"Item
9867,5760,39.67,1.28,38.39,20710.50,Metal Loss,Internal,14,0.035,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64775486,-119.78995721,420.59,,,,,,
9868,5760,39.67,1.47,38.20,20710.69,Metal Loss Group,Internal,10,0.025,1.5,0.6,06:06,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64775457,-119.78995777,420.59,,,,,,
9869,5760,39.67,1.81,37.85,20711.04,Metal Loss,Internal,16,0.040,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64775405,-119.78995875,420.59,,,,,,
9870,5760,39.67,1.98,37.69,20711.20,Metal Loss,Internal,14,0.035,0.6,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.64775375,-119.78995932,420.59,,,,,,
9871,5760,39.67,2.50,37.17,20711.73,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64775303,-119.78996070,420.60,,,,,,
9872,5760,39.67,2.62,37.05,20711.84,Metal Loss,Internal,15,0.038,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64775286,-119.78996103,420.60,,,,,,
9873,5760,39.67,2.81,36.86,20712.04,Metal Loss,Internal,13,0.033,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64775255,-119.78996161,420.60,,,,,,
9874,5760,39.67,2.97,36.70,20712.19,Metal Loss Group,Internal,25,0.063,0.4,1.6,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64775235,-119.78996199,420.60,,,,,,
9875,5760,39.67,3.09,36.58,20712.32,Metal Loss,Internal,16,0.040,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64775217,-119.78996233,420.60,,,,,,
9876,5760,39.67,3.25,36.42,20712.48,Metal Loss Group,Internal,14,0.035,1.0,1.5,06:22,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64775189,-119.78996288,420.60,,,,,,
9877,5760,39.67,3.48,36.19,20712.70,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64775155,-119.78996352,420.60,,,,,,
9878,5760,39.67,3.65,36.02,20712.87,Metal Loss Group,Internal,10,0.025,1.6,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64775133,-119.78996393,420.60,,,,,,
9879,5760,39.67,4.40,35.27,20713.62,Metal Loss Group,Internal,18,0.045,1.6,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.693,2076,2884,35.64775023,-119.78996604,420.61,,,,,,
9880,5760,39.67,4.65,35.01,20713.88,Metal Loss,Internal,16,0.040,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64774985,-119.78996676,420.61,,,,,,
9881,5760,39.67,4.81,34.86,20714.03,Metal Loss Group,Internal,18,0.045,1.4,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.64774957,-119.78996730,420.61,,,,,,
9882,5760,39.67,5.03,34.64,20714.25,Metal Loss,Internal,23,0.058,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64774924,-119.78996792,420.61,,,,,,
9883,5760,39.67,5.28,34.39,20714.50,Metal Loss,Internal,10,0.025,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64774888,-119.78996861,420.61,,,,,,
9884,5760,39.67,5.51,34.16,20714.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64774855,-119.78996924,420.61,,,,,,
9885,5760,39.67,5.69,33.98,20714.91,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64774832,-119.78996967,420.61,,,,,,
9886,5760,39.67,5.81,33.86,20715.03,Metal Loss,Internal,10,0.025,0.4,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64774814,-119.78997002,420.61,,,,,,
9887,5760,39.67,6.05,33.61,20715.28,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64774772,-119.78997082,420.62,,,,,,
9888,5760,39.67,6.50,33.16,20715.73,Metal Loss Group,Internal,10,0.025,1.1,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64774706,-119.78997209,420.62,,,,,,
9889,5760,39.67,7.02,32.64,20716.25,Metal Loss Group,Internal,15,0.038,1.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64774634,-119.78997346,420.62,,,,,,
9890,5760,39.67,7.39,32.28,20716.61,Metal Loss Group,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64774581,-119.78997447,420.62,,,,,,
9891,5760,39.67,7.64,32.02,20716.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64774537,-119.78997531,420.62,,,,,,
9892,5760,39.67,7.81,31.86,20717.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64774517,-119.78997568,420.62,,,,,,
9893,5760,39.67,8.05,31.62,20717.27,Metal Loss,Internal,15,0.038,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64774482,-119.78997636,420.63,,,,,,
9894,5760,39.67,8.44,31.23,20717.66,Metal Loss Group,Internal,16,0.040,3.8,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.721,1996,2772,35.64774421,-119.78997752,420.63,,,,,,
9895,5760,39.67,8.89,30.78,20718.11,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64774354,-119.78997880,420.63,,,,,,
9896,5760,39.67,9.43,30.23,20718.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64774278,-119.78998025,420.63,,,,,,
9897,5760,39.67,13.59,26.08,20722.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64773661,-119.78999203,420.65,,,,,,
9898,5760,39.67,15.42,24.25,20724.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64773391,-119.78999718,420.66,,,,,,
9899,5760,39.67,16.92,22.74,20726.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64773162,-119.79000154,420.67,,,,,,
9900,5760,39.67,17.72,21.95,20726.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64773044,-119.79000380,420.67,,,,,,
9901,5760,39.67,19.17,20.49,20728.40,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64772827,-119.79000793,420.68,,,,,,
9902,5760,39.67,20.68,18.99,20729.91,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64772606,-119.79001214,420.69,,,,,,
9903,5760,39.67,21.59,18.08,20730.81,Metal Loss,Internal,10,0.025,0.6,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64772475,-119.79001465,420.69,,,,,,
9904,5760,39.67,22.32,17.35,20731.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64772366,-119.79001672,420.70,,,,,,
9905,5760,39.67,22.52,17.15,20731.74,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64772335,-119.79001733,420.70,,,,,,
9906,5760,39.67,22.74,16.93,20731.96,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64772303,-119.79001794,420.70,,,,,,
9907,5760,39.67,24.02,15.64,20733.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64772116,-119.79002150,420.71,,,,,,
9908,5760,39.67,25.50,14.17,20734.72,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64771896,-119.79002569,420.71,,,,,,
9909,5760,39.67,25.71,13.95,20734.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64771865,-119.79002629,420.71,,,,,,
9910,5760,39.67,25.90,13.77,20735.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64771834,-119.79002688,420.71,,,,,,
9911,5760,39.67,26.21,13.46,20735.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64771786,-119.79002780,420.71,,,,,,
9912,5760,39.67,27.64,12.03,20736.86,Metal Loss,Internal,10,0.025,0.6,1.1,06:11,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64771578,-119.79003175,420.71,,,,,,
9913,5760,39.67,28.12,11.55,20737.34,Metal Loss Group,Internal,15,0.038,0.3,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64771503,-119.79003319,420.71,,,,,,
9914,5760,39.67,29.17,10.50,20738.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64771349,-119.79003613,420.71,,,,,,
9915,5760,39.67,30.75,8.92,20739.97,Metal Loss Group,Internal,15,0.038,1.5,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.64771114,-119.79004061,420.71,,,,,,
9916,5760,39.67,32.13,7.54,20741.35,Metal Loss Group,Internal,10,0.025,0.8,1.2,06:16,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64770910,-119.79004451,420.72,,,,,,
9917,5760,39.67,33.62,6.05,20742.84,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64770690,-119.79004870,420.72,,,,,,
9918,5760,39.67,34.91,4.76,20744.13,Metal Loss Group,Internal,10,0.025,0.3,1.2,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64770502,-119.79005228,420.72,,,,,,
9919,5760,39.67,35.95,3.72,20745.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64770341,-119.79005535,420.72,,,,,,
9920,5760,39.67,36.67,2.99,20745.90,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64770239,-119.79005730,420.72,,,,,,
9921,5760,39.67,37.60,2.07,20746.82,Metal Loss,Internal,10,0.025,0.5,0.9,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64770101,-119.79005993,420.72,,,,,,
9922,5760,39.67,38.10,1.57,20747.32,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64770024,-119.79006140,420.72,,,,,,
9923,5760,39.67,38.31,1.36,20747.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64769999,-119.79006188,420.72,,,,,,
9924,5770,41.40,39.67,41.40,20748.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:42,,,,35.64769796,-119.79006574,420.72,,,,,,
9925,5770,41.40,1.00,40.40,20749.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64769646,-119.79006861,420.72,,,,,,
9926,5770,41.40,1.24,40.16,20750.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64769613,-119.79006925,420.72,,,,,,
9927,5770,41.40,2.06,39.34,20750.95,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64769485,-119.79007169,420.72,,,,,,
9928,5770,41.40,2.23,39.17,20751.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64769463,-119.79007211,420.72,,,,,,
9929,5770,41.40,2.35,39.05,20751.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64769444,-119.79007246,420.72,,,,,,
9930,5770,41.40,2.86,38.54,20751.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64769368,-119.79007392,420.72,,,,,,
9931,5770,41.40,3.81,37.59,20752.70,Metal Loss,Internal,13,0.033,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64769229,-119.79007655,420.72,,,,,,
9932,5770,41.40,4.14,37.26,20753.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64769180,-119.79007749,420.72,,,,,,
9933,5770,41.40,4.92,36.48,20753.81,Metal Loss Group,Internal,14,0.035,1.5,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64769063,-119.79007973,420.72,,,,,,
9934,5770,41.40,5.73,35.67,20754.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64768946,-119.79008197,420.72,,,,,,
9935,5770,41.40,6.70,34.69,20755.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64768798,-119.79008479,420.72,,,,,,
9936,5770,41.40,7.55,33.85,20756.44,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64768676,-119.79008711,420.72,,,,,,
9937,5770,41.40,8.44,32.96,20757.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64768543,-119.79008966,420.72,,,,,,
9938,5770,41.40,11.84,29.56,20760.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64768038,-119.79009932,420.73,,,,,,
9939,5770,41.40,12.55,28.85,20761.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64767937,-119.79010127,420.73,,,,,,
9940,5770,41.40,13.20,28.20,20762.09,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64767839,-119.79010314,420.74,,,,,,
9941,5770,41.40,13.35,28.05,20762.24,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64767818,-119.79010356,420.74,,,,,,
9942,5770,41.40,14.06,27.34,20762.95,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64767716,-119.79010551,420.74,,,,,,
9943,5770,41.40,17.03,24.37,20765.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64767275,-119.79011400,420.75,,,,,,
9944,5770,41.40,17.46,23.94,20766.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64767208,-119.79011527,420.76,,,,,,
9945,5770,41.40,17.65,23.75,20766.54,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64767185,-119.79011573,420.76,,,,,,
9946,5770,41.40,18.58,22.82,20767.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64767050,-119.79011832,420.76,,,,,,
9947,5770,41.40,18.84,22.56,20767.73,Metal Loss,Internal,10,0.025,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64767007,-119.79011914,420.76,,,,,,
9948,5770,41.40,25.49,15.91,20774.38,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64766031,-119.79013790,420.79,,,,,,
9949,5770,41.40,25.96,15.44,20774.85,Metal Loss Group,Internal,14,0.035,0.4,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64765955,-119.79013935,420.79,,,,,,
9950,5770,41.40,26.18,15.22,20775.07,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64765922,-119.79014000,420.79,,,,,,
9951,5770,41.40,26.65,14.75,20775.54,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64765861,-119.79014117,420.80,,,,,,
9952,5770,41.40,29.71,11.68,20778.60,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64765404,-119.79014995,420.81,,,,,,
9953,5770,41.40,30.53,10.87,20779.42,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64765283,-119.79015227,420.81,,,,,,
9954,5770,41.40,33.34,8.06,20782.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64764868,-119.79016024,420.82,,,,,,
9955,5770,41.40,34.27,7.13,20783.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64764734,-119.79016281,420.83,,,,,,
9956,5770,41.40,35.26,6.14,20784.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64764592,-119.79016554,420.83,,,,,,
9957,5770,41.40,36.19,5.21,20785.08,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64764449,-119.79016829,420.84,,,,,,
9958,5770,41.40,36.55,4.85,20785.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64764398,-119.79016928,420.84,,,,,,
9959,5770,41.40,37.48,3.92,20786.37,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64764261,-119.79017190,420.84,,,,,,
9960,5770,41.40,37.98,3.42,20786.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64764184,-119.79017338,420.84,,,,,,
9961,5770,41.40,38.42,2.97,20787.31,Metal Loss Group,Internal,12,0.030,1.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64764127,-119.79017447,420.85,,,,,,
9962,5770,41.40,38.69,2.71,20787.58,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64764082,-119.79017535,420.85,,,,,,
9963,5770,41.40,39.17,2.23,20788.06,Metal Loss Group,Internal,10,0.025,1.0,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64764011,-119.79017671,420.85,,,,,,
9964,5770,41.40,39.36,2.04,20788.25,Metal Loss,Internal,10,0.025,0.5,0.9,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64763982,-119.79017727,420.85,,,,,,
9965,5770,41.40,39.57,1.83,20788.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64763951,-119.79017787,420.85,,,,,,
9966,5770,41.40,40.59,0.81,20789.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64763799,-119.79018079,420.86,,,,,,
9967,5780,41.09,41.40,41.09,20790.29,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:57,,,,35.64763680,-119.79018307,420.86,,,,,,
9968,5780,41.09,1.80,39.29,20792.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64763413,-119.79018821,420.87,,,,,,
9969,5780,41.09,3.07,38.02,20793.36,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64763225,-119.79019181,420.88,,,,,,
9970,5780,41.09,3.26,37.83,20793.55,Metal Loss,Internal,10,0.025,0.6,1.1,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64763197,-119.79019235,420.88,,,,,,
9971,5780,41.09,4.33,36.76,20794.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64763040,-119.79019536,420.89,,,,,,
9972,5780,41.09,6.65,34.44,20796.94,Metal Loss Group,Internal,17,0.043,1.6,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.64762695,-119.79020199,420.90,,,,,,
9973,5780,41.09,7.06,34.03,20797.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64762640,-119.79020306,420.91,,,,,,
9974,5780,41.09,7.20,33.89,20797.49,Metal Loss,Internal,10,0.025,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64762612,-119.79020359,420.91,,,,,,
9975,5780,41.09,7.96,33.13,20798.25,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64762506,-119.79020563,420.91,,,,,,
9976,5780,41.09,10.94,30.15,20801.23,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64762062,-119.79021415,420.94,,,,,,
9977,5780,41.09,11.08,30.01,20801.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64762042,-119.79021454,420.94,,,,,,
9978,5780,41.09,11.78,29.31,20802.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64761940,-119.79021650,420.94,,,,,,
9979,5780,41.09,12.71,28.38,20803.00,Metal Loss,Internal,10,0.025,0.6,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64761805,-119.79021908,420.95,,,,,,
9980,5780,41.09,13.12,27.97,20803.41,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64761740,-119.79022033,420.95,,,,,,
9981,5780,41.09,13.60,27.49,20803.88,Metal Loss Group,Internal,14,0.035,1.6,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.64761673,-119.79022162,420.95,,,,,,
9982,5780,41.09,13.87,27.22,20804.16,Metal Loss Group,Internal,10,0.025,1.7,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64761628,-119.79022249,420.96,,,,,,
9983,5780,41.09,14.18,26.91,20804.47,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64761579,-119.79022343,420.96,,,,,,
9984,5780,41.09,14.46,26.63,20804.75,Metal Loss,Internal,14,0.035,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64761541,-119.79022416,420.96,,,,,,
9985,5780,41.09,14.63,26.46,20804.92,Metal Loss Group,Internal,11,0.028,0.6,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64761513,-119.79022470,420.96,,,,,,
9986,5780,41.09,15.23,25.86,20805.52,Metal Loss,Internal,18,0.045,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64761427,-119.79022635,420.97,,,,,,
9987,5780,41.09,15.53,25.56,20805.82,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64761379,-119.79022727,420.97,,,,,,
9988,5780,41.09,15.78,25.31,20806.07,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64761343,-119.79022796,420.97,,,,,,
9989,5780,41.09,16.08,25.01,20806.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64761305,-119.79022870,420.97,,,,,,
9990,5780,41.09,16.94,24.15,20807.23,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64761175,-119.79023119,420.98,,,,,,
9991,5780,41.09,17.27,23.82,20807.56,Metal Loss Group,Internal,12,0.030,1.3,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64761125,-119.79023215,420.98,,,,,,
9992,5780,41.09,17.61,23.48,20807.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64761075,-119.79023311,420.98,,,,,,
9993,5780,41.09,18.09,23.00,20808.38,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64761007,-119.79023442,420.99,,,,,,
9994,5780,41.09,19.03,22.06,20809.31,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64760869,-119.79023706,420.99,,,,,,
9995,5780,41.09,19.61,21.48,20809.90,Metal Loss,Internal,10,0.025,0.6,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64760778,-119.79023882,421.00,,,,,,
9996,5780,41.09,19.77,21.32,20810.05,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64760758,-119.79023920,421.00,,,,,,
9997,5780,41.09,20.07,21.02,20810.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64760710,-119.79024013,421.00,,,,,,
9998,5780,41.09,20.54,20.55,20810.83,Metal Loss Group,External,27,0.068,1.1,6.1,04:48,,ERW,0.250,X42,8.625,1440,,0.692,2080,2888,35.64760643,-119.79024141,421.01,,,,,,
9999,5780,41.09,20.99,20.10,20811.28,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64760576,-119.79024269,421.01,,,,,,
10000,5780,41.09,21.16,19.93,20811.45,Metal Loss,Internal,10,0.025,0.4,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64760554,-119.79024312,421.01,,,,,,
10001,5780,41.09,21.43,19.66,20811.72,Metal Loss,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64760510,-119.79024397,421.01,,,,,,
10002,5780,41.09,21.77,19.32,20812.06,Metal Loss,Internal,10,0.025,0.6,1.1,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64760461,-119.79024491,421.01,,,,,,
10003,5780,41.09,22.09,19.00,20812.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64760419,-119.79024571,421.02,,,,,,
10004,5780,41.09,23.73,17.36,20814.02,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64760175,-119.79025040,421.03,,,,,,
10005,5780,41.09,23.90,17.19,20814.19,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64760154,-119.79025081,421.03,,,,,,
10006,5780,41.09,24.34,16.75,20814.63,Metal Loss,Internal,10,0.025,0.6,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64760087,-119.79025210,421.03,,,,,,
10007,5780,41.09,24.65,16.44,20814.94,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64760040,-119.79025299,421.04,,,,,,
10008,5780,41.09,24.96,16.13,20815.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64759994,-119.79025388,421.04,,,,,,
10009,5780,41.09,25.16,15.93,20815.45,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64759969,-119.79025435,421.04,,,,,,
10010,5780,41.09,26.26,14.83,20816.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64759807,-119.79025746,421.05,,,,,,
10011,5780,41.09,26.80,14.29,20817.09,Metal Loss,Internal,20,0.050,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64759725,-119.79025905,421.05,,,,,,
10012,5780,41.09,28.27,12.82,20818.56,Metal Loss,Internal,16,0.040,0.4,1.0,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64759509,-119.79026319,421.06,,,,,,
10013,5780,41.09,28.54,12.55,20818.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64759470,-119.79026394,421.06,,,,,,
10014,5780,41.09,29.07,12.02,20819.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64759392,-119.79026544,421.07,,,,,,
10015,5780,41.09,30.53,10.56,20820.81,Metal Loss Group,Internal,16,0.040,2.0,1.4,06:23,,ERW,0.250,X42,8.625,1440,,0.696,2069,2874,35.64759176,-119.79026959,421.08,,,,,,
10016,5780,41.09,30.84,10.25,20821.13,Metal Loss,Internal,10,0.025,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64759137,-119.79027035,421.08,,,,,,
10017,5780,41.09,32.15,8.94,20822.44,Metal Loss,Internal,17,0.043,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64758938,-119.79027416,421.09,,,,,,
10018,5780,41.09,32.71,8.38,20823.00,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64758855,-119.79027576,421.09,,,,,,
10019,5780,41.09,33.26,7.83,20823.55,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64758773,-119.79027733,421.10,,,,,,
10020,5780,41.09,34.12,6.97,20824.41,Metal Loss,Internal,13,0.033,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64758648,-119.79027973,421.11,,,,,,
10021,5780,41.09,34.76,6.33,20825.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64758555,-119.79028154,421.11,,,,,,
10022,5780,41.09,36.42,4.67,20826.71,Metal Loss,Internal,10,0.025,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64758307,-119.79028633,421.13,,,,,,
10023,5780,41.09,37.20,3.89,20827.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64758190,-119.79028859,421.13,,,,,,
10024,5780,41.09,37.48,3.61,20827.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64758153,-119.79028931,421.14,,,,,,
10025,5780,41.09,40.16,0.93,20830.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64757754,-119.79029702,421.16,,,,,,
10026,5780,41.09,40.44,0.65,20830.73,Metal Loss Group,Internal,10,0.025,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64757717,-119.79029773,421.16,,,,,,
10027,5780,41.09,40.82,0.27,20831.11,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64757657,-119.79029890,421.17,,,,,,
10028,5790,41.35,41.09,41.35,20831.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:52,,,,35.64757620,-119.79029961,421.17,,,,,,
10029,5790,41.35,0.57,40.78,20831.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64757536,-119.79030124,421.17,,,,,,
10030,5790,41.35,0.77,40.57,20832.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64757505,-119.79030184,421.18,,,,,,
10031,5790,41.35,1.57,39.78,20832.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64757387,-119.79030412,421.18,,,,,,
10032,5790,41.35,1.89,39.46,20833.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64757338,-119.79030506,421.19,,,,,,
10033,5790,41.35,4.41,36.94,20835.78,Metal Loss,Internal,16,0.040,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64756968,-119.79031223,421.21,,,,,,
10034,5790,41.35,4.60,36.75,20835.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64756938,-119.79031280,421.21,,,,,,
10035,5790,41.35,4.72,36.63,20836.10,Metal Loss Group,Internal,18,0.045,1.2,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64756921,-119.79031313,421.21,,,,,,
10036,5790,41.35,4.92,36.42,20836.30,Metal Loss Group,Internal,12,0.030,2.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.694,2074,2881,35.64756897,-119.79031360,421.21,,,,,,
10037,5790,41.35,5.39,35.96,20836.76,Metal Loss,Internal,19,0.048,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64756823,-119.79031502,421.22,,,,,,
10038,5790,41.35,5.62,35.72,20837.00,Metal Loss,Internal,21,0.053,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64756788,-119.79031571,421.22,,,,,,
10039,5790,41.35,5.79,35.56,20837.17,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64756765,-119.79031614,421.22,,,,,,
10040,5790,41.35,5.96,35.39,20837.33,Metal Loss Group,Internal,10,0.025,2.0,1.3,06:16,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.64756740,-119.79031664,421.22,,,,,,
10041,5790,41.35,6.21,35.14,20837.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64756704,-119.79031732,421.22,,,,,,
10042,5790,41.35,6.33,35.01,20837.71,Metal Loss,Internal,10,0.025,0.6,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64756687,-119.79031766,421.23,,,,,,
10043,5790,41.35,6.49,34.85,20837.87,Metal Loss Group,Internal,14,0.035,1.2,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64756666,-119.79031807,421.23,,,,,,
10044,5790,41.35,6.77,34.58,20838.14,Metal Loss Group,Internal,16,0.040,2.4,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.703,2049,2845,35.64756621,-119.79031894,421.23,,,,,,
10045,5790,41.35,7.05,34.29,20838.43,Metal Loss Group,Internal,15,0.038,1.8,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64756579,-119.79031975,421.23,,,,,,
10046,5790,41.35,7.39,33.96,20838.77,Metal Loss Group,Internal,19,0.048,1.5,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64756533,-119.79032064,421.23,,,,,,
10047,5790,41.35,7.61,33.74,20838.99,Metal Loss Group,Internal,10,0.025,2.1,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.64756500,-119.79032128,421.24,,,,,,
10048,5790,41.35,7.97,33.37,20839.35,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64756448,-119.79032228,421.24,,,,,,
10049,5790,41.35,8.21,33.14,20839.58,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64756413,-119.79032295,421.24,,,,,,
10050,5790,41.35,8.34,33.01,20839.72,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64756389,-119.79032343,421.24,,,,,,
10051,5790,41.35,8.50,32.85,20839.88,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64756367,-119.79032385,421.24,,,,,,
10052,5790,41.35,8.76,32.58,20840.14,Metal Loss Group,Internal,11,0.028,2.2,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64756331,-119.79032455,421.25,,,,,,
10053,5790,41.35,9.11,32.24,20840.48,Metal Loss Group,Internal,10,0.025,1.5,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64756281,-119.79032551,421.25,,,,,,
10054,5790,41.35,9.56,31.79,20840.94,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64756217,-119.79032675,421.25,,,,,,
10055,5790,41.35,9.81,31.54,20841.18,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64756182,-119.79032742,421.26,,,,,,
10056,5790,41.35,9.93,31.42,20841.30,Metal Loss,Internal,12,0.030,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64756155,-119.79032794,421.26,,,,,,
10057,5790,41.35,10.08,31.27,20841.45,Metal Loss Group,Internal,12,0.030,0.9,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64756136,-119.79032831,421.26,,,,,,
10058,5790,41.35,10.27,31.08,20841.64,Metal Loss,Internal,10,0.025,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64756106,-119.79032889,421.26,,,,,,
10059,5790,41.35,10.41,30.94,20841.78,Metal Loss Group,Internal,13,0.033,1.3,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.64756088,-119.79032924,421.26,,,,,,
10060,5790,41.35,10.66,30.68,20842.04,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64756053,-119.79032992,421.26,,,,,,
10061,5790,41.35,10.77,30.57,20842.15,Metal Loss Group,Internal,10,0.025,1.1,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64756035,-119.79033026,421.27,,,,,,
10062,5790,41.35,11.07,30.28,20842.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64755989,-119.79033115,421.27,,,,,,
10063,5790,41.35,11.27,30.08,20842.65,Metal Loss Group,Internal,13,0.033,1.5,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64755965,-119.79033163,421.27,,,,,,
10064,5790,41.35,11.75,29.59,20843.13,Metal Loss Group,Internal,11,0.028,0.7,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64755888,-119.79033311,421.27,,,,,,
10065,5790,41.35,11.97,29.38,20843.35,Metal Loss,Internal,13,0.033,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64755862,-119.79033360,421.28,,,,,,
10066,5790,41.35,12.14,29.20,20843.52,Metal Loss,Internal,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64755836,-119.79033412,421.28,,,,,,
10067,5790,41.35,12.27,29.08,20843.65,Metal Loss Group,Internal,15,0.038,1.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64755817,-119.79033448,421.28,,,,,,
10068,5790,41.35,12.56,28.79,20843.94,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64755770,-119.79033538,421.28,,,,,,
10069,5790,41.35,12.94,28.41,20844.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64755717,-119.79033642,421.28,,,,,,
10070,5790,41.35,13.24,28.11,20844.61,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64755671,-119.79033731,421.29,,,,,,
10071,5790,41.35,13.34,28.00,20844.72,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64755655,-119.79033761,421.29,,,,,,
10072,5790,41.35,13.46,27.89,20844.84,Metal Loss,Internal,15,0.038,0.5,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64755639,-119.79033792,421.29,,,,,,
10073,5790,41.35,13.84,27.51,20845.22,Metal Loss Group,Internal,20,0.050,0.3,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64755586,-119.79033895,421.29,,,,,,
10074,5790,41.35,13.99,27.36,20845.36,Metal Loss Group,Internal,20,0.050,0.4,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64755566,-119.79033933,421.29,,,,,,
10075,5790,41.35,14.25,27.09,20845.63,Metal Loss,Internal,15,0.038,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64755521,-119.79034020,421.30,,,,,,
10076,5790,41.35,14.47,26.87,20845.85,Metal Loss Group,Internal,10,0.025,1.4,1.3,06:27,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64755489,-119.79034082,421.30,,,,,,
10077,5790,41.35,14.72,26.63,20846.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64755454,-119.79034150,421.30,,,,,,
10078,5790,41.35,14.97,26.37,20846.35,Metal Loss Group,Internal,16,0.040,0.9,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64755419,-119.79034217,421.30,,,,,,
10079,5790,41.35,15.17,26.17,20846.55,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64755387,-119.79034279,421.30,,,,,,
10080,5790,41.35,15.41,25.94,20846.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64755354,-119.79034344,421.31,,,,,,
10081,5790,41.35,15.64,25.71,20847.02,Metal Loss Group,Internal,10,0.025,1.5,1.5,06:23,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64755319,-119.79034410,421.31,,,,,,
10082,5790,41.35,15.98,25.36,20847.36,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64755269,-119.79034507,421.31,,,,,,
10083,5790,41.35,16.50,24.85,20847.87,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64755198,-119.79034645,421.32,,,,,,
10084,5790,41.35,16.69,24.65,20848.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64755168,-119.79034703,421.32,,,,,,
10085,5790,41.35,17.06,24.29,20848.43,Metal Loss,Internal,14,0.035,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64755115,-119.79034805,421.32,,,,,,
10086,5790,41.35,17.19,24.16,20848.56,Metal Loss,Internal,19,0.048,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64755096,-119.79034843,421.32,,,,,,
10087,5790,41.35,17.60,23.75,20848.97,Metal Loss,Internal,20,0.050,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64755035,-119.79034960,421.33,,,,,,
10088,5790,41.35,17.90,23.45,20849.28,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64754995,-119.79035038,421.33,,,,,,
10089,5790,41.35,18.10,23.24,20849.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64754964,-119.79035098,421.33,,,,,,
10090,5790,41.35,18.40,22.95,20849.77,Metal Loss Group,Internal,15,0.038,0.4,0.9,06:05,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64754916,-119.79035190,421.33,,,,,,
10091,5790,41.35,18.56,22.79,20849.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64754895,-119.79035230,421.34,,,,,,
10092,5790,41.35,19.00,22.35,20850.38,Metal Loss Group,Internal,15,0.038,1.2,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64754832,-119.79035354,421.34,,,,,,
10093,5790,41.35,19.32,22.03,20850.70,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64754785,-119.79035444,421.34,,,,,,
10094,5790,41.35,20.40,20.95,20851.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64754629,-119.79035745,421.35,,,,,,
10095,5790,41.35,21.42,19.93,20852.80,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64754478,-119.79036037,421.36,,,,,,
10096,5790,41.35,21.72,19.63,20853.10,Metal Loss,Internal,10,0.025,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64754434,-119.79036123,421.36,,,,,,
10097,5790,41.35,22.20,19.15,20853.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64754365,-119.79036256,421.37,,,,,,
10098,5790,41.35,22.63,18.72,20854.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64754300,-119.79036381,421.37,,,,,,
10099,5790,41.35,23.08,18.27,20854.45,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64754234,-119.79036510,421.38,,,,,,
10100,5790,41.35,23.56,17.79,20854.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64754166,-119.79036640,421.38,,,,,,
10101,5790,41.35,23.99,17.35,20855.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64754101,-119.79036767,421.38,,,,,,
10102,5790,41.35,24.32,17.02,20855.70,Metal Loss,Internal,10,0.025,0.4,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64754051,-119.79036864,421.39,,,,,,
10103,5790,41.35,24.64,16.70,20856.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64754003,-119.79036956,421.39,,,,,,
10104,5790,41.35,24.88,16.47,20856.25,Metal Loss,Internal,10,0.025,0.5,0.9,06:06,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64753970,-119.79037019,421.39,,,,,,
10105,5790,41.35,25.13,16.21,20856.51,Metal Loss,Internal,15,0.038,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64753935,-119.79037088,421.39,,,,,,
10106,5790,41.35,25.27,16.08,20856.65,Metal Loss,Internal,17,0.043,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64753915,-119.79037127,421.40,,,,,,
10107,5790,41.35,25.67,15.67,20857.05,Metal Loss,Internal,17,0.043,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64753852,-119.79037247,421.40,,,,,,
10108,5790,41.35,25.87,15.48,20857.25,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64753828,-119.79037293,421.40,,,,,,
10109,5790,41.35,26.06,15.29,20857.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64753798,-119.79037352,421.40,,,,,,
10110,5790,41.35,26.35,15.00,20857.72,Metal Loss,Internal,15,0.038,0.4,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64753760,-119.79037425,421.41,,,,,,
10111,5790,41.35,26.99,14.36,20858.37,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64753660,-119.79037617,421.41,,,,,,
10112,5790,41.35,27.19,14.16,20858.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64753631,-119.79037674,421.42,,,,,,
10113,5790,41.35,27.39,13.96,20858.77,Metal Loss,Internal,17,0.043,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64753600,-119.79037732,421.42,,,,,,
10114,5790,41.35,27.70,13.64,20859.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64753559,-119.79037810,421.42,,,,,,
10115,5790,41.35,28.17,13.18,20859.54,Metal Loss,Internal,17,0.043,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64753490,-119.79037944,421.43,,,,,,
10116,5790,41.35,28.28,13.07,20859.65,Metal Loss Group,Internal,10,0.025,1.5,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64753478,-119.79037968,421.43,,,,,,
10117,5790,41.35,28.65,12.70,20860.03,Metal Loss,Internal,10,0.025,0.4,0.8,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64753415,-119.79038089,421.43,,,,,,
10118,5790,41.35,29.13,12.22,20860.51,Metal Loss,Internal,18,0.045,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64753346,-119.79038220,421.44,,,,,,
10119,5790,41.35,29.48,11.87,20860.86,Metal Loss,Internal,18,0.045,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64753296,-119.79038317,421.44,,,,,,
10120,5790,41.35,29.70,11.65,20861.08,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64753262,-119.79038383,421.44,,,,,,
10121,5790,41.35,30.04,11.30,20861.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64753211,-119.79038481,421.45,,,,,,
10122,5790,41.35,30.44,10.91,20861.82,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64753156,-119.79038587,421.45,,,,,,
10123,5790,41.35,30.58,10.77,20861.96,Metal Loss,Internal,20,0.050,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64753131,-119.79038634,421.45,,,,,,
10124,5790,41.35,30.72,10.62,20862.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64753112,-119.79038671,421.46,,,,,,
10125,5790,41.35,30.90,10.44,20862.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64753082,-119.79038728,421.46,,,,,,
10126,5790,41.35,31.03,10.32,20862.41,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64753065,-119.79038762,421.46,,,,,,
10127,5790,41.35,31.31,10.03,20862.69,Metal Loss,Internal,10,0.025,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64753025,-119.79038839,421.46,,,,,,
10128,5790,41.35,31.94,9.41,20863.31,Metal Loss Group,Internal,19,0.048,0.9,1.4,06:14,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64752931,-119.79039019,421.47,,,,,,
10129,5790,41.35,32.29,9.05,20863.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64752880,-119.79039118,421.47,,,,,,
10130,5790,41.35,33.76,7.58,20865.14,Metal Loss,Internal,10,0.025,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64752663,-119.79039535,421.49,,,,,,
10131,5790,41.35,34.02,7.32,20865.40,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64752626,-119.79039605,421.49,,,,,,
10132,5790,41.35,34.36,6.99,20865.73,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64752575,-119.79039704,421.50,,,,,,
10133,5790,41.35,35.19,6.16,20866.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64752454,-119.79039936,421.51,,,,,,
10134,5790,41.35,36.15,5.20,20867.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64752309,-119.79040215,421.52,,,,,,
10135,5790,41.35,37.98,3.37,20869.36,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64752040,-119.79040733,421.54,,,,,,
10136,5790,41.35,39.27,2.07,20870.65,Metal Loss Group,Internal,15,0.038,1.6,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.64751851,-119.79041096,421.55,,,,,,
10137,5790,41.35,40.12,1.22,20871.50,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64751721,-119.79041346,421.56,,,,,,
10138,5790,41.35,40.52,0.82,20871.90,Metal Loss Group,Internal,13,0.033,0.3,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64751668,-119.79041449,421.57,,,,,,
10139,5790,41.35,40.71,0.63,20872.09,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64751636,-119.79041510,421.57,,,,,,
10140,5790,41.35,40.93,0.41,20872.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64751605,-119.79041569,421.57,,,,,,
10141,5790,41.35,41.25,0.10,20872.63,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64751553,-119.79041670,421.57,,,,,,
10142,5800,41.39,41.35,41.39,20872.72,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:37,,,,35.64751539,-119.79041697,421.58,,,,,,
10143,5800,41.39,0.17,41.23,20872.89,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64751516,-119.79041740,421.58,,,,,,
10144,5800,41.39,0.42,40.97,20873.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64751481,-119.79041807,421.58,,,,,,
10145,5800,41.39,0.55,40.84,20873.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64751457,-119.79041854,421.58,,,,,,
10146,5800,41.39,1.09,40.30,20873.81,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64751381,-119.79042000,421.59,,,,,,
10147,5800,41.39,1.46,39.93,20874.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64751321,-119.79042115,421.59,,,,,,
10148,5800,41.39,1.74,39.65,20874.47,Metal Loss Group,Internal,14,0.035,2.1,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.694,2076,2883,35.64751284,-119.79042188,421.59,,,,,,
10149,5800,41.39,2.78,38.62,20875.50,Metal Loss Group,Internal,10,0.025,1.6,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64751131,-119.79042481,421.61,,,,,,
10150,5800,41.39,3.10,38.29,20875.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64751082,-119.79042575,421.61,,,,,,
10151,5800,41.39,3.65,37.74,20876.37,Metal Loss Group,Internal,10,0.025,1.2,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64751002,-119.79042730,421.62,,,,,,
10152,5800,41.39,4.40,37.00,20877.12,Metal Loss,Internal,10,0.025,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64750894,-119.79042936,421.62,,,,,,
10153,5800,41.39,5.68,35.71,20878.40,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64750701,-119.79043309,421.64,,,,,,
10154,5800,41.39,6.15,35.24,20878.87,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64750634,-119.79043437,421.64,,,,,,
10155,5800,41.39,6.36,35.04,20879.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64750610,-119.79043483,421.65,,,,,,
10156,5800,41.39,6.60,34.79,20879.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64750568,-119.79043564,421.65,,,,,,
10157,5800,41.39,6.81,34.58,20879.53,Metal Loss Group,Internal,11,0.028,1.9,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.684,2105,2923,35.64750535,-119.79043627,421.65,,,,,,
10158,5800,41.39,7.06,34.33,20879.79,Metal Loss Group,Internal,14,0.035,1.9,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64750500,-119.79043695,421.65,,,,,,
10159,5800,41.39,7.31,34.08,20880.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64750465,-119.79043763,421.66,,,,,,
10160,5800,41.39,7.48,33.91,20880.21,Metal Loss Group,Internal,10,0.025,1.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64750441,-119.79043807,421.66,,,,,,
