"Item
10161,5800,41.39,7.74,33.65,20880.47,Metal Loss,Internal,14,0.035,0.6,0.7,06:39,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64750399,-119.79043888,421.66,,,,,,
10162,5800,41.39,8.57,32.83,20881.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64750279,-119.79044120,421.67,,,,,,
10163,5800,41.39,8.96,32.43,20881.68,Metal Loss,Internal,10,0.025,0.6,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64750225,-119.79044224,421.67,,,,,,
10164,5800,41.39,9.12,32.27,20881.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64750197,-119.79044277,421.68,,,,,,
10165,5800,41.39,9.32,32.07,20882.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64750175,-119.79044319,421.68,,,,,,
10166,5800,41.39,10.77,30.62,20883.50,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64749959,-119.79044736,421.70,,,,,,
10167,5800,41.39,12.84,28.55,20885.56,Metal Loss Group,Internal,15,0.038,0.3,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64749654,-119.79045322,421.72,,,,,,
10168,5800,41.39,13.08,28.32,20885.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64749613,-119.79045400,421.72,,,,,,
10169,5800,41.39,13.24,28.15,20885.97,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64749593,-119.79045440,421.72,,,,,,
10170,5800,41.39,13.38,28.01,20886.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64749574,-119.79045475,421.72,,,,,,
10171,5800,41.39,13.89,27.50,20886.62,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64749495,-119.79045627,421.73,,,,,,
10172,5800,41.39,14.11,27.28,20886.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64749462,-119.79045691,421.73,,,,,,
10173,5800,41.39,14.52,26.87,20887.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64749406,-119.79045798,421.74,,,,,,
10174,5800,41.39,16.13,25.26,20888.85,Metal Loss,Internal,20,0.050,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64749170,-119.79046253,421.76,,,,,,
10175,5800,41.39,16.98,24.41,20889.70,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64749041,-119.79046501,421.76,,,,,,
10176,5800,41.39,17.10,24.29,20889.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64749024,-119.79046534,421.77,,,,,,
10177,5800,41.39,19.32,22.07,20892.05,Metal Loss,Internal,16,0.040,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64748703,-119.79047153,421.78,,,,,,
10178,5800,41.39,20.93,20.46,20893.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64748469,-119.79047605,421.79,,,,,,
10179,5800,41.39,21.35,20.04,20894.07,Metal Loss,Internal,16,0.040,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64748406,-119.79047727,421.79,,,,,,
10180,5800,41.39,22.70,18.69,20895.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64748207,-119.79048110,421.80,,,,,,
10181,5800,41.39,22.96,18.43,20895.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64748171,-119.79048180,421.81,,,,,,
10182,5800,41.39,23.54,17.85,20896.26,Metal Loss Group,Internal,14,0.035,0.6,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64748088,-119.79048339,421.81,,,,,,
10183,5800,41.39,23.85,17.54,20896.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64748040,-119.79048432,421.81,,,,,,
10184,5800,41.39,24.62,16.77,20897.34,Metal Loss Group,Internal,10,0.025,0.6,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64747927,-119.79048651,421.82,,,,,,
10185,5800,41.39,25.09,16.30,20897.82,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64747860,-119.79048781,421.82,,,,,,
10186,5800,41.39,25.65,15.74,20898.37,Metal Loss Group,Internal,14,0.035,0.3,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64747775,-119.79048944,421.82,,,,,,
10187,5800,41.39,25.85,15.54,20898.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64747743,-119.79049005,421.83,,,,,,
10188,5800,41.39,26.49,14.91,20899.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64747656,-119.79049174,421.83,,,,,,
10189,5800,41.39,27.00,14.39,20899.73,Metal Loss,Internal,10,0.025,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64747575,-119.79049329,421.83,,,,,,
10190,5800,41.39,27.31,14.08,20900.04,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64747535,-119.79049407,421.83,,,,,,
10191,5800,41.39,27.66,13.73,20900.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64747485,-119.79049503,421.84,,,,,,
10192,5800,41.39,27.83,13.57,20900.55,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64747458,-119.79049555,421.84,,,,,,
10193,5800,41.39,28.28,13.12,20901.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64747390,-119.79049687,421.84,,,,,,
10194,5800,41.39,28.51,12.88,20901.24,Metal Loss Group,Internal,14,0.035,1.6,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.64747355,-119.79049754,421.84,,,,,,
10195,5800,41.39,28.93,12.47,20901.65,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64747294,-119.79049872,421.85,,,,,,
10196,5800,41.39,29.48,11.92,20902.20,Metal Loss,Internal,11,0.028,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64747219,-119.79050018,421.85,,,,,,
10197,5800,41.39,29.66,11.74,20902.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64747190,-119.79050073,421.85,,,,,,
10198,5800,41.39,30.22,11.17,20902.94,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64747105,-119.79050236,421.85,,,,,,
10199,5800,41.39,30.38,11.01,20903.10,Metal Loss,Internal,10,0.025,0.6,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64747085,-119.79050275,421.86,,,,,,
10200,5800,41.39,30.94,10.45,20903.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64747005,-119.79050430,421.86,,,,,,
10201,5800,41.39,31.31,10.08,20904.04,Metal Loss Group,Internal,10,0.025,1.3,1.4,06:19,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64746942,-119.79050551,421.86,,,,,,
10202,5800,41.39,31.51,9.88,20904.24,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64746920,-119.79050594,421.86,,,,,,
10203,5800,41.39,31.93,9.46,20904.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64746856,-119.79050717,421.87,,,,,,
10204,5800,41.39,32.10,9.29,20904.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64746827,-119.79050773,421.87,,,,,,
10205,5800,41.39,32.73,8.66,20905.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64746736,-119.79050948,421.87,,,,,,
10206,5800,41.39,35.29,6.10,20908.01,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64746358,-119.79051678,421.89,,,,,,
10207,5800,41.39,35.54,5.85,20908.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64746323,-119.79051746,421.89,,,,,,
10208,5800,41.39,35.90,5.49,20908.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64746271,-119.79051846,421.89,,,,,,
10209,5800,41.39,39.08,2.32,20911.80,Metal Loss Group,Internal,17,0.043,0.4,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64745796,-119.79052762,421.92,,,,,,
10210,5810,41.37,41.39,41.37,20914.12,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:06,,,,35.64745456,-119.79053419,421.93,,,,,,
10211,5810,41.37,1.10,40.27,20915.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64745293,-119.79053733,421.94,,,,,,
10212,5810,41.37,1.29,40.07,20915.41,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64745263,-119.79053791,421.94,,,,,,
10213,5810,41.37,1.75,39.61,20915.87,Metal Loss,Internal,14,0.035,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64745196,-119.79053921,421.94,,,,,,
10214,5810,41.37,2.85,38.52,20916.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64745038,-119.79054225,421.95,,,,,,
10215,5810,41.37,8.20,33.17,20922.31,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64744246,-119.79055753,421.99,,,,,,
10216,5810,41.37,9.15,32.22,20923.27,Metal Loss Group,Internal,10,0.025,0.5,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64744109,-119.79056017,421.99,,,,,,
10217,5810,41.37,10.89,30.48,20925.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64743845,-119.79056523,422.00,,,,,,
10218,5810,41.37,11.54,29.82,20925.66,Metal Loss,Internal,20,0.050,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64743754,-119.79056698,422.00,,,,,,
10219,5810,41.37,12.03,29.34,20926.14,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64743678,-119.79056843,422.00,,,,,,
10220,5810,41.37,12.89,28.48,20927.01,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64743554,-119.79057080,422.01,,,,,,
10221,5810,41.37,13.11,28.25,20927.23,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64743521,-119.79057143,422.01,,,,,,
10222,5810,41.37,13.81,27.56,20927.92,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64743418,-119.79057341,422.01,,,,,,
10223,5810,41.37,16.74,24.63,20930.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64742985,-119.79058170,422.02,,,,,,
10224,5810,41.37,17.43,23.94,20931.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64742886,-119.79058360,422.02,,,,,,
10225,5810,41.37,18.71,22.66,20932.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64742698,-119.79058721,422.03,,,,,,
10226,5810,41.37,20.42,20.95,20934.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64742448,-119.79059200,422.03,,,,,,
10227,5810,41.37,21.41,19.96,20935.52,Metal Loss Group,Internal,10,0.025,0.6,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64742299,-119.79059486,422.04,,,,,,
10228,5810,41.37,22.09,19.28,20936.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64742199,-119.79059676,422.04,,,,,,
10229,5810,41.37,23.15,18.22,20937.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64742045,-119.79059972,422.04,,,,,,
10230,5810,41.37,24.65,16.72,20938.76,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64741818,-119.79060406,422.05,,,,,,
10231,5810,41.37,24.94,16.43,20939.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64741779,-119.79060481,422.05,,,,,,
10232,5810,41.37,25.33,16.04,20939.44,Metal Loss Group,Internal,18,0.045,0.3,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64741717,-119.79060601,422.05,,,,,,
10233,5810,41.37,26.00,15.37,20940.12,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64741618,-119.79060791,422.05,,,,,,
10234,5810,41.37,26.20,15.16,20940.32,Metal Loss,Internal,12,0.030,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64741594,-119.79060835,422.06,,,,,,
10235,5810,41.37,26.49,14.88,20940.60,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64741549,-119.79060923,422.06,,,,,,
10236,5810,41.37,26.71,14.66,20940.82,Metal Loss Group,Internal,16,0.040,1.7,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64741513,-119.79060992,422.06,,,,,,
10237,5810,41.37,26.96,14.41,20941.07,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64741477,-119.79061060,422.06,,,,,,
10238,5810,41.37,27.41,13.96,20941.52,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64741412,-119.79061185,422.06,,,,,,
10239,5810,41.37,27.75,13.61,20941.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64741361,-119.79061283,422.06,,,,,,
10240,5810,41.37,27.99,13.37,20942.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64741324,-119.79061354,422.06,,,,,,
10241,5810,41.37,28.61,12.75,20942.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64741231,-119.79061532,422.06,,,,,,
10242,5810,41.37,30.41,10.95,20944.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64740970,-119.79062033,422.07,,,,,,
10243,5810,41.37,30.53,10.83,20944.65,Metal Loss,Internal,21,0.053,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64740948,-119.79062075,422.07,,,,,,
10244,5810,41.37,31.65,9.72,20945.77,Metal Loss,Internal,10,0.025,0.6,1.0,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64740787,-119.79062381,422.07,,,,,,
10245,5810,41.37,31.94,9.43,20946.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64740740,-119.79062470,422.07,,,,,,
10246,5810,41.37,32.78,8.59,20946.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64740618,-119.79062704,422.07,,,,,,
10247,5810,41.37,34.33,7.04,20948.44,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64740387,-119.79063143,422.07,,,,,,
10248,5810,41.37,34.97,6.40,20949.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64740285,-119.79063337,422.07,,,,,,
10249,5810,41.37,35.56,5.81,20949.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64740202,-119.79063496,422.07,,,,,,
10250,5810,41.37,36.16,5.21,20950.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64740114,-119.79063663,422.07,,,,,,
10251,5810,41.37,38.92,2.44,20953.04,Metal Loss,Internal,10,0.025,0.7,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64739708,-119.79064436,422.07,,,,,,
10252,5810,41.37,39.18,2.19,20953.30,Metal Loss Group,Internal,14,0.035,0.5,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64739662,-119.79064523,422.07,,,,,,
10253,5810,41.37,39.63,1.74,20953.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64739596,-119.79064650,422.07,,,,,,
10254,5810,41.37,40.40,0.97,20954.52,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64739488,-119.79064855,422.07,,,,,,
10255,5810,41.37,40.68,0.69,20954.80,Metal Loss Group,Internal,17,0.043,1.4,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.686,2098,2915,35.64739440,-119.79064945,422.07,,,,,,
10256,5810,41.37,41.05,0.32,20955.16,Metal Loss Group,Internal,15,0.038,1.0,0.9,06:10,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64739388,-119.79065045,422.07,,,,,,
10257,5820,41.44,41.37,41.44,20955.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:42,,,,35.64739340,-119.79065136,422.07,,,,,,
10258,5820,41.44,0.18,41.27,20955.66,Metal Loss Group,Internal,11,0.028,1.0,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64739318,-119.79065178,422.07,,,,,,
10259,5820,41.44,0.44,41.00,20955.92,Metal Loss Group,Internal,17,0.043,1.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.64739275,-119.79065260,422.07,,,,,,
10260,5820,41.44,0.77,40.67,20956.25,Metal Loss,Internal,18,0.045,0.3,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64739223,-119.79065359,422.07,,,,,,
10261,5820,41.44,0.90,40.54,20956.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64739206,-119.79065392,422.07,,,,,,
10262,5820,41.44,1.17,40.27,20956.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64739169,-119.79065461,422.07,,,,,,
10263,5820,41.44,1.34,40.10,20956.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64739140,-119.79065517,422.07,,,,,,
10264,5820,41.44,2.20,39.25,20957.68,Metal Loss,Internal,17,0.043,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64739014,-119.79065757,422.07,,,,,,
10265,5820,41.44,2.45,39.00,20957.93,Metal Loss Group,Internal,10,0.025,1.5,1.5,06:22,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64738980,-119.79065822,422.07,,,,,,
10266,5820,41.44,2.66,38.78,20958.14,Metal Loss,Internal,18,0.045,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64738948,-119.79065883,422.07,,,,,,
10267,5820,41.44,2.80,38.64,20958.28,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64738930,-119.79065917,422.07,,,,,,
10268,5820,41.44,3.13,38.31,20958.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64738879,-119.79066014,422.07,,,,,,
10269,5820,41.44,3.74,37.70,20959.22,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64738783,-119.79066196,422.07,,,,,,
10270,5820,41.44,4.12,37.32,20959.60,Metal Loss,Internal,11,0.028,0.4,0.7,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64738730,-119.79066297,422.07,,,,,,
10271,5820,41.44,4.28,37.16,20959.76,Metal Loss,Internal,14,0.035,0.4,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64738710,-119.79066335,422.07,,,,,,
10272,5820,41.44,4.42,37.02,20959.90,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64738684,-119.79066386,422.07,,,,,,
10273,5820,41.44,4.65,36.79,20960.13,Metal Loss,Internal,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64738650,-119.79066450,422.07,,,,,,
10274,5820,41.44,7.25,34.19,20962.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64738270,-119.79067174,422.06,,,,,,
10275,5820,41.44,7.57,33.87,20963.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64738223,-119.79067263,422.06,,,,,,
10276,5820,41.44,7.73,33.71,20963.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64738195,-119.79067315,422.06,,,,,,
10277,5820,41.44,7.95,33.49,20963.43,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64738161,-119.79067381,422.06,,,,,,
10278,5820,41.44,8.27,33.17,20963.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64738112,-119.79067475,422.07,,,,,,
10279,5820,41.44,10.04,31.40,20965.52,Metal Loss,Internal,11,0.028,0.4,0.8,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64737856,-119.79067964,422.08,,,,,,
10280,5820,41.44,10.44,31.00,20965.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64737801,-119.79068070,422.08,,,,,,
10281,5820,41.44,11.83,29.61,20967.31,Metal Loss,Internal,11,0.028,0.5,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64737596,-119.79068463,422.09,,,,,,
10282,5820,41.44,12.39,29.05,20967.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64737507,-119.79068635,422.10,,,,,,
10283,5820,41.44,13.23,28.21,20968.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64737385,-119.79068867,422.11,,,,,,
10284,5820,41.44,13.34,28.10,20968.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64737370,-119.79068897,422.11,,,,,,
10285,5820,41.44,13.46,27.98,20968.94,Metal Loss,Internal,10,0.025,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64737353,-119.79068929,422.11,,,,,,
10286,5820,41.44,14.00,27.44,20969.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64737270,-119.79069087,422.11,,,,,,
10287,5820,41.44,15.91,25.53,20971.39,Metal Loss Group,Internal,11,0.028,1.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64736995,-119.79069614,422.13,,,,,,
10288,5820,41.44,16.30,25.14,20971.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64736933,-119.79069734,422.13,,,,,,
10289,5820,41.44,17.24,24.20,20972.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64736796,-119.79069997,422.14,,,,,,
10290,5820,41.44,17.60,23.84,20973.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64736744,-119.79070095,422.14,,,,,,
10291,5820,41.44,18.02,23.42,20973.50,Metal Loss,Internal,13,0.033,0.4,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64736678,-119.79070222,422.14,,,,,,
10292,5820,41.44,18.50,22.95,20973.98,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64736610,-119.79070353,422.15,,,,,,
10293,5820,41.44,18.95,22.49,20974.43,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64736545,-119.79070478,422.15,,,,,,
10294,5820,41.44,19.10,22.35,20974.58,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64736523,-119.79070520,422.15,,,,,,
10295,5820,41.44,19.46,21.98,20974.94,Metal Loss,Internal,17,0.043,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64736463,-119.79070634,422.16,,,,,,
10296,5820,41.44,19.94,21.50,20975.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64736395,-119.79070764,422.16,,,,,,
10297,5820,41.44,21.20,20.24,20976.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64736208,-119.79071122,422.17,,,,,,
10298,5820,41.44,21.34,20.10,20976.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64736190,-119.79071158,422.17,,,,,,
10299,5820,41.44,22.15,19.29,20977.63,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64736069,-119.79071389,422.18,,,,,,
10300,5820,41.44,24.03,17.41,20979.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64735789,-119.79071925,422.19,,,,,,
10301,5820,41.44,24.44,17.01,20979.92,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64735735,-119.79072030,422.20,,,,,,
10302,5820,41.44,25.18,16.26,20980.66,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64735619,-119.79072251,422.20,,,,,,
10303,5820,41.44,25.55,15.89,20981.03,Metal Loss,Internal,10,0.025,0.4,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64735567,-119.79072352,422.21,,,,,,
10304,5820,41.44,25.73,15.71,20981.21,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64735537,-119.79072408,422.21,,,,,,
10305,5820,41.44,26.57,14.87,20982.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64735414,-119.79072644,422.21,,,,,,
10306,5820,41.44,27.44,14.00,20982.92,Metal Loss,Internal,17,0.043,0.6,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64735285,-119.79072891,422.22,,,,,,
10307,5820,41.44,28.60,12.85,20984.08,Metal Loss,Internal,15,0.038,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64735114,-119.79073219,422.23,,,,,,
10308,5820,41.44,28.94,12.51,20984.42,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64735064,-119.79073314,422.23,,,,,,
10309,5820,41.44,30.63,10.81,20986.11,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64734811,-119.79073800,422.25,,,,,,
10310,5820,41.44,30.79,10.65,20986.27,Metal Loss Group,Internal,10,0.025,0.8,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64734791,-119.79073839,422.25,,,,,,
10311,5820,41.44,31.34,10.10,20986.82,Metal Loss,Internal,17,0.043,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64734708,-119.79073996,422.25,,,,,,
10312,5820,41.44,31.47,9.97,20986.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64734690,-119.79074032,422.25,,,,,,
10313,5820,41.44,31.60,9.85,20987.08,Metal Loss,Internal,20,0.050,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64734671,-119.79074067,422.26,,,,,,
10314,5820,41.44,32.71,8.73,20988.19,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64734506,-119.79074383,422.27,,,,,,
10315,5820,41.44,32.94,8.51,20988.42,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64734473,-119.79074448,422.27,,,,,,
10316,5820,41.44,34.00,7.44,20989.48,Metal Loss Group,Internal,13,0.033,1.2,1.5,06:19,,ERW,0.250,X42,8.625,1440,,0.677,2127,2955,35.64734310,-119.79074760,422.28,,,,,,
10317,5820,41.44,34.41,7.03,20989.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64734254,-119.79074867,422.28,,,,,,
10318,5820,41.44,34.85,6.59,20990.33,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64734185,-119.79074999,422.28,,,,,,
10319,5820,41.44,35.82,5.62,20991.30,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64734042,-119.79075274,422.29,,,,,,
10320,5820,41.44,35.99,5.45,20991.47,Metal Loss,Internal,17,0.043,0.5,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64734019,-119.79075317,422.29,,,,,,
10321,5820,41.44,36.29,5.15,20991.77,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64733971,-119.79075409,422.29,,,,,,
10322,5820,41.44,38.44,3.00,20993.92,Metal Loss Group,Internal,16,0.040,0.3,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64733655,-119.79076016,422.31,,,,,,
10323,5820,41.44,38.81,2.63,20994.29,Metal Loss Group,Internal,10,0.025,0.5,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64733602,-119.79076119,422.31,,,,,,
10324,5820,41.44,39.01,2.44,20994.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64733572,-119.79076176,422.31,,,,,,
10325,5820,41.44,40.04,1.40,20995.52,Metal Loss,Internal,13,0.033,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64733421,-119.79076467,422.32,,,,,,
10326,5820,41.44,40.30,1.14,20995.78,Metal Loss,Internal,20,0.050,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64733384,-119.79076539,422.32,,,,,,
10327,5820,41.44,40.85,0.59,20996.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64733302,-119.79076697,422.33,,,,,,
10328,5830,41.37,41.44,41.37,20996.92,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:27,,,,35.64733217,-119.79076861,422.33,,,,,,
10329,5830,41.37,0.57,40.79,20997.50,Metal Loss,Internal,11,0.028,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64733132,-119.79077023,422.33,,,,,,
10330,5830,41.37,0.76,40.60,20997.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64733102,-119.79077082,422.34,,,,,,
10331,5830,41.37,1.08,40.28,20998.00,Metal Loss,Internal,13,0.033,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64733055,-119.79077172,422.34,,,,,,
10332,5830,41.37,1.39,39.98,20998.31,Metal Loss,Internal,14,0.035,0.6,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64733014,-119.79077252,422.34,,,,,,
10333,5830,41.37,1.55,39.82,20998.47,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64732987,-119.79077302,422.34,,,,,,
10334,5830,41.37,2.02,39.35,20998.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64732917,-119.79077438,422.34,,,,,,
10335,5830,41.37,2.18,39.19,20999.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64732898,-119.79077475,422.34,,,,,,
10336,5830,41.37,2.36,39.01,20999.28,Metal Loss,Internal,10,0.025,0.4,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64732867,-119.79077535,422.35,,,,,,
10337,5830,41.37,2.87,38.49,20999.79,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64732789,-119.79077685,422.35,,,,,,
10338,5830,41.37,3.22,38.14,21000.14,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64732738,-119.79077782,422.35,,,,,,
10339,5830,41.37,3.49,37.87,21000.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64732699,-119.79077858,422.35,,,,,,
10340,5830,41.37,3.77,37.59,21000.69,Metal Loss,Internal,13,0.033,0.5,1.0,06:12,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64732656,-119.79077942,422.36,,,,,,
10341,5830,41.37,4.06,37.31,21000.98,Metal Loss Group,Internal,14,0.035,0.7,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64732618,-119.79078014,422.36,,,,,,
10342,5830,41.37,4.88,36.49,21001.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64732498,-119.79078246,422.36,,,,,,
10343,5830,41.37,5.16,36.20,21002.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64732452,-119.79078334,422.36,,,,,,
10344,5830,41.37,5.49,35.87,21002.41,Metal Loss,Internal,14,0.035,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64732404,-119.79078426,422.37,,,,,,
10345,5830,41.37,6.41,34.96,21003.33,Metal Loss Group,Internal,16,0.040,1.3,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64732268,-119.79078687,422.37,,,,,,
10346,5830,41.37,6.76,34.61,21003.68,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64732218,-119.79078785,422.37,,,,,,
10347,5830,41.37,7.03,34.34,21003.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64732182,-119.79078855,422.38,,,,,,
10348,5830,41.37,7.16,34.20,21004.09,Metal Loss,Internal,10,0.025,0.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64732163,-119.79078891,422.38,,,,,,
10349,5830,41.37,7.37,34.00,21004.29,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64732132,-119.79078950,422.38,,,,,,
10350,5830,41.37,7.49,33.88,21004.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64732114,-119.79078985,422.38,,,,,,
10351,5830,41.37,7.65,33.71,21004.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64732085,-119.79079042,422.38,,,,,,
10352,5830,41.37,7.94,33.43,21004.86,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64732046,-119.79079116,422.38,,,,,,
10353,5830,41.37,8.50,32.87,21005.42,Metal Loss Group,Internal,21,0.053,1.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64731967,-119.79079269,422.39,,,,,,
10354,5830,41.37,8.81,32.56,21005.73,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64731918,-119.79079363,422.39,,,,,,
10355,5830,41.37,8.97,32.39,21005.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64731889,-119.79079419,422.39,,,,,,
10356,5830,41.37,9.26,32.11,21006.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64731850,-119.79079494,422.39,,,,,,
10357,5830,41.37,10.17,31.19,21007.10,Metal Loss,Internal,20,0.050,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64731716,-119.79079751,422.40,,,,,,
10358,5830,41.37,10.57,30.79,21007.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64731654,-119.79079871,422.40,,,,,,
10359,5830,41.37,10.80,30.57,21007.72,Metal Loss Group,Internal,10,0.025,1.1,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64731621,-119.79079935,422.40,,,,,,
10360,5830,41.37,11.55,29.81,21008.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64731517,-119.79080136,422.41,,,,,,
10361,5830,41.37,11.76,29.60,21008.68,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64731483,-119.79080201,422.41,,,,,,
10362,5830,41.37,11.88,29.49,21008.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64731465,-119.79080236,422.41,,,,,,
10363,5830,41.37,12.06,29.31,21008.98,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64731435,-119.79080293,422.41,,,,,,
10364,5830,41.37,13.18,28.19,21010.10,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64731270,-119.79080612,422.42,,,,,,
10365,5830,41.37,13.33,28.04,21010.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64731250,-119.79080650,422.42,,,,,,
10366,5830,41.37,13.69,27.68,21010.61,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64731198,-119.79080749,422.42,,,,,,
10367,5830,41.37,15.45,25.91,21012.38,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64730935,-119.79081256,422.43,,,,,,
10368,5830,41.37,16.42,24.95,21013.34,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64730797,-119.79081522,422.44,,,,,,
10369,5830,41.37,17.69,23.68,21014.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64730603,-119.79081895,422.45,,,,,,
10370,5830,41.37,17.93,23.44,21014.85,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64730569,-119.79081962,422.45,,,,,,
10371,5830,41.37,18.10,23.27,21015.02,Metal Loss Group,Internal,18,0.045,1.5,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64730549,-119.79082001,422.45,,,,,,
10372,5830,41.37,19.56,21.80,21016.48,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64730333,-119.79082416,422.46,,,,,,
10373,5830,41.37,19.90,21.46,21016.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64730282,-119.79082514,422.46,,,,,,
10374,5830,41.37,20.33,21.04,21017.25,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64730218,-119.79082638,422.46,,,,,,
10375,5830,41.37,21.23,20.13,21018.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64730086,-119.79082892,422.47,,,,,,
10376,5830,41.37,21.40,19.97,21018.32,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64730063,-119.79082936,422.47,,,,,,
10377,5830,41.37,22.73,18.64,21019.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64729868,-119.79083312,422.48,,,,,,
10378,5830,41.37,23.04,18.32,21019.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64729818,-119.79083408,422.48,,,,,,
10379,5830,41.37,23.57,17.79,21020.50,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64729744,-119.79083550,422.48,,,,,,
10380,5830,41.37,24.40,16.97,21021.32,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64729620,-119.79083790,422.49,,,,,,
10381,5830,41.37,26.39,14.98,21023.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64729331,-119.79084348,422.49,,,,,,
10382,5830,41.37,26.53,14.83,21023.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64729305,-119.79084397,422.49,,,,,,
10383,5830,41.37,31.65,9.72,21028.57,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64728553,-119.79085847,422.51,,,,,,
10384,5830,41.37,32.15,9.22,21029.07,Metal Loss,Internal,21,0.053,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64728484,-119.79085980,422.51,,,,,,
10385,5830,41.37,32.65,8.71,21029.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64728406,-119.79086130,422.51,,,,,,
10386,5830,41.37,32.99,8.38,21029.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64728357,-119.79086225,422.51,,,,,,
10387,5830,41.37,33.37,8.00,21030.29,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64728304,-119.79086328,422.51,,,,,,
10388,5830,41.37,34.43,6.93,21031.35,Metal Loss Group,Internal,10,0.025,1.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64728150,-119.79086625,422.52,,,,,,
10389,5830,41.37,35.32,6.04,21032.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64728017,-119.79086880,422.52,,,,,,
10390,5830,41.37,35.76,5.61,21032.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64727953,-119.79087003,422.52,,,,,,
10391,5830,41.37,35.96,5.41,21032.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64727921,-119.79087065,422.52,,,,,,
10392,5830,41.37,37.83,3.54,21034.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64727644,-119.79087600,422.53,,,,,,
10393,5830,41.37,38.62,2.75,21035.54,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64727526,-119.79087827,422.53,,,,,,
10394,5830,41.37,39.02,2.35,21035.94,Metal Loss,Internal,21,0.053,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64727473,-119.79087929,422.53,,,,,,
10395,5830,41.37,39.82,1.55,21036.74,Metal Loss,Internal,13,0.033,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64727355,-119.79088157,422.53,,,,,,
10396,5840,41.40,41.37,41.40,21038.29,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:00,,,,35.64727122,-119.79088607,422.54,,,,,,
10397,5840,41.40,3.81,37.60,21042.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64726562,-119.79089686,422.55,,,,,,
10398,5840,41.40,4.33,37.07,21042.61,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64726487,-119.79089829,422.56,,,,,,
10399,5840,41.40,4.48,36.92,21042.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64726461,-119.79089880,422.56,,,,,,
10400,5840,41.40,5.82,35.58,21044.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64726261,-119.79090264,422.58,,,,,,
10401,5840,41.40,7.36,34.04,21045.65,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64726038,-119.79090692,422.61,,,,,,
10402,5840,41.40,7.86,33.54,21046.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64725961,-119.79090840,422.61,,,,,,
10403,5840,41.40,8.16,33.24,21046.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64725923,-119.79090913,422.62,,,,,,
10404,5840,41.40,8.72,32.68,21047.01,Metal Loss Group,Internal,16,0.040,0.9,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64725836,-119.79091081,422.63,,,,,,
10405,5840,41.40,10.20,31.20,21048.49,Metal Loss,Internal,16,0.040,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64725617,-119.79091500,422.65,,,,,,
10406,5840,41.40,10.52,30.88,21048.81,Metal Loss Group,Internal,17,0.043,1.1,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64725570,-119.79091590,422.66,,,,,,
10407,5840,41.40,10.75,30.66,21049.03,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64725537,-119.79091653,422.66,,,,,,
10408,5840,41.40,10.92,30.49,21049.20,Metal Loss Group,Internal,18,0.045,1.5,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64725510,-119.79091706,422.66,,,,,,
10409,5840,41.40,11.14,30.26,21049.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64725476,-119.79091771,422.67,,,,,,
10410,5840,41.40,11.29,30.11,21049.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64725455,-119.79091812,422.67,,,,,,
10411,5840,41.40,11.64,29.77,21049.92,Metal Loss,Internal,10,0.025,0.6,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64725404,-119.79091909,422.67,,,,,,
10412,5840,41.40,11.94,29.47,21050.22,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64725358,-119.79091997,422.68,,,,,,
10413,5840,41.40,12.10,29.30,21050.39,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64725338,-119.79092035,422.68,,,,,,
10414,5840,41.40,12.30,29.11,21050.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64725306,-119.79092097,422.68,,,,,,
10415,5840,41.40,12.54,28.87,21050.82,Metal Loss Group,Internal,10,0.025,0.5,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64725272,-119.79092163,422.69,,,,,,
10416,5840,41.40,13.05,28.35,21051.34,Metal Loss Group,Internal,14,0.035,1.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.64725191,-119.79092317,422.70,,,,,,
10417,5840,41.40,13.34,28.06,21051.63,Metal Loss,Internal,10,0.025,0.7,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64725152,-119.79092392,422.70,,,,,,
10418,5840,41.40,14.35,27.06,21052.63,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64725003,-119.79092678,422.72,,,,,,
10419,5840,41.40,14.65,26.75,21052.94,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64724956,-119.79092768,422.72,,,,,,
10420,5840,41.40,14.96,26.44,21053.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64724916,-119.79092847,422.73,,,,,,
10421,5840,41.40,15.13,26.27,21053.42,Metal Loss,Internal,11,0.028,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64724889,-119.79092899,422.73,,,,,,
10422,5840,41.40,15.57,25.83,21053.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64724821,-119.79093028,422.74,,,,,,
10423,5840,41.40,15.72,25.69,21054.00,Metal Loss Group,Internal,11,0.028,0.9,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.64724802,-119.79093064,422.74,,,,,,
10424,5840,41.40,16.20,25.20,21054.49,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64724732,-119.79093199,422.75,,,,,,
10425,5840,41.40,16.80,24.60,21055.09,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64724640,-119.79093377,422.76,,,,,,
10426,5840,41.40,17.22,24.19,21055.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64724581,-119.79093490,422.76,,,,,,
10427,5840,41.40,17.80,23.61,21056.08,Metal Loss,Internal,10,0.025,0.5,0.9,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64724499,-119.79093647,422.77,,,,,,
10428,5840,41.40,18.18,23.22,21056.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64724437,-119.79093766,422.78,,,,,,
10429,5840,41.40,18.41,23.00,21056.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64724403,-119.79093831,422.78,,,,,,
10430,5840,41.40,18.55,22.86,21056.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64724383,-119.79093869,422.78,,,,,,
10431,5840,41.40,18.69,22.72,21056.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64724365,-119.79093903,422.79,,,,,,
10432,5840,41.40,19.04,22.36,21057.33,Metal Loss Group,Internal,18,0.045,2.0,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.702,2050,2848,35.64724315,-119.79094000,422.79,,,,,,
10433,5840,41.40,20.13,21.28,21058.41,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64724151,-119.79094315,422.81,,,,,,
10434,5840,41.40,20.45,20.95,21058.74,Metal Loss,Internal,20,0.050,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64724103,-119.79094407,422.81,,,,,,
10435,5840,41.40,21.51,19.90,21059.79,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64723949,-119.79094703,422.83,,,,,,
10436,5840,41.40,21.79,19.62,21060.07,Metal Loss Group,Internal,11,0.028,1.2,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.64723911,-119.79094775,422.83,,,,,,
10437,5840,41.40,22.22,19.18,21060.51,Metal Loss,Internal,13,0.033,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64723846,-119.79094900,422.84,,,,,,
10438,5840,41.40,22.36,19.04,21060.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64723827,-119.79094937,422.84,,,,,,
10439,5840,41.40,23.54,17.86,21061.83,Metal Loss,Internal,11,0.028,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64723651,-119.79095275,422.86,,,,,,
10440,5840,41.40,23.69,17.72,21061.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64723632,-119.79095311,422.86,,,,,,
10441,5840,41.40,23.88,17.52,21062.17,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64723602,-119.79095370,422.87,,,,,,
10442,5840,41.40,24.43,16.98,21062.71,Metal Loss Group,Internal,14,0.035,0.3,1.2,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64723519,-119.79095529,422.88,,,,,,
10443,5840,41.40,24.88,16.52,21063.17,Metal Loss,Internal,10,0.025,0.4,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64723459,-119.79095644,422.88,,,,,,
10444,5840,41.40,25.27,16.14,21063.55,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64723399,-119.79095759,422.89,,,,,,
10445,5840,41.40,25.59,15.81,21063.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64723350,-119.79095852,422.90,,,,,,
10446,5840,41.40,26.07,15.33,21064.36,Metal Loss,Internal,10,0.025,0.6,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64723280,-119.79095987,422.90,,,,,,
10447,5840,41.40,28.39,13.01,21066.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64722943,-119.79096634,422.94,,,,,,
10448,5840,41.40,28.67,12.73,21066.96,Metal Loss,Internal,17,0.043,0.3,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64722896,-119.79096724,422.94,,,,,,
10449,5840,41.40,29.27,12.13,21067.56,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64722812,-119.79096886,422.95,,,,,,
10450,5840,41.40,29.67,11.74,21067.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64722749,-119.79097006,422.96,,,,,,
10451,5840,41.40,29.78,11.63,21068.06,Metal Loss,Internal,14,0.035,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64722733,-119.79097037,422.96,,,,,,
10452,5840,41.40,30.28,11.12,21068.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64722662,-119.79097174,422.97,,,,,,
10453,5840,41.40,30.67,10.74,21068.95,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64722608,-119.79097277,422.98,,,,,,
10454,5840,41.40,30.81,10.59,21069.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64722582,-119.79097327,422.98,,,,,,
