"Item
10455,5840,41.40,31.38,10.02,21069.67,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64722497,-119.79097491,422.99,,,,,,
10456,5840,41.40,32.14,9.26,21070.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64722391,-119.79097693,423.00,,,,,,
10457,5840,41.40,32.27,9.13,21070.56,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64722373,-119.79097730,423.00,,,,,,
10458,5840,41.40,32.45,8.95,21070.74,Metal Loss,Internal,22,0.055,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64722343,-119.79097786,423.00,,,,,,
10459,5840,41.40,32.59,8.81,21070.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64722324,-119.79097824,423.01,,,,,,
10460,5840,41.40,33.18,8.22,21071.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64722231,-119.79098003,423.01,,,,,,
10461,5840,41.40,33.35,8.05,21071.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64722209,-119.79098045,423.01,,,,,,
10462,5840,41.40,33.53,7.88,21071.81,Metal Loss,Internal,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64722182,-119.79098098,423.02,,,,,,
10463,5840,41.40,33.71,7.69,21072.00,Metal Loss Group,Internal,13,0.033,1.5,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.682,2113,2935,35.64722158,-119.79098143,423.02,,,,,,
10464,5840,41.40,34.04,7.36,21072.33,Metal Loss Group,Internal,10,0.025,0.5,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64722107,-119.79098243,423.02,,,,,,
10465,5840,41.40,34.23,7.17,21072.52,Metal Loss Group,Internal,21,0.053,1.5,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.64722077,-119.79098300,423.02,,,,,,
10466,5840,41.40,34.69,6.71,21072.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64722011,-119.79098427,423.03,,,,,,
10467,5840,41.40,35.24,6.16,21073.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64721927,-119.79098589,423.03,,,,,,
10468,5840,41.40,35.43,5.97,21073.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64721897,-119.79098648,423.04,,,,,,
10469,5840,41.40,36.08,5.32,21074.37,Metal Loss,Internal,18,0.045,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64721801,-119.79098833,423.04,,,,,,
10470,5840,41.40,36.34,5.06,21074.63,Metal Loss Group,Internal,12,0.030,2.3,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.691,2083,2892,35.64721764,-119.79098904,423.05,,,,,,
10471,5840,41.40,36.65,4.75,21074.94,Metal Loss,Internal,11,0.028,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64721716,-119.79098997,423.05,,,,,,
10472,5840,41.40,36.87,4.53,21075.16,Metal Loss,Internal,21,0.053,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64721682,-119.79099062,423.05,,,,,,
10473,5840,41.40,36.98,4.42,21075.27,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64721666,-119.79099094,423.05,,,,,,
10474,5840,41.40,37.23,4.17,21075.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64721631,-119.79099161,423.06,,,,,,
10475,5840,41.40,37.61,3.80,21075.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64721579,-119.79099262,423.06,,,,,,
10476,5840,41.40,37.94,3.47,21076.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64721529,-119.79099358,423.06,,,,,,
10477,5840,41.40,38.40,3.01,21076.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64721461,-119.79099490,423.07,,,,,,
10478,5840,41.40,38.82,2.58,21077.11,Metal Loss Group,Internal,10,0.025,1.3,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64721398,-119.79099612,423.07,,,,,,
10479,5840,41.40,39.22,2.18,21077.51,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64721336,-119.79099732,423.08,,,,,,
10480,5840,41.40,39.56,1.85,21077.84,Metal Loss Group,Internal,10,0.025,0.5,1.3,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64721285,-119.79099830,423.08,,,,,,
10481,5840,41.40,39.76,1.64,21078.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64721253,-119.79099891,423.08,,,,,,
10482,5840,41.40,39.92,1.49,21078.20,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64721233,-119.79099931,423.08,,,,,,
10483,5850,7.01,41.40,7.01,21079.69,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:15,,,,35.64721016,-119.79100349,423.10,,,,,,
10484,5850,7.01,0.07,6.93,21079.76,Metal Loss,Internal,19,0.048,0.6,1.0,06:03,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64721003,-119.79100375,423.10,,,,,,
10485,5850,7.01,0.40,6.60,21080.09,Metal Loss,Internal,18,0.045,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64720962,-119.79100454,423.10,,,,,,
10486,5850,7.01,1.67,5.33,21081.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64720771,-119.79100822,423.12,,,,,,
10487,5850,7.01,2.32,4.69,21082.01,Metal Loss,Internal,16,0.040,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64720683,-119.79100992,423.12,,,,,,
10488,5850,7.01,2.47,4.54,21082.15,Metal Loss,Internal,10,0.025,0.4,0.8,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64720655,-119.79101047,423.13,,,,,,
10489,5850,7.01,2.98,4.02,21082.67,Metal Loss,Internal,10,0.025,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64720583,-119.79101186,423.13,,,,,,
10490,5850,7.01,3.20,3.81,21082.89,Metal Loss,Internal,10,0.025,0.6,1.1,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64720552,-119.79101245,423.13,,,,,,
10491,5850,7.01,3.59,3.42,21083.28,Metal Loss,Internal,10,0.025,0.6,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64720498,-119.79101351,423.14,,,,,,
10492,5850,7.01,3.96,3.05,21083.65,Metal Loss,Internal,14,0.035,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64720435,-119.79101471,423.14,,,,,,
10493,5850,7.01,4.41,2.59,21084.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64720370,-119.79101596,423.15,,,,,,
10494,5850,7.01,4.59,2.42,21084.27,Metal Loss,Internal,17,0.043,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64720350,-119.79101635,423.15,,,,,,
10495,5850,7.01,5.36,1.65,21085.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64720235,-119.79101858,423.16,,,,,,
10496,5850,7.01,5.51,1.49,21085.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64720213,-119.79101900,423.16,,,,,,
10497,5850,7.01,5.73,1.27,21085.42,Metal Loss Group,Internal,19,0.048,1.1,1.1,06:15,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64720182,-119.79101960,423.16,,,,,,
10498,5850,7.01,6.77,0.24,21086.46,Metal Loss,Internal,15,0.038,0.6,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.669,2154,2992,35.64720023,-119.79102267,423.17,,,,,,
10499,5850,7.01,6.91,0.09,21086.60,Metal Loss Group,Internal,18,0.045,0.6,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64720004,-119.79102303,423.17,,,,,,
10500,5860,35.26,7.01,35.26,21086.69,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:17,,,,35.64719989,-119.79102333,423.17,,,,,,
10501,5860,35.26,0.16,35.10,21086.86,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64719967,-119.79102375,423.18,,,,,,
10502,5860,35.26,0.49,34.77,21087.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64719920,-119.79102467,423.18,,,,,,
10503,5860,35.26,1.05,34.21,21087.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64719837,-119.79102627,423.18,,,,,,
10504,5860,35.26,1.23,34.03,21087.92,Metal Loss,Internal,10,0.025,0.4,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64719809,-119.79102681,423.19,,,,,,
10505,5860,35.26,1.55,33.71,21088.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64719768,-119.79102760,423.19,,,,,,
10506,5860,35.26,1.71,33.55,21088.40,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64719741,-119.79102813,423.19,,,,,,
10507,5860,35.26,1.93,33.32,21088.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64719707,-119.79102877,423.19,,,,,,
10508,5860,35.26,2.39,32.87,21089.09,Metal Loss,Internal,11,0.028,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64719640,-119.79103007,423.20,,,,,,
10509,5860,35.26,2.89,32.37,21089.59,Metal Loss,Internal,10,0.025,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64719570,-119.79103143,423.20,,,,,,
10510,5860,35.26,3.18,32.08,21089.87,Metal Loss,Internal,11,0.028,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64719526,-119.79103227,423.21,,,,,,
10511,5860,35.26,3.75,31.51,21090.44,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64719441,-119.79103392,423.21,,,,,,
10512,5860,35.26,4.23,31.03,21090.93,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64719370,-119.79103526,423.22,,,,,,
10513,5860,35.26,4.40,30.86,21091.09,Metal Loss,Internal,10,0.025,0.6,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64719342,-119.79103580,423.22,,,,,,
10514,5860,35.26,4.90,30.36,21091.59,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64719271,-119.79103715,423.22,,,,,,
10515,5860,35.26,7.47,27.79,21094.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64718888,-119.79104447,423.24,,,,,,
10516,5860,35.26,7.95,27.31,21094.64,Metal Loss Group,Internal,17,0.043,0.4,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64718816,-119.79104583,423.25,,,,,,
10517,5860,35.26,9.09,26.17,21095.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64718650,-119.79104901,423.26,,,,,,
10518,5860,35.26,9.66,25.60,21096.36,Metal Loss,Internal,10,0.025,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64718561,-119.79105069,423.26,,,,,,
10519,5860,35.26,10.45,24.81,21097.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64718447,-119.79105288,423.27,,,,,,
10520,5860,35.26,10.59,24.67,21097.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64718429,-119.79105322,423.27,,,,,,
10521,5860,35.26,10.74,24.52,21097.43,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64718408,-119.79105361,423.27,,,,,,
10522,5860,35.26,11.02,24.24,21097.71,Metal Loss,Internal,16,0.040,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64718361,-119.79105451,423.27,,,,,,
10523,5860,35.26,12.02,23.24,21098.71,Metal Loss,Internal,10,0.025,0.7,1.3,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64718220,-119.79105719,423.28,,,,,,
10524,5860,35.26,12.26,23.00,21098.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64718179,-119.79105797,423.28,,,,,,
10525,5860,35.26,12.40,22.86,21099.09,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64718159,-119.79105835,423.28,,,,,,
10526,5860,35.26,12.85,22.41,21099.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64718093,-119.79105962,423.29,,,,,,
10527,5860,35.26,12.98,22.28,21099.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64718073,-119.79106000,423.29,,,,,,
10528,5860,35.26,13.09,22.17,21099.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64718057,-119.79106030,423.29,,,,,,
10529,5860,35.26,14.22,21.04,21100.91,Metal Loss Group,Internal,16,0.040,0.7,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.64717887,-119.79106354,423.30,,,,,,
10530,5860,35.26,14.72,20.54,21101.41,Metal Loss,Internal,10,0.025,0.4,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64717817,-119.79106489,423.30,,,,,,
10531,5860,35.26,15.44,19.82,21102.14,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64717703,-119.79106705,423.31,,,,,,
10532,5860,35.26,15.76,19.49,21102.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64717655,-119.79106797,423.31,,,,,,
10533,5860,35.26,16.56,18.70,21103.26,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64717538,-119.79107021,423.32,,,,,,
10534,5860,35.26,16.78,18.48,21103.47,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64717502,-119.79107088,423.32,,,,,,
10535,5860,35.26,17.07,18.19,21103.76,Metal Loss Group,Internal,10,0.025,1.0,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64717462,-119.79107165,423.32,,,,,,
10536,5860,35.26,17.78,17.48,21104.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64717359,-119.79107362,423.33,,,,,,
10537,5860,35.26,17.90,17.36,21104.60,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64717335,-119.79107408,423.33,,,,,,
10538,5860,35.26,18.28,16.98,21104.98,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64717280,-119.79107512,423.33,,,,,,
10539,5860,35.26,18.40,16.86,21105.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64717264,-119.79107543,423.33,,,,,,
10540,5860,35.26,19.28,15.98,21105.97,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64717131,-119.79107797,423.34,,,,,,
10541,5860,35.26,19.69,15.57,21106.39,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64717073,-119.79107907,423.34,,,,,,
10542,5860,35.26,20.09,15.17,21106.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64717012,-119.79108023,423.35,,,,,,
10543,5860,35.26,20.28,14.98,21106.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64716982,-119.79108081,423.35,,,,,,
10544,5860,35.26,20.92,14.34,21107.61,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64716893,-119.79108250,423.35,,,,,,
10545,5860,35.26,21.55,13.71,21108.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64716795,-119.79108437,423.36,,,,,,
10546,5860,35.26,21.89,13.37,21108.58,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64716746,-119.79108531,423.36,,,,,,
10547,5860,35.26,22.17,13.09,21108.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64716708,-119.79108603,423.36,,,,,,
10548,5860,35.26,22.36,12.90,21109.05,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64716677,-119.79108662,423.37,,,,,,
10549,5860,35.26,22.59,12.67,21109.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64716641,-119.79108731,423.37,,,,,,
10550,5860,35.26,22.79,12.47,21109.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64716611,-119.79108788,423.37,,,,,,
10551,5860,35.26,22.97,12.29,21109.66,Metal Loss,Internal,13,0.033,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64716588,-119.79108832,423.37,,,,,,
10552,5860,35.26,23.21,12.05,21109.91,Metal Loss Group,Internal,16,0.040,2.5,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.64716554,-119.79108898,423.37,,,,,,
10553,5860,35.26,23.56,11.70,21110.25,Metal Loss,Internal,11,0.028,0.4,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64716501,-119.79108998,423.38,,,,,,
10554,5860,35.26,23.91,11.35,21110.60,Metal Loss,Internal,10,0.025,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64716451,-119.79109093,423.38,,,,,,
10555,5860,35.26,24.72,10.54,21111.41,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64716333,-119.79109319,423.38,,,,,,
10556,5860,35.26,25.57,9.69,21112.26,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64716203,-119.79109566,423.39,,,,,,
10557,5860,35.26,26.57,8.69,21113.27,Metal Loss Group,Internal,10,0.025,2.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64716054,-119.79109850,423.40,,,,,,
10558,5860,35.26,27.31,7.95,21114.00,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64715949,-119.79110050,423.41,,,,,,
10559,5860,35.26,27.57,7.69,21114.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64715911,-119.79110124,423.41,,,,,,
10560,5860,35.26,28.20,7.06,21114.90,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64715814,-119.79110309,423.41,,,,,,
10561,5860,35.26,28.33,6.93,21115.03,Metal Loss Group,Internal,10,0.025,1.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64715796,-119.79110343,423.41,,,,,,
10562,5860,35.26,29.65,5.61,21116.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64715597,-119.79110722,423.43,,,,,,
10563,5860,35.26,30.35,4.91,21117.04,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64715496,-119.79110915,423.43,,,,,,
10564,5860,35.26,30.56,4.70,21117.26,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64715465,-119.79110974,423.43,,,,,,
10565,5860,35.26,30.71,4.55,21117.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64715443,-119.79111015,423.43,,,,,,
10566,5860,35.26,31.05,4.21,21117.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64715393,-119.79111111,423.44,,,,,,
10567,5860,35.26,31.51,3.75,21118.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64715325,-119.79111240,423.44,,,,,,
10568,5860,35.26,33.23,2.03,21119.93,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64715071,-119.79111725,423.45,,,,,,
10569,5860,35.26,34.21,1.05,21120.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64714922,-119.79112010,423.46,,,,,,
10570,5860,35.26,35.17,0.09,21121.86,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64714786,-119.79112270,423.47,,,,,,
10571,5870,41.31,35.26,41.31,21121.95,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:35,,,,35.64714770,-119.79112298,423.47,,,,,,
10572,5870,41.31,0.76,40.55,21122.72,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64714663,-119.79112504,423.48,,,,,,
10573,5870,41.31,0.89,40.42,21122.84,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64714637,-119.79112553,423.48,,,,,,
10574,5870,41.31,1.16,40.15,21123.11,Metal Loss,Internal,10,0.025,0.6,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64714600,-119.79112624,423.48,,,,,,
10575,5870,41.31,1.30,40.01,21123.25,Metal Loss Group,Internal,10,0.025,0.5,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64714582,-119.79112657,423.48,,,,,,
10576,5870,41.31,1.74,39.58,21123.69,Metal Loss Group,Internal,16,0.040,1.2,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.680,2116,2939,35.64714514,-119.79112787,423.48,,,,,,
10577,5870,41.31,1.96,39.36,21123.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64714483,-119.79112847,423.49,,,,,,
10578,5870,41.31,2.31,39.01,21124.26,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64714432,-119.79112943,423.49,,,,,,
10579,5870,41.31,2.82,38.49,21124.78,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64714358,-119.79113085,423.49,,,,,,
10580,5870,41.31,2.98,38.34,21124.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64714331,-119.79113137,423.49,,,,,,
10581,5870,41.31,3.49,37.82,21125.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64714259,-119.79113273,423.50,,,,,,
10582,5870,41.31,3.68,37.64,21125.63,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64714229,-119.79113330,423.50,,,,,,
10583,5870,41.31,4.92,36.39,21126.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64714044,-119.79113684,423.50,,,,,,
10584,5870,41.31,5.32,36.00,21127.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64713989,-119.79113787,423.51,,,,,,
10585,5870,41.31,5.78,35.54,21127.73,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64713920,-119.79113919,423.51,,,,,,
10586,5870,41.31,5.94,35.38,21127.89,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64713892,-119.79113973,423.51,,,,,,
10587,5870,41.31,6.34,34.97,21128.30,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64713836,-119.79114079,423.51,,,,,,
10588,5870,41.31,7.60,33.71,21129.55,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64713650,-119.79114434,423.52,,,,,,
10589,5870,41.31,7.92,33.39,21129.88,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64713602,-119.79114526,423.52,,,,,,
10590,5870,41.31,8.23,33.08,21130.19,Metal Loss,Internal,15,0.038,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64713553,-119.79114618,423.53,,,,,,
10591,5870,41.31,8.62,32.69,21130.57,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64713497,-119.79114726,423.53,,,,,,
10592,5870,41.31,8.78,32.54,21130.73,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64713470,-119.79114777,423.53,,,,,,
10593,5870,41.31,9.77,31.55,21131.72,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64713330,-119.79115044,423.54,,,,,,
10594,5870,41.31,10.27,31.05,21132.22,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64713249,-119.79115197,423.54,,,,,,
10595,5870,41.31,10.61,30.71,21132.56,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64713200,-119.79115291,423.54,,,,,,
10596,5870,41.31,10.93,30.38,21132.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64713151,-119.79115385,423.54,,,,,,
10597,5870,41.31,11.14,30.17,21133.09,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64713125,-119.79115435,423.54,,,,,,
10598,5870,41.31,11.82,29.50,21133.77,Metal Loss,Internal,17,0.043,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64713023,-119.79115628,423.55,,,,,,
10599,5870,41.31,12.09,29.22,21134.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64712980,-119.79115710,423.55,,,,,,
10600,5870,41.31,12.33,28.98,21134.29,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64712945,-119.79115777,423.55,,,,,,
10601,5870,41.31,14.30,27.01,21136.26,Metal Loss,Internal,10,0.025,0.6,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64712654,-119.79116331,423.56,,,,,,
10602,5870,41.31,14.99,26.32,21136.94,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64712552,-119.79116527,423.57,,,,,,
10603,5870,41.31,15.12,26.19,21137.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64712533,-119.79116561,423.57,,,,,,
10604,5870,41.31,15.63,25.69,21137.58,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64712453,-119.79116715,423.57,,,,,,
10605,5870,41.31,15.74,25.57,21137.69,Metal Loss,Internal,10,0.025,0.7,1.4,06:14,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64712437,-119.79116746,423.57,,,,,,
10606,5870,41.31,16.72,24.60,21138.67,Metal Loss,Internal,10,0.025,0.7,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64712295,-119.79117015,423.58,,,,,,
10607,5870,41.31,17.29,24.03,21139.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64712204,-119.79117189,423.58,,,,,,
10608,5870,41.31,17.47,23.84,21139.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64712180,-119.79117235,423.58,,,,,,
10609,5870,41.31,18.33,22.99,21140.28,Metal Loss Group,Internal,10,0.025,0.6,1.4,06:01,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64712051,-119.79117481,423.59,,,,,,
10610,5870,41.31,19.23,22.08,21141.19,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64711917,-119.79117736,423.60,,,,,,
10611,5870,41.31,20.14,21.18,21142.09,Metal Loss Group,Internal,10,0.025,0.3,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64711781,-119.79117995,423.60,,,,,,
10612,5870,41.31,20.57,20.75,21142.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64711723,-119.79118106,423.60,,,,,,
10613,5870,41.31,20.91,20.40,21142.86,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64711672,-119.79118203,423.61,,,,,,
10614,5870,41.31,21.20,20.11,21143.15,Metal Loss,Internal,10,0.025,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64711627,-119.79118289,423.61,,,,,,
10615,5870,41.31,21.64,19.67,21143.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64711557,-119.79118421,423.61,,,,,,
10616,5870,41.31,22.33,18.98,21144.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64711459,-119.79118609,423.62,,,,,,
10617,5870,41.31,23.51,17.81,21145.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64711285,-119.79118939,423.62,,,,,,
10618,5870,41.31,23.67,17.65,21145.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64711258,-119.79118991,423.62,,,,,,
10619,5870,41.31,24.20,17.12,21146.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64711179,-119.79119141,423.63,,,,,,
10620,5870,41.31,26.66,14.65,21148.61,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64710813,-119.79119840,423.64,,,,,,
10621,5870,41.31,28.40,12.91,21150.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64710559,-119.79120323,423.64,,,,,,
10622,5870,41.31,28.78,12.54,21150.73,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64710498,-119.79120438,423.64,,,,,,
10623,5870,41.31,29.88,11.43,21151.84,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64710333,-119.79120753,423.64,,,,,,
10624,5870,41.31,30.64,10.68,21152.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64710227,-119.79120954,423.64,,,,,,
10625,5870,41.31,31.45,9.86,21153.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64710108,-119.79121181,423.64,,,,,,
10626,5870,41.31,32.49,8.82,21154.44,Metal Loss,Internal,12,0.030,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64709948,-119.79121485,423.63,,,,,,
10627,5870,41.31,32.71,8.60,21154.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64709915,-119.79121549,423.63,,,,,,
10628,5870,41.31,34.62,6.70,21156.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64709639,-119.79122074,423.63,,,,,,
10629,5870,41.31,35.04,6.27,21157.00,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64709576,-119.79122194,423.63,,,,,,
10630,5870,41.31,36.16,5.15,21158.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64709408,-119.79122513,423.63,,,,,,
10631,5870,41.31,36.57,4.75,21158.52,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64709345,-119.79122633,423.63,,,,,,
10632,5870,41.31,37.53,3.79,21159.48,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64709207,-119.79122896,423.63,,,,,,
10633,5870,41.31,37.69,3.62,21159.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64709179,-119.79122950,423.63,,,,,,
10634,5870,41.31,38.28,3.04,21160.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64709095,-119.79123110,423.63,,,,,,
10635,5870,41.31,39.07,2.24,21161.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64708976,-119.79123336,423.62,,,,,,
10636,5870,41.31,39.69,1.63,21161.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64708889,-119.79123502,423.62,,,,,,
10637,5870,41.31,40.16,1.15,21162.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64708810,-119.79123651,423.62,,,,,,
10638,5870,41.31,41.27,0.05,21163.22,Metal Loss,Internal,16,0.040,0.3,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64708651,-119.79123953,423.62,,,,,,
10639,5880,41.38,41.31,41.38,21163.27,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:44,,,,35.64708640,-119.79123974,423.62,,,,,,
10640,5880,41.38,0.72,40.66,21163.99,Metal Loss,Internal,10,0.025,0.6,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64708536,-119.79124173,423.62,,,,,,
10641,5880,41.38,1.30,40.07,21164.57,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64708450,-119.79124337,423.62,,,,,,
10642,5880,41.38,1.49,39.89,21164.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64708421,-119.79124391,423.62,,,,,,
10643,5880,41.38,3.18,38.20,21166.44,Metal Loss Group,Internal,12,0.030,1.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.64708170,-119.79124869,423.62,,,,,,
10644,5880,41.38,3.77,37.60,21167.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64708085,-119.79125031,423.62,,,,,,
10645,5880,41.38,4.03,37.35,21167.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64708041,-119.79125115,423.62,,,,,,
10646,5880,41.38,4.38,37.00,21167.65,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64707987,-119.79125217,423.62,,,,,,
10647,5880,41.38,4.68,36.69,21167.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64707948,-119.79125291,423.62,,,,,,
10648,5880,41.38,4.80,36.57,21168.07,Metal Loss Group,Internal,10,0.025,2.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.64707932,-119.79125322,423.61,,,,,,
10649,5880,41.38,5.11,36.26,21168.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64707883,-119.79125416,423.61,,,,,,
10650,5880,41.38,5.36,36.02,21168.62,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64707848,-119.79125482,423.61,,,,,,
10651,5880,41.38,5.66,35.71,21168.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64707800,-119.79125573,423.61,,,,,,
10652,5880,41.38,6.85,34.53,21170.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64707623,-119.79125911,423.61,,,,,,
10653,5880,41.38,7.05,34.32,21170.32,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64707589,-119.79125975,423.61,,,,,,
10654,5880,41.38,9.08,32.30,21172.34,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64707296,-119.79126532,423.61,,,,,,
10655,5880,41.38,9.39,31.99,21172.65,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64707250,-119.79126620,423.61,,,,,,
10656,5880,41.38,9.85,31.53,21173.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64707180,-119.79126752,423.61,,,,,,
10657,5880,41.38,10.34,31.04,21173.60,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64707102,-119.79126900,423.61,,,,,,
10658,5880,41.38,12.30,29.07,21175.57,Metal Loss,Internal,13,0.033,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64706810,-119.79127455,423.62,,,,,,
10659,5880,41.38,12.54,28.83,21175.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64706775,-119.79127522,423.62,,,,,,
10660,5880,41.38,14.37,27.01,21177.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64706505,-119.79128035,423.62,,,,,,
10661,5880,41.38,15.18,26.20,21178.45,Metal Loss,Internal,10,0.025,0.4,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64706378,-119.79128277,423.63,,,,,,
10662,5880,41.38,16.83,24.55,21180.10,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64706135,-119.79128737,423.63,,,,,,
10663,5880,41.38,16.99,24.39,21180.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64706108,-119.79128788,423.63,,,,,,
10664,5880,41.38,17.10,24.28,21180.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64706092,-119.79128818,423.63,,,,,,
10665,5880,41.38,17.62,23.76,21180.88,Metal Loss Group,Internal,20,0.050,1.4,1.5,06:25,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.64706020,-119.79128955,423.63,,,,,,
10666,5880,41.38,17.92,23.46,21181.19,Metal Loss,Internal,11,0.028,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64705973,-119.79129045,423.63,,,,,,
10667,5880,41.38,18.07,23.30,21181.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64705950,-119.79129087,423.63,,,,,,
10668,5880,41.38,18.44,22.94,21181.70,Metal Loss Group,Internal,15,0.038,1.2,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.64705900,-119.79129183,423.63,,,,,,
10669,5880,41.38,19.03,22.34,21182.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64705814,-119.79129347,423.64,,,,,,
10670,5880,41.38,19.80,21.57,21183.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64705694,-119.79129574,423.64,,,,,,
10671,5880,41.38,20.08,21.30,21183.34,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64705652,-119.79129655,423.64,,,,,,
10672,5880,41.38,21.37,20.01,21184.63,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64705463,-119.79130013,423.64,,,,,,
10673,5880,41.38,23.27,18.10,21186.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64705180,-119.79130551,423.65,,,,,,
10674,5880,41.38,24.84,16.54,21188.11,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64704944,-119.79130998,423.65,,,,,,
10675,5880,41.38,29.31,12.06,21192.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64704281,-119.79132257,423.66,,,,,,
10676,5880,41.38,29.67,11.70,21192.94,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64704222,-119.79132369,423.66,,,,,,
10677,5880,41.38,30.36,11.01,21193.63,Metal Loss,Internal,10,0.025,0.7,1.2,06:31,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64704123,-119.79132558,423.66,,,,,,
10678,5880,41.38,41.09,0.28,21204.36,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64702531,-119.79135579,423.69,,,,,,
10679,5880,41.38,41.32,0.05,21204.59,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64702498,-119.79135643,423.69,,,,,,
10680,5890,41.43,41.38,41.43,21204.64,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:17,,,,35.64702487,-119.79135664,423.69,,,,,,
10681,5890,41.43,1.60,39.83,21206.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64702252,-119.79136115,423.69,,,,,,
10682,5890,41.43,1.71,39.72,21206.35,Metal Loss Group,Internal,19,0.048,1.2,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.64702236,-119.79136147,423.69,,,,,,
10683,5890,41.43,2.57,38.85,21207.21,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64702104,-119.79136400,423.69,,,,,,
10684,5890,41.43,3.01,38.42,21207.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64702047,-119.79136511,423.69,,,,,,
10685,5890,41.43,3.36,38.06,21208.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64701994,-119.79136613,423.69,,,,,,
10686,5890,41.43,3.52,37.90,21208.16,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64701969,-119.79136661,423.69,,,,,,
10687,5890,41.43,4.05,37.38,21208.69,Metal Loss,Internal,10,0.025,0.4,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64701895,-119.79136804,423.69,,,,,,
10688,5890,41.43,4.37,37.06,21209.01,Metal Loss Group,Internal,11,0.028,1.0,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64701848,-119.79136895,423.69,,,,,,
10689,5890,41.43,5.77,35.65,21210.41,Metal Loss,Internal,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64701643,-119.79137289,423.69,,,,,,
10690,5890,41.43,7.63,33.79,21212.28,Metal Loss Group,Internal,11,0.028,1.6,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64701366,-119.79137822,423.70,,,,,,
10691,5890,41.43,8.10,33.32,21212.75,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64701296,-119.79137956,423.70,,,,,,
10692,5890,41.43,8.71,32.72,21213.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64701211,-119.79138121,423.70,,,,,,
10693,5890,41.43,8.88,32.54,21213.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64701181,-119.79138178,423.70,,,,,,
10694,5890,41.43,9.37,32.06,21214.01,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64701110,-119.79138315,423.70,,,,,,
10695,5890,41.43,9.79,31.64,21214.43,Metal Loss,Internal,19,0.048,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64701048,-119.79138435,423.70,,,,,,
10696,5890,41.43,10.39,31.04,21215.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64700963,-119.79138599,423.70,,,,,,
10697,5890,41.43,11.49,29.94,21216.13,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64700805,-119.79138904,423.70,,,,,,
10698,5890,41.43,12.20,29.22,21216.84,Metal Loss Group,Internal,10,0.025,1.1,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64700693,-119.79139118,423.70,,,,,,
10699,5890,41.43,12.87,28.56,21217.51,Metal Loss,Internal,21,0.053,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64700596,-119.79139306,423.70,,,,,,
10700,5890,41.43,13.93,27.49,21218.57,Metal Loss Group,Internal,12,0.030,1.7,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.684,2107,2926,35.64700441,-119.79139605,423.70,,,,,,
10701,5890,41.43,14.38,27.05,21219.02,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64700375,-119.79139732,423.70,,,,,,
10702,5890,41.43,16.73,24.69,21221.37,Metal Loss Group,Internal,11,0.028,2.1,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.686,2099,2915,35.64700025,-119.79140406,423.70,,,,,,
10703,5890,41.43,17.78,23.65,21222.42,Metal Loss Group,Internal,11,0.028,2.5,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.64699874,-119.79140697,423.70,,,,,,
10704,5890,41.43,18.19,23.24,21222.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64699809,-119.79140820,423.70,,,,,,
10705,5890,41.43,18.46,22.96,21223.10,Metal Loss,Internal,15,0.038,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64699773,-119.79140891,423.70,,,,,,
10706,5890,41.43,18.74,22.68,21223.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64699735,-119.79140965,423.70,,,,,,
10707,5890,41.43,18.86,22.57,21223.50,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64699717,-119.79140999,423.70,,,,,,
10708,5890,41.43,19.59,21.84,21224.23,Metal Loss,Internal,20,0.050,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64699607,-119.79141210,423.70,,,,,,
10709,5890,41.43,19.73,21.70,21224.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64699586,-119.79141251,423.70,,,,,,
10710,5890,41.43,19.87,21.55,21224.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64699567,-119.79141287,423.70,,,,,,
10711,5890,41.43,20.13,21.29,21224.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64699530,-119.79141358,423.70,,,,,,
10712,5890,41.43,20.36,21.07,21225.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64699500,-119.79141416,423.70,,,,,,
10713,5890,41.43,21.85,19.57,21226.49,Metal Loss,Internal,16,0.040,0.3,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64699272,-119.79141856,423.70,,,,,,
10714,5890,41.43,22.80,18.62,21227.45,Metal Loss Group,Internal,20,0.050,1.5,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.694,2074,2881,35.64699135,-119.79142120,423.70,,,,,,
10715,5890,41.43,23.03,18.40,21227.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64699102,-119.79142183,423.70,,,,,,
10716,5890,41.43,23.54,17.89,21228.18,Metal Loss Group,Internal,10,0.025,1.5,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64699023,-119.79142336,423.70,,,,,,
10717,5890,41.43,23.75,17.68,21228.39,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64698996,-119.79142388,423.70,,,,,,
10718,5890,41.43,24.12,17.31,21228.76,Metal Loss Group,Internal,10,0.025,1.3,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64698939,-119.79142498,423.70,,,,,,
10719,5890,41.43,26.06,15.37,21230.70,Metal Loss Group,Internal,14,0.035,0.4,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64698655,-119.79143047,423.71,,,,,,
10720,5890,41.43,26.71,14.72,21231.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64698565,-119.79143224,423.71,,,,,,
10721,5890,41.43,27.56,13.87,21232.20,Metal Loss,Internal,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64698439,-119.79143468,423.72,,,,,,
10722,5890,41.43,28.24,13.18,21232.89,Metal Loss,Internal,10,0.025,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64698338,-119.79143666,423.72,,,,,,
10723,5890,41.43,28.50,12.93,21233.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64698303,-119.79143734,423.73,,,,,,
10724,5890,41.43,30.41,11.01,21235.05,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64698024,-119.79144278,423.74,,,,,,
10725,5890,41.43,30.75,10.67,21235.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64697973,-119.79144378,423.74,,,,,,
10726,5890,41.43,31.34,10.08,21235.98,Metal Loss,Internal,10,0.025,0.4,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64697888,-119.79144544,423.75,,,,,,
10727,5890,41.43,31.58,9.85,21236.22,Metal Loss Group,Internal,10,0.025,0.7,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64697855,-119.79144608,423.75,,,,,,
10728,5890,41.43,32.89,8.53,21237.54,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64697660,-119.79144987,423.76,,,,,,
10729,5890,41.43,33.15,8.27,21237.79,Metal Loss,Internal,10,0.025,0.8,1.4,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64697623,-119.79145059,423.76,,,,,,
10730,5890,41.43,33.51,7.92,21238.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64697566,-119.79145171,423.76,,,,,,
10731,5890,41.43,34.13,7.29,21238.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64697479,-119.79145340,423.76,,,,,,
10732,5890,41.43,34.44,6.98,21239.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64697432,-119.79145432,423.77,,,,,,
10733,5890,41.43,34.81,6.61,21239.45,Metal Loss,Internal,12,0.030,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64697378,-119.79145538,423.77,,,,,,
10734,5890,41.43,35.11,6.31,21239.75,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64697332,-119.79145627,423.77,,,,,,
10735,5890,41.43,35.72,5.70,21240.36,Metal Loss Group,Internal,16,0.040,1.2,1.2,06:19,,ERW,0.250,X42,8.625,1440,,0.680,2116,2939,35.64697246,-119.79145795,423.77,,,,,,
10736,5890,41.43,36.30,5.12,21240.94,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64697162,-119.79145958,423.78,,,,,,
10737,5890,41.43,36.42,5.00,21241.06,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64697143,-119.79145995,423.78,,,,,,
10738,5890,41.43,37.11,4.32,21241.75,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64697045,-119.79146187,423.78,,,,,,
10739,5890,41.43,37.80,3.62,21242.44,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64696937,-119.79146397,423.79,,,,,,
10740,5890,41.43,38.45,2.97,21243.10,Metal Loss,Internal,10,0.025,0.6,1.0,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64696848,-119.79146572,423.79,,,,,,
10741,5890,41.43,39.07,2.35,21243.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64696754,-119.79146754,423.80,,,,,,
10742,5890,41.43,39.32,2.11,21243.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64696718,-119.79146824,423.80,,,,,,
10743,5890,41.43,39.70,1.72,21244.34,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64696666,-119.79146926,423.80,,,,,,
10744,5890,41.43,39.96,1.46,21244.60,Metal Loss,Internal,15,0.038,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64696623,-119.79147009,423.80,,,,,,
10745,5890,41.43,40.61,0.82,21245.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64696532,-119.79147187,423.81,,,,,,
10746,5890,41.43,40.82,0.61,21245.46,Metal Loss,Internal,13,0.033,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64696501,-119.79147249,423.81,,,,,,
10747,5890,41.43,41.16,0.26,21245.80,Metal Loss Group,Internal,10,0.025,0.5,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64696452,-119.79147343,423.81,,,,,,
10748,5890,41.43,41.33,0.09,21245.98,Metal Loss Group,Internal,17,0.043,0.6,1.5,06:16,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64696423,-119.79147400,423.81,,,,,,
10749,5900,38.30,41.43,38.30,21246.07,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:43,,,,35.64696416,-119.79147414,423.81,,,,,,
