"Item
10750,5900,38.30,0.32,37.99,21246.38,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64696367,-119.79147509,423.81,,,,,,
10751,5900,38.30,0.88,37.42,21246.95,Metal Loss,Internal,13,0.033,0.5,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64696284,-119.79147670,423.82,,,,,,
10752,5900,38.30,1.28,37.03,21247.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64696225,-119.79147787,423.82,,,,,,
10753,5900,38.30,2.41,35.90,21248.47,Metal Loss,Internal,13,0.033,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64696059,-119.79148109,423.83,,,,,,
10754,5900,38.30,2.61,35.69,21248.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64696029,-119.79148167,423.83,,,,,,
10755,5900,38.30,2.99,35.31,21249.06,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64695976,-119.79148272,423.83,,,,,,
10756,5900,38.30,3.90,34.40,21249.97,Metal Loss Group,Internal,10,0.025,1.8,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64695843,-119.79148531,423.84,,,,,,
10757,5900,38.30,5.00,33.31,21251.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64695680,-119.79148849,423.84,,,,,,
10758,5900,38.30,5.30,33.01,21251.37,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64695641,-119.79148926,423.85,,,,,,
10759,5900,38.30,5.56,32.75,21251.62,Metal Loss,Internal,18,0.045,0.3,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64695598,-119.79149009,423.85,,,,,,
10760,5900,38.30,5.75,32.56,21251.81,Metal Loss Group,Internal,14,0.035,1.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.64695575,-119.79149054,423.85,,,,,,
10761,5900,38.30,6.27,32.04,21252.33,Metal Loss,Internal,10,0.025,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64695495,-119.79149209,423.85,,,,,,
10762,5900,38.30,6.46,31.84,21252.53,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64695463,-119.79149271,423.85,,,,,,
10763,5900,38.30,6.57,31.73,21252.64,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64695447,-119.79149302,423.86,,,,,,
10764,5900,38.30,6.76,31.54,21252.83,Metal Loss Group,Internal,18,0.045,1.2,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64695425,-119.79149345,423.86,,,,,,
10765,5900,38.30,7.06,31.24,21253.13,Metal Loss,Internal,16,0.040,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64695378,-119.79149437,423.86,,,,,,
10766,5900,38.30,7.36,30.94,21253.43,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64695332,-119.79149527,423.86,,,,,,
10767,5900,38.30,7.59,30.72,21253.65,Metal Loss Group,Internal,14,0.035,1.4,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.681,2115,2937,35.64695297,-119.79149594,423.86,,,,,,
10768,5900,38.30,7.99,30.32,21254.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64695242,-119.79149701,423.87,,,,,,
10769,5900,38.30,8.59,29.72,21254.65,Metal Loss Group,Internal,10,0.025,1.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64695151,-119.79149879,423.87,,,,,,
10770,5900,38.30,8.86,29.44,21254.93,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64695111,-119.79149957,423.87,,,,,,
10771,5900,38.30,9.28,29.02,21255.35,Metal Loss Group,Internal,14,0.035,0.7,1.3,06:22,,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.64695048,-119.79150078,423.87,,,,,,
10772,5900,38.30,10.51,27.80,21256.57,Metal Loss Group,Internal,14,0.035,0.6,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.64694868,-119.79150429,423.88,,,,,,
10773,5900,38.30,10.78,27.52,21256.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64694830,-119.79150502,423.89,,,,,,
10774,5900,38.30,11.11,27.19,21257.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64694783,-119.79150594,423.89,,,,,,
10775,5900,38.30,11.25,27.06,21257.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64694765,-119.79150629,423.89,,,,,,
10776,5900,38.30,11.61,26.69,21257.68,Metal Loss,Internal,18,0.045,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64694713,-119.79150731,423.89,,,,,,
10777,5900,38.30,11.84,26.47,21257.90,Metal Loss,Internal,14,0.035,0.4,0.8,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64694679,-119.79150797,423.89,,,,,,
10778,5900,38.30,12.26,26.05,21258.32,Metal Loss,Internal,16,0.040,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64694615,-119.79150921,423.90,,,,,,
10779,5900,38.30,12.64,25.66,21258.71,Metal Loss,Internal,10,0.025,0.6,1.1,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64694562,-119.79151023,423.90,,,,,,
10780,5900,38.30,13.05,25.25,21259.12,Metal Loss,Internal,15,0.038,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64694499,-119.79151146,423.90,,,,,,
10781,5900,38.30,13.85,24.45,21259.92,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64694384,-119.79151370,423.91,,,,,,
10782,5900,38.30,14.20,24.11,21260.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64694331,-119.79151473,423.91,,,,,,
10783,5900,38.30,15.71,22.60,21261.77,Metal Loss Group,Internal,14,0.035,1.5,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64694107,-119.79151909,423.92,,,,,,
10784,5900,38.30,16.46,21.84,21262.53,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64694000,-119.79152116,423.93,,,,,,
10785,5900,38.30,17.11,21.19,21263.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64693904,-119.79152304,423.93,,,,,,
10786,5900,38.30,17.62,20.69,21263.68,Metal Loss,Internal,13,0.033,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64693834,-119.79152441,423.93,,,,,,
10787,5900,38.30,17.74,20.57,21263.80,Metal Loss,Internal,11,0.028,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64693816,-119.79152476,423.93,,,,,,
10788,5900,38.30,18.15,20.15,21264.22,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64693753,-119.79152599,423.94,,,,,,
10789,5900,38.30,18.85,19.46,21264.92,Metal Loss Group,Internal,10,0.025,1.4,1.5,06:18,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64693650,-119.79152798,423.94,,,,,,
10790,5900,38.30,19.44,18.87,21265.51,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64693567,-119.79152959,423.95,,,,,,
10791,5900,38.30,20.60,17.71,21266.66,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64693392,-119.79153300,423.96,,,,,,
10792,5900,38.30,20.91,17.40,21266.97,Metal Loss,Internal,18,0.045,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64693353,-119.79153376,423.96,,,,,,
10793,5900,38.30,21.25,17.06,21267.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64693304,-119.79153472,423.96,,,,,,
10794,5900,38.30,21.57,16.74,21267.63,Metal Loss Group,Internal,11,0.028,1.5,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64693254,-119.79153568,423.96,,,,,,
10795,5900,38.30,23.04,15.27,21269.10,Metal Loss Group,Internal,10,0.025,0.5,1.5,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64693040,-119.79153984,423.97,,,,,,
10796,5900,38.30,23.59,14.71,21269.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64692958,-119.79154144,423.98,,,,,,
10797,5900,38.30,23.95,14.36,21270.02,Metal Loss,Internal,10,0.025,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64692907,-119.79154242,423.98,,,,,,
10798,5900,38.30,24.09,14.22,21270.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64692889,-119.79154279,423.98,,,,,,
10799,5900,38.30,24.54,13.77,21270.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64692825,-119.79154403,423.98,,,,,,
10800,5900,38.30,24.69,13.62,21270.76,Metal Loss,Internal,10,0.025,0.6,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64692795,-119.79154461,423.98,,,,,,
10801,5900,38.30,25.03,13.28,21271.09,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64692746,-119.79154556,423.99,,,,,,
10802,5900,38.30,25.36,12.95,21271.42,Metal Loss,Internal,12,0.030,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64692705,-119.79154636,423.99,,,,,,
10803,5900,38.30,25.58,12.73,21271.64,Metal Loss Group,Internal,12,0.030,3.4,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.702,2050,2847,35.64692673,-119.79154699,423.99,,,,,,
10804,5900,38.30,25.95,12.36,21272.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64692612,-119.79154817,423.99,,,,,,
10805,5900,38.30,26.60,11.70,21272.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64692523,-119.79154991,424.00,,,,,,
10806,5900,38.30,27.06,11.24,21273.13,Metal Loss,Internal,13,0.033,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64692455,-119.79155122,424.00,,,,,,
10807,5900,38.30,27.28,11.03,21273.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64692422,-119.79155186,424.00,,,,,,
10808,5900,38.30,27.60,10.71,21273.66,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64692375,-119.79155277,424.01,,,,,,
10809,5900,38.30,27.75,10.55,21273.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64692355,-119.79155317,424.01,,,,,,
10810,5900,38.30,28.20,10.11,21274.26,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64692291,-119.79155441,424.01,,,,,,
10811,5900,38.30,28.35,9.96,21274.41,Metal Loss,Internal,17,0.043,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64692265,-119.79155492,424.01,,,,,,
10812,5900,38.30,28.84,9.46,21274.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64692193,-119.79155632,424.01,,,,,,
10813,5900,38.30,30.03,8.28,21276.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64692024,-119.79155960,424.02,,,,,,
10814,5900,38.30,30.31,8.00,21276.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64691980,-119.79156047,424.02,,,,,,
10815,5900,38.30,30.81,7.49,21276.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64691909,-119.79156184,424.03,,,,,,
10816,5900,38.30,31.34,6.97,21277.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64691832,-119.79156335,424.03,,,,,,
10817,5900,38.30,31.47,6.84,21277.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64691812,-119.79156374,424.03,,,,,,
10818,5900,38.30,32.37,5.93,21278.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64691681,-119.79156628,424.04,,,,,,
10819,5900,38.30,32.89,5.41,21278.96,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64691601,-119.79156783,424.04,,,,,,
10820,5900,38.30,33.64,4.66,21279.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64691495,-119.79156989,424.05,,,,,,
10821,5900,38.30,33.95,4.35,21280.02,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64691449,-119.79157079,424.05,,,,,,
10822,5900,38.30,34.34,3.97,21280.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64691395,-119.79157185,424.05,,,,,,
10823,5900,38.30,35.08,3.23,21281.14,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64691284,-119.79157401,424.06,,,,,,
10824,5900,38.30,36.15,2.16,21282.21,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64691130,-119.79157700,424.07,,,,,,
10825,5900,38.30,36.26,2.05,21282.33,Metal Loss Group,Internal,12,0.030,1.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64691112,-119.79157734,424.07,,,,,,
10826,5900,38.30,36.60,1.71,21282.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64691065,-119.79157826,424.07,,,,,,
10827,5900,38.30,37.46,0.84,21283.53,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64690933,-119.79158081,424.07,,,,,,
10828,5900,38.30,37.74,0.57,21283.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64690896,-119.79158151,424.07,,,,,,
10829,5900,38.30,38.01,0.30,21284.07,Metal Loss Group,Internal,15,0.038,0.9,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64690858,-119.79158223,424.07,,,,,,
10830,5910,41.45,38.30,41.45,21284.37,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:59,,,,35.64690812,-119.79158311,424.07,,,,,,
10831,5910,41.45,3.23,38.23,21287.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64690337,-119.79159219,424.06,,,,,,
10832,5910,41.45,3.99,37.47,21288.36,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64690223,-119.79159437,424.06,,,,,,
10833,5910,41.45,4.31,37.15,21288.68,Metal Loss,Internal,17,0.043,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64690175,-119.79159529,424.06,,,,,,
10834,5910,41.45,6.43,35.03,21290.80,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64689865,-119.79160121,424.06,,,,,,
10835,5910,41.45,10.64,30.82,21295.01,Metal Loss Group,Internal,10,0.025,0.8,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64689241,-119.79161312,424.05,,,,,,
10836,5910,41.45,13.53,27.92,21297.90,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64688809,-119.79162138,424.05,,,,,,
10837,5910,41.45,13.99,27.46,21298.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64688743,-119.79162264,424.04,,,,,,
10838,5910,41.45,15.48,25.97,21299.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64688522,-119.79162686,424.04,,,,,,
10839,5910,41.45,16.17,25.29,21300.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64688421,-119.79162879,424.04,,,,,,
10840,5910,41.45,16.36,25.09,21300.73,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64688389,-119.79162939,424.04,,,,,,
10841,5910,41.45,16.72,24.74,21301.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64688338,-119.79163037,424.04,,,,,,
10842,5910,41.45,16.92,24.54,21301.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64688314,-119.79163082,424.04,,,,,,
10843,5910,41.45,18.51,22.95,21302.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64688079,-119.79163532,424.04,,,,,,
10844,5910,41.45,19.52,21.93,21303.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64687928,-119.79163821,424.03,,,,,,
10845,5910,41.45,19.93,21.53,21304.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64687865,-119.79163940,424.03,,,,,,
10846,5910,41.45,20.21,21.25,21304.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64687827,-119.79164014,424.03,,,,,,
10847,5910,41.45,20.87,20.58,21305.24,Metal Loss Group,Internal,10,0.025,1.3,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64687725,-119.79164208,424.03,,,,,,
10848,5910,41.45,21.22,20.24,21305.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64687675,-119.79164303,424.03,,,,,,
10849,5910,41.45,21.59,19.87,21305.96,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64687624,-119.79164401,424.03,,,,,,
10850,5910,41.45,21.82,19.64,21306.19,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64687581,-119.79164484,424.03,,,,,,
10851,5910,41.45,22.09,19.37,21306.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64687544,-119.79164554,424.03,,,,,,
10852,5910,41.45,22.21,19.25,21306.58,Metal Loss Group,Internal,10,0.025,1.1,1.3,06:30,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64687525,-119.79164590,424.03,,,,,,
10853,5910,41.45,24.01,17.44,21308.38,Metal Loss Group,Internal,16,0.040,1.0,1.5,06:23,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64687258,-119.79165100,424.03,,,,,,
10854,5910,41.45,25.15,16.31,21309.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64687089,-119.79165423,424.02,,,,,,
10855,5910,41.45,25.56,15.89,21309.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64687032,-119.79165533,424.02,,,,,,
10856,5910,41.45,25.75,15.70,21310.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64687003,-119.79165587,424.02,,,,,,
10857,5910,41.45,26.53,14.93,21310.90,Metal Loss,Internal,10,0.025,0.6,1.1,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64686885,-119.79165812,424.02,,,,,,
10858,5910,41.45,26.84,14.61,21311.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64686837,-119.79165905,424.02,,,,,,
10859,5910,41.45,26.98,14.48,21311.35,Metal Loss,Internal,10,0.025,0.4,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64686819,-119.79165939,424.02,,,,,,
10860,5910,41.45,27.18,14.27,21311.55,Metal Loss,Internal,10,0.025,0.4,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64686787,-119.79165999,424.02,,,,,,
10861,5910,41.45,27.51,13.95,21311.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64686737,-119.79166096,424.02,,,,,,
10862,5910,41.45,28.12,13.33,21312.49,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64686649,-119.79166263,424.02,,,,,,
10863,5910,41.45,36.27,5.19,21320.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64685437,-119.79168568,424.06,,,,,,
10864,5910,41.45,36.92,4.53,21321.29,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64685340,-119.79168754,424.06,,,,,,
10865,5910,41.45,37.63,3.82,21322.00,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64685233,-119.79168956,424.07,,,,,,
10866,5910,41.45,39.14,2.32,21323.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64685005,-119.79169390,424.08,,,,,,
10867,5910,41.45,40.29,1.16,21324.66,Metal Loss Group,Internal,12,0.030,1.1,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.64684835,-119.79169713,424.08,,,,,,
10868,5910,41.45,41.18,0.27,21325.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64684704,-119.79169963,424.09,,,,,,
10869,5910,41.45,41.32,0.13,21325.69,Metal Loss,Internal,12,0.030,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64684684,-119.79169999,424.09,,,,,,
10870,5920,41.45,41.45,41.45,21325.82,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:23,,,,35.64684664,-119.79170038,424.09,,,,,,
10871,5920,41.45,0.50,40.96,21326.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64684585,-119.79170188,424.09,,,,,,
10872,5920,41.45,0.83,40.63,21326.65,Metal Loss,Internal,10,0.025,0.5,0.9,06:45,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64684544,-119.79170267,424.09,,,,,,
10873,5920,41.45,2.58,38.87,21328.41,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64684279,-119.79170771,424.10,,,,,,
10874,5920,41.45,2.70,38.75,21328.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64684261,-119.79170805,424.10,,,,,,
10875,5920,41.45,2.86,38.59,21328.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64684233,-119.79170859,424.10,,,,,,
10876,5920,41.45,3.09,38.37,21328.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64684199,-119.79170923,424.10,,,,,,
10877,5920,41.45,3.57,37.88,21329.39,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64684130,-119.79171054,424.10,,,,,,
10878,5920,41.45,3.79,37.66,21329.62,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64684096,-119.79171118,424.11,,,,,,
10879,5920,41.45,3.97,37.49,21329.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64684075,-119.79171158,424.11,,,,,,
10880,5920,41.45,4.97,36.48,21330.79,Metal Loss Group,Internal,12,0.030,1.2,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64683924,-119.79171445,424.11,,,,,,
10881,5920,41.45,5.27,36.18,21331.10,Metal Loss Group,Internal,10,0.025,0.7,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64683877,-119.79171534,424.11,,,,,,
10882,5920,41.45,5.57,35.88,21331.39,Metal Loss Group,Internal,10,0.025,0.5,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64683839,-119.79171608,424.11,,,,,,
10883,5920,41.45,6.22,35.23,21332.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64683739,-119.79171798,424.12,,,,,,
10884,5920,41.45,6.49,34.97,21332.31,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64683695,-119.79171882,424.12,,,,,,
10885,5920,41.45,7.27,34.19,21333.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64683576,-119.79172107,424.12,,,,,,
10886,5920,41.45,7.47,33.98,21333.30,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64683552,-119.79172154,424.12,,,,,,
10887,5920,41.45,8.28,33.17,21334.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64683435,-119.79172376,424.13,,,,,,
10888,5920,41.45,8.65,32.80,21334.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64683373,-119.79172493,424.13,,,,,,
10889,5920,41.45,8.79,32.66,21334.61,Metal Loss Group,Internal,10,0.025,0.3,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64683355,-119.79172528,424.13,,,,,,
10890,5920,41.45,8.91,32.55,21334.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64683337,-119.79172562,424.13,,,,,,
10891,5920,41.45,11.79,29.66,21337.62,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64682915,-119.79173365,424.14,,,,,,
10892,5920,41.45,12.12,29.33,21337.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64682866,-119.79173458,424.15,,,,,,
10893,5920,41.45,12.45,29.00,21338.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64682816,-119.79173553,424.15,,,,,,
10894,5920,41.45,12.86,28.60,21338.68,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64682751,-119.79173677,424.15,,,,,,
10895,5920,41.45,13.03,28.42,21338.86,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64682729,-119.79173718,424.15,,,,,,
10896,5920,41.45,13.89,27.56,21339.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64682600,-119.79173964,424.16,,,,,,
10897,5920,41.45,14.76,26.69,21340.58,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64682475,-119.79174202,424.16,,,,,,
10898,5920,41.45,15.08,26.37,21340.91,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64682427,-119.79174293,424.16,,,,,,
10899,5920,41.45,16.06,25.39,21341.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64682280,-119.79174573,424.17,,,,,,
10900,5920,41.45,16.71,24.75,21342.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64682182,-119.79174763,424.17,,,,,,
10901,5920,41.45,17.44,24.01,21343.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64682077,-119.79174964,424.17,,,,,,
10902,5920,41.45,18.74,22.72,21344.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64681888,-119.79175328,424.17,,,,,,
10903,5920,41.45,19.16,22.29,21344.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64681825,-119.79175449,424.18,,,,,,
10904,5920,41.45,20.11,21.34,21345.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64681681,-119.79175727,424.18,,,,,,
10905,5920,41.45,22.32,19.13,21348.15,Metal Loss Group,Internal,10,0.025,0.9,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64681361,-119.79176344,424.19,,,,,,
10906,5920,41.45,22.60,18.86,21348.42,Metal Loss Group,Internal,11,0.028,0.9,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64681322,-119.79176417,424.19,,,,,,
10907,5920,41.45,23.37,18.08,21349.20,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64681207,-119.79176639,424.19,,,,,,
10908,5920,41.45,23.55,17.91,21349.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64681179,-119.79176693,424.19,,,,,,
10909,5920,41.45,23.68,17.77,21349.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64681161,-119.79176728,424.19,,,,,,
10910,5920,41.45,23.97,17.48,21349.79,Metal Loss Group,Internal,10,0.025,0.7,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64681123,-119.79176800,424.19,,,,,,
10911,5920,41.45,25.28,16.17,21351.10,Metal Loss,Internal,13,0.033,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64680926,-119.79177181,424.20,,,,,,
10912,5920,41.45,27.50,13.95,21353.33,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64680603,-119.79177802,424.20,,,,,,
10913,5920,41.45,27.66,13.79,21353.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64680577,-119.79177853,424.20,,,,,,
10914,5920,41.45,28.95,12.50,21354.78,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64680388,-119.79178215,424.21,,,,,,
10915,5920,41.45,29.40,12.06,21355.22,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64680324,-119.79178339,424.21,,,,,,
10916,5920,41.45,30.27,11.19,21356.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64680191,-119.79178596,424.21,,,,,,
10917,5920,41.45,31.24,10.21,21357.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64680052,-119.79178862,424.21,,,,,,
10918,5920,41.45,31.47,9.98,21357.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64680016,-119.79178931,424.22,,,,,,
10919,5920,41.45,31.72,9.73,21357.54,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64679982,-119.79178998,424.22,,,,,,
10920,5920,41.45,33.22,8.23,21359.05,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64679755,-119.79179435,424.22,,,,,,
10921,5920,41.45,33.42,8.03,21359.24,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64679732,-119.79179479,424.22,,,,,,
10922,5920,41.45,34.41,7.04,21360.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64679582,-119.79179767,424.22,,,,,,
10923,5920,41.45,35.20,6.26,21361.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64679465,-119.79179992,424.23,,,,,,
10924,5920,41.45,37.54,3.91,21363.36,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64679119,-119.79180663,424.24,,,,,,
10925,5920,41.45,37.85,3.60,21363.67,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64679073,-119.79180753,424.24,,,,,,
10926,5920,41.45,39.29,2.16,21365.11,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64678865,-119.79181157,424.25,,,,,,
10927,5920,41.45,40.24,1.22,21366.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64678721,-119.79181436,424.25,,,,,,
10928,5930,41.45,41.45,41.45,21367.28,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:02,,,,35.64678541,-119.79181786,424.26,,,,,,
10929,5930,41.45,0.58,40.87,21367.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64678457,-119.79181949,424.26,,,,,,
10930,5930,41.45,0.76,40.69,21368.04,Metal Loss,Internal,15,0.038,0.4,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64678435,-119.79181992,424.26,,,,,,
10931,5930,41.45,1.44,40.01,21368.71,Metal Loss,Internal,15,0.038,0.6,0.8,06:11,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64678337,-119.79182183,424.26,,,,,,
10932,5930,41.45,2.27,39.18,21369.55,Metal Loss Group,Internal,10,0.025,0.8,1.4,06:15,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64678215,-119.79182420,424.27,,,,,,
10933,5930,41.45,2.53,38.92,21369.81,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64678173,-119.79182500,424.27,,,,,,
10934,5930,41.45,2.73,38.72,21370.01,Metal Loss,Internal,19,0.048,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64678142,-119.79182562,424.27,,,,,,
10935,5930,41.45,4.60,36.85,21371.87,Metal Loss,Internal,19,0.048,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64677872,-119.79183086,424.28,,,,,,
10936,5930,41.45,6.58,34.87,21373.85,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64677584,-119.79183644,424.29,,,,,,
10937,5930,41.45,10.14,31.31,21377.42,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64677059,-119.79184665,424.31,,,,,,
10938,5930,41.45,10.32,31.13,21377.59,Metal Loss,Internal,10,0.025,0.4,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64677038,-119.79184706,424.31,,,,,,
10939,5930,41.45,11.46,29.99,21378.74,Metal Loss,Internal,24,0.060,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64676870,-119.79185032,424.31,,,,,,
10940,5930,41.45,11.67,29.77,21378.95,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64676839,-119.79185092,424.31,,,,,,
10941,5930,41.45,13.95,27.50,21381.22,Metal Loss,Internal,19,0.048,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64676506,-119.79185739,424.33,,,,,,
10942,5930,41.45,14.30,27.15,21381.58,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64676456,-119.79185836,424.33,,,,,,
10943,5930,41.45,15.55,25.90,21382.83,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64676273,-119.79186192,424.33,,,,,,
10944,5930,41.45,16.20,25.25,21383.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64676176,-119.79186380,424.34,,,,,,
10945,5930,41.45,16.73,24.72,21384.01,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64676098,-119.79186533,424.34,,,,,,
10946,5930,41.45,17.39,24.05,21384.67,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64676006,-119.79186711,424.34,,,,,,
10947,5930,41.45,17.61,23.84,21384.88,Metal Loss,Internal,13,0.033,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64675975,-119.79186770,424.34,,,,,,
10948,5930,41.45,17.77,23.68,21385.05,Metal Loss,Internal,18,0.045,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64675947,-119.79186825,424.34,,,,,,
10949,5930,41.45,18.50,22.95,21385.78,Metal Loss,Internal,11,0.028,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64675842,-119.79187030,424.35,,,,,,
10950,5930,41.45,18.72,22.73,21385.99,Metal Loss,Internal,20,0.050,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64675811,-119.79187090,424.35,,,,,,
10951,5930,41.45,19.13,22.32,21386.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64675748,-119.79187211,424.35,,,,,,
10952,5930,41.45,19.39,22.06,21386.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64675713,-119.79187279,424.35,,,,,,
10953,5930,41.45,19.60,21.85,21386.88,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64675680,-119.79187344,424.35,,,,,,
10954,5930,41.45,19.80,21.65,21387.07,Metal Loss,Internal,19,0.048,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64675649,-119.79187404,424.35,,,,,,
10955,5930,41.45,19.96,21.49,21387.23,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64675629,-119.79187443,424.35,,,,,,
10956,5930,41.45,20.17,21.28,21387.45,Metal Loss,Internal,10,0.025,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64675596,-119.79187507,424.36,,,,,,
10957,5930,41.45,20.37,21.08,21387.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64675574,-119.79187549,424.36,,,,,,
10958,5930,41.45,20.67,20.78,21387.94,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64675526,-119.79187642,424.36,,,,,,
10959,5930,41.45,20.93,20.52,21388.20,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64675491,-119.79187710,424.36,,,,,,
10960,5930,41.45,21.36,20.09,21388.64,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64675426,-119.79187838,424.36,,,,,,
10961,5930,41.45,21.50,19.95,21388.78,Metal Loss,Internal,14,0.035,0.4,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64675399,-119.79187889,424.36,,,,,,
10962,5930,41.45,21.96,19.49,21389.24,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64675340,-119.79188003,424.36,,,,,,
10963,5930,41.45,23.11,18.34,21390.38,Metal Loss,Internal,22,0.055,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64675167,-119.79188341,424.37,,,,,,
10964,5930,41.45,23.40,18.05,21390.67,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64675128,-119.79188416,424.37,,,,,,
10965,5930,41.45,23.52,17.93,21390.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64675112,-119.79188446,424.37,,,,,,
10966,5930,41.45,24.04,17.41,21391.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64675030,-119.79188606,424.37,,,,,,
10967,5930,41.45,24.46,16.99,21391.73,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64674974,-119.79188714,424.38,,,,,,
10968,5930,41.45,26.12,15.32,21393.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64674727,-119.79189195,424.39,,,,,,
10969,5930,41.45,27.49,13.96,21394.77,Metal Loss,Internal,17,0.043,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64674527,-119.79189584,424.39,,,,,,
10970,5930,41.45,28.48,12.97,21395.75,Metal Loss,Internal,20,0.050,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64674381,-119.79189869,424.40,,,,,,
10971,5930,41.45,28.64,12.81,21395.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64674361,-119.79189908,424.41,,,,,,
10972,5930,41.45,29.07,12.38,21396.34,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64674298,-119.79190031,424.41,,,,,,
10973,5930,41.45,29.94,11.51,21397.21,Metal Loss Group,Internal,24,0.060,0.3,1.4,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64674170,-119.79190282,424.42,,,,,,
10974,5930,41.45,30.89,10.56,21398.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64674033,-119.79190548,424.43,,,,,,
10975,5930,41.45,31.04,10.41,21398.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64674006,-119.79190602,424.43,,,,,,
10976,5930,41.45,31.42,10.03,21398.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64673953,-119.79190704,424.43,,,,,,
10977,5930,41.45,32.75,8.69,21400.03,Metal Loss,Internal,10,0.025,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64673758,-119.79191085,424.45,,,,,,
10978,5930,41.45,33.55,7.90,21400.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64673643,-119.79191309,424.46,,,,,,
10979,5930,41.45,33.92,7.53,21401.19,Metal Loss Group,Internal,10,0.025,0.9,1.4,06:15,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64673590,-119.79191414,424.46,,,,,,
10980,5930,41.45,34.18,7.27,21401.45,Metal Loss Group,Internal,12,0.030,1.5,0.7,06:44,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.64673547,-119.79191498,424.46,,,,,,
10981,5930,41.45,35.52,5.93,21402.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64673357,-119.79191869,424.48,,,,,,
10982,5930,41.45,36.83,4.61,21404.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64673164,-119.79192246,424.49,,,,,,
10983,5930,41.45,36.95,4.50,21404.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64673148,-119.79192277,424.49,,,,,,
10984,5930,41.45,37.12,4.33,21404.39,Metal Loss Group,Internal,10,0.025,1.1,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64673126,-119.79192320,424.49,,,,,,
10985,5930,41.45,37.63,3.82,21404.91,Metal Loss,Internal,13,0.033,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64673049,-119.79192469,424.50,,,,,,
10986,5930,41.45,38.17,3.28,21405.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64672968,-119.79192628,424.50,,,,,,
10987,5930,41.45,38.28,3.17,21405.55,Metal Loss Group,Internal,10,0.025,0.6,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64672952,-119.79192659,424.51,,,,,,
10988,5930,41.45,38.55,2.90,21405.83,Metal Loss Group,Internal,10,0.025,0.9,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.64672915,-119.79192731,424.51,,,,,,
10989,5930,41.45,38.98,2.47,21406.26,Metal Loss Group,Internal,10,0.025,0.6,1.2,06:11,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64672852,-119.79192855,424.51,,,,,,
10990,5930,41.45,39.45,2.00,21406.72,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64672786,-119.79192983,424.52,,,,,,
10991,5930,41.45,39.57,1.88,21406.85,Metal Loss,Internal,20,0.050,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64672765,-119.79193023,424.52,,,,,,
10992,5930,41.45,40.00,1.45,21407.28,Metal Loss,Internal,12,0.030,0.4,0.8,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64672703,-119.79193145,424.52,,,,,,
10993,5930,41.45,40.46,0.99,21407.73,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64672636,-119.79193275,424.53,,,,,,
10994,5930,41.45,40.82,0.63,21408.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64672587,-119.79193372,424.53,,,,,,
10995,5940,41.45,41.45,41.45,21408.72,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:59,,,,35.64672490,-119.79193560,424.54,,,,,,
10996,5940,41.45,0.44,41.00,21409.16,Metal Loss,Internal,10,0.025,0.4,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64672426,-119.79193687,424.54,,,,,,
10997,5940,41.45,0.86,40.59,21409.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64672367,-119.79193801,424.55,,,,,,
10998,5940,41.45,1.36,40.09,21410.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64672293,-119.79193947,424.55,,,,,,
10999,5940,41.45,2.25,39.19,21410.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64672160,-119.79194205,424.56,,,,,,
11000,5940,41.45,3.60,37.85,21412.32,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64671965,-119.79194587,424.58,,,,,,
11001,5940,41.45,6.08,35.36,21414.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64671602,-119.79195294,424.60,,,,,,
11002,5940,41.45,7.38,34.07,21416.10,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64671416,-119.79195659,424.62,,,,,,
11003,5940,41.45,13.01,28.44,21421.73,Metal Loss,Internal,10,0.025,0.6,1.1,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64670593,-119.79197265,424.67,,,,,,
11004,5940,41.45,15.16,26.29,21423.88,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64670280,-119.79197877,424.70,,,,,,
11005,5940,41.45,15.33,26.11,21424.05,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64670251,-119.79197933,424.70,,,,,,
11006,5940,41.45,16.62,24.83,21425.34,Metal Loss Group,Internal,10,0.025,1.3,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64670066,-119.79198294,424.71,,,,,,
11007,5940,41.45,17.09,24.36,21425.81,Metal Loss Group,Internal,12,0.030,1.3,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64670000,-119.79198423,424.72,,,,,,
11008,5940,41.45,17.82,23.63,21426.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64669888,-119.79198641,424.72,,,,,,
11009,5940,41.45,18.01,23.43,21426.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64669865,-119.79198687,424.73,,,,,,
11010,5940,41.45,18.19,23.26,21426.91,Metal Loss Group,Internal,12,0.030,1.5,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64669837,-119.79198741,424.73,,,,,,
11011,5940,41.45,18.75,22.69,21427.48,Metal Loss,Internal,10,0.025,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64669755,-119.79198901,424.73,,,,,,
11012,5940,41.45,18.98,22.47,21427.70,Metal Loss Group,Internal,12,0.030,0.9,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64669722,-119.79198966,424.74,,,,,,
11013,5940,41.45,19.42,22.03,21428.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64669657,-119.79199094,424.74,,,,,,
11014,5940,41.45,19.77,21.68,21428.49,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64669608,-119.79199190,424.74,,,,,,
11015,5940,41.45,20.93,20.51,21429.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64669438,-119.79199524,424.75,,,,,,
11016,5940,41.45,21.81,19.64,21430.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64669310,-119.79199774,424.76,,,,,,
11017,5940,41.45,22.15,19.30,21430.87,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64669260,-119.79199871,424.76,,,,,,
11018,5940,41.45,24.74,16.71,21433.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64668890,-119.79200597,424.79,,,,,,
11019,5940,41.45,25.19,16.26,21433.91,Metal Loss Group,Internal,10,0.025,0.7,1.2,06:10,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64668824,-119.79200725,424.79,,,,,,
11020,5940,41.45,25.48,15.97,21434.20,Metal Loss Group,Internal,20,0.050,1.5,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.692,2080,2890,35.64668778,-119.79200815,424.79,,,,,,
11021,5940,41.45,26.48,14.97,21435.20,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64668631,-119.79201104,424.80,,,,,,
11022,5940,41.45,27.17,14.28,21435.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64668532,-119.79201297,424.81,,,,,,
11023,5940,41.45,27.49,13.95,21436.22,Metal Loss,Internal,12,0.030,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64668483,-119.79201392,424.81,,,,,,
11024,5940,41.45,27.70,13.74,21436.43,Metal Loss,Internal,14,0.035,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64668451,-119.79201456,424.81,,,,,,
11025,5940,41.45,28.02,13.43,21436.74,Metal Loss,Internal,17,0.043,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64668410,-119.79201535,424.81,,,,,,
11026,5940,41.45,29.14,12.31,21437.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64668246,-119.79201858,424.82,,,,,,
11027,5940,41.45,29.61,11.83,21438.33,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64668179,-119.79201989,424.83,,,,,,
11028,5940,41.45,30.24,11.21,21438.96,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64668085,-119.79202174,424.83,,,,,,
11029,5940,41.45,30.98,10.46,21439.71,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64667978,-119.79202382,424.84,,,,,,
11030,5940,41.45,31.19,10.26,21439.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64667949,-119.79202440,424.84,,,,,,
11031,5940,41.45,32.06,9.39,21440.78,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64667819,-119.79202694,424.85,,,,,,
11032,5940,41.45,32.91,8.53,21441.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64667699,-119.79202930,424.86,,,,,,
11033,5940,41.45,33.25,8.20,21441.97,Metal Loss,Internal,12,0.030,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64667650,-119.79203025,424.86,,,,,,
11034,5940,41.45,34.35,7.10,21443.07,Metal Loss,Internal,10,0.025,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64667487,-119.79203344,424.87,,,,,,
11035,5940,41.45,35.20,6.25,21443.92,Metal Loss,Internal,13,0.033,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64667360,-119.79203593,424.88,,,,,,
11036,5940,41.45,35.57,5.88,21444.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64667310,-119.79203692,424.88,,,,,,
11037,5940,41.45,36.31,5.13,21445.04,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64667204,-119.79203899,424.89,,,,,,
11038,5940,41.45,36.62,4.83,21445.34,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64667157,-119.79203991,424.89,,,,,,
11039,5940,41.45,37.03,4.42,21445.75,Metal Loss Group,Internal,18,0.045,0.9,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64667095,-119.79204111,424.89,,,,,,
11040,5940,41.45,37.35,4.09,21446.08,Metal Loss,Internal,10,0.025,0.4,0.8,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64667053,-119.79204195,424.90,,,,,,
11041,5940,41.45,37.61,3.83,21446.34,Metal Loss,Internal,11,0.028,0.4,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64667011,-119.79204276,424.90,,,,,,
11042,5940,41.45,38.15,3.30,21446.87,Metal Loss Group,Internal,11,0.028,3.1,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.697,2067,2871,35.64666938,-119.79204420,424.90,,,,,,
11043,5940,41.45,38.67,2.78,21447.39,Metal Loss Group,Internal,12,0.030,1.1,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.64666860,-119.79204572,424.91,,,,,,
