"Item
11044,5940,41.45,39.02,2.43,21447.74,Metal Loss,Internal,18,0.045,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64666810,-119.79204671,424.91,,,,,,
11045,5940,41.45,39.21,2.23,21447.93,Metal Loss,Internal,11,0.028,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64666778,-119.79204732,424.91,,,,,,
11046,5940,41.45,40.17,1.27,21448.90,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64666643,-119.79204998,424.92,,,,,,
11047,5940,41.45,40.66,0.78,21449.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64666567,-119.79205147,424.92,,,,,,
11048,5940,41.45,40.90,0.54,21449.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64666532,-119.79205215,424.92,,,,,,
11049,5940,41.45,41.23,0.22,21449.95,Metal Loss,Internal,22,0.055,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64666490,-119.79205295,424.92,,,,,,
11050,5940,41.45,41.34,0.11,21450.06,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64666474,-119.79205324,424.92,,,,,,
11051,5950,40.96,41.45,40.96,21450.17,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:25,,,,35.64666458,-119.79205355,424.92,,,,,,
11052,5950,40.96,0.94,40.02,21451.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64666313,-119.79205634,424.92,,,,,,
11053,5950,40.96,1.42,39.54,21451.59,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64666244,-119.79205766,424.92,,,,,,
11054,5950,40.96,1.79,39.17,21451.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64666191,-119.79205867,424.92,,,,,,
11055,5950,40.96,2.03,38.93,21452.20,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64666154,-119.79205938,424.92,,,,,,
11056,5950,40.96,2.26,38.70,21452.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64666120,-119.79206005,424.92,,,,,,
11057,5950,40.96,2.63,38.33,21452.80,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64666069,-119.79206102,424.92,,,,,,
11058,5950,40.96,3.68,37.28,21453.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64665909,-119.79206409,424.92,,,,,,
11059,5950,40.96,3.80,37.16,21453.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64665891,-119.79206442,424.92,,,,,,
11060,5950,40.96,3.96,37.00,21454.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64665870,-119.79206483,424.92,,,,,,
11061,5950,40.96,4.12,36.84,21454.29,Metal Loss Group,Internal,10,0.025,1.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64665843,-119.79206535,424.92,,,,,,
11062,5950,40.96,5.37,35.58,21455.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64665658,-119.79206890,424.92,,,,,,
11063,5950,40.96,5.56,35.40,21455.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64665635,-119.79206935,424.92,,,,,,
11064,5950,40.96,6.66,34.30,21456.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64665469,-119.79207252,424.91,,,,,,
11065,5950,40.96,6.77,34.19,21456.93,Metal Loss Group,Internal,10,0.025,1.5,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64665454,-119.79207282,424.91,,,,,,
11066,5950,40.96,7.54,33.42,21457.71,Metal Loss,Internal,10,0.025,0.6,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64665337,-119.79207505,424.91,,,,,,
11067,5950,40.96,8.22,32.74,21458.39,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64665245,-119.79207683,424.91,,,,,,
11068,5950,40.96,8.38,32.58,21458.55,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64665216,-119.79207737,424.91,,,,,,
11069,5950,40.96,10.80,30.16,21460.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64664859,-119.79208423,424.91,,,,,,
11070,5950,40.96,11.71,29.25,21461.88,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64664723,-119.79208683,424.91,,,,,,
11071,5950,40.96,12.01,28.95,21462.18,Metal Loss Group,Internal,10,0.025,0.6,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64664678,-119.79208771,424.91,,,,,,
11072,5950,40.96,12.25,28.71,21462.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64664644,-119.79208836,424.91,,,,,,
11073,5950,40.96,12.62,28.34,21462.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64664591,-119.79208936,424.91,,,,,,
11074,5950,40.96,13.05,27.91,21463.22,Metal Loss Group,Internal,10,0.025,1.7,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64664526,-119.79209061,424.91,,,,,,
11075,5950,40.96,13.59,27.37,21463.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64664443,-119.79209221,424.90,,,,,,
11076,5950,40.96,13.79,27.17,21463.96,Metal Loss Group,Internal,10,0.025,2.0,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.64664419,-119.79209266,424.90,,,,,,
11077,5950,40.96,14.11,26.85,21464.28,Metal Loss Group,Internal,12,0.030,1.2,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64664372,-119.79209356,424.90,,,,,,
11078,5950,40.96,14.35,26.61,21464.52,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64664336,-119.79209425,424.90,,,,,,
11079,5950,40.96,14.50,26.46,21464.66,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64664310,-119.79209475,424.90,,,,,,
11080,5950,40.96,15.03,25.93,21465.20,Metal Loss Group,Internal,14,0.035,0.5,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64664236,-119.79209619,424.90,,,,,,
11081,5950,40.96,17.05,23.91,21467.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64663936,-119.79210194,424.90,,,,,,
11082,5950,40.96,17.69,23.27,21467.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64663837,-119.79210383,424.90,,,,,,
11083,5950,40.96,19.44,21.52,21469.60,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64663581,-119.79210873,424.90,,,,,,
11084,5950,40.96,20.31,20.65,21470.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64663448,-119.79211126,424.90,,,,,,
11085,5950,40.96,20.72,20.24,21470.89,Metal Loss,Internal,20,0.050,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64663391,-119.79211231,424.90,,,,,,
11086,5960,41.34,40.96,41.34,21491.13,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:08,,,,35.64660361,-119.79216935,424.90,,,,,,
11087,5960,41.34,1.72,39.62,21492.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64660098,-119.79217429,424.90,,,,,,
11088,5960,41.34,3.81,37.53,21494.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64659787,-119.79218016,424.90,,,,,,
11089,5960,41.34,4.21,37.13,21495.33,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64659733,-119.79218117,424.90,,,,,,
11090,5960,41.34,4.49,36.84,21495.62,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64659686,-119.79218206,424.90,,,,,,
11091,5960,41.34,6.07,35.27,21497.20,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64659449,-119.79218651,424.90,,,,,,
11092,5960,41.34,8.19,33.15,21499.32,Metal Loss Group,Internal,16,0.040,0.3,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64659139,-119.79219236,424.91,,,,,,
11093,5960,41.34,8.72,32.62,21499.84,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64659057,-119.79219390,424.92,,,,,,
11094,5960,41.34,9.26,32.08,21500.38,Metal Loss,Internal,16,0.040,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64658973,-119.79219548,424.92,,,,,,
11095,5960,41.34,9.37,31.97,21500.50,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64658956,-119.79219580,424.93,,,,,,
11096,5960,41.34,9.54,31.80,21500.67,Metal Loss,Internal,20,0.050,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64658935,-119.79219620,424.93,,,,,,
11097,5960,41.34,9.72,31.62,21500.84,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64658907,-119.79219672,424.93,,,,,,
11098,5960,41.34,10.04,31.30,21501.17,Metal Loss,Internal,10,0.025,0.6,1.0,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64658858,-119.79219766,424.93,,,,,,
11099,5960,41.34,10.57,30.77,21501.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64658774,-119.79219923,424.94,,,,,,
11100,5960,41.34,10.84,30.50,21501.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64658738,-119.79219991,424.94,,,,,,
11101,5960,41.34,11.04,30.30,21502.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64658706,-119.79220052,424.94,,,,,,
11102,5960,41.34,11.35,29.99,21502.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64658665,-119.79220129,424.94,,,,,,
11103,5960,41.34,11.66,29.68,21502.79,Metal Loss Group,Internal,11,0.028,3.0,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.696,2070,2875,35.64658616,-119.79220221,424.95,,,,,,
11104,5960,41.34,12.05,29.29,21503.17,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64658561,-119.79220325,424.95,,,,,,
11105,5960,41.34,12.28,29.06,21503.40,Metal Loss,Internal,18,0.045,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64658525,-119.79220393,424.95,,,,,,
11106,5960,41.34,12.59,28.75,21503.71,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64658479,-119.79220480,424.95,,,,,,
11107,5960,41.34,12.77,28.56,21503.90,Metal Loss Group,Internal,17,0.043,2.9,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.714,2017,2801,35.64658450,-119.79220536,424.96,,,,,,
11108,5960,41.34,13.17,28.17,21504.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64658393,-119.79220643,424.96,,,,,,
11109,5960,41.34,13.41,27.93,21504.53,Metal Loss,Internal,19,0.048,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64658357,-119.79220711,424.96,,,,,,
11110,5960,41.34,13.64,27.70,21504.76,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64658322,-119.79220776,424.96,,,,,,
11111,5960,41.34,13.84,27.49,21504.97,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64658291,-119.79220835,424.97,,,,,,
11112,5960,41.34,14.15,27.19,21505.28,Metal Loss,Internal,16,0.040,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64658245,-119.79220922,424.97,,,,,,
11113,5960,41.34,14.55,26.79,21505.67,Metal Loss,Internal,11,0.028,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64658188,-119.79221029,424.97,,,,,,
11114,5960,41.34,14.68,26.65,21505.81,Metal Loss,Internal,20,0.050,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64658162,-119.79221079,424.97,,,,,,
11115,5960,41.34,15.22,26.11,21506.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64658086,-119.79221221,424.98,,,,,,
11116,5960,41.34,15.46,25.88,21506.59,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64658054,-119.79221282,424.98,,,,,,
11117,5960,41.34,15.66,25.68,21506.79,Metal Loss,Internal,15,0.038,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64658021,-119.79221343,424.98,,,,,,
11118,5960,41.34,15.92,25.41,21507.05,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64657983,-119.79221415,424.98,,,,,,
11119,5960,41.34,16.74,24.60,21507.87,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64657856,-119.79221655,424.99,,,,,,
11120,5960,41.34,16.94,24.40,21508.06,Metal Loss Group,Internal,18,0.045,2.2,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.64657831,-119.79221702,424.99,,,,,,
11121,5960,41.34,17.32,24.01,21508.45,Metal Loss,Internal,19,0.048,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64657770,-119.79221818,425.00,,,,,,
11122,5960,41.34,17.89,23.45,21509.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64657684,-119.79221980,425.00,,,,,,
11123,5960,41.34,18.42,22.92,21509.54,Metal Loss,Internal,15,0.038,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64657612,-119.79222116,425.01,,,,,,
11124,5960,41.34,19.26,22.08,21510.38,Metal Loss,Internal,13,0.033,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64657480,-119.79222365,425.01,,,,,,
11125,5960,41.34,19.51,21.83,21510.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64657444,-119.79222431,425.02,,,,,,
11126,5960,41.34,19.82,21.51,21510.95,Metal Loss Group,Internal,10,0.025,1.2,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64657397,-119.79222521,425.02,,,,,,
11127,5960,41.34,20.10,21.24,21511.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64657358,-119.79222594,425.02,,,,,,
11128,5960,41.34,20.40,20.93,21511.53,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64657311,-119.79222683,425.02,,,,,,
11129,5960,41.34,20.69,20.65,21511.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64657270,-119.79222760,425.03,,,,,,
11130,5960,41.34,21.13,20.21,21512.26,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64657205,-119.79222884,425.03,,,,,,
11131,5960,41.34,21.26,20.08,21512.38,Metal Loss,Internal,19,0.048,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64657186,-119.79222918,425.03,,,,,,
11132,5960,41.34,21.75,19.58,21512.88,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64657106,-119.79223069,425.04,,,,,,
11133,5960,41.34,22.97,18.37,21514.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64656932,-119.79223398,425.05,,,,,,
11134,5960,41.34,23.09,18.25,21514.22,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64656913,-119.79223433,425.05,,,,,,
11135,5960,41.34,23.20,18.14,21514.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64656893,-119.79223471,425.05,,,,,,
11136,5960,41.34,23.70,17.64,21514.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64656816,-119.79223615,425.05,,,,,,
11137,5960,41.34,24.13,17.21,21515.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64656759,-119.79223723,425.06,,,,,,
11138,5960,41.34,24.34,17.00,21515.46,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64656726,-119.79223786,425.06,,,,,,
11139,5960,41.34,25.54,15.79,21516.67,Metal Loss Group,Internal,13,0.033,1.5,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.682,2113,2935,35.64656543,-119.79224131,425.07,,,,,,
11140,5960,41.34,25.75,15.58,21516.88,Metal Loss Group,Internal,10,0.025,1.2,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64656512,-119.79224190,425.07,,,,,,
11141,5960,41.34,25.98,15.36,21517.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64656476,-119.79224257,425.07,,,,,,
11142,5960,41.34,26.10,15.24,21517.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64656459,-119.79224289,425.08,,,,,,
11143,5960,41.34,26.44,14.90,21517.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64656407,-119.79224387,425.08,,,,,,
11144,5960,41.34,28.38,12.96,21519.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64656118,-119.79224932,425.10,,,,,,
11145,5960,41.34,29.44,11.89,21520.57,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64655961,-119.79225230,425.11,,,,,,
11146,5960,41.34,31.30,10.04,21522.43,Metal Loss,Internal,19,0.048,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64655680,-119.79225758,425.12,,,,,,
11147,5960,41.34,31.41,9.93,21522.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64655671,-119.79225776,425.12,,,,,,
11148,5960,41.34,31.68,9.66,21522.81,Metal Loss,Internal,14,0.035,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64655624,-119.79225864,425.13,,,,,,
11149,5960,41.34,31.97,9.37,21523.10,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64655578,-119.79225952,425.13,,,,,,
11150,5960,41.34,32.09,9.25,21523.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64655561,-119.79225982,425.13,,,,,,
11151,5960,41.34,32.62,8.72,21523.75,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64655487,-119.79226122,425.13,,,,,,
11152,5960,41.34,32.83,8.51,21523.96,Metal Loss,Internal,19,0.048,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64655455,-119.79226183,425.14,,,,,,
11153,5960,41.34,33.01,8.33,21524.13,Metal Loss,Internal,12,0.030,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64655424,-119.79226241,425.14,,,,,,
11154,5960,41.34,33.34,8.00,21524.46,Metal Loss Group,Internal,17,0.043,0.3,0.9,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64655374,-119.79226336,425.14,,,,,,
11155,5960,41.34,33.54,7.79,21524.67,Metal Loss Group,Internal,16,0.040,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64655348,-119.79226384,425.14,,,,,,
11156,5960,41.34,33.74,7.60,21524.87,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64655317,-119.79226443,425.15,,,,,,
11157,5960,41.34,34.03,7.31,21525.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64655271,-119.79226529,425.15,,,,,,
11158,5960,41.34,34.26,7.08,21525.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64655238,-119.79226593,425.15,,,,,,
11159,5960,41.34,34.84,6.50,21525.96,Metal Loss,Internal,10,0.025,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64655150,-119.79226760,425.15,,,,,,
11160,5960,41.34,35.33,6.01,21526.45,Metal Loss Group,Internal,18,0.045,0.9,1.3,06:20,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64655080,-119.79226892,425.16,,,,,,
11161,5960,41.34,35.51,5.83,21526.63,Metal Loss,Internal,12,0.030,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64655051,-119.79226948,425.16,,,,,,
11162,5960,41.34,35.84,5.50,21526.97,Metal Loss Group,Internal,10,0.025,1.1,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64655000,-119.79227045,425.16,,,,,,
11163,5960,41.34,36.08,5.26,21527.21,Metal Loss,Internal,10,0.025,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64654964,-119.79227112,425.16,,,,,,
11164,5960,41.34,36.33,5.00,21527.46,Metal Loss Group,Internal,10,0.025,0.9,1.4,06:23,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.64654929,-119.79227179,425.17,,,,,,
11165,5960,41.34,37.14,4.19,21528.27,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64654809,-119.79227407,425.17,,,,,,
11166,5960,41.34,37.48,3.86,21528.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64654760,-119.79227501,425.17,,,,,,
11167,5960,41.34,37.79,3.55,21528.92,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64654709,-119.79227597,425.18,,,,,,
11168,5960,41.34,37.91,3.42,21529.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64654693,-119.79227629,425.18,,,,,,
11169,5960,41.34,38.03,3.31,21529.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64654676,-119.79227661,425.18,,,,,,
11170,5960,41.34,39.71,1.63,21530.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64654426,-119.79228136,425.19,,,,,,
11171,5960,41.34,40.25,1.09,21531.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64654341,-119.79228298,425.20,,,,,,
11172,5960,41.34,40.61,0.72,21531.74,Metal Loss Group,Internal,10,0.025,0.5,1.6,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64654289,-119.79228397,425.20,,,,,,
11173,5970,41.01,41.34,41.01,21532.46,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:02,,,,35.64654185,-119.79228594,425.20,,,,,,
11174,5970,41.01,0.86,40.15,21533.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64654053,-119.79228845,425.21,,,,,,
11175,5970,41.01,1.02,39.99,21533.48,Metal Loss Group,Internal,10,0.025,1.1,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64654032,-119.79228884,425.21,,,,,,
11176,5970,41.01,1.48,39.53,21533.95,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64653963,-119.79229015,425.22,,,,,,
11177,5970,41.01,1.60,39.42,21534.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64653945,-119.79229051,425.22,,,,,,
11178,5970,41.01,1.95,39.06,21534.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64653888,-119.79229159,425.22,,,,,,
11179,5970,41.01,2.60,38.42,21535.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64653797,-119.79229331,425.22,,,,,,
11180,5970,41.01,2.85,38.16,21535.32,Metal Loss,Internal,20,0.050,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64653759,-119.79229404,425.23,,,,,,
11181,5970,41.01,2.97,38.04,21535.43,Metal Loss Group,Internal,15,0.038,0.5,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64653744,-119.79229431,425.23,,,,,,
11182,5970,41.01,3.12,37.89,21535.58,Metal Loss,Internal,16,0.040,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64653715,-119.79229488,425.23,,,,,,
11183,5970,41.01,3.29,37.72,21535.76,Metal Loss,Internal,19,0.048,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64653693,-119.79229529,425.23,,,,,,
11184,5970,41.01,3.42,37.59,21535.88,Metal Loss,Internal,11,0.028,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64653675,-119.79229564,425.23,,,,,,
11185,5970,41.01,3.55,37.46,21536.01,Metal Loss Group,Internal,12,0.030,2.8,1.9,06:07,,ERW,0.250,X42,8.625,1440,,0.697,2067,2871,35.64653650,-119.79229611,425.23,,,,,,
11186,5970,41.01,3.91,37.10,21536.38,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64653599,-119.79229709,425.23,,,,,,
11187,5970,41.01,4.18,36.83,21536.64,Metal Loss,Internal,12,0.030,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64653561,-119.79229780,425.24,,,,,,
11188,5970,41.01,4.51,36.50,21536.98,Metal Loss Group,Internal,10,0.025,1.5,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64653511,-119.79229875,425.24,,,,,,
11189,5970,41.01,4.76,36.26,21537.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64653476,-119.79229943,425.24,,,,,,
11190,5970,41.01,4.91,36.10,21537.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64653448,-119.79229995,425.24,,,,,,
11191,5970,41.01,5.04,35.98,21537.50,Metal Loss Group,Internal,11,0.028,1.9,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.684,2105,2923,35.64653430,-119.79230030,425.24,,,,,,
11192,5970,41.01,5.59,35.42,21538.06,Metal Loss Group,Internal,12,0.030,0.6,1.6,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64653355,-119.79230171,425.25,,,,,,
11193,5970,41.01,5.89,35.13,21538.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64653307,-119.79230262,425.25,,,,,,
11194,5970,41.01,6.04,34.97,21538.51,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64653279,-119.79230316,425.25,,,,,,
11195,5970,41.01,6.40,34.62,21538.86,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64653227,-119.79230415,425.25,,,,,,
11196,5970,41.01,6.63,34.39,21539.09,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64653195,-119.79230477,425.26,,,,,,
11197,5970,41.01,6.96,34.06,21539.42,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64653152,-119.79230559,425.26,,,,,,
11198,5970,41.01,7.07,33.94,21539.54,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64653135,-119.79230590,425.26,,,,,,
11199,5970,41.01,7.24,33.78,21539.70,Metal Loss,Internal,16,0.040,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64653107,-119.79230643,425.26,,,,,,
11200,5970,41.01,7.79,33.22,21540.25,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64653022,-119.79230805,425.26,,,,,,
11201,5970,41.01,8.07,32.94,21540.54,Metal Loss Group,Internal,15,0.038,1.3,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.682,2113,2934,35.64652985,-119.79230876,425.27,,,,,,
11202,5970,41.01,8.45,32.57,21540.91,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64652925,-119.79230990,425.27,,,,,,
11203,5970,41.01,8.59,32.43,21541.05,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64652906,-119.79231026,425.27,,,,,,
11204,5970,41.01,8.79,32.23,21541.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64652874,-119.79231086,425.27,,,,,,
11205,5970,41.01,8.91,32.11,21541.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64652856,-119.79231120,425.27,,,,,,
11206,5970,41.01,9.03,31.99,21541.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64652838,-119.79231155,425.27,,,,,,
11207,5970,41.01,9.37,31.65,21541.83,Metal Loss,Internal,11,0.028,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64652788,-119.79231250,425.28,,,,,,
11208,5970,41.01,9.96,31.06,21542.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64652701,-119.79231415,425.28,,,,,,
11209,5970,41.01,10.35,30.66,21542.82,Metal Loss Group,Internal,10,0.025,1.3,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64652638,-119.79231535,425.28,,,,,,
11210,5970,41.01,11.04,29.98,21543.50,Metal Loss,Internal,21,0.053,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64652546,-119.79231710,425.29,,,,,,
11211,5970,41.01,11.74,29.27,21544.21,Metal Loss Group,Internal,22,0.055,0.7,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.674,2135,2966,35.64652433,-119.79231926,425.30,,,,,,
11212,5970,41.01,12.10,28.92,21544.56,Metal Loss,Internal,14,0.035,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64652383,-119.79232021,425.30,,,,,,
11213,5970,41.01,12.23,28.78,21544.70,Metal Loss Group,Internal,19,0.048,1.5,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64652363,-119.79232057,425.30,,,,,,
11214,5970,41.01,12.50,28.52,21544.96,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64652327,-119.79232127,425.30,,,,,,
11215,5970,41.01,12.79,28.23,21545.25,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64652281,-119.79232214,425.30,,,,,,
11216,5970,41.01,13.06,27.95,21545.53,Metal Loss,Internal,10,0.025,0.6,1.0,06:06,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64652244,-119.79232284,425.31,,,,,,
11217,5970,41.01,14.19,26.82,21546.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64652076,-119.79232604,425.31,,,,,,
11218,5970,41.01,14.42,26.60,21546.88,Metal Loss Group,Internal,12,0.030,1.0,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.64652040,-119.79232673,425.32,,,,,,
11219,5970,41.01,15.01,26.00,21547.47,Metal Loss Group,Internal,20,0.050,1.6,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.698,2064,2867,35.64651954,-119.79232835,425.32,,,,,,
11220,5970,41.01,15.29,25.73,21547.75,Metal Loss Group,Internal,11,0.028,2.1,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.686,2099,2915,35.64651911,-119.79232918,425.32,,,,,,
11221,5970,41.01,15.62,25.40,21548.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64651861,-119.79233012,425.32,,,,,,
11222,5970,41.01,15.83,25.19,21548.29,Metal Loss Group,Internal,10,0.025,1.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64651834,-119.79233064,425.33,,,,,,
11223,5970,41.01,16.06,24.95,21548.53,Metal Loss Group,Internal,10,0.025,0.7,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64651794,-119.79233141,425.33,,,,,,
11224,5970,41.01,16.26,24.76,21548.72,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64651769,-119.79233188,425.33,,,,,,
11225,5970,41.01,16.94,24.08,21549.40,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64651670,-119.79233376,425.33,,,,,,
11226,5970,41.01,17.25,23.76,21549.72,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64651620,-119.79233470,425.34,,,,,,
11227,5970,41.01,17.86,23.15,21550.32,Metal Loss,Internal,21,0.053,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64651533,-119.79233636,425.34,,,,,,
11228,5970,41.01,18.46,22.55,21550.93,Metal Loss,Internal,12,0.030,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64651448,-119.79233798,425.35,,,,,,
11229,5970,41.01,18.70,22.32,21551.16,Metal Loss,Internal,13,0.033,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64651405,-119.79233880,425.35,,,,,,
11230,5970,41.01,19.00,22.02,21551.46,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64651363,-119.79233960,425.35,,,,,,
11231,5970,41.01,19.27,21.74,21551.73,Metal Loss Group,Internal,15,0.038,0.5,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64651320,-119.79234041,425.35,,,,,,
11232,5970,41.01,21.10,19.92,21553.56,Metal Loss Group,Internal,10,0.025,1.5,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64651050,-119.79234554,425.37,,,,,,
11233,5970,41.01,22.34,18.67,21554.80,Metal Loss,Internal,20,0.050,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64650865,-119.79234907,425.38,,,,,,
11234,5970,41.01,23.26,17.75,21555.72,Metal Loss,Internal,10,0.025,0.5,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64650728,-119.79235167,425.38,,,,,,
11235,5970,41.01,23.48,17.54,21555.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64650696,-119.79235228,425.39,,,,,,
11236,5970,41.01,24.15,16.87,21556.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64650603,-119.79235403,425.39,,,,,,
11237,5970,41.01,24.60,16.42,21557.06,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64650534,-119.79235535,425.39,,,,,,
11238,5970,41.01,25.92,15.09,21558.39,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64650338,-119.79235909,425.40,,,,,,
11239,5970,41.01,28.08,12.93,21560.55,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64650019,-119.79236518,425.42,,,,,,
11240,5970,41.01,28.25,12.76,21560.71,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64649996,-119.79236561,425.42,,,,,,
11241,5970,41.01,28.57,12.44,21561.04,Metal Loss,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64649949,-119.79236651,425.42,,,,,,
11242,5970,41.01,28.77,12.25,21561.23,Metal Loss,Internal,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64649917,-119.79236714,425.42,,,,,,
11243,5970,41.01,30.36,10.65,21562.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64649681,-119.79237164,425.43,,,,,,
11244,5970,41.01,30.80,10.22,21563.26,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64649616,-119.79237288,425.43,,,,,,
11245,5970,41.01,31.22,9.79,21563.68,Metal Loss Group,Internal,16,0.040,1.2,1.6,06:17,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64649560,-119.79237396,425.44,,,,,,
11246,5970,41.01,31.52,9.50,21563.98,Metal Loss Group,Internal,11,0.028,1.4,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.64649512,-119.79237487,425.44,,,,,,
11247,5970,41.01,32.24,8.78,21564.70,Metal Loss Group,Internal,10,0.025,1.3,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64649408,-119.79237686,425.44,,,,,,
11248,5970,41.01,32.49,8.52,21564.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64649366,-119.79237766,425.44,,,,,,
11249,5970,41.01,32.88,8.13,21565.34,Metal Loss,Internal,13,0.033,0.4,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64649311,-119.79237871,425.45,,,,,,
11250,5970,41.01,33.14,7.87,21565.61,Metal Loss,Internal,16,0.040,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64649266,-119.79237957,425.45,,,,,,
11251,5970,41.01,33.54,7.48,21566.00,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64649211,-119.79238063,425.45,,,,,,
11252,5970,41.01,33.89,7.13,21566.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64649161,-119.79238158,425.45,,,,,,
11253,5970,41.01,34.53,6.48,21567.00,Metal Loss,Internal,23,0.058,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64649061,-119.79238349,425.46,,,,,,
11254,5970,41.01,34.75,6.26,21567.22,Metal Loss,Internal,17,0.043,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64649029,-119.79238410,425.46,,,,,,
11255,5970,41.01,34.97,6.04,21567.43,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64648996,-119.79238473,425.46,,,,,,
11256,5970,41.01,35.35,5.66,21567.81,Metal Loss Group,Internal,10,0.025,1.4,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64648943,-119.79238574,425.46,,,,,,
11257,5970,41.01,35.93,5.08,21568.40,Metal Loss,Internal,21,0.053,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64648856,-119.79238740,425.47,,,,,,
11258,5970,41.01,36.15,4.87,21568.61,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64648824,-119.79238802,425.47,,,,,,
11259,5970,41.01,36.41,4.61,21568.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64648787,-119.79238872,425.47,,,,,,
11260,5970,41.01,37.02,4.00,21569.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64648694,-119.79239051,425.47,,,,,,
11261,5970,41.01,37.37,3.65,21569.83,Metal Loss,Internal,18,0.045,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64648641,-119.79239151,425.48,,,,,,
11262,5970,41.01,37.48,3.54,21569.94,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64648625,-119.79239182,425.48,,,,,,
11263,5970,41.01,37.94,3.08,21570.40,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64648558,-119.79239309,425.48,,,,,,
11264,5970,41.01,38.22,2.80,21570.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64648521,-119.79239381,425.48,,,,,,
11265,5970,41.01,38.59,2.43,21571.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64648469,-119.79239481,425.48,,,,,,
11266,5970,41.01,38.79,2.22,21571.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64648433,-119.79239549,425.48,,,,,,
11267,5970,41.01,38.91,2.10,21571.37,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64648417,-119.79239580,425.48,,,,,,
11268,5970,41.01,39.48,1.53,21571.94,Metal Loss Group,Internal,13,0.033,1.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64648335,-119.79239737,425.49,,,,,,
11269,5970,41.01,39.93,1.09,21572.39,Metal Loss,Internal,17,0.043,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64648267,-119.79239866,425.49,,,,,,
11270,5970,41.01,40.21,0.81,21572.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64648220,-119.79239956,425.49,,,,,,
11271,5980,41.35,41.01,41.35,21573.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:49,,,,35.64648104,-119.79240178,425.50,,,,,,
11272,5980,41.35,0.12,41.23,21573.59,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64648086,-119.79240211,425.50,,,,,,
11273,5980,41.35,0.24,41.11,21573.72,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64648068,-119.79240246,425.50,,,,,,
11274,5980,41.35,1.48,39.86,21574.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64647886,-119.79240595,425.51,,,,,,
11275,5980,41.35,2.56,38.79,21576.03,Metal Loss Group,Internal,10,0.025,1.3,1.0,06:13,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64647729,-119.79240894,425.51,,,,,,
11276,5980,41.35,4.56,36.79,21578.03,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64647431,-119.79241465,425.53,,,,,,
11277,5980,41.35,5.14,36.20,21578.62,Metal Loss Group,Internal,12,0.030,0.5,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64647344,-119.79241630,425.53,,,,,,
11278,5980,41.35,7.01,34.34,21580.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64647072,-119.79242150,425.54,,,,,,
11279,5980,41.35,7.27,34.08,21580.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64647027,-119.79242236,425.54,,,,,,
11280,5980,41.35,7.77,33.58,21581.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64646956,-119.79242372,425.55,,,,,,
11281,5980,41.35,8.95,32.40,21582.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64646785,-119.79242698,425.55,,,,,,
11282,5980,41.35,9.35,32.00,21582.82,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64646723,-119.79242817,425.56,,,,,,
11283,5980,41.35,9.87,31.48,21583.35,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64646649,-119.79242959,425.56,,,,,,
11284,5980,41.35,10.34,31.01,21583.82,Metal Loss,Internal,19,0.048,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64646573,-119.79243103,425.56,,,,,,
11285,5980,41.35,10.58,30.77,21584.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64646538,-119.79243171,425.56,,,,,,
11286,5980,41.35,11.26,30.09,21584.74,Metal Loss Group,Internal,11,0.028,1.2,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.64646439,-119.79243361,425.57,,,,,,
11287,5980,41.35,11.88,29.47,21585.36,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64646350,-119.79243530,425.57,,,,,,
11288,5980,41.35,12.14,29.21,21585.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64646306,-119.79243614,425.57,,,,,,
11289,5980,41.35,12.50,28.84,21585.98,Metal Loss Group,Internal,12,0.030,5.9,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.715,2013,2796,35.64646254,-119.79243713,425.57,,,,,,
11290,5980,41.35,13.26,28.09,21586.74,Metal Loss,Internal,18,0.045,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64646147,-119.79243918,425.58,,,,,,
11291,5980,41.35,13.93,27.42,21587.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64646047,-119.79244110,425.58,,,,,,
11292,5980,41.35,14.07,27.27,21587.55,Metal Loss,Internal,10,0.025,0.4,0.8,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64646020,-119.79244161,425.58,,,,,,
11293,5980,41.35,14.51,26.84,21587.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64645961,-119.79244274,425.59,,,,,,
11294,5980,41.35,14.74,26.61,21588.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64645929,-119.79244336,425.59,,,,,,
11295,5980,41.35,15.01,26.33,21588.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64645882,-119.79244425,425.59,,,,,,
11296,5980,41.35,15.82,25.53,21589.30,Metal Loss Group,Internal,14,0.035,1.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64645765,-119.79244648,425.60,,,,,,
11297,5980,41.35,16.65,24.70,21590.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64645643,-119.79244881,425.60,,,,,,
11298,5980,41.35,16.96,24.38,21590.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64645594,-119.79244975,425.60,,,,,,
11299,5980,41.35,17.50,23.85,21590.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64645514,-119.79245128,425.61,,,,,,
11300,5980,41.35,17.93,23.42,21591.41,Metal Loss Group,Internal,10,0.025,1.2,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64645448,-119.79245254,425.61,,,,,,
11301,5980,41.35,19.33,22.02,21592.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64645242,-119.79245647,425.62,,,,,,
11302,5980,41.35,19.70,21.64,21593.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64645189,-119.79245748,425.62,,,,,,
11303,5980,41.35,20.17,21.17,21593.65,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64645122,-119.79245877,425.63,,,,,,
11304,5980,41.35,20.35,21.00,21593.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64645091,-119.79245936,425.63,,,,,,
11305,5980,41.35,20.53,20.82,21594.01,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64645061,-119.79245993,425.63,,,,,,
11306,5980,41.35,22.23,19.11,21595.71,Metal Loss,Internal,16,0.040,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64644808,-119.79246476,425.65,,,,,,
11307,5980,41.35,22.40,18.94,21595.88,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64644787,-119.79246516,425.65,,,,,,
11308,5980,41.35,22.59,18.76,21596.06,Metal Loss Group,Internal,11,0.028,1.5,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.64644758,-119.79246571,425.65,,,,,,
11309,5980,41.35,23.54,17.81,21597.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64644617,-119.79246839,425.66,,,,,,
11310,5980,41.35,23.87,17.47,21597.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64644569,-119.79246932,425.66,,,,,,
11311,5980,41.35,24.08,17.26,21597.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64644538,-119.79246991,425.66,,,,,,
11312,5980,41.35,24.59,16.76,21598.07,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64644467,-119.79247126,425.67,,,,,,
11313,5980,41.35,24.74,16.61,21598.22,Metal Loss Group,Internal,12,0.030,2.4,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.693,2078,2887,35.64644437,-119.79247184,425.67,,,,,,
11314,5980,41.35,25.09,16.26,21598.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64644386,-119.79247280,425.67,,,,,,
11315,5980,41.35,25.69,15.66,21599.17,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64644301,-119.79247444,425.68,,,,,,
11316,5980,41.35,26.03,15.32,21599.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64644247,-119.79247547,425.68,,,,,,
11317,5980,41.35,26.19,15.15,21599.67,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64644221,-119.79247597,425.68,,,,,,
11318,5980,41.35,27.59,13.76,21601.07,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64644015,-119.79247989,425.69,,,,,,
11319,5980,41.35,27.92,13.43,21601.40,Metal Loss,Internal,10,0.025,0.4,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64643966,-119.79248083,425.70,,,,,,
11320,5980,41.35,28.40,12.94,21601.88,Metal Loss Group,Internal,11,0.028,1.3,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64643897,-119.79248215,425.70,,,,,,
11321,5980,41.35,29.08,12.27,21602.56,Metal Loss,Internal,19,0.048,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64643796,-119.79248408,425.71,,,,,,
11322,5980,41.35,31.13,10.22,21604.60,Metal Loss,Internal,10,0.025,0.6,1.0,06:12,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64643493,-119.79248985,425.72,,,,,,
11323,5980,41.35,31.34,10.01,21604.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64643461,-119.79249047,425.73,,,,,,
11324,5980,41.35,32.21,9.13,21605.69,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64643328,-119.79249300,425.73,,,,,,
11325,5980,41.35,33.20,8.15,21606.68,Metal Loss Group,Internal,10,0.025,0.4,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64643186,-119.79249571,425.74,,,,,,
11326,5980,41.35,35.41,5.94,21608.89,Metal Loss,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64642855,-119.79250203,425.76,,,,,,
11327,5980,41.35,39.33,2.02,21612.81,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64642277,-119.79251306,425.80,,,,,,
11328,5980,41.35,40.24,1.11,21613.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64642145,-119.79251559,425.80,,,,,,
11329,5980,41.35,40.41,0.94,21613.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64642114,-119.79251618,425.81,,,,,,
11330,5980,41.35,41.20,0.15,21614.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64641998,-119.79251840,425.81,,,,,,
11331,5990,36.86,41.35,36.86,21614.82,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:53,,,,35.64641978,-119.79251877,425.81,,,,,,
11332,5990,36.86,0.38,36.48,21615.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64641914,-119.79251999,425.82,,,,,,
11333,5990,36.86,0.55,36.31,21615.38,Metal Loss,Internal,12,0.030,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64641893,-119.79252039,425.82,,,,,,
11334,5990,36.86,0.88,35.99,21615.70,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64641845,-119.79252131,425.82,,,,,,
11335,5990,36.86,1.75,35.12,21616.57,Metal Loss,Internal,13,0.033,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64641713,-119.79252383,425.83,,,,,,
11336,5990,36.86,2.50,34.36,21617.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64641606,-119.79252588,425.83,,,,,,
