"Item
11337,5990,36.86,3.23,33.63,21618.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64641495,-119.79252798,425.84,,,,,,
11338,5990,36.86,3.97,32.90,21618.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64641390,-119.79253000,425.85,,,,,,
11339,5990,36.86,4.91,31.95,21619.74,Metal Loss,Internal,11,0.028,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64641249,-119.79253268,425.86,,,,,,
11340,5990,36.86,5.25,31.61,21620.08,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64641201,-119.79253360,425.86,,,,,,
11341,5990,36.86,5.53,31.34,21620.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64641158,-119.79253443,425.86,,,,,,
11342,5990,36.86,5.98,30.88,21620.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64641088,-119.79253575,425.87,,,,,,
11343,5990,36.86,6.51,30.35,21621.33,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64641015,-119.79253715,425.87,,,,,,
11344,5990,36.86,6.88,29.98,21621.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64640956,-119.79253827,425.87,,,,,,
11345,5990,36.86,7.13,29.74,21621.95,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64640922,-119.79253892,425.87,,,,,,
11346,5990,36.86,7.39,29.47,21622.21,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64640882,-119.79253969,425.88,,,,,,
11347,5990,36.86,7.79,29.07,21622.61,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64640820,-119.79254087,425.88,,,,,,
11348,5990,36.86,8.22,28.64,21623.05,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64640763,-119.79254195,425.88,,,,,,
11349,5990,36.86,8.77,28.09,21623.59,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64640676,-119.79254362,425.89,,,,,,
11350,5990,36.86,8.94,27.93,21623.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64640652,-119.79254409,425.89,,,,,,
11351,5990,36.86,9.27,27.59,21624.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64640601,-119.79254505,425.89,,,,,,
11352,5990,36.86,9.46,27.40,21624.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64640577,-119.79254551,425.89,,,,,,
11353,5990,36.86,9.82,27.05,21624.64,Metal Loss,Internal,21,0.053,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64640527,-119.79254644,425.90,,,,,,
11354,5990,36.86,10.32,26.54,21625.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64640446,-119.79254797,425.90,,,,,,
11355,5990,36.86,10.59,26.28,21625.41,Metal Loss,Internal,10,0.025,0.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64640408,-119.79254868,425.90,,,,,,
11356,5990,36.86,10.85,26.01,21625.67,Metal Loss,Internal,13,0.033,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64640365,-119.79254949,425.90,,,,,,
11357,5990,36.86,11.77,25.09,21626.60,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64640228,-119.79255209,425.91,,,,,,
11358,5990,36.86,11.92,24.94,21626.75,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64640207,-119.79255247,425.91,,,,,,
11359,5990,36.86,13.06,23.81,21627.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64640035,-119.79255571,425.91,,,,,,
11360,5990,36.86,13.39,23.48,21628.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64639987,-119.79255662,425.91,,,,,,
11361,5990,36.86,14.03,22.84,21628.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64639890,-119.79255845,425.92,,,,,,
11362,5990,36.86,14.30,22.56,21629.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64639852,-119.79255916,425.92,,,,,,
11363,5990,36.86,14.42,22.44,21629.25,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64639835,-119.79255949,425.92,,,,,,
11364,5990,36.86,14.55,22.31,21629.38,Metal Loss Group,Internal,10,0.025,2.3,1.1,06:32,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.64639815,-119.79255987,425.92,,,,,,
11365,5990,36.86,14.86,22.01,21629.68,Metal Loss Group,Internal,11,0.028,1.0,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.64639767,-119.79256077,425.92,,,,,,
11366,5990,36.86,15.32,21.54,21630.15,Metal Loss Group,Internal,10,0.025,0.6,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64639700,-119.79256203,425.92,,,,,,
11367,5990,36.86,15.48,21.38,21630.31,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64639679,-119.79256242,425.92,,,,,,
11368,5990,36.86,15.77,21.09,21630.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64639631,-119.79256333,425.92,,,,,,
11369,5990,36.86,17.07,19.80,21631.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64639440,-119.79256692,425.93,,,,,,
11370,5990,36.86,17.32,19.54,21632.15,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64639398,-119.79256772,425.93,,,,,,
11371,5990,36.86,18.93,17.93,21633.76,Metal Loss Group,Internal,13,0.033,1.2,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.676,2129,2958,35.64639157,-119.79257225,425.94,,,,,,
11372,5990,36.86,19.20,17.67,21634.02,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64639120,-119.79257295,425.94,,,,,,
11373,5990,36.86,19.45,17.41,21634.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64639086,-119.79257359,425.94,,,,,,
11374,5990,36.86,19.60,17.26,21634.43,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64639058,-119.79257412,425.94,,,,,,
11375,5990,36.86,20.14,16.73,21634.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64638980,-119.79257559,425.94,,,,,,
11376,5990,36.86,20.39,16.48,21635.21,Metal Loss Group,Internal,10,0.025,1.3,1.4,06:23,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64638938,-119.79257638,425.95,,,,,,
11377,5990,36.86,20.66,16.20,21635.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64638901,-119.79257708,425.95,,,,,,
11378,5990,36.86,21.05,15.81,21635.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64638847,-119.79257811,425.95,,,,,,
11379,5990,36.86,21.20,15.66,21636.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64638819,-119.79257863,425.95,,,,,,
11380,5990,36.86,21.83,15.04,21636.65,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64638728,-119.79258034,425.95,,,,,,
11381,5990,36.86,22.89,13.98,21637.71,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64638567,-119.79258339,425.96,,,,,,
11382,5990,36.86,23.55,13.32,21638.37,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64638473,-119.79258515,425.96,,,,,,
11383,5990,36.86,23.79,13.08,21638.61,Metal Loss,Internal,17,0.043,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64638431,-119.79258595,425.96,,,,,,
11384,5990,36.86,24.14,12.73,21638.96,Metal Loss,Internal,18,0.045,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64638379,-119.79258693,425.96,,,,,,
11385,5990,36.86,24.49,12.37,21639.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64638325,-119.79258793,425.96,,,,,,
11386,5990,36.86,24.91,11.96,21639.73,Metal Loss,Internal,14,0.035,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64638261,-119.79258914,425.97,,,,,,
11387,5990,36.86,25.18,11.68,21640.00,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64638224,-119.79258984,425.97,,,,,,
11388,5990,36.86,25.34,11.52,21640.16,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64638204,-119.79259022,425.97,,,,,,
11389,5990,36.86,25.53,11.33,21640.35,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64638172,-119.79259081,425.97,,,,,,
11390,5990,36.86,25.78,11.09,21640.60,Metal Loss Group,Internal,11,0.028,1.3,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64638133,-119.79259155,425.97,,,,,,
11391,5990,36.86,26.07,10.79,21640.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64638088,-119.79259240,425.97,,,,,,
11392,5990,36.86,26.38,10.49,21641.20,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64638041,-119.79259329,425.97,,,,,,
11393,5990,36.86,26.62,10.24,21641.44,Metal Loss,Internal,10,0.025,0.6,1.1,06:09,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64638006,-119.79259395,425.97,,,,,,
11394,5990,36.86,26.84,10.03,21641.66,Metal Loss Group,Internal,10,0.025,1.5,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64637973,-119.79259456,425.98,,,,,,
11395,5990,36.86,27.76,9.11,21642.58,Metal Loss,Internal,19,0.048,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64637836,-119.79259716,425.98,,,,,,
11396,5990,36.86,27.90,8.96,21642.73,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64637816,-119.79259752,425.98,,,,,,
11397,5990,36.86,28.23,8.63,21643.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64637766,-119.79259846,425.98,,,,,,
11398,5990,36.86,28.52,8.35,21643.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64637727,-119.79259921,425.98,,,,,,
11399,5990,36.86,28.90,7.96,21643.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64637664,-119.79260039,425.99,,,,,,
11400,5990,36.86,30.02,6.85,21644.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64637497,-119.79260353,425.99,,,,,,
11401,5990,36.86,30.31,6.55,21645.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64637456,-119.79260431,425.99,,,,,,
11402,5990,36.86,32.00,4.86,21646.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64637203,-119.79260907,426.00,,,,,,
11403,5990,36.86,32.50,4.37,21647.32,Metal Loss,Internal,17,0.043,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64637132,-119.79261042,426.00,,,,,,
11404,5990,36.86,32.76,4.10,21647.59,Metal Loss,Internal,11,0.028,0.4,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64637088,-119.79261125,426.00,,,,,,
11405,5990,36.86,33.00,3.86,21647.82,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64637053,-119.79261190,426.00,,,,,,
11406,5990,36.86,33.59,3.28,21648.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64636967,-119.79261352,426.01,,,,,,
11407,5990,36.86,34.17,2.69,21648.99,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64636881,-119.79261514,426.01,,,,,,
11408,5990,36.86,34.37,2.50,21649.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64636848,-119.79261576,426.01,,,,,,
11409,5990,36.86,34.71,2.15,21649.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64636796,-119.79261675,426.01,,,,,,
11410,5990,36.86,34.93,1.93,21649.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64636764,-119.79261735,426.01,,,,,,
11411,5990,36.86,35.29,1.58,21650.11,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64636713,-119.79261831,426.02,,,,,,
11412,5990,36.86,36.09,0.77,21650.92,Metal Loss Group,Internal,10,0.025,1.0,1.5,06:23,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64636592,-119.79262059,426.02,,,,,,
11413,6000,41.16,36.86,41.16,21651.69,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:33,,,,35.64636475,-119.79262279,426.02,,,,,,
11414,6000,41.16,0.68,40.48,21652.37,Metal Loss Group,Internal,10,0.025,1.3,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64636372,-119.79262472,426.02,,,,,,
11415,6000,41.16,1.15,40.01,21652.83,Metal Loss,Internal,12,0.030,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64636303,-119.79262602,426.02,,,,,,
11416,6000,41.16,2.38,38.78,21654.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64636117,-119.79262952,426.02,,,,,,
11417,6000,41.16,2.69,38.47,21654.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64636076,-119.79263030,426.02,,,,,,
11418,6000,41.16,2.96,38.19,21654.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64636030,-119.79263115,426.03,,,,,,
11419,6000,41.16,3.25,37.91,21654.93,Metal Loss,Internal,19,0.048,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64635984,-119.79263203,426.03,,,,,,
11420,6000,41.16,3.62,37.54,21655.30,Metal Loss,Internal,16,0.040,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64635931,-119.79263302,426.03,,,,,,
11421,6000,41.16,3.93,37.23,21655.61,Metal Loss Group,Internal,20,0.050,1.2,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.64635890,-119.79263380,426.03,,,,,,
11422,6000,41.16,4.16,37.00,21655.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64635855,-119.79263444,426.03,,,,,,
11423,6000,41.16,4.30,36.86,21655.99,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64635829,-119.79263494,426.03,,,,,,
11424,6000,41.16,4.59,36.57,21656.28,Metal Loss,Internal,19,0.048,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64635787,-119.79263572,426.03,,,,,,
11425,6000,41.16,4.86,36.30,21656.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64635744,-119.79263654,426.03,,,,,,
11426,6000,41.16,5.50,35.66,21657.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64635654,-119.79263822,426.03,,,,,,
11427,6000,41.16,6.40,34.76,21658.08,Metal Loss Group,Internal,10,0.025,1.6,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64635517,-119.79264080,426.03,,,,,,
11428,6000,41.16,6.97,34.19,21658.65,Metal Loss,Internal,10,0.025,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64635433,-119.79264238,426.03,,,,,,
11429,6000,41.16,7.27,33.89,21658.95,Metal Loss,Internal,20,0.050,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64635385,-119.79264329,426.03,,,,,,
11430,6000,41.16,7.54,33.61,21659.23,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64635346,-119.79264402,426.03,,,,,,
11431,6000,41.16,7.69,33.46,21659.38,Metal Loss,Internal,21,0.053,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.64635318,-119.79264454,426.03,,,,,,
11432,6000,41.16,8.04,33.12,21659.72,Metal Loss Group,Internal,15,0.038,0.4,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64635275,-119.79264536,426.03,,,,,,
11433,6000,41.16,8.25,32.90,21659.94,Metal Loss,Internal,21,0.053,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64635242,-119.79264598,426.03,,,,,,
11434,6000,41.16,8.44,32.71,21660.13,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64635211,-119.79264656,426.04,,,,,,
11435,6000,41.16,8.75,32.41,21660.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64635162,-119.79264747,426.04,,,,,,
11436,6000,41.16,9.00,32.16,21660.68,Metal Loss,Internal,15,0.038,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64635126,-119.79264815,426.04,,,,,,
11437,6000,41.16,9.42,31.74,21661.10,Metal Loss,Internal,20,0.050,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64635062,-119.79264935,426.04,,,,,,
11438,6000,41.16,9.66,31.50,21661.35,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64635027,-119.79265001,426.04,,,,,,
11439,6000,41.16,10.06,31.10,21661.75,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64634972,-119.79265105,426.04,,,,,,
11440,6000,41.16,10.28,30.88,21661.97,Metal Loss Group,Internal,11,0.028,1.8,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.64634938,-119.79265170,426.04,,,,,,
11441,6000,41.16,10.65,30.51,21662.34,Metal Loss Group,Internal,21,0.053,1.3,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64634876,-119.79265286,426.04,,,,,,
11442,6000,41.16,10.88,30.28,21662.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64634848,-119.79265338,426.04,,,,,,
11443,6000,41.16,11.28,29.88,21662.97,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64634786,-119.79265454,426.04,,,,,,
11444,6000,41.16,11.52,29.64,21663.20,Metal Loss Group,Internal,16,0.040,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64634751,-119.79265520,426.04,,,,,,
11445,6000,41.16,12.65,28.51,21664.33,Metal Loss Group,Internal,19,0.048,1.5,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.691,2083,2892,35.64634582,-119.79265838,426.04,,,,,,
11446,6000,41.16,12.88,28.28,21664.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64634548,-119.79265902,426.04,,,,,,
11447,6000,41.16,13.16,28.00,21664.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64634509,-119.79265976,426.04,,,,,,
11448,6000,41.16,13.71,27.45,21665.39,Metal Loss,Internal,18,0.045,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64634425,-119.79266135,426.04,,,,,,
11449,6000,41.16,14.15,27.01,21665.83,Metal Loss,Internal,17,0.043,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64634361,-119.79266255,426.05,,,,,,
11450,6000,41.16,14.34,26.82,21666.02,Metal Loss Group,Internal,17,0.043,1.5,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64634328,-119.79266316,426.05,,,,,,
11451,6000,41.16,14.59,26.56,21666.28,Metal Loss Group,Internal,12,0.030,2.2,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64634289,-119.79266389,426.05,,,,,,
11452,6000,41.16,14.90,26.26,21666.59,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64634243,-119.79266477,426.05,,,,,,
11453,6000,41.16,15.01,26.15,21666.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64634226,-119.79266508,426.05,,,,,,
11454,6000,41.16,15.34,25.81,21667.03,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64634177,-119.79266601,426.05,,,,,,
11455,6000,41.16,15.81,25.35,21667.50,Metal Loss Group,Internal,10,0.025,1.8,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64634107,-119.79266732,426.05,,,,,,
11456,6000,41.16,16.08,25.07,21667.77,Metal Loss,Internal,10,0.025,0.6,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64634068,-119.79266806,426.05,,,,,,
11457,6000,41.16,16.23,24.93,21667.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64634047,-119.79266845,426.05,,,,,,
11458,6000,41.16,16.71,24.45,21668.39,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64633979,-119.79266973,426.05,,,,,,
11459,6000,41.16,16.87,24.29,21668.56,Metal Loss,Internal,18,0.045,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64633950,-119.79267026,426.05,,,,,,
11460,6000,41.16,17.23,23.92,21668.92,Metal Loss,Internal,10,0.025,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64633895,-119.79267130,426.05,,,,,,
11461,6000,41.16,17.48,23.68,21669.17,Metal Loss Group,Internal,10,0.025,0.9,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64633860,-119.79267196,426.05,,,,,,
11462,6000,41.16,17.99,23.17,21669.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64633782,-119.79267342,426.05,,,,,,
11463,6000,41.16,18.40,22.76,21670.08,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64633725,-119.79267450,426.05,,,,,,
11464,6000,41.16,18.71,22.45,21670.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64633674,-119.79267546,426.05,,,,,,
11465,6000,41.16,19.34,21.82,21671.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64633579,-119.79267725,426.06,,,,,,
11466,6000,41.16,19.78,21.38,21671.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64633518,-119.79267839,426.06,,,,,,
11467,6000,41.16,20.81,20.35,21672.49,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64633365,-119.79268127,426.06,,,,,,
11468,6000,41.16,21.60,19.55,21673.29,Metal Loss,Internal,20,0.050,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64633246,-119.79268351,426.06,,,,,,
11469,6000,41.16,22.04,19.12,21673.72,Metal Loss,Internal,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64633178,-119.79268478,426.06,,,,,,
11470,6000,41.16,22.88,18.28,21674.56,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64633049,-119.79268721,426.06,,,,,,
11471,6000,41.16,23.07,18.09,21674.75,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64633025,-119.79268766,426.06,,,,,,
11472,6000,41.16,23.52,17.64,21675.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64632956,-119.79268895,426.06,,,,,,
11473,6000,41.16,23.79,17.37,21675.48,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64632914,-119.79268976,426.06,,,,,,
11474,6000,41.16,27.83,13.33,21679.52,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64632316,-119.79270109,426.08,,,,,,
11475,6000,41.16,28.50,12.66,21680.19,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64632217,-119.79270299,426.08,,,,,,
11476,6000,41.16,28.68,12.47,21680.37,Metal Loss Group,Internal,15,0.038,1.5,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64632188,-119.79270354,426.08,,,,,,
11477,6000,41.16,28.92,12.24,21680.61,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64632153,-119.79270420,426.08,,,,,,
11478,6000,41.16,29.30,11.86,21680.99,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64632100,-119.79270523,426.08,,,,,,
11479,6000,41.16,29.67,11.49,21681.36,Metal Loss,Internal,15,0.038,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64632049,-119.79270620,426.09,,,,,,
11480,6000,41.16,29.90,11.26,21681.58,Metal Loss,Internal,18,0.045,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64632015,-119.79270685,426.09,,,,,,
11481,6000,41.16,30.03,11.13,21681.72,Metal Loss Group,Internal,16,0.040,1.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.64631989,-119.79270734,426.09,,,,,,
11482,6000,41.16,30.60,10.56,21682.28,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64631905,-119.79270895,426.09,,,,,,
11483,6000,41.16,30.73,10.43,21682.42,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64631888,-119.79270928,426.09,,,,,,
11484,6000,41.16,31.00,10.16,21682.69,Metal Loss,Internal,10,0.025,0.6,1.1,06:34,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64631851,-119.79270998,426.09,,,,,,
11485,6000,41.16,31.20,9.96,21682.88,Metal Loss Group,Internal,21,0.053,1.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64631820,-119.79271058,426.09,,,,,,
11486,6000,41.16,31.46,9.70,21683.15,Metal Loss Group,Internal,18,0.045,1.7,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.695,2071,2876,35.64631783,-119.79271128,426.10,,,,,,
11487,6000,41.16,31.77,9.39,21683.45,Metal Loss,Internal,18,0.045,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64631736,-119.79271217,426.10,,,,,,
11488,6000,41.16,31.98,9.17,21683.67,Metal Loss,Internal,19,0.048,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64631702,-119.79271283,426.10,,,,,,
11489,6000,41.16,32.16,9.00,21683.85,Metal Loss Group,Internal,11,0.028,1.5,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.64631681,-119.79271322,426.10,,,,,,
11490,6000,41.16,32.81,8.35,21684.50,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64631584,-119.79271508,426.10,,,,,,
11491,6000,41.16,33.39,7.77,21685.08,Metal Loss Group,Internal,15,0.038,0.8,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.64631498,-119.79271673,426.11,,,,,,
11492,6000,41.16,33.61,7.55,21685.29,Metal Loss,Internal,19,0.048,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64631466,-119.79271733,426.11,,,,,,
11493,6000,41.16,34.01,7.15,21685.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64631404,-119.79271852,426.11,,,,,,
11494,6000,41.16,34.41,6.74,21686.10,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64631348,-119.79271959,426.11,,,,,,
11495,6000,41.16,34.66,6.50,21686.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64631312,-119.79272028,426.11,,,,,,
11496,6000,41.16,34.80,6.36,21686.48,Metal Loss Group,Internal,10,0.025,1.0,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64631286,-119.79272077,426.11,,,,,,
11497,6000,41.16,35.00,6.15,21686.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64631262,-119.79272124,426.11,,,,,,
11498,6000,41.16,35.17,5.98,21686.86,Metal Loss,Internal,13,0.033,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64631234,-119.79272177,426.11,,,,,,
11499,6000,41.16,35.32,5.84,21687.00,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64631214,-119.79272214,426.12,,,,,,
11500,6000,41.16,35.52,5.64,21687.21,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64631185,-119.79272271,426.12,,,,,,
11501,6000,41.16,35.76,5.40,21687.44,Metal Loss,Internal,16,0.040,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64631149,-119.79272339,426.12,,,,,,
11502,6000,41.16,36.08,5.07,21687.77,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64631100,-119.79272433,426.12,,,,,,
11503,6000,41.16,36.34,4.82,21688.02,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64631064,-119.79272502,426.12,,,,,,
11504,6000,41.16,36.46,4.69,21688.15,Metal Loss,Internal,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64631045,-119.79272537,426.12,,,,,,
11505,6000,41.16,36.61,4.54,21688.30,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64631027,-119.79272573,426.12,,,,,,
11506,6000,41.16,37.02,4.14,21688.71,Metal Loss,Internal,14,0.035,0.4,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64630965,-119.79272691,426.12,,,,,,
11507,6000,41.16,37.19,3.97,21688.88,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64630934,-119.79272749,426.13,,,,,,
11508,6000,41.16,37.44,3.72,21689.13,Metal Loss,Internal,17,0.043,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64630899,-119.79272817,426.13,,,,,,
11509,6000,41.16,37.56,3.59,21689.25,Metal Loss,Internal,21,0.053,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64630881,-119.79272851,426.13,,,,,,
11510,6000,41.16,37.73,3.43,21689.42,Metal Loss,Internal,14,0.035,0.4,0.8,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64630859,-119.79272893,426.13,,,,,,
11511,6000,41.16,38.00,3.16,21689.69,Metal Loss,Internal,15,0.038,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64630817,-119.79272973,426.13,,,,,,
11512,6000,41.16,38.54,2.62,21690.23,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64630744,-119.79273114,426.13,,,,,,
11513,6000,41.16,38.91,2.25,21690.59,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64630682,-119.79273231,426.13,,,,,,
11514,6000,41.16,39.12,2.04,21690.81,Metal Loss,Internal,10,0.025,0.6,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64630650,-119.79273294,426.13,,,,,,
11515,6000,41.16,40.03,1.13,21691.71,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64630516,-119.79273549,426.14,,,,,,
11516,6000,41.16,40.41,0.74,21692.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64630461,-119.79273654,426.14,,,,,,
11517,6010,41.36,41.16,41.36,21692.84,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:33,,,,35.64630351,-119.79273865,426.15,,,,,,
11518,6010,41.36,1.41,39.95,21694.26,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64630145,-119.79274258,426.15,,,,,,
11519,6010,41.36,1.56,39.80,21694.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64630123,-119.79274300,426.15,,,,,,
11520,6010,41.36,1.77,39.59,21694.62,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64630091,-119.79274362,426.15,,,,,,
11521,6010,41.36,1.90,39.47,21694.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64630066,-119.79274408,426.16,,,,,,
11522,6010,41.36,2.27,39.09,21695.12,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64630013,-119.79274510,426.16,,,,,,
11523,6010,41.36,2.41,38.95,21695.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64629995,-119.79274544,426.16,,,,,,
11524,6010,41.36,2.65,38.71,21695.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64629961,-119.79274609,426.16,,,,,,
11525,6010,41.36,3.00,38.36,21695.85,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64629908,-119.79274712,426.16,,,,,,
11526,6010,41.36,3.43,37.93,21696.27,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64629844,-119.79274834,426.16,,,,,,
11527,6010,41.36,3.68,37.68,21696.52,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64629808,-119.79274901,426.16,,,,,,
11528,6010,41.36,3.80,37.57,21696.64,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64629791,-119.79274935,426.16,,,,,,
11529,6010,41.36,4.23,37.14,21697.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64629726,-119.79275059,426.17,,,,,,
11530,6010,41.36,4.60,36.77,21697.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64629666,-119.79275174,426.17,,,,,,
11531,6010,41.36,5.05,36.32,21697.89,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64629599,-119.79275301,426.17,,,,,,
11532,6010,41.36,5.16,36.20,21698.01,Metal Loss Group,Internal,11,0.028,1.6,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64629589,-119.79275321,426.17,,,,,,
11533,6010,41.36,5.72,35.64,21698.56,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64629507,-119.79275478,426.17,,,,,,
11534,6010,41.36,6.02,35.34,21698.87,Metal Loss Group,Internal,20,0.050,0.6,1.3,06:18,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64629459,-119.79275569,426.18,,,,,,
11535,6010,41.36,6.74,34.62,21699.59,Metal Loss,Internal,17,0.043,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64629348,-119.79275781,426.18,,,,,,
11536,6010,41.36,7.79,33.57,21700.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64629194,-119.79276076,426.19,,,,,,
11537,6010,41.36,8.45,32.91,21701.30,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64629096,-119.79276263,426.19,,,,,,
11538,6010,41.36,9.22,32.15,21702.06,Metal Loss,Internal,15,0.038,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64628980,-119.79276484,426.19,,,,,,
11539,6010,41.36,10.16,31.21,21703.00,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64628843,-119.79276747,426.20,,,,,,
11540,6010,41.36,10.36,31.01,21703.20,Metal Loss,Internal,21,0.053,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64628812,-119.79276806,426.20,,,,,,
11541,6010,41.36,10.93,30.43,21703.77,Metal Loss Group,Internal,10,0.025,1.6,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64628729,-119.79276964,426.20,,,,,,
11542,6010,41.36,11.31,30.05,21704.16,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64628673,-119.79277071,426.20,,,,,,
11543,6010,41.36,13.04,28.32,21705.89,Metal Loss,Internal,13,0.033,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64628411,-119.79277573,426.21,,,,,,
11544,6010,41.36,14.54,26.82,21707.39,Metal Loss,Internal,17,0.043,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64628190,-119.79277994,426.22,,,,,,
11545,6010,41.36,14.98,26.38,21707.82,Metal Loss Group,Internal,20,0.050,1.3,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.687,2097,2913,35.64628125,-119.79278118,426.22,,,,,,
11546,6010,41.36,15.35,26.01,21708.20,Metal Loss,Internal,12,0.030,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64628072,-119.79278221,426.22,,,,,,
11547,6010,41.36,15.77,25.59,21708.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64628007,-119.79278344,426.23,,,,,,
11548,6010,41.36,16.12,25.24,21708.96,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64627954,-119.79278445,426.23,,,,,,
11549,6010,41.36,16.25,25.11,21709.09,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64627937,-119.79278477,426.23,,,,,,
11550,6010,41.36,16.80,24.56,21709.64,Metal Loss,Internal,16,0.040,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64627856,-119.79278632,426.23,,,,,,
11551,6010,41.36,17.31,24.05,21710.15,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64627775,-119.79278788,426.23,,,,,,
11552,6010,41.36,18.60,22.77,21711.44,Metal Loss,Internal,16,0.040,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64627585,-119.79279153,426.24,,,,,,
11553,6010,41.36,18.72,22.64,21711.57,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64627569,-119.79279184,426.24,,,,,,
11554,6010,41.36,20.15,21.22,21712.99,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64627356,-119.79279596,426.25,,,,,,
11555,6010,41.36,20.29,21.07,21713.13,Metal Loss Group,Internal,12,0.030,1.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64627337,-119.79279633,426.25,,,,,,
11556,6010,41.36,20.60,20.77,21713.44,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64627291,-119.79279721,426.25,,,,,,
11557,6010,41.36,23.01,18.35,21715.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64626937,-119.79280405,426.27,,,,,,
11558,6010,41.36,23.51,17.85,21716.36,Metal Loss,Internal,18,0.045,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64626867,-119.79280539,426.27,,,,,,
11559,6010,41.36,23.67,17.69,21716.52,Metal Loss,Internal,19,0.048,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64626840,-119.79280592,426.27,,,,,,
11560,6010,41.36,24.33,17.03,21717.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64626741,-119.79280783,426.28,,,,,,
11561,6010,41.36,25.65,15.72,21718.49,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64626551,-119.79281148,426.28,,,,,,
11562,6010,41.36,27.11,14.25,21719.96,Metal Loss,Internal,18,0.045,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64626335,-119.79281566,426.29,,,,,,
11563,6010,41.36,27.83,13.53,21720.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64626233,-119.79281762,426.30,,,,,,
11564,6010,41.36,29.44,11.92,21722.29,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64625991,-119.79282229,426.31,,,,,,
11565,6010,41.36,29.65,11.71,21722.49,Metal Loss,Internal,18,0.045,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64625964,-119.79282281,426.31,,,,,,
11566,6010,41.36,29.93,11.43,21722.78,Metal Loss,Internal,15,0.038,0.3,0.5,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64625920,-119.79282365,426.31,,,,,,
11567,6010,41.36,30.37,10.99,21723.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64625855,-119.79282491,426.31,,,,,,
11568,6010,41.36,30.89,10.47,21723.74,Metal Loss,Internal,10,0.025,0.6,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64625783,-119.79282630,426.32,,,,,,
11569,6010,41.36,31.28,10.09,21724.12,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64625722,-119.79282748,426.32,,,,,,
11570,6010,41.36,32.24,9.12,21725.09,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64625584,-119.79283014,426.32,,,,,,
11571,6010,41.36,32.69,8.68,21725.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64625516,-119.79283145,426.33,,,,,,
11572,6010,41.36,32.87,8.50,21725.71,Metal Loss Group,Internal,10,0.025,0.8,1.5,06:09,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64625488,-119.79283200,426.33,,,,,,
11573,6010,41.36,33.56,7.81,21726.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64625389,-119.79283391,426.33,,,,,,
11574,6010,41.36,34.35,7.02,21727.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64625272,-119.79283617,426.34,,,,,,
11575,6010,41.36,34.64,6.72,21727.49,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64625233,-119.79283692,426.34,,,,,,
11576,6010,41.36,35.20,6.16,21728.04,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64625152,-119.79283849,426.34,,,,,,
11577,6010,41.36,35.48,5.88,21728.33,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64625105,-119.79283939,426.34,,,,,,
11578,6010,41.36,35.82,5.55,21728.66,Metal Loss,Internal,19,0.048,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64625055,-119.79284035,426.34,,,,,,
11579,6010,41.36,35.95,5.41,21728.80,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64625038,-119.79284068,426.35,,,,,,
11580,6010,41.36,36.16,5.21,21729.00,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64625006,-119.79284129,426.35,,,,,,
11581,6010,41.36,36.43,4.93,21729.27,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64624968,-119.79284202,426.35,,,,,,
11582,6010,41.36,37.00,4.36,21729.85,Metal Loss,Internal,14,0.035,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64624884,-119.79284365,426.35,,,,,,
11583,6010,41.36,38.32,3.04,21731.17,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64624689,-119.79284741,426.36,,,,,,
11584,6010,41.36,39.35,2.01,21732.20,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64624538,-119.79285032,426.37,,,,,,
11585,6020,41.35,41.36,41.35,21734.21,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:15,,,,35.64624238,-119.79285611,426.38,,,,,,
11586,6020,41.35,0.93,40.41,21735.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64624104,-119.79285870,426.38,,,,,,
11587,6020,41.35,1.19,40.16,21735.40,Metal Loss Group,Internal,15,0.038,2.0,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.694,2074,2881,35.64624067,-119.79285942,426.39,,,,,,
11588,6020,41.35,1.89,39.46,21736.09,Metal Loss Group,Internal,13,0.033,0.3,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64623965,-119.79286137,426.39,,,,,,
11589,6020,41.35,4.27,37.08,21738.48,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64623613,-119.79286817,426.40,,,,,,
11590,6020,41.35,8.41,32.94,21742.61,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64623001,-119.79287997,426.43,,,,,,
11591,6020,41.35,8.67,32.68,21742.87,Metal Loss,Internal,13,0.033,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64622965,-119.79288067,426.43,,,,,,
11592,6020,41.35,11.16,30.19,21745.36,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64622597,-119.79288772,426.45,,,,,,
11593,6020,41.35,11.45,29.90,21745.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64622557,-119.79288847,426.45,,,,,,
11594,6020,41.35,11.59,29.76,21745.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64622530,-119.79288898,426.45,,,,,,
11595,6020,41.35,11.96,29.39,21746.16,Metal Loss Group,Internal,19,0.048,1.0,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64622478,-119.79288998,426.45,,,,,,
11596,6020,41.35,13.20,28.15,21747.40,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64622293,-119.79289351,426.46,,,,,,
11597,6020,41.35,14.38,26.97,21748.59,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64622120,-119.79289683,426.47,,,,,,
11598,6020,41.35,14.53,26.82,21748.73,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64622093,-119.79289733,426.47,,,,,,
11599,6020,41.35,14.96,26.39,21749.17,Metal Loss Group,Internal,10,0.025,0.5,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64622035,-119.79289845,426.47,,,,,,
11600,6020,41.35,15.87,25.48,21750.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64621899,-119.79290104,426.48,,,,,,
11601,6020,41.35,16.33,25.02,21750.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64621833,-119.79290231,426.48,,,,,,
11602,6020,41.35,16.81,24.54,21751.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64621755,-119.79290379,426.49,,,,,,
11603,6020,41.35,17.00,24.34,21751.21,Metal Loss Group,Internal,10,0.025,0.7,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64621730,-119.79290426,426.49,,,,,,
11604,6020,41.35,18.87,22.48,21753.07,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64621451,-119.79290960,426.50,,,,,,
11605,6020,41.35,19.41,21.94,21753.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64621377,-119.79291102,426.50,,,,,,
11606,6020,41.35,20.79,20.55,21755.00,Metal Loss,Internal,10,0.025,0.6,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64621173,-119.79291491,426.51,,,,,,
11607,6020,41.35,21.64,19.71,21755.84,Metal Loss Group,Internal,10,0.025,0.3,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64621043,-119.79291739,426.52,,,,,,
11608,6020,41.35,22.23,19.11,21756.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64620958,-119.79291902,426.52,,,,,,
11609,6020,41.35,24.58,16.77,21758.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64620608,-119.79292571,426.54,,,,,,
11610,6020,41.35,26.07,15.28,21760.27,Metal Loss Group,Internal,11,0.028,1.5,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64620388,-119.79292991,426.55,,,,,,
11611,6020,41.35,27.93,13.42,21762.14,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64620113,-119.79293516,426.56,,,,,,
11612,6020,41.35,34.80,6.55,21769.00,Metal Loss,Internal,13,0.033,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64619091,-119.79295468,426.61,,,,,,
11613,6020,41.35,35.36,5.98,21769.57,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64619007,-119.79295629,426.61,,,,,,
11614,6020,41.35,35.60,5.75,21769.81,Metal Loss Group,Internal,11,0.028,1.0,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.64618972,-119.79295696,426.61,,,,,,
11615,6020,41.35,35.88,5.46,21770.09,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64618934,-119.79295769,426.62,,,,,,
11616,6020,41.35,38.35,3.00,21772.56,Metal Loss Group,Internal,15,0.038,0.3,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64618565,-119.79296474,426.63,,,,,,
11617,6020,41.35,39.41,1.93,21773.62,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64618412,-119.79296766,426.64,,,,,,
11618,6020,41.35,39.77,1.58,21773.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64618358,-119.79296870,426.64,,,,,,
11619,6020,41.35,40.96,0.39,21775.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64618180,-119.79297209,426.65,,,,,,
11620,6020,41.35,41.13,0.22,21775.33,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64618159,-119.79297249,426.65,,,,,,
11621,6030,37.63,41.35,37.63,21775.55,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:45,,,,35.64618125,-119.79297315,426.65,,,,,,
11622,6030,37.63,0.42,37.21,21775.97,Metal Loss,Internal,10,0.025,0.7,1.4,06:30,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64618061,-119.79297437,426.66,,,,,,
11623,6030,37.63,0.68,36.96,21776.23,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64618024,-119.79297506,426.66,,,,,,
11624,6030,37.63,0.94,36.70,21776.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64617988,-119.79297575,426.66,,,,,,
11625,6030,37.63,1.23,36.40,21776.78,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64617940,-119.79297666,426.66,,,,,,
11626,6030,37.63,1.53,36.10,21777.09,Metal Loss,Internal,10,0.025,0.6,1.0,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64617894,-119.79297754,426.66,,,,,,
11627,6030,37.63,1.71,35.93,21777.26,Metal Loss Group,Internal,11,0.028,1.1,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64617871,-119.79297797,426.66,,,,,,
11628,6030,37.63,3.70,33.93,21779.26,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64617573,-119.79298365,426.68,,,,,,
11629,6030,37.63,4.41,33.22,21779.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64617469,-119.79298562,426.68,,,,,,
11630,6030,37.63,6.24,31.39,21781.79,Metal Loss,Internal,17,0.043,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64617200,-119.79299075,426.69,,,,,,
