"Item
11631,6030,37.63,6.36,31.27,21781.91,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64617182,-119.79299109,426.69,,,,,,
11632,6030,37.63,6.61,31.02,21782.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64617147,-119.79299176,426.70,,,,,,
11633,6030,37.63,7.43,30.20,21782.98,Metal Loss,Internal,10,0.025,0.6,1.1,06:38,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64617026,-119.79299406,426.70,,,,,,
11634,6030,37.63,7.67,29.96,21783.23,Metal Loss,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64616984,-119.79299485,426.70,,,,,,
11635,6030,37.63,8.48,29.15,21784.03,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64616864,-119.79299713,426.71,,,,,,
11636,6030,37.63,10.21,27.43,21785.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64616610,-119.79300197,426.72,,,,,,
11637,6030,37.63,10.98,26.66,21786.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64616496,-119.79300415,426.72,,,,,,
11638,6030,37.63,12.75,24.89,21788.30,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64616235,-119.79300912,426.74,,,,,,
11639,6030,37.63,13.16,24.47,21788.71,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64616173,-119.79301030,426.74,,,,,,
11640,6030,37.63,15.99,21.64,21791.54,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64615753,-119.79301830,426.76,,,,,,
11641,6030,37.63,16.65,20.98,21792.20,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64615653,-119.79302019,426.76,,,,,,
11642,6030,37.63,17.01,20.62,21792.56,Metal Loss,Internal,15,0.038,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64615601,-119.79302119,426.76,,,,,,
11643,6030,37.63,17.77,19.87,21793.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64615495,-119.79302320,426.77,,,,,,
11644,6030,37.63,20.27,17.36,21795.82,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64615123,-119.79303028,426.78,,,,,,
11645,6030,37.63,20.72,16.91,21796.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64615055,-119.79303157,426.79,,,,,,
11646,6030,37.63,21.34,16.29,21796.89,Metal Loss Group,Internal,10,0.025,0.6,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64614959,-119.79303341,426.79,,,,,,
11647,6030,37.63,21.50,16.13,21797.05,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64614939,-119.79303379,426.79,,,,,,
11648,6030,37.63,22.06,15.58,21797.61,Metal Loss,Internal,10,0.025,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64614856,-119.79303536,426.80,,,,,,
11649,6030,37.63,23.04,14.59,21798.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64614708,-119.79303819,426.80,,,,,,
11650,6030,37.63,24.33,13.30,21799.89,Metal Loss,Internal,10,0.025,0.4,0.7,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64614516,-119.79304184,426.81,,,,,,
11651,6030,37.63,26.43,11.20,21801.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64614204,-119.79304777,426.82,,,,,,
11652,6030,37.63,26.65,10.99,21802.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64614171,-119.79304841,426.83,,,,,,
11653,6030,37.63,28.09,9.55,21803.64,Metal Loss Group,Internal,14,0.035,1.2,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64613960,-119.79305242,426.84,,,,,,
11654,6030,37.63,28.42,9.21,21803.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613909,-119.79305340,426.84,,,,,,
11655,6030,37.63,28.72,8.91,21804.28,Metal Loss Group,Internal,10,0.025,1.8,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.64613863,-119.79305427,426.84,,,,,,
11656,6030,37.63,29.09,8.55,21804.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613811,-119.79305526,426.84,,,,,,
11657,6030,37.63,29.44,8.20,21804.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613759,-119.79305625,426.84,,,,,,
11658,6030,37.63,29.62,8.01,21805.18,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64613728,-119.79305684,426.85,,,,,,
11659,6030,37.63,30.16,7.47,21805.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613648,-119.79305837,426.85,,,,,,
11660,6030,37.63,30.68,6.96,21806.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613575,-119.79305976,426.85,,,,,,
11661,6030,37.63,31.07,6.56,21806.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64613510,-119.79306098,426.86,,,,,,
11662,6030,37.63,31.75,5.89,21807.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613411,-119.79306288,426.86,,,,,,
11663,6030,37.63,32.15,5.49,21807.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613354,-119.79306397,426.86,,,,,,
11664,6030,37.63,32.31,5.33,21807.86,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64613326,-119.79306450,426.86,,,,,,
11665,6030,37.63,33.03,4.61,21808.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613224,-119.79306644,426.87,,,,,,
11666,6030,37.63,33.21,4.42,21808.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613193,-119.79306701,426.87,,,,,,
11667,6030,37.63,33.42,4.22,21808.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64613169,-119.79306747,426.87,,,,,,
11668,6030,37.63,33.86,3.77,21809.42,Metal Loss Group,Internal,19,0.048,2.6,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.717,2008,2789,35.64613094,-119.79306890,426.88,,,,,,
11669,6030,37.63,34.31,3.32,21809.87,Metal Loss Group,Internal,15,0.038,0.7,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64613035,-119.79307002,426.88,,,,,,
11670,6030,37.63,34.58,3.05,21810.13,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64612992,-119.79307085,426.89,,,,,,
11671,6030,37.63,34.70,2.93,21810.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64612974,-119.79307119,426.89,,,,,,
11672,6030,37.63,34.88,2.76,21810.43,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64612953,-119.79307157,426.89,,,,,,
11673,6030,37.63,35.36,2.27,21810.91,Metal Loss Group,Internal,19,0.048,1.2,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.64612874,-119.79307309,426.90,,,,,,
11674,6030,37.63,35.64,1.99,21811.19,Metal Loss Group,Internal,22,0.055,2.0,1.3,06:22,,ERW,0.250,X42,8.625,1440,,0.711,2026,2814,35.64612837,-119.79307380,426.90,,,,,,
11675,6030,37.63,36.03,1.60,21811.58,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64612776,-119.79307495,426.90,,,,,,
11676,6030,37.63,36.15,1.49,21811.70,Metal Loss,Internal,15,0.038,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64612760,-119.79307526,426.91,,,,,,
11677,6030,37.63,36.27,1.37,21811.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64612741,-119.79307561,426.91,,,,,,
11678,6030,37.63,36.52,1.11,21812.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64612703,-119.79307633,426.91,,,,,,
11679,6030,37.63,36.86,0.78,21812.41,Metal Loss Group,Internal,12,0.030,1.5,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.64612653,-119.79307730,426.91,,,,,,
11680,6030,37.63,37.17,0.47,21812.72,Metal Loss,Internal,15,0.038,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64612607,-119.79307817,426.92,,,,,,
11681,6030,37.63,37.41,0.22,21812.97,Metal Loss,Internal,11,0.028,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64612571,-119.79307884,426.92,,,,,,
11682,6040,41.34,37.63,41.34,21813.18,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:49,,,,35.64612538,-119.79307947,426.92,,,,,,
11683,6040,41.34,0.45,40.88,21813.64,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64612470,-119.79308078,426.93,,,,,,
11684,6040,41.34,0.68,40.66,21813.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64612437,-119.79308139,426.93,,,,,,
11685,6040,41.34,0.81,40.53,21813.99,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64612419,-119.79308174,426.93,,,,,,
11686,6040,41.34,1.17,40.17,21814.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64612367,-119.79308273,426.93,,,,,,
11687,6040,41.34,1.42,39.92,21814.60,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64612332,-119.79308339,426.94,,,,,,
11688,6040,41.34,1.74,39.60,21814.93,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64612281,-119.79308436,426.94,,,,,,
11689,6040,41.34,2.00,39.33,21815.19,Metal Loss,Internal,19,0.048,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64612240,-119.79308514,426.94,,,,,,
11690,6040,41.34,2.35,38.99,21815.53,Metal Loss Group,Internal,15,0.038,1.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64612190,-119.79308610,426.95,,,,,,
11691,6040,41.34,2.63,38.71,21815.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64612152,-119.79308682,426.95,,,,,,
11692,6040,41.34,2.93,38.41,21816.11,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64612105,-119.79308771,426.95,,,,,,
11693,6040,41.34,3.10,38.24,21816.28,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64612083,-119.79308813,426.96,,,,,,
11694,6040,41.34,3.27,38.06,21816.46,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64612054,-119.79308868,426.96,,,,,,
11695,6040,41.34,3.74,37.60,21816.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64611985,-119.79308998,426.96,,,,,,
11696,6040,41.34,3.97,37.36,21817.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64611951,-119.79309065,426.97,,,,,,
11697,6040,41.34,4.30,37.04,21817.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64611903,-119.79309154,426.97,,,,,,
11698,6040,41.34,4.67,36.66,21817.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64611841,-119.79309273,426.97,,,,,,
11699,6040,41.34,4.79,36.55,21817.98,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64611824,-119.79309306,426.98,,,,,,
11700,6040,41.34,4.98,36.36,21818.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64611802,-119.79309348,426.98,,,,,,
11701,6040,41.34,5.25,36.09,21818.43,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64611764,-119.79309420,426.98,,,,,,
11702,6040,41.34,5.47,35.86,21818.66,Metal Loss Group,Internal,12,0.030,1.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64611731,-119.79309483,426.98,,,,,,
11703,6040,41.34,5.93,35.41,21819.11,Metal Loss,Internal,11,0.028,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64611656,-119.79309625,426.99,,,,,,
11704,6040,41.34,6.19,35.15,21819.37,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64611619,-119.79309694,426.99,,,,,,
11705,6040,41.34,6.38,34.96,21819.56,Metal Loss,Internal,19,0.048,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64611589,-119.79309753,426.99,,,,,,
11706,6040,41.34,6.61,34.73,21819.80,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64611556,-119.79309814,427.00,,,,,,
11707,6040,41.34,6.72,34.61,21819.91,Metal Loss,Internal,13,0.033,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64611540,-119.79309846,427.00,,,,,,
11708,6040,41.34,6.99,34.35,21820.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64611501,-119.79309919,427.00,,,,,,
11709,6040,41.34,7.27,34.06,21820.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64611457,-119.79310004,427.00,,,,,,
11710,6040,41.34,7.74,33.60,21820.92,Metal Loss,Internal,13,0.033,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64611389,-119.79310133,427.01,,,,,,
11711,6040,41.34,8.16,33.18,21821.34,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64611331,-119.79310243,427.01,,,,,,
11712,6040,41.34,8.30,33.04,21821.48,Metal Loss,Internal,19,0.048,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64611306,-119.79310291,427.01,,,,,,
11713,6040,41.34,9.48,31.86,21822.66,Metal Loss Group,Internal,14,0.035,1.7,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.687,2095,2910,35.64611132,-119.79310621,427.03,,,,,,
11714,6040,41.34,10.40,30.94,21823.58,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64610995,-119.79310881,427.04,,,,,,
11715,6040,41.34,10.60,30.74,21823.78,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64610965,-119.79310938,427.04,,,,,,
11716,6040,41.34,10.72,30.62,21823.90,Metal Loss Group,Internal,17,0.043,4.2,1.2,06:12,,ERW,0.250,X42,8.625,1440,,0.729,1974,2742,35.64610949,-119.79310970,427.04,,,,,,
11717,6040,41.34,11.50,29.84,21824.68,Metal Loss,Internal,10,0.025,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64610831,-119.79311193,427.05,,,,,,
11718,6040,41.34,11.72,29.61,21824.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64610799,-119.79311254,427.05,,,,,,
11719,6040,41.34,11.93,29.41,21825.11,Metal Loss Group,Internal,11,0.028,1.3,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64610766,-119.79311317,427.06,,,,,,
11720,6040,41.34,12.86,28.48,21826.04,Metal Loss,Internal,19,0.048,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64610633,-119.79311570,427.07,,,,,,
11721,6040,41.34,13.34,28.00,21826.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64610561,-119.79311706,427.07,,,,,,
11722,6040,41.34,13.60,27.74,21826.78,Metal Loss,Internal,10,0.025,0.4,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64610518,-119.79311789,427.07,,,,,,
11723,6040,41.34,13.98,27.35,21827.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64610464,-119.79311891,427.08,,,,,,
11724,6040,41.34,14.19,27.15,21827.37,Metal Loss,Internal,16,0.040,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64610433,-119.79311950,427.08,,,,,,
11725,6040,41.34,14.38,26.96,21827.57,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64610401,-119.79312011,427.08,,,,,,
11726,6040,41.34,14.53,26.81,21827.71,Metal Loss Group,Internal,11,0.028,1.2,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.64610382,-119.79312047,427.08,,,,,,
11727,6040,41.34,15.03,26.31,21828.21,Metal Loss,Internal,10,0.025,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64610311,-119.79312183,427.09,,,,,,
11728,6040,41.34,15.20,26.13,21828.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64610282,-119.79312238,427.09,,,,,,
11729,6040,41.34,15.43,25.91,21828.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64610250,-119.79312299,427.09,,,,,,
11730,6040,41.34,15.92,25.42,21829.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64610176,-119.79312439,427.10,,,,,,
11731,6040,41.34,16.32,25.02,21829.50,Metal Loss Group,Internal,12,0.030,3.2,1.4,06:13,,ERW,0.250,X42,8.625,1440,,0.701,2055,2854,35.64610115,-119.79312555,427.10,,,,,,
11732,6040,41.34,17.13,24.21,21830.32,Metal Loss,Internal,15,0.038,0.5,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64609996,-119.79312784,427.12,,,,,,
11733,6040,41.34,17.48,23.86,21830.66,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64609944,-119.79312883,427.12,,,,,,
11734,6040,41.34,17.96,23.38,21831.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64609875,-119.79313015,427.13,,,,,,
11735,6040,41.34,19.58,21.76,21832.76,Metal Loss,Internal,13,0.033,0.6,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64609629,-119.79313488,427.15,,,,,,
11736,6040,41.34,19.76,21.58,21832.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64609604,-119.79313535,427.16,,,,,,
11737,6040,41.34,20.23,21.11,21833.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64609530,-119.79313677,427.16,,,,,,
11738,6040,41.34,20.52,20.82,21833.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64609491,-119.79313752,427.17,,,,,,
11739,6040,41.34,21.19,20.15,21834.37,Metal Loss Group,Internal,12,0.030,1.2,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64609393,-119.79313940,427.18,,,,,,
11740,6040,41.34,21.42,19.92,21834.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64609359,-119.79314004,427.18,,,,,,
11741,6040,41.34,21.88,19.46,21835.07,Metal Loss,Internal,13,0.033,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64609290,-119.79314138,427.19,,,,,,
11742,6040,41.34,22.27,19.07,21835.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64609230,-119.79314251,427.19,,,,,,
11743,6040,41.34,22.86,18.48,21836.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64609141,-119.79314422,427.20,,,,,,
11744,6040,41.34,23.00,18.33,21836.19,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64609123,-119.79314457,427.20,,,,,,
11745,6040,41.34,23.14,18.20,21836.32,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64609105,-119.79314492,427.21,,,,,,
11746,6040,41.34,23.66,17.68,21836.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64609026,-119.79314644,427.21,,,,,,
11747,6040,41.34,24.53,16.80,21837.72,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64608894,-119.79314897,427.23,,,,,,
11748,6040,41.34,24.85,16.49,21838.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64608853,-119.79314976,427.23,,,,,,
11749,6040,41.34,25.18,16.16,21838.36,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64608804,-119.79315068,427.24,,,,,,
11750,6040,41.34,25.96,15.38,21839.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64608687,-119.79315292,427.25,,,,,,
11751,6040,41.34,26.68,14.66,21839.86,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64608584,-119.79315491,427.26,,,,,,
11752,6040,41.34,27.21,14.13,21840.39,Metal Loss,Internal,10,0.025,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64608500,-119.79315652,427.27,,,,,,
11753,6040,41.34,27.80,13.54,21840.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64608417,-119.79315810,427.27,,,,,,
11754,6040,41.34,28.08,13.26,21841.27,Metal Loss Group,Internal,15,0.038,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64608373,-119.79315895,427.28,,,,,,
11755,6040,41.34,28.50,12.83,21841.69,Metal Loss Group,Internal,18,0.045,1.6,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.64608308,-119.79316020,427.28,,,,,,
11756,6040,41.34,28.76,12.57,21841.95,Metal Loss Group,Internal,11,0.028,1.3,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64608272,-119.79316089,427.29,,,,,,
11757,6040,41.34,28.99,12.35,21842.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64608239,-119.79316152,427.29,,,,,,
11758,6040,41.34,29.55,11.79,21842.73,Metal Loss Group,Internal,11,0.028,1.0,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.64608156,-119.79316311,427.30,,,,,,
11759,6040,41.34,29.73,11.60,21842.92,Metal Loss,Internal,15,0.038,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64608134,-119.79316352,427.30,,,,,,
11760,6040,41.34,30.20,11.14,21843.38,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64608057,-119.79316500,427.31,,,,,,
11761,6040,41.34,30.91,10.43,21844.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64607956,-119.79316694,427.32,,,,,,
11762,6040,41.34,31.59,9.75,21844.77,Metal Loss,Internal,10,0.025,0.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64607854,-119.79316891,427.33,,,,,,
11763,6040,41.34,32.09,9.25,21845.27,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64607784,-119.79317024,427.34,,,,,,
11764,6040,41.34,32.45,8.89,21845.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64607732,-119.79317123,427.34,,,,,,
11765,6040,41.34,32.97,8.37,21846.15,Metal Loss Group,Internal,11,0.028,1.5,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64607652,-119.79317277,427.35,,,,,,
11766,6040,41.34,33.46,7.87,21846.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64607582,-119.79317412,427.36,,,,,,
11767,6040,41.34,33.71,7.63,21846.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64607548,-119.79317476,427.36,,,,,,
11768,6040,41.34,33.97,7.36,21847.16,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64607504,-119.79317561,427.36,,,,,,
11769,6040,41.34,34.28,7.06,21847.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64607461,-119.79317643,427.37,,,,,,
11770,6040,41.34,34.39,6.94,21847.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64607445,-119.79317675,427.37,,,,,,
11771,6040,41.34,34.79,6.55,21847.97,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64607384,-119.79317790,427.38,,,,,,
11772,6040,41.34,35.36,5.98,21848.54,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64607300,-119.79317951,427.39,,,,,,
11773,6040,41.34,35.69,5.65,21848.87,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64607251,-119.79318047,427.39,,,,,,
11774,6040,41.34,35.97,5.36,21849.16,Metal Loss,Internal,17,0.043,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64607213,-119.79318119,427.39,,,,,,
11775,6040,41.34,36.12,5.22,21849.30,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64607186,-119.79318171,427.40,,,,,,
11776,6040,41.34,36.44,4.90,21849.62,Metal Loss,Internal,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64607145,-119.79318249,427.40,,,,,,
11777,6040,41.34,36.73,4.61,21849.91,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64607100,-119.79318336,427.41,,,,,,
11778,6040,41.34,36.92,4.42,21850.11,Metal Loss Group,Internal,10,0.025,0.4,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64607068,-119.79318397,427.41,,,,,,
11779,6040,41.34,37.28,4.06,21850.46,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64607016,-119.79318497,427.41,,,,,,
11780,6040,41.34,37.71,3.62,21850.90,Metal Loss Group,Internal,10,0.025,1.6,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64606951,-119.79318620,427.42,,,,,,
11781,6040,41.34,38.85,2.49,21852.04,Metal Loss Group,Internal,10,0.025,0.3,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64606783,-119.79318943,427.44,,,,,,
11782,6040,41.34,39.04,2.30,21852.23,Metal Loss Group,Internal,13,0.033,1.1,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.675,2134,2963,35.64606759,-119.79318988,427.44,,,,,,
11783,6040,41.34,40.19,1.15,21853.37,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64606592,-119.79319312,427.45,,,,,,
11784,6040,41.34,40.69,0.65,21853.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64606514,-119.79319462,427.45,,,,,,
11785,6040,41.34,41.21,0.12,21854.40,Metal Loss Group,Internal,15,0.038,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64606441,-119.79319604,427.45,,,,,,
11786,6050,41.37,41.34,41.37,21854.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,08:14,,,,35.64606418,-119.79319650,427.45,,,,,,
11787,6050,41.37,0.31,41.07,21854.83,Metal Loss,Internal,10,0.025,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64606379,-119.79319724,427.45,,,,,,
11788,6050,41.37,0.46,40.91,21854.98,Metal Loss,Internal,10,0.025,0.6,1.1,06:09,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64606351,-119.79319780,427.45,,,,,,
11789,6050,41.37,0.84,40.54,21855.36,Metal Loss,Internal,16,0.040,0.4,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64606299,-119.79319880,427.46,,,,,,
11790,6050,41.37,2.01,39.36,21856.53,Metal Loss,Internal,10,0.025,0.4,0.8,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64606130,-119.79320208,427.46,,,,,,
11791,6050,41.37,3.18,38.19,21857.70,Metal Loss,Internal,13,0.033,0.4,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64605953,-119.79320551,427.46,,,,,,
11792,6050,41.37,3.68,37.69,21858.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64605884,-119.79320686,427.46,,,,,,
11793,6050,41.37,5.12,36.26,21859.64,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64605672,-119.79321097,427.47,,,,,,
11794,6050,41.37,6.14,35.23,21860.67,Metal Loss,Internal,10,0.025,0.6,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64605522,-119.79321389,427.47,,,,,,
11795,6050,41.37,6.32,35.06,21860.84,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64605500,-119.79321432,427.47,,,,,,
11796,6050,41.37,6.49,34.88,21861.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64605472,-119.79321486,427.47,,,,,,
11797,6050,41.37,6.67,34.70,21861.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64605449,-119.79321532,427.47,,,,,,
11798,6050,41.37,6.82,34.55,21861.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64605422,-119.79321583,427.47,,,,,,
11799,6050,41.37,7.25,34.12,21861.77,Metal Loss,Internal,10,0.025,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64605358,-119.79321708,427.47,,,,,,
11800,6050,41.37,7.59,33.79,21862.11,Metal Loss Group,Internal,10,0.025,0.5,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64605309,-119.79321803,427.47,,,,,,
11801,6050,41.37,8.40,32.97,21862.92,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64605189,-119.79322036,427.48,,,,,,
11802,6050,41.37,8.71,32.67,21863.23,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64605143,-119.79322124,427.48,,,,,,
11803,6050,41.37,8.94,32.44,21863.46,Metal Loss Group,Internal,10,0.025,1.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64605110,-119.79322189,427.48,,,,,,
11804,6050,41.37,10.04,31.33,21864.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64604953,-119.79322495,427.48,,,,,,
11805,6050,41.37,10.38,31.00,21864.90,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64604903,-119.79322591,427.48,,,,,,
11806,6050,41.37,10.73,30.64,21865.25,Metal Loss Group,Internal,10,0.025,2.7,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64604852,-119.79322689,427.48,,,,,,
11807,6050,41.37,11.13,30.24,21865.65,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64604793,-119.79322804,427.49,,,,,,
11808,6050,41.37,11.97,29.40,21866.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64604663,-119.79323057,427.49,,,,,,
11809,6050,41.37,13.21,28.17,21867.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64604488,-119.79323398,427.49,,,,,,
11810,6050,41.37,13.76,27.61,21868.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64604407,-119.79323554,427.49,,,,,,
11811,6050,41.37,13.88,27.50,21868.40,Metal Loss Group,Internal,10,0.025,2.7,1.2,06:16,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64604390,-119.79323587,427.49,,,,,,
11812,6050,41.37,14.69,26.68,21869.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64604264,-119.79323831,427.50,,,,,,
11813,6050,41.37,15.08,26.29,21869.60,Metal Loss Group,Internal,11,0.028,1.1,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64604210,-119.79323938,427.50,,,,,,
11814,6050,41.37,15.32,26.05,21869.84,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64604176,-119.79324002,427.50,,,,,,
11815,6050,41.37,15.55,25.82,21870.07,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64604140,-119.79324073,427.50,,,,,,
11816,6050,41.37,15.95,25.42,21870.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64604080,-119.79324190,427.50,,,,,,
11817,6050,41.37,16.23,25.15,21870.75,Metal Loss,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64604044,-119.79324259,427.50,,,,,,
11818,6050,41.37,16.64,24.73,21871.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64603981,-119.79324381,427.50,,,,,,
11819,6050,41.37,17.04,24.33,21871.56,Metal Loss,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64603926,-119.79324488,427.50,,,,,,
11820,6050,41.37,17.19,24.19,21871.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64603899,-119.79324540,427.50,,,,,,
11821,6050,41.37,17.64,23.73,21872.16,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64603834,-119.79324667,427.50,,,,,,
11822,6050,41.37,17.92,23.45,21872.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64603797,-119.79324740,427.50,,,,,,
11823,6050,41.37,18.32,23.05,21872.84,Metal Loss Group,Internal,11,0.028,0.9,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.64603734,-119.79324862,427.51,,,,,,
11824,6050,41.37,18.80,22.57,21873.32,Metal Loss Group,Internal,11,0.028,1.0,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.64603666,-119.79324993,427.51,,,,,,
11825,6050,41.37,19.12,22.25,21873.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64603626,-119.79325071,427.51,,,,,,
11826,6050,41.37,21.03,20.34,21875.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64603345,-119.79325618,427.51,,,,,,
11827,6050,41.37,21.16,20.21,21875.69,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64603321,-119.79325664,427.51,,,,,,
11828,6050,41.37,21.67,19.70,21876.19,Metal Loss Group,Internal,10,0.025,1.5,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64603249,-119.79325804,427.52,,,,,,
11829,6050,41.37,22.13,19.25,21876.65,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64603183,-119.79325931,427.52,,,,,,
11830,6050,41.37,22.93,18.44,21877.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64603066,-119.79326159,427.52,,,,,,
11831,6050,41.37,23.32,18.05,21877.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64603006,-119.79326276,427.52,,,,,,
11832,6050,41.37,24.11,17.26,21878.63,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64602889,-119.79326503,427.52,,,,,,
11833,6050,41.37,24.22,17.15,21878.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64602873,-119.79326533,427.52,,,,,,
11834,6050,41.37,24.93,16.44,21879.45,Metal Loss,Internal,10,0.025,0.4,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64602772,-119.79326729,427.53,,,,,,
11835,6050,41.37,25.37,16.00,21879.90,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64602708,-119.79326855,427.53,,,,,,
11836,6050,41.37,25.87,15.50,21880.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64602635,-119.79326995,427.53,,,,,,
11837,6050,41.37,26.54,14.83,21881.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64602538,-119.79327184,427.53,,,,,,
11838,6050,41.37,26.68,14.70,21881.20,Metal Loss Group,Internal,10,0.025,0.7,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64602519,-119.79327220,427.53,,,,,,
11839,6050,41.37,27.05,14.33,21881.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64602460,-119.79327336,427.53,,,,,,
11840,6050,41.37,28.33,13.04,21882.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64602274,-119.79327697,427.54,,,,,,
11841,6050,41.37,28.77,12.61,21883.29,Metal Loss,Internal,16,0.040,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64602210,-119.79327821,427.54,,,,,,
11842,6050,41.37,29.24,12.14,21883.76,Metal Loss,Internal,23,0.058,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64602144,-119.79327949,427.54,,,,,,
11843,6050,41.37,29.43,11.94,21883.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64602112,-119.79328011,427.54,,,,,,
11844,6050,41.37,30.67,10.71,21885.19,Metal Loss,Internal,12,0.030,0.5,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64601938,-119.79328349,427.54,,,,,,
11845,6050,41.37,32.01,9.36,21886.53,Metal Loss,Internal,20,0.050,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64601742,-119.79328729,427.55,,,,,,
11846,6050,41.37,32.35,9.03,21886.87,Metal Loss,Internal,21,0.053,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64601692,-119.79328826,427.56,,,,,,
11847,6050,41.37,33.41,7.97,21887.93,Metal Loss,Internal,13,0.033,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64601538,-119.79329123,427.57,,,,,,
11848,6050,41.37,33.95,7.43,21888.47,Metal Loss,Internal,13,0.033,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64601457,-119.79329280,427.58,,,,,,
11849,6050,41.37,34.30,7.08,21888.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64601408,-119.79329375,427.58,,,,,,
11850,6050,41.37,35.12,6.26,21889.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64601283,-119.79329617,427.59,,,,,,
11851,6050,41.37,35.45,5.92,21889.97,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64601233,-119.79329713,427.60,,,,,,
11852,6050,41.37,36.43,4.94,21890.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64601094,-119.79329983,427.61,,,,,,
11853,6050,41.37,36.56,4.81,21891.08,Metal Loss Group,Internal,11,0.028,0.9,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.64601076,-119.79330017,427.61,,,,,,
11854,6050,41.37,36.95,4.42,21891.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64601015,-119.79330135,427.62,,,,,,
11855,6050,41.37,37.09,4.28,21891.61,Metal Loss,Internal,12,0.030,0.4,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64600997,-119.79330171,427.62,,,,,,
11856,6050,41.37,37.34,4.03,21891.86,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64600961,-119.79330239,427.62,,,,,,
11857,6050,41.37,38.23,3.14,21892.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64600828,-119.79330497,427.63,,,,,,
11858,6050,41.37,38.36,3.02,21892.88,Metal Loss Group,Internal,17,0.043,3.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.722,1994,2769,35.64600812,-119.79330529,427.63,,,,,,
11859,6050,41.37,38.73,2.64,21893.25,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64600753,-119.79330643,427.64,,,,,,
11860,6050,41.37,38.87,2.51,21893.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64600734,-119.79330679,427.64,,,,,,
11861,6050,41.37,39.15,2.22,21893.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64600697,-119.79330751,427.64,,,,,,
11862,6050,41.37,39.28,2.09,21893.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64600679,-119.79330786,427.64,,,,,,
11863,6050,41.37,40.36,1.02,21894.88,Metal Loss,Internal,13,0.033,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64600517,-119.79331098,427.66,,,,,,
11864,6050,41.37,40.89,0.48,21895.41,Metal Loss Group,Internal,11,0.028,1.9,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.684,2105,2923,35.64600436,-119.79331256,427.66,,,,,,
11865,6050,41.37,41.18,0.19,21895.70,Metal Loss,Internal,18,0.045,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64600398,-119.79331329,427.67,,,,,,
11866,6060,41.43,41.37,41.43,21895.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:11,,,,35.64600367,-119.79331389,427.67,,,,,,
11867,6060,41.43,0.88,40.55,21896.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64600238,-119.79331638,427.68,,,,,,
11868,6060,41.43,1.57,39.86,21897.46,Metal Loss,Internal,12,0.030,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64600137,-119.79331833,427.69,,,,,,
11869,6060,41.43,2.47,38.96,21898.36,Metal Loss Group,Internal,10,0.025,1.6,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64600004,-119.79332091,427.70,,,,,,
11870,6060,41.43,2.69,38.74,21898.58,Metal Loss Group,Internal,11,0.028,1.9,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.684,2105,2923,35.64599971,-119.79332154,427.70,,,,,,
11871,6060,41.43,3.30,38.13,21899.20,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64599885,-119.79332321,427.71,,,,,,
11872,6060,41.43,4.80,36.63,21900.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64599668,-119.79332741,427.73,,,,,,
11873,6060,41.43,5.99,35.44,21901.88,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64599490,-119.79333086,427.74,,,,,,
11874,6060,41.43,6.12,35.30,21902.02,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64599472,-119.79333120,427.75,,,,,,
11875,6060,41.43,6.46,34.97,21902.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64599423,-119.79333215,427.75,,,,,,
11876,6060,41.43,6.73,34.70,21902.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64599377,-119.79333304,427.75,,,,,,
11877,6060,41.43,7.39,34.04,21903.29,Metal Loss Group,Internal,10,0.025,1.0,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64599279,-119.79333494,427.76,,,,,,
11878,6060,41.43,8.52,32.90,21904.42,Metal Loss Group,Internal,17,0.043,1.6,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64599113,-119.79333816,427.78,,,,,,
11879,6060,41.43,8.97,32.46,21904.86,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64599055,-119.79333927,427.78,,,,,,
11880,6060,41.43,11.88,29.55,21907.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64598623,-119.79334764,427.82,,,,,,
11881,6060,41.43,12.93,28.50,21908.83,Metal Loss,Internal,15,0.038,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64598464,-119.79335070,427.83,,,,,,
11882,6060,41.43,13.40,28.03,21909.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64598397,-119.79335201,427.84,,,,,,
11883,6060,41.43,13.64,27.78,21909.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64598365,-119.79335263,427.84,,,,,,
11884,6060,41.43,14.07,27.35,21909.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64598298,-119.79335393,427.84,,,,,,
11885,6060,41.43,15.11,26.32,21911.00,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64598146,-119.79335687,427.86,,,,,,
11886,6060,41.43,15.79,25.64,21911.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64598046,-119.79335879,427.87,,,,,,
11887,6060,41.43,16.04,25.39,21911.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64598010,-119.79335949,427.87,,,,,,
11888,6060,41.43,16.16,25.27,21912.06,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64597995,-119.79335978,427.87,,,,,,
11889,6060,41.43,16.35,25.07,21912.25,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64597962,-119.79336042,427.87,,,,,,
11890,6060,41.43,16.59,24.84,21912.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64597927,-119.79336108,427.88,,,,,,
11891,6060,41.43,16.71,24.72,21912.60,Metal Loss,Internal,10,0.025,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64597910,-119.79336142,427.88,,,,,,
11892,6060,41.43,17.19,24.24,21913.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64597843,-119.79336272,427.89,,,,,,
11893,6060,41.43,17.55,23.87,21913.45,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64597783,-119.79336387,427.89,,,,,,
11894,6060,41.43,18.96,22.47,21914.85,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64597578,-119.79336782,427.91,,,,,,
11895,6060,41.43,19.36,22.07,21915.25,Metal Loss,Internal,20,0.050,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64597516,-119.79336902,427.92,,,,,,
11896,6060,41.43,19.75,21.68,21915.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64597462,-119.79337007,427.92,,,,,,
11897,6060,41.43,20.46,20.97,21916.35,Metal Loss,Internal,15,0.038,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64597360,-119.79337203,427.93,,,,,,
11898,6060,41.43,20.57,20.85,21916.47,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64597342,-119.79337239,427.94,,,,,,
11899,6060,41.43,21.35,20.08,21917.24,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64597227,-119.79337459,427.95,,,,,,
11900,6060,41.43,21.53,19.90,21917.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64597199,-119.79337513,427.95,,,,,,
11901,6060,41.43,21.81,19.62,21917.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64597160,-119.79337590,427.95,,,,,,
11902,6060,41.43,22.33,19.10,21918.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64597080,-119.79337743,427.96,,,,,,
11903,6060,41.43,22.77,18.66,21918.67,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64597015,-119.79337869,427.97,,,,,,
11904,6060,41.43,23.05,18.38,21918.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64596977,-119.79337942,427.97,,,,,,
11905,6060,41.43,23.34,18.09,21919.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64596931,-119.79338031,427.98,,,,,,
11906,6060,41.43,23.76,17.67,21919.65,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64596866,-119.79338157,427.98,,,,,,
11907,6060,41.43,24.33,17.09,21920.23,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64596783,-119.79338317,427.99,,,,,,
11908,6060,41.43,24.80,16.63,21920.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64596714,-119.79338449,428.00,,,,,,
11909,6060,41.43,26.33,15.10,21922.23,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64596493,-119.79338876,428.02,,,,,,
11910,6060,41.43,27.75,13.68,21923.64,Metal Loss,Internal,14,0.035,0.4,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64596278,-119.79339290,428.04,,,,,,
11911,6060,41.43,28.60,12.83,21924.49,Metal Loss,Internal,20,0.050,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64596158,-119.79339521,428.05,,,,,,
11912,6060,41.43,29.12,12.31,21925.01,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64596079,-119.79339675,428.06,,,,,,
11913,6060,41.43,29.61,11.82,21925.51,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64596007,-119.79339814,428.07,,,,,,
11914,6060,41.43,29.96,11.47,21925.85,Metal Loss,Internal,13,0.033,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64595959,-119.79339906,428.07,,,,,,
11915,6060,41.43,31.65,9.78,21927.54,Metal Loss Group,Internal,15,0.038,1.2,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64595711,-119.79340384,428.10,,,,,,
11916,6060,41.43,34.10,7.33,21929.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64595347,-119.79341087,428.13,,,,,,
11917,6060,41.43,34.34,7.09,21930.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64595312,-119.79341154,428.14,,,,,,
11918,6060,41.43,34.70,6.73,21930.59,Metal Loss Group,Internal,16,0.040,1.3,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64595258,-119.79341257,428.14,,,,,,
11919,6060,41.43,36.20,5.23,21932.09,Metal Loss Group,Internal,10,0.025,1.5,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64595039,-119.79341680,428.16,,,,,,
11920,6060,41.43,36.86,4.57,21932.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64594942,-119.79341868,428.17,,,,,,
11921,6060,41.43,37.28,4.15,21933.17,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64594880,-119.79341988,428.18,,,,,,
11922,6060,41.43,37.67,3.76,21933.56,Metal Loss Group,Internal,16,0.040,1.6,1.0,06:18,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64594825,-119.79342095,428.18,,,,,,
11923,6060,41.43,38.11,3.32,21934.00,Metal Loss Group,Internal,10,0.025,1.3,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64594758,-119.79342222,428.19,,,,,,
