"Item
11924,6060,41.43,38.85,2.58,21934.74,Metal Loss Group,Internal,19,0.048,2.4,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.64594656,-119.79342419,428.20,,,,,,
11925,6060,41.43,39.33,2.10,21935.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64594577,-119.79342572,428.21,,,,,,
11926,6060,41.43,40.29,1.14,21936.18,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64594439,-119.79342838,428.22,,,,,,
11927,6060,41.43,40.45,0.98,21936.34,Metal Loss Group,Internal,10,0.025,1.6,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64594412,-119.79342890,428.22,,,,,,
11928,6060,41.43,40.74,0.69,21936.63,Metal Loss Group,Internal,11,0.028,2.1,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.687,2097,2913,35.64594372,-119.79342968,428.23,,,,,,
11929,6060,41.43,41.12,0.31,21937.01,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64594318,-119.79343071,428.23,,,,,,
11930,6060,41.43,41.26,0.17,21937.16,Metal Loss,Internal,22,0.055,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64594294,-119.79343119,428.24,,,,,,
11931,6070,41.42,41.43,41.42,21937.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:24,,,,35.64594273,-119.79343158,428.24,,,,,,
11932,6070,41.42,4.69,36.73,21942.01,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64593584,-119.79344480,428.30,,,,,,
11933,6070,41.42,5.28,36.14,21942.60,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64593489,-119.79344660,428.30,,,,,,
11934,6070,41.42,5.46,35.95,21942.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64593466,-119.79344704,428.30,,,,,,
11935,6070,41.42,6.85,34.56,21944.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64593253,-119.79345105,428.31,,,,,,
11936,6070,41.42,10.67,30.75,21947.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64592688,-119.79346173,428.33,,,,,,
11937,6070,41.42,12.23,29.19,21949.55,Metal Loss,Internal,19,0.048,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64592454,-119.79346615,428.34,,,,,,
11938,6070,41.42,12.43,28.98,21949.76,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64592422,-119.79346676,428.34,,,,,,
11939,6070,41.42,12.93,28.49,21950.25,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64592351,-119.79346810,428.34,,,,,,
11940,6070,41.42,13.27,28.15,21950.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64592301,-119.79346903,428.35,,,,,,
11941,6070,41.42,14.98,26.43,21952.31,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64592039,-119.79347399,428.36,,,,,,
11942,6070,41.42,15.14,26.27,21952.47,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64592017,-119.79347440,428.36,,,,,,
11943,6070,41.42,15.28,26.14,21952.60,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64591999,-119.79347475,428.36,,,,,,
11944,6070,41.42,19.85,21.57,21957.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64591314,-119.79348770,428.38,,,,,,
11945,6070,41.42,23.64,17.78,21960.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64590753,-119.79349829,428.41,,,,,,
11946,6070,41.42,25.83,15.58,21963.15,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64590428,-119.79350443,428.42,,,,,,
11947,6070,41.42,27.43,13.99,21964.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64590194,-119.79350889,428.42,,,,,,
11948,6070,41.42,28.20,13.22,21965.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64590076,-119.79351113,428.43,,,,,,
11949,6070,41.42,28.57,12.85,21965.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64590020,-119.79351219,428.43,,,,,,
11950,6070,41.42,29.07,12.34,21966.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64589941,-119.79351368,428.43,,,,,,
11951,6070,41.42,29.45,11.96,21966.78,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64589888,-119.79351469,428.43,,,,,,
11952,6070,41.42,29.66,11.75,21966.98,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64589855,-119.79351531,428.44,,,,,,
11953,6070,41.42,30.88,10.54,21968.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64589671,-119.79351881,428.44,,,,,,
11954,6070,41.42,31.28,10.13,21968.60,Metal Loss,Internal,10,0.025,0.6,1.0,06:17,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64589616,-119.79351986,428.44,,,,,,
11955,6070,41.42,32.74,8.68,21970.06,Metal Loss Group,Internal,10,0.025,2.6,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64589396,-119.79352403,428.45,,,,,,
11956,6070,41.42,33.28,8.13,21970.60,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64589314,-119.79352560,428.45,,,,,,
11957,6070,41.42,33.47,7.94,21970.80,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64589282,-119.79352619,428.45,,,,,,
11958,6070,41.42,34.08,7.33,21971.40,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64589195,-119.79352784,428.46,,,,,,
11959,6070,41.42,35.34,6.07,21972.66,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64589008,-119.79353139,428.46,,,,,,
11960,6070,41.42,36.03,5.39,21973.35,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64588907,-119.79353332,428.47,,,,,,
11961,6070,41.42,36.71,4.71,21974.03,Metal Loss,Internal,21,0.053,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64588805,-119.79353526,428.47,,,,,,
11962,6070,41.42,37.91,3.51,21975.23,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64588629,-119.79353858,428.48,,,,,,
11963,6070,41.42,38.29,3.13,21975.61,Metal Loss,Internal,21,0.053,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64588571,-119.79353969,428.48,,,,,,
11964,6070,41.42,38.57,2.85,21975.89,Metal Loss Group,Internal,16,0.040,1.3,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64588531,-119.79354045,428.48,,,,,,
11965,6070,41.42,38.76,2.65,21976.08,Metal Loss Group,Internal,15,0.038,1.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64588502,-119.79354101,428.48,,,,,,
11966,6070,41.42,39.22,2.20,21976.54,Metal Loss,Internal,13,0.033,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64588431,-119.79354234,428.48,,,,,,
11967,6070,41.42,39.39,2.03,21976.71,Metal Loss,Internal,19,0.048,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64588411,-119.79354273,428.48,,,,,,
11968,6070,41.42,39.56,1.86,21976.88,Metal Loss,Internal,20,0.050,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64588382,-119.79354327,428.48,,,,,,
11969,6070,41.42,39.69,1.72,21977.01,Metal Loss Group,Internal,17,0.043,1.1,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64588363,-119.79354364,428.48,,,,,,
11970,6070,41.42,39.92,1.49,21977.24,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64588331,-119.79354426,428.48,,,,,,
11971,6070,41.42,40.12,1.30,21977.44,Metal Loss Group,Internal,11,0.028,2.7,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.693,2078,2886,35.64588298,-119.79354487,428.49,,,,,,
11972,6070,41.42,40.45,0.96,21977.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64588247,-119.79354584,428.49,,,,,,
11973,6070,41.42,40.85,0.56,21978.18,Metal Loss Group,Internal,14,0.035,1.3,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.64588192,-119.79354690,428.49,,,,,,
11974,6080,41.39,41.42,41.39,21978.74,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:59,,,,35.64588108,-119.79354849,428.49,,,,,,
11975,6080,41.39,2.24,39.16,21980.97,Metal Loss,Internal,10,0.025,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64587772,-119.79355485,428.50,,,,,,
11976,6080,41.39,2.36,39.03,21981.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64587756,-119.79355516,428.50,,,,,,
11977,6080,41.39,5.44,35.95,21984.18,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64587297,-119.79356388,428.52,,,,,,
11978,6080,41.39,6.87,34.52,21985.61,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64587088,-119.79356785,428.53,,,,,,
11979,6080,41.39,7.88,33.52,21986.61,Metal Loss,Internal,10,0.025,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64586939,-119.79357071,428.54,,,,,,
11980,6080,41.39,8.33,33.06,21987.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64586873,-119.79357198,428.54,,,,,,
11981,6080,41.39,8.82,32.57,21987.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64586795,-119.79357348,428.55,,,,,,
11982,6080,41.39,9.05,32.35,21987.78,Metal Loss,Internal,14,0.035,0.5,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64586762,-119.79357411,428.55,,,,,,
11983,6080,41.39,9.38,32.02,21988.11,Metal Loss,Internal,16,0.040,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64586720,-119.79357493,428.56,,,,,,
11984,6080,41.39,10.01,31.39,21988.74,Metal Loss,Internal,10,0.025,0.7,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64586627,-119.79357672,428.56,,,,,,
11985,6080,41.39,10.43,30.96,21989.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64586560,-119.79357802,428.57,,,,,,
11986,6080,41.39,10.59,30.80,21989.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64586538,-119.79357844,428.57,,,,,,
11987,6080,41.39,11.47,29.93,21990.20,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64586410,-119.79358090,428.58,,,,,,
11988,6080,41.39,11.71,29.68,21990.45,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64586374,-119.79358159,428.58,,,,,,
11989,6080,41.39,12.42,28.97,21991.15,Metal Loss,Internal,10,0.025,0.4,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64586272,-119.79358355,428.59,,,,,,
11990,6080,41.39,13.15,28.25,21991.88,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64586160,-119.79358571,428.60,,,,,,
11991,6080,41.39,14.02,27.37,21992.76,Metal Loss,Internal,13,0.033,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64586038,-119.79358806,428.61,,,,,,
11992,6080,41.39,14.17,27.23,21992.90,Metal Loss,Internal,10,0.025,0.7,1.3,06:14,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64586019,-119.79358842,428.61,,,,,,
11993,6080,41.39,14.41,26.98,21993.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64585976,-119.79358926,428.62,,,,,,
11994,6080,41.39,15.20,26.19,21993.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64585859,-119.79359150,428.63,,,,,,
11995,6080,41.39,15.70,25.69,21994.44,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64585789,-119.79359285,428.63,,,,,,
11996,6080,41.39,15.82,25.57,21994.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64585770,-119.79359323,428.63,,,,,,
11997,6080,41.39,16.03,25.36,21994.76,Metal Loss Group,Internal,10,0.025,2.5,1.0,06:16,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64585739,-119.79359382,428.64,,,,,,
11998,6080,41.39,16.42,24.97,21995.16,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64585684,-119.79359487,428.64,,,,,,
11999,6080,41.39,16.90,24.49,21995.64,Metal Loss Group,Internal,17,0.043,1.4,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.64585617,-119.79359617,428.65,,,,,,
12000,6080,41.39,17.18,24.21,21995.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64585570,-119.79359706,428.65,,,,,,
12001,6080,41.39,17.54,23.85,21996.27,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64585518,-119.79359807,428.65,,,,,,
12002,6080,41.39,18.01,23.38,21996.75,Metal Loss,Internal,17,0.043,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64585451,-119.79359936,428.66,,,,,,
12003,6080,41.39,18.42,22.97,21997.16,Metal Loss,Internal,19,0.048,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64585388,-119.79360057,428.66,,,,,,
12004,6080,41.39,18.63,22.76,21997.37,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64585356,-119.79360119,428.67,,,,,,
12005,6080,41.39,18.80,22.59,21997.54,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64585332,-119.79360164,428.67,,,,,,
12006,6080,41.39,19.57,21.82,21998.31,Metal Loss Group,Internal,10,0.025,1.6,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64585218,-119.79360384,428.68,,,,,,
12007,6080,41.39,19.98,21.41,21998.72,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64585156,-119.79360503,428.68,,,,,,
12008,6080,41.39,21.13,20.27,21999.86,Metal Loss Group,Internal,18,0.045,1.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64584989,-119.79360825,428.70,,,,,,
12009,6080,41.39,22.48,18.91,22001.22,Metal Loss Group,Internal,12,0.030,1.2,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64584788,-119.79361211,428.71,,,,,,
12010,6080,41.39,22.79,18.60,22001.52,Metal Loss,Internal,15,0.038,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64584748,-119.79361289,428.72,,,,,,
12011,6080,41.39,22.94,18.46,22001.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64584720,-119.79361343,428.72,,,,,,
12012,6080,41.39,23.05,18.34,22001.79,Metal Loss Group,Internal,19,0.048,1.2,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.64584703,-119.79361376,428.72,,,,,,
12013,6080,41.39,23.82,17.58,22002.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64584596,-119.79361581,428.73,,,,,,
12014,6080,41.39,24.86,16.53,22003.60,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64584437,-119.79361888,428.74,,,,,,
12015,6080,41.39,25.72,15.68,22004.45,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64584314,-119.79362125,428.75,,,,,,
12016,6080,41.39,27.57,13.82,22006.31,Metal Loss Group,Internal,11,0.028,1.2,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.64584035,-119.79362661,428.77,,,,,,
12017,6080,41.39,28.87,12.52,22007.61,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64583846,-119.79363025,428.79,,,,,,
12018,6080,41.39,29.16,12.23,22007.90,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64583801,-119.79363112,428.79,,,,,,
12019,6080,41.39,29.35,12.04,22008.09,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64583779,-119.79363155,428.80,,,,,,
12020,6080,41.39,30.25,11.15,22008.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64583643,-119.79363416,428.81,,,,,,
12021,6080,41.39,31.17,10.22,22009.91,Metal Loss,Internal,18,0.045,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64583509,-119.79363675,428.82,,,,,,
12022,6080,41.39,31.52,9.87,22010.26,Metal Loss,Internal,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64583450,-119.79363788,428.82,,,,,,
12023,6080,41.39,31.65,9.74,22010.38,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64583432,-119.79363822,428.82,,,,,,
12024,6080,41.39,31.85,9.54,22010.59,Metal Loss,Internal,17,0.043,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64583407,-119.79363870,428.83,,,,,,
12025,6080,41.39,33.25,8.14,22011.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64583197,-119.79364274,428.84,,,,,,
12026,6080,41.39,33.77,7.62,22012.51,Metal Loss,Internal,13,0.033,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64583126,-119.79364410,428.85,,,,,,
12027,6080,41.39,34.01,7.38,22012.75,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64583092,-119.79364476,428.85,,,,,,
12028,6080,41.39,34.22,7.17,22012.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64583059,-119.79364540,428.85,,,,,,
12029,6080,41.39,34.38,7.01,22013.12,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64583031,-119.79364594,428.86,,,,,,
12030,6080,41.39,34.85,6.54,22013.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64582963,-119.79364726,428.86,,,,,,
12031,6080,41.39,35.46,5.94,22014.19,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64582877,-119.79364891,428.87,,,,,,
12032,6080,41.39,35.66,5.73,22014.40,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64582845,-119.79364951,428.87,,,,,,
12033,6080,41.39,36.53,4.86,22015.27,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64582722,-119.79365188,428.88,,,,,,
12034,6080,41.39,36.90,4.50,22015.63,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64582661,-119.79365305,428.89,,,,,,
12035,6080,41.39,37.05,4.35,22015.78,Metal Loss Group,Internal,12,0.030,1.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.64582641,-119.79365345,428.89,,,,,,
12036,6080,41.39,37.76,3.64,22016.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64582539,-119.79365541,428.90,,,,,,
12037,6080,41.39,38.71,2.68,22017.44,Metal Loss Group,Internal,10,0.025,1.5,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64582395,-119.79365819,428.91,,,,,,
12038,6080,41.39,39.04,2.35,22017.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64582346,-119.79365915,428.91,,,,,,
12039,6080,41.39,39.17,2.22,22017.90,Metal Loss Group,Internal,17,0.043,1.6,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.64582328,-119.79365948,428.91,,,,,,
12040,6080,41.39,39.59,1.80,22018.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64582271,-119.79366058,428.92,,,,,,
12041,6080,41.39,39.80,1.59,22018.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64582239,-119.79366122,428.92,,,,,,
12042,6080,41.39,40.06,1.33,22018.80,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64582197,-119.79366204,428.92,,,,,,
12043,6080,41.39,40.28,1.11,22019.02,Metal Loss Group,Internal,16,0.040,1.0,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64582170,-119.79366254,428.92,,,,,,
12044,6080,41.39,40.56,0.83,22019.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64582126,-119.79366340,428.93,,,,,,
12045,6080,41.39,40.84,0.55,22019.58,Metal Loss,Internal,20,0.050,0.3,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64582089,-119.79366412,428.93,,,,,,
12046,6080,41.39,41.35,0.04,22020.09,Metal Loss,Internal,21,0.053,0.4,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64582009,-119.79366568,428.93,,,,,,
12047,6090,41.39,41.39,41.39,22020.13,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:39,,,,35.64582007,-119.79366572,428.93,,,,,,
12048,6090,41.39,0.80,40.59,22020.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64581891,-119.79366797,428.94,,,,,,
12049,6090,41.39,0.94,40.45,22021.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64581872,-119.79366833,428.94,,,,,,
12050,6090,41.39,1.18,40.21,22021.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64581831,-119.79366912,428.94,,,,,,
12051,6090,41.39,1.32,40.06,22021.45,Metal Loss,Internal,19,0.048,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64581810,-119.79366954,428.95,,,,,,
12052,6090,41.39,1.45,39.94,22021.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64581793,-119.79366986,428.95,,,,,,
12053,6090,41.39,2.70,38.69,22022.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64581610,-119.79367341,428.96,,,,,,
12054,6090,41.39,2.81,38.57,22022.94,Metal Loss,Internal,19,0.048,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64581594,-119.79367372,428.96,,,,,,
12055,6090,41.39,3.16,38.22,22023.29,Metal Loss Group,Internal,16,0.040,1.2,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.680,2116,2939,35.64581543,-119.79367471,428.96,,,,,,
12056,6090,41.39,3.39,38.00,22023.51,Metal Loss,Internal,16,0.040,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64581510,-119.79367535,428.97,,,,,,
12057,6090,41.39,3.63,37.75,22023.76,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64581475,-119.79367603,428.97,,,,,,
12058,6090,41.39,3.77,37.61,22023.90,Metal Loss,Internal,19,0.048,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64581457,-119.79367638,428.97,,,,,,
12059,6090,41.39,16.01,25.37,22036.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64579662,-119.79371120,429.09,,,,,,
12060,6090,41.39,16.34,25.04,22036.47,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64579612,-119.79371217,429.09,,,,,,
12061,6090,41.39,16.69,24.69,22036.82,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64579564,-119.79371309,429.09,,,,,,
12062,6090,41.39,17.00,24.38,22037.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64579514,-119.79371406,429.09,,,,,,
12063,6090,41.39,17.11,24.28,22037.24,Metal Loss Group,Internal,16,0.040,1.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.64579498,-119.79371438,429.10,,,,,,
12064,6090,41.39,18.10,23.28,22038.23,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64579353,-119.79371719,429.11,,,,,,
12065,6090,41.39,19.47,21.91,22039.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64579152,-119.79372108,429.12,,,,,,
12066,6090,41.39,20.10,21.29,22040.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64579055,-119.79372296,429.12,,,,,,
12067,6090,41.39,20.21,21.17,22040.34,Metal Loss Group,Internal,11,0.028,2.3,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64579045,-119.79372316,429.13,,,,,,
12068,6090,41.39,20.82,20.56,22040.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64578953,-119.79372494,429.13,,,,,,
12069,6090,41.39,20.98,20.41,22041.11,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64578933,-119.79372534,429.13,,,,,,
12070,6090,41.39,21.98,19.41,22042.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64578785,-119.79372820,429.14,,,,,,
12071,6090,41.39,23.70,17.68,22043.83,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64578533,-119.79373309,429.16,,,,,,
12072,6090,41.39,24.63,16.75,22044.76,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64578390,-119.79373586,429.17,,,,,,
12073,6090,41.39,25.51,15.88,22045.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64578263,-119.79373832,429.18,,,,,,
12074,6090,41.39,25.65,15.74,22045.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64578240,-119.79373877,429.18,,,,,,
12075,6090,41.39,26.13,15.26,22046.26,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64578172,-119.79374010,429.18,,,,,,
12076,6090,41.39,26.31,15.08,22046.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64578150,-119.79374052,429.18,,,,,,
12077,6090,41.39,31.63,9.76,22051.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64577368,-119.79375565,429.24,,,,,,
12078,6090,41.39,38.08,3.31,22058.21,Metal Loss,Internal,22,0.055,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64576421,-119.79377390,429.30,,,,,,
12079,6090,41.39,38.39,3.00,22058.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64576371,-119.79377485,429.30,,,,,,
12080,6090,41.39,38.51,2.88,22058.63,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64576356,-119.79377515,429.30,,,,,,
12081,6090,41.39,39.65,1.74,22059.78,Metal Loss Group,Internal,18,0.045,3.1,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.722,1995,2771,35.64576186,-119.79377842,429.32,,,,,,
12082,6090,41.39,40.10,1.29,22060.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64576122,-119.79377966,429.32,,,,,,
12083,6090,41.39,40.32,1.07,22060.45,Metal Loss Group,Internal,22,0.055,2.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.723,1992,2766,35.64576089,-119.79378029,429.32,,,,,,
12084,6090,41.39,40.69,0.70,22060.82,Metal Loss Group,Internal,20,0.050,1.1,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64576037,-119.79378130,429.33,,,,,,
12085,6090,41.39,40.86,0.52,22060.99,Metal Loss,Internal,17,0.043,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64576009,-119.79378184,429.33,,,,,,
12086,6090,41.39,40.99,0.39,22061.12,Metal Loss,Internal,24,0.060,0.3,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64575989,-119.79378222,429.33,,,,,,
12087,6090,41.39,41.13,0.26,22061.25,Metal Loss Group,Internal,19,0.048,1.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64575970,-119.79378258,429.33,,,,,,
12088,6100,41.41,41.39,41.41,22061.51,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:43,,,,35.64575928,-119.79378340,429.33,,,,,,
12089,6100,41.41,0.68,40.73,22062.19,Metal Loss,Internal,18,0.045,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64575835,-119.79378518,429.34,,,,,,
12090,6100,41.41,1.47,39.94,22062.98,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64575719,-119.79378741,429.35,,,,,,
12091,6100,41.41,1.79,39.62,22063.30,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64575672,-119.79378833,429.35,,,,,,
12092,6100,41.41,1.93,39.48,22063.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64575652,-119.79378871,429.35,,,,,,
12093,6100,41.41,2.23,39.17,22063.75,Metal Loss,Internal,10,0.025,0.6,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64575607,-119.79378957,429.36,,,,,,
12094,6100,41.41,2.53,38.88,22064.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64575561,-119.79379047,429.36,,,,,,
12095,6100,41.41,3.74,37.66,22065.26,Metal Loss,Internal,13,0.033,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64575379,-119.79379396,429.37,,,,,,
12096,6100,41.41,3.88,37.53,22065.39,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64575361,-119.79379432,429.37,,,,,,
12097,6100,41.41,5.88,35.53,22067.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64575070,-119.79379991,429.39,,,,,,
12098,6100,41.41,7.05,34.36,22068.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64574892,-119.79380334,429.40,,,,,,
12099,6100,41.41,9.84,31.56,22071.36,Metal Loss Group,Internal,14,0.035,1.2,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64574478,-119.79381133,429.43,,,,,,
12100,6100,41.41,13.21,28.20,22074.72,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64573988,-119.79382076,429.47,,,,,,
12101,6100,41.41,13.38,28.03,22074.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64573960,-119.79382131,429.47,,,,,,
12102,6100,41.41,13.92,27.48,22075.44,Metal Loss,Internal,10,0.025,0.6,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64573877,-119.79382290,429.47,,,,,,
12103,6100,41.41,14.33,27.07,22075.85,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64573823,-119.79382395,429.48,,,,,,
12104,6100,41.41,14.53,26.87,22076.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64573793,-119.79382453,429.48,,,,,,
12105,6100,41.41,14.84,26.57,22076.35,Metal Loss,Internal,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64573746,-119.79382542,429.48,,,,,,
12106,6100,41.41,15.21,26.19,22076.73,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64573691,-119.79382648,429.49,,,,,,
12107,6100,41.41,15.67,25.74,22077.18,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64573624,-119.79382777,429.49,,,,,,
12108,6100,41.41,16.40,25.01,22077.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64573513,-119.79382991,429.50,,,,,,
12109,6100,41.41,17.73,23.68,22079.24,Metal Loss,Internal,19,0.048,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64573322,-119.79383360,429.51,,,,,,
12110,6100,41.41,18.22,23.19,22079.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64573246,-119.79383505,429.52,,,,,,
12111,6100,41.41,18.72,22.69,22080.23,Metal Loss Group,Internal,11,0.028,1.2,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.64573177,-119.79383640,429.52,,,,,,
12112,6100,41.41,19.69,21.71,22081.21,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64573029,-119.79383924,429.53,,,,,,
12113,6100,41.41,19.86,21.55,22081.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64573010,-119.79383962,429.53,,,,,,
12114,6100,41.41,20.58,20.82,22082.10,Metal Loss,Internal,17,0.043,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64572900,-119.79384173,429.54,,,,,,
12115,6100,41.41,20.89,20.52,22082.40,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64572858,-119.79384254,429.54,,,,,,
12116,6100,41.41,22.17,19.24,22083.68,Metal Loss,Internal,15,0.038,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64572667,-119.79384625,429.56,,,,,,
12117,6100,41.41,22.60,18.81,22084.11,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64572602,-119.79384751,429.56,,,,,,
12118,6100,41.41,24.23,17.17,22085.75,Metal Loss,Internal,15,0.038,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64572365,-119.79385210,429.58,,,,,,
12119,6100,41.41,25.10,16.30,22086.62,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64572235,-119.79385463,429.59,,,,,,
12120,6100,41.41,25.44,15.97,22086.95,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64572187,-119.79385555,429.59,,,,,,
12121,6100,41.41,25.87,15.53,22087.39,Metal Loss Group,Internal,10,0.025,1.1,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64572129,-119.79385669,429.59,,,,,,
12122,6100,41.41,26.88,14.52,22088.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64571979,-119.79385959,429.60,,,,,,
12123,6100,41.41,28.44,12.97,22089.95,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64571750,-119.79386403,429.62,,,,,,
12124,6100,41.41,28.57,12.84,22090.08,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64571733,-119.79386438,429.62,,,,,,
12125,6100,41.41,29.35,12.05,22090.87,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64571616,-119.79386665,429.63,,,,,,
12126,6100,41.41,29.87,11.53,22091.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64571539,-119.79386815,429.63,,,,,,
12127,6100,41.41,31.40,10.01,22092.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64571319,-119.79387241,429.65,,,,,,
12128,6100,41.41,33.57,7.83,22095.09,Metal Loss,Internal,13,0.033,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64571003,-119.79387854,429.67,,,,,,
12129,6100,41.41,35.87,5.53,22097.39,Metal Loss,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64570669,-119.79388504,429.69,,,,,,
12130,6100,41.41,36.05,5.35,22097.57,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64570641,-119.79388558,429.69,,,,,,
12131,6100,41.41,37.67,3.73,22099.19,Metal Loss Group,Internal,10,0.025,1.2,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64570405,-119.79389016,429.71,,,,,,
12132,6110,41.39,41.41,41.39,22102.92,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:17,,,,35.64569858,-119.79390077,429.74,,,,,,
12133,6110,41.39,0.37,41.02,22103.29,Metal Loss,Internal,22,0.055,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64569799,-119.79390193,429.75,,,,,,
12134,6110,41.39,2.54,38.84,22105.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64569481,-119.79390810,429.77,,,,,,
12135,6110,41.39,3.02,38.36,22105.94,Metal Loss,Internal,23,0.058,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64569415,-119.79390939,429.77,,,,,,
12136,6110,41.39,3.29,38.09,22106.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64569377,-119.79391011,429.78,,,,,,
12137,6110,41.39,4.44,36.95,22107.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64569212,-119.79391333,429.79,,,,,,
12138,6110,41.39,8.86,32.53,22111.78,Metal Loss Group,Internal,10,0.025,0.5,1.4,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64568563,-119.79392592,429.83,,,,,,
12139,6110,41.39,16.94,24.45,22119.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64567370,-119.79394904,429.89,,,,,,
12140,6110,41.39,21.16,20.22,22124.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64566749,-119.79396105,429.91,,,,,,
12141,6110,41.39,21.31,20.08,22124.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64566722,-119.79396157,429.91,,,,,,
12142,6110,41.39,23.21,18.17,22126.13,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64566446,-119.79396690,429.92,,,,,,
12143,6110,41.39,24.69,16.70,22127.61,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64566230,-119.79397108,429.93,,,,,,
12144,6120,41.41,41.39,41.41,22144.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:39,,,,35.64563782,-119.79401842,430.02,,,,,,
12145,6120,41.41,0.80,40.61,22145.11,Metal Loss Group,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64563662,-119.79402073,430.02,,,,,,
12146,6120,41.41,2.16,39.25,22146.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64563464,-119.79402456,430.03,,,,,,
12147,6120,41.41,3.11,38.30,22147.42,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64563325,-119.79402725,430.04,,,,,,
12148,6120,41.41,3.44,37.98,22147.74,Metal Loss,Internal,10,0.025,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64563277,-119.79402818,430.04,,,,,,
12149,6120,41.41,3.62,37.79,22147.93,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64563248,-119.79402874,430.04,,,,,,
12150,6120,41.41,3.88,37.53,22148.19,Metal Loss,Internal,10,0.025,0.4,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64563212,-119.79402942,430.04,,,,,,
12151,6120,41.41,4.04,37.37,22148.35,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64563191,-119.79402983,430.04,,,,,,
12152,6120,41.41,4.42,37.00,22148.72,Metal Loss,Internal,10,0.025,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64563131,-119.79403096,430.04,,,,,,
12153,6120,41.41,10.54,30.87,22154.84,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64562229,-119.79404816,430.08,,,,,,
12154,6120,41.41,10.88,30.53,22155.19,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64562177,-119.79404916,430.08,,,,,,
12155,6120,41.41,12.61,28.80,22156.92,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64561917,-119.79405411,430.09,,,,,,
12156,6120,41.41,16.88,24.53,22161.18,Metal Loss Group,Internal,20,0.050,1.5,1.1,06:32,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.64561287,-119.79406612,430.12,,,,,,
12157,6120,41.41,17.56,23.85,22161.87,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64561185,-119.79406806,430.12,,,,,,
12158,6120,41.41,18.39,23.02,22162.70,Metal Loss,Internal,12,0.030,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64561065,-119.79407035,430.12,,,,,,
12159,6120,41.41,18.64,22.78,22162.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64561023,-119.79407114,430.13,,,,,,
12160,6120,41.41,18.80,22.62,22163.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64561000,-119.79407159,430.13,,,,,,
12161,6120,41.41,18.92,22.49,22163.23,Metal Loss,Internal,19,0.048,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64560982,-119.79407193,430.13,,,,,,
12162,6120,41.41,19.32,22.09,22163.62,Metal Loss,Internal,16,0.040,0.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64560921,-119.79407309,430.13,,,,,,
12163,6120,41.41,19.58,21.83,22163.88,Metal Loss Group,Internal,10,0.025,2.0,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.64560886,-119.79407376,430.13,,,,,,
12164,6120,41.41,22.21,19.20,22166.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64560495,-119.79408121,430.15,,,,,,
12165,6120,41.41,22.46,18.95,22166.76,Metal Loss,Internal,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64560461,-119.79408186,430.15,,,,,,
12166,6120,41.41,24.34,17.07,22168.65,Metal Loss,Internal,15,0.038,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64560178,-119.79408724,430.16,,,,,,
12167,6120,41.41,26.55,14.86,22170.85,Metal Loss Group,Internal,15,0.038,1.1,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.64559853,-119.79409344,430.17,,,,,,
12168,6120,41.41,30.34,11.07,22174.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64559285,-119.79410426,430.19,,,,,,
12169,6120,41.41,30.76,10.65,22175.06,Metal Loss,Internal,19,0.048,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64559226,-119.79410536,430.20,,,,,,
12170,6120,41.41,31.97,9.44,22176.28,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64559042,-119.79410882,430.21,,,,,,
12171,6120,41.41,32.27,9.14,22176.58,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64559003,-119.79410957,430.21,,,,,,
12172,6120,41.41,32.52,8.89,22176.82,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64558961,-119.79411035,430.21,,,,,,
12173,6120,41.41,33.92,7.49,22178.23,Metal Loss,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64558753,-119.79411425,430.23,,,,,,
12174,6120,41.41,34.16,7.25,22178.46,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64558720,-119.79411488,430.23,,,,,,
12175,6120,41.41,34.62,6.79,22178.92,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64558649,-119.79411622,430.23,,,,,,
12176,6120,41.41,34.73,6.68,22179.04,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64558632,-119.79411653,430.23,,,,,,
12177,6120,41.41,37.63,3.78,22181.94,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64558196,-119.79412473,430.26,,,,,,
12178,6120,41.41,37.86,3.55,22182.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64558161,-119.79412538,430.26,,,,,,
12179,6120,41.41,38.48,2.94,22182.78,Metal Loss,Internal,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64558073,-119.79412704,430.27,,,,,,
12180,6120,41.41,39.62,1.79,22183.92,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64557901,-119.79413027,430.28,,,,,,
12181,6130,41.39,41.41,41.39,22185.72,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:26,,,,35.64557631,-119.79413533,430.29,,,,,,
12182,6130,41.39,0.47,40.92,22186.19,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64557560,-119.79413667,430.30,,,,,,
12183,6130,41.39,2.57,38.83,22188.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64557244,-119.79414261,430.32,,,,,,
12184,6130,41.39,2.77,38.62,22188.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64557211,-119.79414323,430.32,,,,,,
12185,6130,41.39,3.06,38.34,22188.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64557174,-119.79414394,430.32,,,,,,
12186,6130,41.39,5.03,36.36,22190.75,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64556871,-119.79414962,430.34,,,,,,
12187,6130,41.39,5.31,36.08,22191.03,Metal Loss Group,Internal,17,0.043,1.5,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64556832,-119.79415036,430.34,,,,,,
12188,6130,41.39,6.51,34.89,22192.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64556650,-119.79415378,430.35,,,,,,
12189,6130,41.39,6.96,34.44,22192.67,Metal Loss Group,Internal,10,0.025,1.5,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.676,2129,2956,35.64556582,-119.79415506,430.36,,,,,,
12190,6130,41.39,7.36,34.03,22193.08,Metal Loss,Internal,20,0.050,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64556524,-119.79415614,430.36,,,,,,
12191,6130,41.39,8.89,32.50,22194.61,Metal Loss Group,Internal,10,0.025,1.1,1.2,06:10,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64556290,-119.79416054,430.37,,,,,,
12192,6130,41.39,9.24,32.15,22194.95,Metal Loss,Internal,10,0.025,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64556239,-119.79416150,430.38,,,,,,
12193,6130,41.39,9.67,31.73,22195.38,Metal Loss Group,Internal,12,0.030,1.0,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.672,2142,2976,35.64556174,-119.79416272,430.38,,,,,,
12194,6130,41.39,11.71,29.68,22197.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64555866,-119.79416849,430.40,,,,,,
12195,6130,41.39,12.19,29.21,22197.90,Metal Loss,Internal,10,0.025,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64555797,-119.79416978,430.41,,,,,,
12196,6130,41.39,14.00,27.39,22199.72,Metal Loss,Internal,10,0.025,0.7,1.2,06:09,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64555523,-119.79417489,430.43,,,,,,
12197,6130,41.39,14.21,27.18,22199.93,Metal Loss Group,Internal,17,0.043,0.7,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64555490,-119.79417551,430.43,,,,,,
12198,6130,41.39,14.43,26.96,22200.15,Metal Loss,Internal,10,0.025,0.4,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64555456,-119.79417614,430.43,,,,,,
12199,6130,41.39,15.25,26.14,22200.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64555336,-119.79417840,430.44,,,,,,
12200,6130,41.39,17.36,24.04,22203.07,Metal Loss,Internal,21,0.053,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64555016,-119.79418438,430.47,,,,,,
12201,6130,41.39,17.91,23.49,22203.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64554934,-119.79418591,430.47,,,,,,
12202,6130,41.39,18.28,23.11,22204.00,Metal Loss Group,Internal,14,0.035,1.3,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.64554879,-119.79418694,430.48,,,,,,
12203,6130,41.39,18.76,22.64,22204.47,Metal Loss Group,Internal,12,0.030,0.8,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64554808,-119.79418827,430.48,,,,,,
12204,6130,41.39,19.21,22.18,22204.93,Metal Loss Group,Internal,10,0.025,1.0,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64554739,-119.79418955,430.49,,,,,,
12205,6130,41.39,20.59,20.80,22206.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64554534,-119.79419341,430.50,,,,,,
12206,6130,41.39,20.92,20.47,22206.64,Metal Loss Group,Internal,17,0.043,0.5,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64554484,-119.79419433,430.51,,,,,,
12207,6130,41.39,21.40,19.99,22207.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64554407,-119.79419578,430.51,,,,,,
12208,6130,41.39,21.52,19.87,22207.24,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64554389,-119.79419611,430.51,,,,,,
12209,6130,41.39,21.98,19.42,22207.69,Metal Loss,Internal,15,0.038,0.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64554321,-119.79419738,430.52,,,,,,
12210,6130,41.39,22.45,18.95,22208.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64554252,-119.79419867,430.52,,,,,,
12211,6130,41.39,23.19,18.20,22208.91,Metal Loss,Internal,18,0.045,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64554143,-119.79420072,430.53,,,,,,
12212,6130,41.39,23.73,17.66,22209.45,Metal Loss,Internal,10,0.025,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64554063,-119.79420221,430.54,,,,,,
12213,6130,41.39,24.29,17.11,22210.00,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64553978,-119.79420380,430.54,,,,,,
12214,6130,41.39,24.45,16.95,22210.16,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64553956,-119.79420422,430.55,,,,,,
12215,6130,41.39,25.43,15.96,22211.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64553807,-119.79420699,430.56,,,,,,
12216,6130,41.39,25.80,15.59,22211.51,Metal Loss Group,Internal,10,0.025,0.5,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64553754,-119.79420799,430.56,,,,,,
12217,6130,41.39,26.02,15.37,22211.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64553719,-119.79420864,430.56,,,,,,
