"Item
12218,6130,41.39,26.92,14.47,22212.64,Metal Loss Group,Internal,12,0.030,1.3,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.64553585,-119.79421115,430.57,,,,,,
12219,6130,41.39,27.14,14.26,22212.85,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64553551,-119.79421178,430.58,,,,,,
12220,6130,41.39,27.56,13.83,22213.28,Metal Loss,Internal,17,0.043,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64553487,-119.79421299,430.58,,,,,,
12221,6130,41.39,27.86,13.53,22213.58,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64553446,-119.79421376,430.58,,,,,,
12222,6130,41.39,28.08,13.31,22213.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64553405,-119.79421452,430.59,,,,,,
12223,6130,41.39,29.30,12.09,22215.02,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64553227,-119.79421785,430.60,,,,,,
12224,6130,41.39,29.43,11.96,22215.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64553209,-119.79421818,430.60,,,,,,
12225,6130,41.39,29.70,11.70,22215.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64553166,-119.79421900,430.60,,,,,,
12226,6130,41.39,31.16,10.24,22216.87,Metal Loss,Internal,16,0.040,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64552946,-119.79422311,430.62,,,,,,
12227,6130,41.39,31.35,10.04,22217.06,Metal Loss,Internal,10,0.025,0.6,1.0,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64552920,-119.79422359,430.62,,,,,,
12228,6130,41.39,31.60,9.80,22217.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64552877,-119.79422439,430.62,,,,,,
12229,6130,41.39,31.74,9.65,22217.46,Metal Loss,Internal,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64552858,-119.79422476,430.63,,,,,,
12230,6130,41.39,35.97,5.42,22221.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64552222,-119.79423668,430.68,,,,,,
12231,6130,41.39,36.66,4.73,22222.38,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64552121,-119.79423858,430.70,,,,,,
12232,6130,41.39,36.94,4.45,22222.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64552073,-119.79423948,430.70,,,,,,
12233,6130,41.39,40.66,0.73,22226.38,Metal Loss Group,Internal,10,0.025,1.7,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64551518,-119.79424989,430.76,,,,,,
12234,6130,41.39,40.96,0.43,22226.67,Metal Loss Group,Internal,10,0.025,1.7,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64551471,-119.79425077,430.76,,,,,,
12235,6130,41.39,41.20,0.19,22226.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64551432,-119.79425151,430.77,,,,,,
12236,6140,41.06,41.39,41.06,22227.11,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:06,,,,35.64551404,-119.79425204,430.77,,,,,,
12237,6140,41.06,1.42,39.64,22228.53,Metal Loss Group,Internal,10,0.025,1.5,1.0,06:25,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64551194,-119.79425597,430.79,,,,,,
12238,6140,41.06,2.03,39.03,22229.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64551106,-119.79425762,430.80,,,,,,
12239,6140,41.06,3.06,38.00,22230.17,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64550945,-119.79426064,430.82,,,,,,
12240,6140,41.06,4.01,37.05,22231.12,Metal Loss Group,Internal,10,0.025,1.3,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64550806,-119.79426326,430.83,,,,,,
12241,6140,41.06,4.24,36.82,22231.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64550771,-119.79426392,430.84,,,,,,
12242,6140,41.06,5.91,35.15,22233.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64550517,-119.79426868,430.86,,,,,,
12243,6140,41.06,6.80,34.26,22233.91,Metal Loss,Internal,14,0.035,0.6,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64550390,-119.79427108,430.88,,,,,,
12244,6140,41.06,7.41,33.65,22234.51,Metal Loss,Internal,19,0.048,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64550295,-119.79427286,430.89,,,,,,
12245,6140,41.06,7.75,33.31,22234.85,Metal Loss Group,Internal,15,0.038,0.6,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64550252,-119.79427367,430.89,,,,,,
12246,6140,41.06,8.90,32.16,22236.01,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64550072,-119.79427705,430.91,,,,,,
12247,6140,41.06,9.67,31.39,22236.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64549960,-119.79427914,430.92,,,,,,
12248,6140,41.06,10.09,30.97,22237.19,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64549897,-119.79428033,430.93,,,,,,
12249,6140,41.06,11.43,29.63,22238.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64549694,-119.79428413,430.95,,,,,,
12250,6140,41.06,11.75,29.31,22238.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64549653,-119.79428491,430.96,,,,,,
12251,6140,41.06,11.96,29.10,22239.07,Metal Loss Group,Internal,16,0.040,0.4,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64549620,-119.79428552,430.96,,,,,,
12252,6140,41.06,12.28,28.78,22239.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64549572,-119.79428644,430.96,,,,,,
12253,6140,41.06,12.87,28.19,22239.98,Metal Loss,Internal,10,0.025,0.6,1.1,06:10,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64549482,-119.79428811,430.97,,,,,,
12254,6140,41.06,14.32,26.74,22241.42,Metal Loss Group,Internal,10,0.025,0.6,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64549264,-119.79429220,431.00,,,,,,
12255,6140,41.06,14.58,26.48,22241.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64549227,-119.79429290,431.00,,,,,,
12256,6140,41.06,14.84,26.22,22241.95,Metal Loss,Internal,18,0.045,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64549191,-119.79429359,431.01,,,,,,
12257,6140,41.06,15.28,25.78,22242.39,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64549125,-119.79429482,431.01,,,,,,
12258,6140,41.06,15.88,25.18,22242.99,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64549036,-119.79429649,431.02,,,,,,
12259,6140,41.06,16.04,25.02,22243.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64549009,-119.79429700,431.02,,,,,,
12260,6140,41.06,16.18,24.88,22243.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64548990,-119.79429735,431.03,,,,,,
12261,6140,41.06,16.55,24.51,22243.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64548937,-119.79429836,431.03,,,,,,
12262,6140,41.06,16.89,24.17,22244.00,Metal Loss,Internal,12,0.030,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64548885,-119.79429933,431.04,,,,,,
12263,6140,41.06,17.61,23.45,22244.72,Metal Loss,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64548779,-119.79430132,431.05,,,,,,
12264,6140,41.06,17.78,23.28,22244.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64548750,-119.79430186,431.05,,,,,,
12265,6140,41.06,18.03,23.03,22245.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64548714,-119.79430253,431.06,,,,,,
12266,6140,41.06,18.27,22.79,22245.38,Metal Loss,Internal,15,0.038,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64548678,-119.79430321,431.06,,,,,,
12267,6140,41.06,18.71,22.35,22245.82,Metal Loss,Internal,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64548612,-119.79430445,431.07,,,,,,
12268,6140,41.06,19.78,21.28,22246.89,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64548447,-119.79430756,431.08,,,,,,
12269,6140,41.06,20.22,20.84,22247.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64548387,-119.79430868,431.09,,,,,,
12270,6140,41.06,20.63,20.43,22247.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64548322,-119.79430990,431.10,,,,,,
12271,6140,41.06,22.28,18.78,22249.38,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64548079,-119.79431445,431.12,,,,,,
12272,6140,41.06,23.42,17.64,22250.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64547901,-119.79431784,431.14,,,,,,
12273,6140,41.06,23.79,17.27,22250.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64547848,-119.79431886,431.15,,,,,,
12274,6140,41.06,23.96,17.10,22251.06,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64547826,-119.79431928,431.15,,,,,,
12275,6140,41.06,25.54,15.52,22252.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64547591,-119.79432379,431.18,,,,,,
12276,6140,41.06,26.28,14.78,22253.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64547481,-119.79432589,431.20,,,,,,
12277,6140,41.06,31.09,9.97,22258.20,Metal Loss Group,Internal,10,0.025,1.1,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64546775,-119.79433945,431.29,,,,,,
12278,6140,41.06,31.33,9.73,22258.44,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64546739,-119.79434013,431.29,,,,,,
12279,6140,41.06,31.48,9.58,22258.58,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64546713,-119.79434064,431.30,,,,,,
12280,6140,41.06,32.58,8.48,22259.69,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64546556,-119.79434365,431.32,,,,,,
12281,6140,41.06,34.93,6.13,22262.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64546206,-119.79435036,431.36,,,,,,
12282,6140,41.06,35.08,5.98,22262.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64546179,-119.79435088,431.36,,,,,,
12283,6140,41.06,35.28,5.78,22262.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64546153,-119.79435138,431.37,,,,,,
12284,6140,41.06,35.97,5.09,22263.07,Metal Loss,Internal,15,0.038,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64546053,-119.79435329,431.38,,,,,,
12285,6140,41.06,36.10,4.96,22263.21,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64546029,-119.79435376,431.38,,,,,,
12286,6140,41.06,36.27,4.79,22263.38,Metal Loss Group,Internal,10,0.025,0.3,1.0,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64546007,-119.79435418,431.39,,,,,,
12287,6140,41.06,37.20,3.86,22264.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64545870,-119.79435682,431.40,,,,,,
12288,6140,41.06,37.59,3.47,22264.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64545810,-119.79435797,431.41,,,,,,
12289,6140,41.06,37.73,3.33,22264.84,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64545791,-119.79435833,431.41,,,,,,
12290,6140,41.06,38.10,2.95,22265.21,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64545734,-119.79435942,431.42,,,,,,
12291,6140,41.06,38.60,2.46,22265.71,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64545659,-119.79436086,431.43,,,,,,
12292,6140,41.06,39.64,1.42,22266.75,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64545505,-119.79436381,431.45,,,,,,
12293,6140,41.06,39.97,1.09,22267.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64545458,-119.79436471,431.46,,,,,,
12294,6140,41.06,40.14,0.92,22267.24,Metal Loss,Internal,10,0.025,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64545435,-119.79436515,431.46,,,,,,
12295,6140,41.06,40.44,0.62,22267.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64545390,-119.79436603,431.47,,,,,,
12296,6140,41.06,40.93,0.13,22268.04,Metal Loss,Internal,11,0.028,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64545319,-119.79436738,431.48,,,,,,
12297,6150,41.38,41.06,41.38,22268.17,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:33,,,,35.64545293,-119.79436789,431.48,,,,,,
12298,6150,41.38,4.19,37.19,22272.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64544675,-119.79437974,431.56,,,,,,
12299,6150,41.38,6.06,35.32,22274.23,Metal Loss,Internal,16,0.040,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64544403,-119.79438495,431.59,,,,,,
12300,6150,41.38,6.35,35.03,22274.51,Metal Loss Group,Internal,12,0.030,1.7,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.683,2109,2929,35.64544365,-119.79438569,431.60,,,,,,
12301,6150,41.38,6.70,34.68,22274.87,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64544308,-119.79438679,431.61,,,,,,
12302,6150,41.38,7.50,33.88,22275.67,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64544190,-119.79438905,431.62,,,,,,
12303,6150,41.38,7.67,33.71,22275.83,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64544168,-119.79438947,431.62,,,,,,
12304,6150,41.38,8.18,33.20,22276.35,Metal Loss,Internal,14,0.035,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64544091,-119.79439096,431.63,,,,,,
12305,6150,41.38,8.61,32.77,22276.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64544026,-119.79439225,431.64,,,,,,
12306,6150,41.38,10.54,30.84,22278.70,Metal Loss,Internal,22,0.055,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64543752,-119.79439756,431.68,,,,,,
12307,6150,41.38,10.87,30.51,22279.04,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64543705,-119.79439849,431.69,,,,,,
12308,6150,41.38,11.08,30.30,22279.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64543672,-119.79439913,431.69,,,,,,
12309,6150,41.38,11.67,29.71,22279.83,Metal Loss,Internal,10,0.025,0.6,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64543588,-119.79440076,431.71,,,,,,
12310,6150,41.38,12.39,28.99,22280.55,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64543478,-119.79440290,431.72,,,,,,
12311,6150,41.38,13.14,28.24,22281.30,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64543372,-119.79440497,431.74,,,,,,
12312,6150,41.38,13.62,27.76,22281.79,Metal Loss,Internal,10,0.025,0.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64543303,-119.79440632,431.75,,,,,,
12313,6150,41.38,14.49,26.89,22282.66,Metal Loss Group,Internal,10,0.025,1.6,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64543174,-119.79440883,431.76,,,,,,
12314,6150,41.38,15.61,25.77,22283.78,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64543010,-119.79441202,431.79,,,,,,
12315,6150,41.38,15.97,25.41,22284.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64542959,-119.79441301,431.79,,,,,,
12316,6150,41.38,16.17,25.21,22284.33,Metal Loss,Internal,10,0.025,0.7,1.3,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64542930,-119.79441359,431.80,,,,,,
12317,6150,41.38,16.32,25.06,22284.49,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64542911,-119.79441395,431.80,,,,,,
12318,6150,41.38,16.77,24.61,22284.94,Metal Loss Group,Internal,17,0.043,0.4,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64542842,-119.79441528,431.81,,,,,,
12319,6150,41.38,17.19,24.19,22285.36,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64542779,-119.79441651,431.82,,,,,,
12320,6150,41.38,17.54,23.84,22285.70,Metal Loss,Internal,14,0.035,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64542729,-119.79441749,431.83,,,,,,
12321,6150,41.38,18.05,23.33,22286.21,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64542658,-119.79441887,431.84,,,,,,
12322,6150,41.38,18.49,22.89,22286.66,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64542592,-119.79442016,431.85,,,,,,
12323,6150,41.38,18.91,22.47,22287.08,Metal Loss Group,Internal,10,0.025,1.1,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64542528,-119.79442140,431.86,,,,,,
12324,6150,41.38,19.24,22.14,22287.40,Metal Loss Group,Internal,17,0.043,1.0,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.64542481,-119.79442233,431.86,,,,,,
12325,6150,41.38,19.55,21.83,22287.72,Metal Loss,Internal,10,0.025,0.7,1.2,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64542435,-119.79442323,431.87,,,,,,
12326,6150,41.38,20.13,21.25,22288.30,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64542349,-119.79442490,431.88,,,,,,
12327,6150,41.38,20.44,20.94,22288.61,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64542302,-119.79442580,431.89,,,,,,
12328,6150,41.38,20.62,20.76,22288.79,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64542281,-119.79442622,431.89,,,,,,
12329,6150,41.38,20.84,20.54,22289.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64542247,-119.79442688,431.90,,,,,,
12330,6150,41.38,21.54,19.84,22289.70,Metal Loss,Internal,12,0.030,0.6,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2160,3001,35.64542145,-119.79442886,431.91,,,,,,
12331,6150,41.38,22.19,19.19,22290.36,Metal Loss,Internal,16,0.040,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64542050,-119.79443072,431.92,,,,,,
12332,6150,41.38,22.68,18.70,22290.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64541979,-119.79443209,431.93,,,,,,
12333,6150,41.38,23.51,17.87,22291.67,Metal Loss,Internal,10,0.025,0.4,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64541855,-119.79443451,431.95,,,,,,
12334,6150,41.38,23.81,17.57,22291.98,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64541814,-119.79443531,431.96,,,,,,
12335,6150,41.38,24.22,17.16,22292.39,Metal Loss Group,Internal,10,0.025,0.4,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64541751,-119.79443654,431.97,,,,,,
12336,6150,41.38,24.83,16.55,22292.99,Metal Loss,Internal,15,0.038,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64541667,-119.79443817,431.98,,,,,,
12337,6150,41.38,26.96,14.42,22295.13,Metal Loss,Internal,10,0.025,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64541352,-119.79444430,432.02,,,,,,
12338,6150,41.38,27.38,14.00,22295.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64541289,-119.79444553,432.03,,,,,,
12339,6150,41.38,27.54,13.84,22295.70,Metal Loss,Internal,18,0.045,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64541271,-119.79444589,432.03,,,,,,
12340,6150,41.38,27.85,13.53,22296.01,Metal Loss Group,Internal,16,0.040,0.4,1.0,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64541222,-119.79444684,432.04,,,,,,
12341,6150,41.38,28.45,12.93,22296.62,Metal Loss Group,Internal,12,0.030,1.1,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.64541135,-119.79444853,432.05,,,,,,
12342,6150,41.38,29.15,12.23,22297.32,Metal Loss,Internal,17,0.043,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64541034,-119.79445049,432.07,,,,,,
12343,6150,41.38,29.56,11.82,22297.72,Metal Loss,Internal,10,0.025,0.6,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64540971,-119.79445172,432.08,,,,,,
12344,6150,41.38,29.82,11.56,22297.98,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64540935,-119.79445243,432.08,,,,,,
12345,6150,41.38,30.84,10.54,22299.00,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64540788,-119.79445530,432.10,,,,,,
12346,6150,41.38,31.83,9.55,22300.00,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64540640,-119.79445817,432.12,,,,,,
12347,6150,41.38,32.09,9.29,22300.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64540605,-119.79445886,432.13,,,,,,
12348,6150,41.38,32.31,9.07,22300.47,Metal Loss Group,Internal,11,0.028,2.4,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64540573,-119.79445947,432.13,,,,,,
12349,6150,41.38,32.62,8.76,22300.78,Metal Loss Group,Internal,14,0.035,1.4,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.681,2115,2937,35.64540525,-119.79446042,432.14,,,,,,
12350,6150,41.38,32.83,8.55,22301.00,Metal Loss,Internal,12,0.030,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64540492,-119.79446106,432.14,,,,,,
12351,6150,41.38,33.83,7.55,22302.00,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64540345,-119.79446392,432.17,,,,,,
12352,6150,41.38,34.68,6.70,22302.85,Metal Loss Group,Internal,22,0.055,1.2,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.688,2092,2906,35.64540225,-119.79446625,432.18,,,,,,
12353,6150,41.38,35.00,6.38,22303.16,Metal Loss,Internal,10,0.025,0.4,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64540176,-119.79446721,432.19,,,,,,
12354,6150,41.38,35.43,5.95,22303.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64540112,-119.79446845,432.20,,,,,,
12355,6150,41.38,35.83,5.55,22304.00,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64540050,-119.79446965,432.21,,,,,,
12356,6150,41.38,36.18,5.20,22304.35,Metal Loss Group,Internal,10,0.025,1.6,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64540001,-119.79447062,432.21,,,,,,
12357,6150,41.38,36.60,4.78,22304.76,Metal Loss,Internal,10,0.025,0.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64539946,-119.79447169,432.22,,,,,,
12358,6150,41.38,37.45,3.93,22305.62,Metal Loss Group,Internal,10,0.025,1.5,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64539817,-119.79447420,432.24,,,,,,
12359,6150,41.38,38.27,3.11,22306.44,Metal Loss Group,Internal,12,0.030,2.2,1.6,06:11,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.64539695,-119.79447657,432.26,,,,,,
12360,6150,41.38,38.60,2.78,22306.77,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64539648,-119.79447749,432.26,,,,,,
12361,6150,41.38,38.92,2.46,22307.08,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64539600,-119.79447841,432.27,,,,,,
12362,6150,41.38,39.44,1.94,22307.61,Metal Loss Group,Internal,16,0.040,2.7,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.708,2034,2825,35.64539527,-119.79447984,432.28,,,,,,
12363,6150,41.38,40.00,1.38,22308.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64539444,-119.79448145,432.29,,,,,,
12364,6150,41.38,40.15,1.23,22308.31,Metal Loss Group,External,10,0.025,1.0,5.2,03:36,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64539419,-119.79448194,432.30,,,,,,
12365,6150,41.38,40.38,1.00,22308.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64539386,-119.79448258,432.30,,,,,,
12366,6150,41.38,40.64,0.74,22308.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64539349,-119.79448328,432.31,,,,,,
12367,6150,41.38,40.95,0.43,22309.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64539300,-119.79448422,432.31,,,,,,
12368,6150,41.38,41.30,0.08,22309.47,Metal Loss Group,Internal,23,0.058,0.5,1.7,06:09,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64539249,-119.79448520,432.32,,,,,,
12369,6160,41.35,41.38,41.35,22309.55,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:16,,,,35.64539235,-119.79448546,432.32,,,,,,
12370,6160,41.35,1.23,40.12,22310.77,Metal Loss,Internal,10,0.025,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64539058,-119.79448883,432.34,,,,,,
12371,6160,41.35,1.49,39.86,22311.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64539015,-119.79448965,432.35,,,,,,
12372,6160,41.35,2.68,38.67,22312.23,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64538842,-119.79449295,432.37,,,,,,
12373,6160,41.35,2.90,38.45,22312.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64538810,-119.79449356,432.37,,,,,,
12374,6160,41.35,3.62,37.73,22313.17,Metal Loss,Internal,10,0.025,0.7,1.3,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64538699,-119.79449569,432.38,,,,,,
12375,6160,41.35,4.36,36.99,22313.91,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64538592,-119.79449772,432.40,,,,,,
12376,6160,41.35,5.01,36.34,22314.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64538493,-119.79449960,432.41,,,,,,
12377,6160,41.35,5.31,36.04,22314.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64538452,-119.79450038,432.41,,,,,,
12378,6160,41.35,5.66,35.70,22315.20,Metal Loss Group,Internal,11,0.028,1.5,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64538396,-119.79450146,432.42,,,,,,
12379,6160,41.35,6.20,35.15,22315.75,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64538322,-119.79450287,432.43,,,,,,
12380,6160,41.35,6.44,34.91,22315.99,Metal Loss Group,Internal,10,0.025,3.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.697,2067,2870,35.64538289,-119.79450350,432.43,,,,,,
12381,6160,41.35,6.84,34.51,22316.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64538222,-119.79450476,432.44,,,,,,
12382,6160,41.35,7.59,33.76,22317.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64538110,-119.79450691,432.45,,,,,,
12383,6160,41.35,7.82,33.53,22317.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64538076,-119.79450756,432.46,,,,,,
12384,6160,41.35,8.01,33.34,22317.56,Metal Loss,Internal,10,0.025,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64538049,-119.79450807,432.46,,,,,,
12385,6160,41.35,8.15,33.20,22317.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64538025,-119.79450852,432.46,,,,,,
12386,6160,41.35,8.27,33.08,22317.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64538007,-119.79450886,432.47,,,,,,
12387,6160,41.35,10.24,31.11,22319.78,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64537719,-119.79451436,432.50,,,,,,
12388,6160,41.35,11.04,30.31,22320.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64537598,-119.79451667,432.51,,,,,,
12389,6160,41.35,11.53,29.82,22321.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64537522,-119.79451811,432.52,,,,,,
12390,6160,41.35,11.76,29.59,22321.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64537495,-119.79451862,432.53,,,,,,
12391,6160,41.35,12.26,29.09,22321.80,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64537416,-119.79452012,432.54,,,,,,
12392,6160,41.35,13.55,27.80,22323.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64537228,-119.79452371,432.56,,,,,,
12393,6160,41.35,14.63,26.72,22324.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64537066,-119.79452681,432.58,,,,,,
12394,6160,41.35,17.98,23.38,22327.52,Metal Loss Group,Internal,15,0.038,0.4,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64536562,-119.79453640,432.64,,,,,,
12395,6160,41.35,18.35,23.00,22327.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64536510,-119.79453740,432.64,,,,,,
12396,6160,41.35,18.86,22.49,22328.41,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64536438,-119.79453876,432.65,,,,,,
12397,6160,41.35,19.11,22.24,22328.66,Metal Loss,Internal,10,0.025,0.5,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64536395,-119.79453958,432.66,,,,,,
12398,6160,41.35,19.34,22.01,22328.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64536359,-119.79454027,432.66,,,,,,
12399,6160,41.35,20.16,21.19,22329.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64536241,-119.79454251,432.68,,,,,,
12400,6160,41.35,21.14,20.21,22330.69,Metal Loss,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64536093,-119.79454533,432.69,,,,,,
12401,6160,41.35,22.31,19.04,22331.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64535922,-119.79454860,432.71,,,,,,
12402,6160,41.35,27.16,14.19,22336.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64535210,-119.79456216,432.80,,,,,,
12403,6160,41.35,28.20,13.15,22337.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64535050,-119.79456522,432.82,,,,,,
12404,6160,41.35,28.45,12.90,22338.00,Metal Loss,Internal,15,0.038,0.4,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64535015,-119.79456589,432.82,,,,,,
12405,6160,41.35,29.68,11.67,22339.22,Metal Loss,Internal,17,0.043,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64534830,-119.79456941,432.84,,,,,,
12406,6160,41.35,32.14,9.21,22341.69,Metal Loss,Internal,10,0.025,0.6,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64534471,-119.79457625,432.89,,,,,,
12407,6160,41.35,36.46,4.89,22346.00,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64533829,-119.79458848,432.97,,,,,,
12408,6160,41.35,39.26,2.09,22348.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64533412,-119.79459642,433.02,,,,,,
12409,6160,41.35,41.01,0.34,22350.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64533156,-119.79460130,433.05,,,,,,
12410,6170,40.96,41.35,40.96,22350.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:29,,,,35.64533105,-119.79460226,433.06,,,,,,
12411,6170,40.96,0.28,40.68,22351.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64533060,-119.79460313,433.06,,,,,,
12412,6170,40.96,0.84,40.12,22351.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64532975,-119.79460475,433.07,,,,,,
12413,6170,40.96,1.02,39.94,22351.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64532953,-119.79460516,433.08,,,,,,
12414,6170,40.96,1.20,39.76,22352.10,Metal Loss Group,Internal,10,0.025,1.5,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64532923,-119.79460574,433.08,,,,,,
12415,6170,40.96,1.57,39.40,22352.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64532871,-119.79460673,433.09,,,,,,
12416,6170,40.96,2.45,38.51,22353.35,Metal Loss Group,Internal,10,0.025,0.6,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64532738,-119.79460926,433.10,,,,,,
12417,6170,40.96,3.55,37.41,22354.45,Metal Loss Group,Internal,17,0.043,4.0,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.728,1978,2748,35.64532581,-119.79461226,433.12,,,,,,
12418,6170,40.96,4.22,36.75,22355.11,Metal Loss Group,Internal,11,0.028,1.0,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64532478,-119.79461421,433.13,,,,,,
12419,6170,40.96,5.42,35.55,22356.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64532296,-119.79461768,433.16,,,,,,
12420,6170,40.96,7.36,33.60,22358.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64532010,-119.79462313,433.19,,,,,,
12421,6170,40.96,7.81,33.15,22358.71,Metal Loss,Internal,10,0.025,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64531940,-119.79462446,433.20,,,,,,
12422,6170,40.96,8.60,32.36,22359.49,Metal Loss,Internal,10,0.025,0.6,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64531824,-119.79462666,433.22,,,,,,
12423,6170,40.96,9.18,31.78,22360.08,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64531738,-119.79462830,433.23,,,,,,
12424,6170,40.96,9.90,31.06,22360.80,Metal Loss,Internal,12,0.030,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64531634,-119.79463028,433.24,,,,,,
12425,6170,40.96,10.20,30.76,22361.10,Metal Loss Group,Internal,16,0.040,0.3,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64531586,-119.79463120,433.24,,,,,,
12426,6170,40.96,10.56,30.40,22361.46,Metal Loss,Internal,15,0.038,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64531534,-119.79463220,433.25,,,,,,
12427,6170,40.96,11.13,29.83,22362.03,Metal Loss,Internal,10,0.025,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64531449,-119.79463382,433.26,,,,,,
12428,6170,40.96,11.40,29.56,22362.30,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64531412,-119.79463452,433.27,,,,,,
12429,6170,40.96,11.58,29.39,22362.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64531384,-119.79463506,433.27,,,,,,
12430,6170,40.96,11.95,29.01,22362.84,Metal Loss,Internal,11,0.028,0.4,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64531329,-119.79463609,433.28,,,,,,
12431,6170,40.96,12.11,28.85,22363.00,Metal Loss Group,Internal,10,0.025,2.2,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64531301,-119.79463663,433.28,,,,,,
12432,6170,40.96,14.03,26.93,22364.92,Metal Loss Group,Internal,11,0.028,1.1,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.64531022,-119.79464194,433.31,,,,,,
12433,6170,40.96,15.05,25.92,22365.94,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64530871,-119.79464481,433.33,,,,,,
12434,6170,40.96,15.19,25.77,22366.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64530844,-119.79464533,433.34,,,,,,
12435,6170,40.96,18.07,22.89,22368.97,Metal Loss,Internal,14,0.035,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64530419,-119.79465343,433.38,,,,,,
12436,6170,40.96,18.24,22.73,22369.13,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64530398,-119.79465383,433.38,,,,,,
12437,6170,40.96,18.37,22.60,22369.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64530381,-119.79465416,433.38,,,,,,
12438,6170,40.96,18.82,22.15,22369.71,Metal Loss,Internal,10,0.025,0.6,1.1,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64530313,-119.79465545,433.39,,,,,,
12439,6170,40.96,19.06,21.90,22369.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64530281,-119.79465607,433.39,,,,,,
12440,6170,40.96,19.41,21.55,22370.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64530220,-119.79465723,433.39,,,,,,
12441,6170,40.96,22.00,18.96,22372.90,Metal Loss,Internal,19,0.048,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64529842,-119.79466444,433.42,,,,,,
12442,6170,40.96,22.65,18.31,22373.54,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64529744,-119.79466631,433.43,,,,,,
12443,6170,40.96,23.51,17.45,22374.41,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64529612,-119.79466882,433.44,,,,,,
12444,6170,40.96,23.93,17.03,22374.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64529556,-119.79466990,433.44,,,,,,
12445,6170,40.96,25.34,15.62,22376.24,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64529343,-119.79467396,433.46,,,,,,
12446,6170,40.96,26.44,14.52,22377.34,Metal Loss Group,Internal,14,0.035,1.9,1.4,06:28,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64529178,-119.79467710,433.47,,,,,,
12447,6170,40.96,27.19,13.77,22378.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64529072,-119.79467913,433.47,,,,,,
12448,6170,40.96,27.51,13.45,22378.41,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64529023,-119.79468007,433.48,,,,,,
12449,6170,40.96,28.13,12.83,22379.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64528934,-119.79468177,433.48,,,,,,
12450,6170,40.96,29.26,11.70,22380.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64528766,-119.79468496,433.50,,,,,,
12451,6170,40.96,29.41,11.55,22380.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64528740,-119.79468547,433.50,,,,,,
12452,6170,40.96,29.58,11.38,22380.48,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64528719,-119.79468586,433.50,,,,,,
12453,6170,40.96,29.79,11.18,22380.68,Metal Loss,Internal,12,0.030,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64528687,-119.79468649,433.50,,,,,,
12454,6170,40.96,30.12,10.85,22381.01,Metal Loss,Internal,10,0.025,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64528638,-119.79468742,433.51,,,,,,
12455,6170,40.96,30.31,10.65,22381.20,Metal Loss Group,Internal,10,0.025,1.2,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64528607,-119.79468801,433.51,,,,,,
12456,6170,40.96,32.11,8.85,22383.00,Metal Loss,Internal,15,0.038,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64528338,-119.79469314,433.53,,,,,,
12457,6170,40.96,32.63,8.34,22383.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64528266,-119.79469451,433.53,,,,,,
12458,6170,40.96,32.76,8.21,22383.65,Metal Loss Group,Internal,11,0.028,0.9,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.64528248,-119.79469486,433.53,,,,,,
12459,6170,40.96,34.35,6.61,22385.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64528011,-119.79469937,433.55,,,,,,
12460,6170,40.96,34.56,6.41,22385.45,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64527981,-119.79469995,433.55,,,,,,
12461,6170,40.96,35.10,5.86,22385.99,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64527897,-119.79470155,433.56,,,,,,
12462,6170,40.96,35.85,5.11,22386.74,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64527791,-119.79470357,433.57,,,,,,
12463,6170,40.96,36.00,4.96,22386.90,Metal Loss Group,Internal,11,0.028,1.4,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.64527764,-119.79470409,433.57,,,,,,
12464,6170,40.96,36.76,4.20,22387.66,Metal Loss Group,Internal,17,0.043,0.4,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64527648,-119.79470630,433.58,,,,,,
12465,6170,40.96,36.89,4.07,22387.79,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64527631,-119.79470663,433.58,,,,,,
12466,6170,40.96,37.74,3.22,22388.64,Metal Loss,Internal,12,0.030,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64527506,-119.79470901,433.59,,,,,,
12467,6170,40.96,38.19,2.77,22389.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64527440,-119.79471027,433.59,,,,,,
12468,6170,40.96,39.72,1.25,22390.61,Metal Loss,Internal,10,0.025,0.6,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64527218,-119.79471450,433.61,,,,,,
12469,6170,40.96,40.64,0.33,22391.53,Metal Loss,Internal,15,0.038,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64527074,-119.79471724,433.62,,,,,,
12470,6180,41.36,40.96,41.36,22391.86,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:02,,,,35.64527026,-119.79471816,433.62,,,,,,
12471,6180,41.36,1.01,40.36,22392.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64526883,-119.79472089,433.63,,,,,,
12472,6180,41.36,1.75,39.62,22393.60,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64526771,-119.79472303,433.64,,,,,,
12473,6180,41.36,3.11,38.26,22394.96,Metal Loss,Internal,16,0.040,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64526568,-119.79472690,433.65,,,,,,
12474,6180,41.36,18.19,23.18,22410.04,Metal Loss,Internal,18,0.045,0.3,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64524340,-119.79476951,433.78,,,,,,
12475,6180,41.36,19.16,22.20,22411.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64524194,-119.79477232,433.79,,,,,,
12476,6180,41.36,20.15,21.21,22412.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64524053,-119.79477502,433.79,,,,,,
12477,6180,41.36,25.47,15.89,22417.33,Metal Loss,Internal,12,0.030,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64523258,-119.79479023,433.83,,,,,,
12478,6180,41.36,29.50,11.86,22421.36,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64522667,-119.79480154,433.86,,,,,,
12479,6180,41.36,29.64,11.72,22421.50,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64522639,-119.79480207,433.87,,,,,,
12480,6180,41.36,32.25,9.11,22424.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64522254,-119.79480945,433.89,,,,,,
12481,6180,41.36,32.63,8.73,22424.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64522200,-119.79481047,433.89,,,,,,
12482,6180,41.36,33.00,8.37,22424.85,Metal Loss Group,Internal,10,0.025,1.9,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.64522149,-119.79481146,433.89,,,,,,
12483,6180,41.36,33.93,7.43,22425.79,Metal Loss Group,Internal,10,0.025,0.7,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64522004,-119.79481423,433.90,,,,,,
12484,6180,41.36,35.46,5.90,22427.32,Metal Loss,Internal,18,0.045,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64521782,-119.79481847,433.91,,,,,,
12485,6180,41.36,36.00,5.36,22427.86,Metal Loss Group,Internal,10,0.025,0.7,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64521701,-119.79482004,433.91,,,,,,
12486,6180,41.36,36.15,5.21,22428.01,Metal Loss Group,Internal,21,0.053,2.7,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.726,1983,2754,35.64521680,-119.79482043,433.92,,,,,,
12487,6180,41.36,36.56,4.80,22428.42,Metal Loss,Internal,10,0.025,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64521618,-119.79482162,433.92,,,,,,
12488,6180,41.36,39.90,1.46,22431.76,Metal Loss,External,10,0.025,0.3,0.6,10:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64521127,-119.79483101,433.94,,,,,,
12489,6180,41.36,40.23,1.13,22432.09,Metal Loss,External,10,0.025,0.3,0.6,11:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64521079,-119.79483193,433.94,,,,,,
12490,6180,41.36,40.32,1.04,22432.18,Metal Loss,External,12,0.030,0.3,0.6,01:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64521063,-119.79483223,433.94,,,,,,
12491,6190,41.16,41.36,41.16,22433.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:32,,,,35.64520910,-119.79483516,433.94,,,,,,
12492,6190,41.16,1.44,39.72,22434.66,Metal Loss,External,13,0.033,0.3,0.6,04:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64520700,-119.79483915,433.95,,,,,,
12493,6190,41.16,4.45,36.72,22437.66,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64520252,-119.79484768,433.95,,,,,,
12494,6190,41.16,18.38,22.79,22451.59,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64518187,-119.79488704,433.98,,,,,,
12495,6190,41.16,30.60,10.57,22463.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64516365,-119.79492169,433.91,,,,,,
12496,6190,41.16,30.99,10.17,22464.21,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64516312,-119.79492271,433.90,,,,,,
12497,6190,41.16,32.09,9.08,22465.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64516145,-119.79492587,433.89,,,,,,
12498,6190,41.16,32.46,8.70,22465.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64516093,-119.79492687,433.89,,,,,,
12499,6190,41.16,34.23,6.93,22467.45,Metal Loss,Internal,10,0.025,0.4,0.8,07:00,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64515827,-119.79493192,433.87,,,,,,
12500,6190,41.16,36.61,4.56,22469.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64515473,-119.79493865,433.85,,,,,,
12501,6190,41.16,36.87,4.30,22470.08,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64515437,-119.79493932,433.85,,,,,,
12502,6190,41.16,37.07,4.09,22470.29,Metal Loss,Internal,21,0.053,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64515406,-119.79493993,433.84,,,,,,
12503,6190,41.16,37.92,3.25,22471.14,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64515275,-119.79494241,433.84,,,,,,
12504,6190,41.16,39.17,1.99,22472.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64515088,-119.79494596,433.82,,,,,,
12505,6200,41.42,41.16,41.42,22474.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:05,,,,35.64514798,-119.79495148,433.81,,,,,,
12506,6200,41.42,0.41,41.00,22474.79,Metal Loss,Internal,10,0.025,0.6,1.1,06:43,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64514733,-119.79495272,433.80,,,,,,
12507,6200,41.42,0.70,40.71,22475.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64514694,-119.79495344,433.80,,,,,,
12508,6200,41.42,0.90,40.52,22475.28,Metal Loss,Internal,10,0.025,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64514664,-119.79495402,433.80,,,,,,
12509,6200,41.42,1.08,40.33,22475.46,Metal Loss,External,10,0.025,0.4,0.6,08:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64514634,-119.79495459,433.80,,,,,,
12510,6200,41.42,1.24,40.17,22475.62,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64514614,-119.79495496,433.79,,,,,,
12511,6200,41.42,1.55,39.87,22475.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64514567,-119.79495587,433.79,,,,,,
