"Item
12512,6200,41.42,1.87,39.54,22476.25,Metal Loss,Internal,10,0.025,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64514517,-119.79495681,433.79,,,,,,
12513,6200,41.42,2.40,39.01,22476.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64514442,-119.79495823,433.78,,,,,,
12514,6200,41.42,2.73,38.68,22477.11,Metal Loss Group,Internal,10,0.025,1.6,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64514393,-119.79495916,433.78,,,,,,
12515,6200,41.42,4.09,37.33,22478.47,Metal Loss,Internal,16,0.040,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64514192,-119.79496299,433.77,,,,,,
12516,6200,41.42,4.52,36.90,22478.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64514125,-119.79496425,433.76,,,,,,
12517,6200,41.42,5.31,36.11,22479.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64514008,-119.79496648,433.76,,,,,,
12518,6200,41.42,7.95,33.47,22482.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64513609,-119.79497406,433.73,,,,,,
12519,6200,41.42,8.33,33.09,22482.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64513556,-119.79497507,433.73,,,,,,
12520,6200,41.42,8.60,32.81,22482.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64513519,-119.79497577,433.72,,,,,,
12521,6200,41.42,9.13,32.28,22483.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64513436,-119.79497734,433.72,,,,,,
12522,6200,41.42,14.33,27.09,22488.71,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64512666,-119.79499199,433.67,,,,,,
12523,6200,41.42,14.54,26.88,22488.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64512631,-119.79499264,433.67,,,,,,
12524,6200,41.42,22.49,18.93,22496.87,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64511454,-119.79501510,433.64,,,,,,
12525,6200,41.42,32.29,9.13,22506.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64510007,-119.79504270,433.61,,,,,,
12526,6200,41.42,33.35,8.07,22507.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64509851,-119.79504567,433.60,,,,,,
12527,6200,41.42,33.61,7.80,22507.99,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64509807,-119.79504652,433.60,,,,,,
12528,6200,41.42,34.29,7.13,22508.67,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64509708,-119.79504840,433.60,,,,,,
12529,6200,41.42,35.09,6.33,22509.47,Metal Loss,Internal,18,0.045,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64509588,-119.79505069,433.60,,,,,,
12530,6200,41.42,38.11,3.31,22512.49,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64509145,-119.79505914,433.58,,,,,,
12531,6200,41.42,40.37,1.05,22514.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64508808,-119.79506556,433.58,,,,,,
12532,6210,41.09,41.42,41.09,22515.79,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:45,,,,35.64508656,-119.79506845,433.59,,,,,,
12533,6210,41.09,12.29,28.79,22528.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64506834,-119.79510318,433.62,,,,,,
12534,6210,41.09,14.17,26.91,22529.97,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64506558,-119.79510844,433.62,,,,,,
12535,6210,41.09,18.60,22.49,22534.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64505900,-119.79512098,433.63,,,,,,
12536,6210,41.09,25.49,15.59,22541.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64504872,-119.79514057,433.65,,,,,,
12537,6220,41.37,41.09,41.37,22556.88,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:37,,,,35.64502565,-119.79518478,433.73,,,,,,
12538,6220,41.37,0.08,41.30,22556.96,Metal Loss,Internal,22,0.055,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64502553,-119.79518501,433.73,,,,,,
12539,6220,41.37,0.41,40.96,22557.29,Metal Loss,Internal,20,0.050,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64502502,-119.79518599,433.73,,,,,,
12540,6220,41.37,1.84,39.54,22558.72,Metal Loss,Internal,21,0.053,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64502296,-119.79518995,433.74,,,,,,
12541,6220,41.37,9.44,31.93,22566.32,Metal Loss,Internal,12,0.030,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64501178,-119.79521145,433.79,,,,,,
12542,6220,41.37,25.80,15.57,22582.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64498751,-119.79525766,433.80,,,,,,
12543,6220,41.37,26.18,15.19,22583.06,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64498696,-119.79525870,433.80,,,,,,
12544,6220,41.37,26.46,14.91,22583.34,Metal Loss Group,Internal,12,0.030,1.3,1.1,06:22,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64498656,-119.79525945,433.80,,,,,,
12545,6220,41.37,27.43,13.94,22584.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64498510,-119.79526222,433.80,,,,,,
12546,6220,41.37,28.49,12.88,22585.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64498355,-119.79526518,433.79,,,,,,
12547,6220,41.37,29.02,12.35,22585.90,Metal Loss Group,Internal,10,0.025,1.5,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64498274,-119.79526671,433.79,,,,,,
12548,6220,41.37,30.71,10.67,22587.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64498023,-119.79527148,433.79,,,,,,
12549,6220,41.37,30.91,10.46,22587.79,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64497998,-119.79527195,433.79,,,,,,
12550,6220,41.37,31.31,10.06,22588.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64497936,-119.79527313,433.79,,,,,,
12551,6220,41.37,31.44,9.93,22588.32,Metal Loss,Internal,10,0.025,0.6,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64497918,-119.79527346,433.79,,,,,,
12552,6220,41.37,31.60,9.77,22588.48,Metal Loss,Internal,11,0.028,0.5,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64497889,-119.79527403,433.79,,,,,,
12553,6220,41.37,32.16,9.22,22589.04,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64497812,-119.79527548,433.79,,,,,,
12554,6220,41.37,32.97,8.40,22589.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64497686,-119.79527787,433.79,,,,,,
12555,6220,41.37,33.10,8.28,22589.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64497666,-119.79527825,433.79,,,,,,
12556,6220,41.37,33.32,8.06,22590.19,Metal Loss,Internal,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64497634,-119.79527886,433.79,,,,,,
12557,6220,41.37,33.58,7.79,22590.46,Metal Loss,Internal,10,0.025,0.4,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64497598,-119.79527955,433.79,,,,,,
12558,6230,41.40,41.37,41.40,22598.25,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:01,,,,35.64496433,-119.79530167,433.78,,,,,,
12559,6230,41.40,4.39,37.01,22602.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64495784,-119.79531400,433.78,,,,,,
12560,6230,41.40,4.98,36.42,22603.23,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64495691,-119.79531579,433.78,,,,,,
12561,6230,41.40,5.19,36.21,22603.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64495666,-119.79531626,433.78,,,,,,
12562,6230,41.40,5.41,35.99,22603.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64495634,-119.79531689,433.79,,,,,,
12563,6230,41.40,5.79,35.60,22604.04,Metal Loss Group,Internal,14,0.035,1.6,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.64495572,-119.79531807,433.79,,,,,,
12564,6230,41.40,6.64,34.75,22604.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64495449,-119.79532042,433.80,,,,,,
12565,6230,41.40,7.74,33.66,22605.99,Metal Loss Group,Internal,10,0.025,1.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64495284,-119.79532358,433.80,,,,,,
12566,6230,41.40,8.36,33.04,22606.61,Metal Loss,Internal,10,0.025,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64495197,-119.79532526,433.81,,,,,,
12567,6230,41.40,11.06,30.33,22609.31,Metal Loss,Internal,13,0.033,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64494796,-119.79533293,433.83,,,,,,
12568,6230,41.40,11.48,29.92,22609.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64494728,-119.79533423,433.83,,,,,,
12569,6230,41.40,14.76,26.63,22613.02,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64494243,-119.79534352,433.86,,,,,,
12570,6230,41.40,17.85,23.54,22616.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64493782,-119.79535235,433.88,,,,,,
12571,6230,41.40,18.25,23.15,22616.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64493725,-119.79535343,433.89,,,,,,
12572,6230,41.40,19.28,22.11,22617.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64493574,-119.79535633,433.89,,,,,,
12573,6230,41.40,19.60,21.79,22617.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64493524,-119.79535729,433.90,,,,,,
12574,6230,41.40,20.62,20.78,22618.87,Metal Loss,Internal,15,0.038,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64493374,-119.79536015,433.90,,,,,,
12575,6230,41.40,21.27,20.12,22619.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64493278,-119.79536201,433.91,,,,,,
12576,6230,41.40,21.88,19.52,22620.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64493188,-119.79536372,433.91,,,,,,
12577,6230,41.40,22.53,18.86,22620.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64493091,-119.79536558,433.92,,,,,,
12578,6230,41.40,22.70,18.70,22620.95,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64493068,-119.79536603,433.92,,,,,,
12579,6230,41.40,23.27,18.13,22621.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64492987,-119.79536758,433.92,,,,,,
12580,6230,41.40,23.62,17.78,22621.87,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64492935,-119.79536858,433.93,,,,,,
12581,6230,41.40,24.89,16.51,22623.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64492743,-119.79537226,433.94,,,,,,
12582,6230,41.40,25.84,15.56,22624.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64492604,-119.79537491,433.94,,,,,,
12583,6230,41.40,26.42,14.98,22624.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64492520,-119.79537653,433.95,,,,,,
12584,6230,41.40,27.22,14.17,22625.48,Metal Loss,Internal,15,0.038,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64492400,-119.79537881,433.95,,,,,,
12585,6230,41.40,27.75,13.64,22626.00,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64492322,-119.79538031,433.96,,,,,,
12586,6230,41.40,31.64,9.76,22629.89,Metal Loss Group,Internal,10,0.025,0.5,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64491750,-119.79539126,433.99,,,,,,
12587,6230,41.40,32.66,8.74,22630.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64491602,-119.79539411,434.00,,,,,,
12588,6230,41.40,32.81,8.58,22631.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64491580,-119.79539452,434.00,,,,,,
12589,6230,41.40,34.99,6.41,22633.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64491260,-119.79540065,434.01,,,,,,
12590,6230,41.40,35.54,5.85,22633.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64491178,-119.79540223,434.02,,,,,,
12591,6230,41.40,35.98,5.42,22634.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64491111,-119.79540350,434.02,,,,,,
12592,6230,41.40,36.73,4.67,22634.98,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64491000,-119.79540564,434.03,,,,,,
12593,6230,41.40,37.23,4.16,22635.48,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64490926,-119.79540706,434.03,,,,,,
12594,6230,41.40,40.39,1.00,22638.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64490460,-119.79541602,434.05,,,,,,
12595,6230,41.40,40.62,0.77,22638.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64490427,-119.79541665,434.05,,,,,,
12596,6240,41.41,41.40,41.41,22639.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:30,,,,35.64490310,-119.79541890,434.06,,,,,,
12597,6240,41.41,0.37,41.04,22640.01,Metal Loss,Internal,10,0.025,0.5,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64490257,-119.79541993,434.06,,,,,,
12598,6240,41.41,0.64,40.77,22640.29,Metal Loss Group,Internal,18,0.045,1.5,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64490221,-119.79542063,434.06,,,,,,
12599,6240,41.41,1.08,40.33,22640.73,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64490156,-119.79542186,434.07,,,,,,
12600,6240,41.41,2.41,39.00,22642.05,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64489957,-119.79542569,434.08,,,,,,
12601,6240,41.41,3.02,38.39,22642.66,Metal Loss Group,Internal,10,0.025,1.3,0.7,06:41,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64489869,-119.79542739,434.08,,,,,,
12602,6240,41.41,4.10,37.31,22643.74,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64489705,-119.79543053,434.09,,,,,,
12603,6240,41.41,5.64,35.77,22645.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64489481,-119.79543486,434.10,,,,,,
12604,6240,41.41,7.25,34.16,22646.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64489245,-119.79543938,434.11,,,,,,
12605,6240,41.41,12.49,28.92,22652.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64488474,-119.79545422,434.15,,,,,,
12606,6240,41.41,12.67,28.74,22652.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64488444,-119.79545481,434.15,,,,,,
12607,6240,41.41,13.50,27.91,22653.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64488324,-119.79545711,434.15,,,,,,
12608,6240,41.41,13.74,27.67,22653.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64488289,-119.79545779,434.16,,,,,,
12609,6240,41.41,14.23,27.17,22653.88,Metal Loss,Internal,16,0.040,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64488211,-119.79545928,434.16,,,,,,
12610,6240,41.41,14.70,26.71,22654.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64488144,-119.79546057,434.16,,,,,,
12611,6240,41.41,15.14,26.27,22654.79,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64488078,-119.79546184,434.17,,,,,,
12612,6240,41.41,15.32,26.09,22654.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64488054,-119.79546230,434.17,,,,,,
12613,6240,41.41,15.58,25.83,22655.22,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64488011,-119.79546313,434.17,,,,,,
12614,6240,41.41,15.99,25.42,22655.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64487954,-119.79546422,434.17,,,,,,
12615,6240,41.41,16.32,25.09,22655.97,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64487906,-119.79546515,434.17,,,,,,
12616,6240,41.41,16.54,24.87,22656.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64487874,-119.79546577,434.18,,,,,,
12617,6240,41.41,16.92,24.49,22656.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64487819,-119.79546682,434.18,,,,,,
12618,6240,41.41,17.07,24.34,22656.72,Metal Loss Group,Internal,16,0.040,1.6,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64487792,-119.79546734,434.18,,,,,,
12619,6240,41.41,17.69,23.72,22657.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64487705,-119.79546902,434.18,,,,,,
12620,6240,41.41,19.70,21.71,22659.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64487405,-119.79547479,434.20,,,,,,
12621,6240,41.41,20.25,21.16,22659.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64487330,-119.79547623,434.20,,,,,,
12622,6240,41.41,20.95,20.46,22660.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64487222,-119.79547830,434.21,,,,,,
12623,6240,41.41,21.28,20.13,22660.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64487172,-119.79547927,434.21,,,,,,
12624,6240,41.41,21.59,19.82,22661.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64487130,-119.79548006,434.21,,,,,,
12625,6240,41.41,22.86,18.55,22662.51,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64486943,-119.79548364,434.21,,,,,,
12626,6240,41.41,24.67,16.74,22664.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64486675,-119.79548876,434.22,,,,,,
12627,6240,41.41,27.05,14.36,22666.70,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64486321,-119.79549552,434.22,,,,,,
12628,6240,41.41,27.56,13.85,22667.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64486244,-119.79549700,434.22,,,,,,
12629,6240,41.41,27.89,13.52,22667.54,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64486200,-119.79549783,434.22,,,,,,
12630,6240,41.41,28.21,13.20,22667.86,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64486152,-119.79549875,434.22,,,,,,
12631,6240,41.41,28.46,12.95,22668.11,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64486108,-119.79549959,434.23,,,,,,
12632,6240,41.41,28.66,12.74,22668.31,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64486083,-119.79550006,434.23,,,,,,
12633,6240,41.41,30.78,10.63,22670.43,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64485768,-119.79550609,434.23,,,,,,
12634,6240,41.41,31.42,9.99,22671.07,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64485669,-119.79550798,434.23,,,,,,
12635,6240,41.41,32.81,8.60,22672.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64485465,-119.79551187,434.24,,,,,,
12636,6240,41.41,33.13,8.28,22672.77,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64485418,-119.79551278,434.24,,,,,,
12637,6240,41.41,33.27,8.14,22672.91,Metal Loss Group,Internal,11,0.028,1.6,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64485399,-119.79551314,434.24,,,,,,
12638,6240,41.41,34.26,7.15,22673.91,Metal Loss,Internal,21,0.053,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64485248,-119.79551601,434.24,,,,,,
12639,6240,41.41,36.81,4.60,22676.46,Metal Loss,External,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64484874,-119.79552317,434.24,,,,,,
12640,6240,41.41,37.08,4.33,22676.73,Metal Loss,External,10,0.025,0.3,0.6,07:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64484837,-119.79552388,434.24,,,,,,
12641,6240,41.41,38.68,2.73,22678.33,Metal Loss Group,External,10,0.025,0.3,0.8,04:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64484600,-119.79552840,434.25,,,,,,
12642,6240,41.41,38.78,2.63,22678.43,Metal Loss,External,11,0.028,0.3,0.6,08:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64484584,-119.79552870,434.25,,,,,,
12643,6240,41.41,38.97,2.44,22678.61,Metal Loss,External,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64484555,-119.79552926,434.25,,,,,,
12644,6240,41.41,38.98,2.43,22678.63,Metal Loss,External,12,0.030,0.3,0.6,04:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64484554,-119.79552927,434.25,,,,,,
12645,6240,41.41,39.15,2.26,22678.79,Metal Loss,External,16,0.040,0.3,0.5,04:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64484533,-119.79552968,434.25,,,,,,
12646,6240,41.41,39.19,2.22,22678.84,Metal Loss,External,10,0.025,0.3,0.6,08:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64484523,-119.79552988,434.25,,,,,,
12647,6240,41.41,39.30,2.11,22678.95,Metal Loss,External,10,0.025,0.3,0.6,07:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64484507,-119.79553019,434.25,,,,,,
12648,6240,41.41,39.69,1.72,22679.34,Metal Loss,External,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64484452,-119.79553124,434.25,,,,,,
12649,6250,41.37,41.41,41.37,22681.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:25,,,,35.64484196,-119.79553612,434.25,,,,,,
12650,6250,41.37,0.53,40.84,22681.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64484116,-119.79553764,434.26,,,,,,
12651,6250,41.37,2.47,38.90,22683.52,Metal Loss Group,External,10,0.025,0.4,0.8,02:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64483829,-119.79554313,434.26,,,,,,
12652,6250,41.37,2.47,38.90,22683.53,Metal Loss Group,External,21,0.053,3.1,1.5,07:23,,ERW,0.250,X42,8.625,1440,,0.733,1965,2729,35.64483829,-119.79554314,434.26,,,,,,
12653,6250,41.37,2.84,38.53,22683.90,Metal Loss Group,External,11,0.028,0.7,3.1,07:10,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64483774,-119.79554418,434.26,,,,,,
12654,6250,41.37,2.98,38.38,22684.04,Metal Loss Group,External,23,0.058,0.7,2.0,06:55,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64483754,-119.79554457,434.26,,,,,,
12655,6250,41.37,3.15,38.22,22684.20,Metal Loss,External,10,0.025,0.3,0.6,07:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64483728,-119.79554507,434.26,,,,,,
12656,6250,41.37,3.36,38.01,22684.41,Metal Loss Group,External,20,0.050,1.4,7.3,04:40,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64483696,-119.79554568,434.26,,,,,,
12657,6250,41.37,3.43,37.93,22684.49,Metal Loss,External,11,0.028,0.4,0.6,08:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64483689,-119.79554581,434.26,,,,,,
12658,6250,41.37,3.57,37.80,22684.63,Metal Loss Group,External,13,0.033,1.2,2.6,07:11,,ERW,0.250,X42,8.625,1440,,0.677,2127,2955,35.64483669,-119.79554618,434.26,,,,,,
12659,6250,41.37,3.75,37.61,22684.81,Metal Loss,External,16,0.040,0.3,0.5,04:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64483640,-119.79554675,434.26,,,,,,
12660,6250,41.37,4.00,37.37,22685.05,Metal Loss,External,10,0.025,0.3,0.6,07:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64483607,-119.79554738,434.27,,,,,,
12661,6250,41.37,4.16,37.20,22685.22,Metal Loss,External,10,0.025,0.3,0.6,04:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64483576,-119.79554795,434.27,,,,,,
12662,6250,41.37,4.37,37.00,22685.42,Metal Loss Group,External,12,0.030,0.4,1.5,04:47,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64483551,-119.79554844,434.27,,,,,,
12663,6250,41.37,4.87,36.50,22685.92,Metal Loss,External,10,0.025,0.3,0.6,04:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64483475,-119.79554989,434.28,,,,,,
12664,6250,41.37,5.04,36.33,22686.09,Metal Loss Group,External,10,0.025,0.3,1.0,05:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64483453,-119.79555031,434.28,,,,,,
12665,6250,41.37,5.08,36.28,22686.14,Metal Loss Group,External,10,0.025,0.4,1.1,07:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64483442,-119.79555052,434.28,,,,,,
12666,6250,41.37,5.64,35.73,22686.70,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64483358,-119.79555213,434.28,,,,,,
12667,6250,41.37,6.01,35.35,22687.07,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64483305,-119.79555314,434.29,,,,,,
12668,6250,41.37,6.39,34.98,22687.45,Metal Loss,Internal,10,0.025,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64483252,-119.79555415,434.29,,,,,,
12669,6250,41.37,7.62,33.75,22688.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64483067,-119.79555768,434.31,,,,,,
12670,6250,41.37,8.69,32.67,22689.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64482904,-119.79556079,434.32,,,,,,
12671,6250,41.37,8.88,32.48,22689.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64482881,-119.79556124,434.32,,,,,,
12672,6250,41.37,9.81,31.55,22690.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64482742,-119.79556389,434.33,,,,,,
12673,6250,41.37,10.12,31.24,22691.18,Metal Loss,Internal,13,0.033,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64482695,-119.79556478,434.33,,,,,,
12674,6250,41.37,10.77,30.60,22691.82,Metal Loss,Internal,10,0.025,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64482599,-119.79556661,434.34,,,,,,
12675,6250,41.37,14.61,26.76,22695.66,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64482034,-119.79557741,434.38,,,,,,
12676,6250,41.37,14.78,26.59,22695.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64482006,-119.79557794,434.39,,,,,,
12677,6250,41.37,15.30,26.07,22696.35,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64481925,-119.79557950,434.39,,,,,,
12678,6250,41.37,16.87,24.49,22697.93,Metal Loss,Internal,10,0.025,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64481697,-119.79558385,434.41,,,,,,
12679,6250,41.37,17.38,23.99,22698.44,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64481619,-119.79558533,434.42,,,,,,
12680,6250,41.37,23.19,18.18,22704.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64480757,-119.79560178,434.48,,,,,,
12681,6250,41.37,37.83,3.54,22718.88,Metal Loss,Internal,13,0.033,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64478598,-119.79564309,434.62,,,,,,
12682,6250,41.37,38.81,2.56,22719.87,Metal Loss,External,20,0.050,0.3,0.6,09:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64478451,-119.79564591,434.62,,,,,,
12683,6250,41.37,39.16,2.21,22720.21,Metal Loss Group,External,10,0.025,0.7,2.3,09:38,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64478400,-119.79564690,434.62,,,,,,
12684,6250,41.37,39.62,1.75,22720.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64478332,-119.79564822,434.63,,,,,,
12685,6250,41.37,39.88,1.49,22720.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64478295,-119.79564891,434.63,,,,,,
12686,6250,41.37,40.28,1.08,22721.34,Metal Loss,Internal,10,0.025,0.5,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64478233,-119.79565012,434.63,,,,,,
12687,6250,41.37,41.04,0.33,22722.09,Metal Loss Group,Internal,17,0.043,1.0,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64478118,-119.79565232,434.63,,,,,,
12688,6260,41.49,41.37,41.49,22722.42,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:40,,,,35.64478078,-119.79565309,434.64,,,,,,
12689,6260,41.49,0.64,40.86,22723.06,Metal Loss,External,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64477978,-119.79565500,434.64,,,,,,
12690,6260,41.49,0.88,40.61,22723.31,Metal Loss Group,External,10,0.025,0.3,0.8,04:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64477941,-119.79565572,434.64,,,,,,
12691,6260,41.49,0.98,40.52,22723.40,Metal Loss Group,External,20,0.050,1.3,4.8,02:23,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.64477927,-119.79565599,434.64,,,,,,
12692,6260,41.49,1.29,40.21,22723.71,Metal Loss Group,External,16,0.040,1.5,2.3,06:33,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.64477880,-119.79565689,434.64,,,,,,
12693,6260,41.49,1.52,39.97,22723.95,Metal Loss Group,External,10,0.025,0.7,2.2,07:42,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64477846,-119.79565755,434.64,,,,,,
12694,6260,41.49,1.60,39.90,22724.02,Metal Loss,External,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64477839,-119.79565767,434.64,,,,,,
12695,6260,41.49,1.75,39.74,22724.18,Metal Loss Group,External,10,0.025,1.3,1.2,06:17,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64477812,-119.79565820,434.64,,,,,,
12696,6260,41.49,1.78,39.72,22724.20,Metal Loss Group,External,12,0.030,1.5,1.1,10:24,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.64477810,-119.79565823,434.64,,,,,,
12697,6260,41.49,2.02,39.48,22724.44,Metal Loss,External,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64477775,-119.79565891,434.65,,,,,,
12698,6260,41.49,3.29,38.20,22725.72,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64477588,-119.79566250,434.65,,,,,,
12699,6260,41.49,3.68,37.82,22726.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64477526,-119.79566369,434.66,,,,,,
12700,6260,41.49,4.44,37.05,22726.86,Metal Loss Group,Internal,15,0.038,1.5,1.7,06:13,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.64477418,-119.79566575,434.66,,,,,,
12701,6260,41.49,4.94,36.56,22727.36,Metal Loss,Internal,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64477342,-119.79566723,434.66,,,,,,
12702,6260,41.49,5.34,36.16,22727.76,Metal Loss,Internal,12,0.030,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64477284,-119.79566834,434.66,,,,,,
12703,6260,41.49,5.79,35.71,22728.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64477220,-119.79566957,434.67,,,,,,
12704,6260,41.49,5.99,35.50,22728.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64477189,-119.79567016,434.67,,,,,,
12705,6260,41.49,6.18,35.32,22728.60,Metal Loss,Internal,10,0.025,0.7,1.4,06:13,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64477159,-119.79567074,434.67,,,,,,
12706,6260,41.49,6.39,35.11,22728.81,Metal Loss Group,Internal,10,0.025,1.7,1.7,06:12,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64477134,-119.79567122,434.67,,,,,,
12707,6260,41.49,6.90,34.59,22729.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64477053,-119.79567277,434.67,,,,,,
12708,6260,41.49,7.36,34.14,22729.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64476988,-119.79567403,434.67,,,,,,
12709,6260,41.49,7.68,33.82,22730.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64476939,-119.79567496,434.68,,,,,,
12710,6260,41.49,7.99,33.51,22730.41,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64476891,-119.79567589,434.68,,,,,,
12711,6260,41.49,8.27,33.23,22730.69,Metal Loss Group,Internal,18,0.045,0.5,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64476852,-119.79567663,434.68,,,,,,
12712,6260,41.49,8.73,32.77,22731.15,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64476785,-119.79567792,434.68,,,,,,
12713,6260,41.49,9.27,32.23,22731.69,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64476704,-119.79567948,434.68,,,,,,
12714,6260,41.49,9.51,31.98,22731.94,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64476668,-119.79568017,434.69,,,,,,
12715,6260,41.49,9.71,31.79,22732.13,Metal Loss,Internal,13,0.033,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64476636,-119.79568077,434.69,,,,,,
12716,6260,41.49,9.95,31.54,22732.38,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64476601,-119.79568145,434.69,,,,,,
12717,6260,41.49,10.14,31.36,22732.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64476579,-119.79568187,434.69,,,,,,
12718,6260,41.49,10.51,30.98,22732.93,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64476520,-119.79568301,434.69,,,,,,
12719,6260,41.49,10.76,30.74,22733.18,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64476483,-119.79568371,434.69,,,,,,
12720,6260,41.49,10.88,30.62,22733.30,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64476465,-119.79568406,434.69,,,,,,
12721,6260,41.49,11.10,30.39,22733.53,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64476431,-119.79568470,434.69,,,,,,
12722,6260,41.49,11.43,30.06,22733.85,Metal Loss Group,Internal,17,0.043,0.9,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64476383,-119.79568562,434.70,,,,,,
12723,6260,41.49,11.75,29.75,22734.17,Metal Loss,Internal,15,0.038,0.3,0.5,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64476336,-119.79568651,434.70,,,,,,
12724,6260,41.49,12.27,29.23,22734.69,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64476261,-119.79568794,434.70,,,,,,
12725,6260,41.49,12.50,28.99,22734.92,Metal Loss Group,Internal,14,0.035,0.3,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64476227,-119.79568857,434.70,,,,,,
12726,6260,41.49,12.74,28.75,22735.16,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64476191,-119.79568926,434.70,,,,,,
12727,6260,41.49,12.99,28.51,22735.41,Metal Loss Group,Internal,12,0.030,1.2,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64476157,-119.79568990,434.70,,,,,,
12728,6260,41.49,13.25,28.25,22735.67,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64476114,-119.79569072,434.70,,,,,,
12729,6260,41.49,13.45,28.05,22735.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64476090,-119.79569118,434.70,,,,,,
12730,6260,41.49,13.82,27.68,22736.24,Metal Loss Group,Internal,17,0.043,1.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64476029,-119.79569233,434.71,,,,,,
12731,6260,41.49,14.10,27.39,22736.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64475990,-119.79569307,434.71,,,,,,
12732,6260,41.49,14.54,26.95,22736.96,Metal Loss,Internal,13,0.033,0.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64475925,-119.79569432,434.71,,,,,,
12733,6260,41.49,14.75,26.74,22737.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64475892,-119.79569494,434.71,,,,,,
12734,6260,41.49,15.85,25.64,22738.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64475726,-119.79569809,434.71,,,,,,
12735,6260,41.49,16.33,25.16,22738.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64475657,-119.79569941,434.72,,,,,,
12736,6260,41.49,16.56,24.94,22738.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64475623,-119.79570005,434.72,,,,,,
12737,6260,41.49,18.61,22.88,22741.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64475318,-119.79570583,434.73,,,,,,
12738,6260,41.49,19.74,21.76,22742.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64475151,-119.79570900,434.73,,,,,,
12739,6260,41.49,22.58,18.91,22745.00,Metal Loss,Internal,10,0.025,0.5,0.9,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64474729,-119.79571703,434.74,,,,,,
12740,6260,41.49,27.06,14.43,22749.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64474065,-119.79572963,434.76,,,,,,
12741,6260,41.49,30.61,10.88,22753.03,Metal Loss,Internal,12,0.030,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64473532,-119.79573975,434.78,,,,,,
12742,6260,41.49,31.96,9.54,22754.38,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64473339,-119.79574341,434.78,,,,,,
12743,6260,41.49,32.19,9.31,22754.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64473296,-119.79574424,434.78,,,,,,
12744,6270,41.42,41.49,41.42,22763.92,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:17,,,,35.64471919,-119.79577037,434.82,,,,,,
12745,6270,41.42,1.35,40.07,22765.27,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64471718,-119.79577421,434.83,,,,,,
12746,6270,41.42,3.35,38.07,22767.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64471418,-119.79577988,434.83,,,,,,
12747,6270,41.42,3.60,37.82,22767.52,Metal Loss,External,10,0.025,0.3,0.6,05:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64471381,-119.79578058,434.83,,,,,,
12748,6270,41.42,4.76,36.66,22768.68,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64471212,-119.79578377,434.83,,,,,,
12749,6270,41.42,6.86,34.56,22770.77,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64470894,-119.79578977,434.83,,,,,,
12750,6270,41.42,8.01,33.42,22771.92,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64470723,-119.79579299,434.83,,,,,,
12751,6270,41.42,14.39,27.03,22778.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64469775,-119.79581089,434.82,,,,,,
12752,6270,41.42,14.68,26.74,22778.59,Metal Loss,External,10,0.025,0.3,0.6,03:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64469727,-119.79581179,434.82,,,,,,
12753,6270,41.42,14.80,26.62,22778.71,Metal Loss,External,11,0.028,0.3,0.6,10:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64469710,-119.79581213,434.82,,,,,,
12754,6270,41.42,17.25,24.17,22781.17,Metal Loss,External,11,0.028,0.3,0.6,10:08,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64469343,-119.79581905,434.82,,,,,,
12755,6270,41.42,17.81,23.61,22781.72,Metal Loss Group,Internal,10,0.025,0.9,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64469259,-119.79582065,434.82,,,,,,
12756,6270,41.42,18.75,22.67,22782.67,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64469120,-119.79582326,434.82,,,,,,
12757,6270,41.42,22.99,18.43,22786.91,Metal Loss,Internal,20,0.050,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64468492,-119.79583512,434.81,,,,,,
12758,6270,41.42,31.31,10.11,22795.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64467245,-119.79585867,434.80,,,,,,
12759,6270,41.42,33.38,8.04,22797.30,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64466930,-119.79586462,434.80,,,,,,
12760,6270,41.42,34.89,6.54,22798.80,Metal Loss,Internal,18,0.045,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64466708,-119.79586881,434.80,,,,,,
12761,6270,41.42,35.29,6.13,22799.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64466653,-119.79586985,434.80,,,,,,
12762,6270,41.42,40.05,1.38,22803.96,Metal Loss,External,10,0.025,0.3,0.6,03:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64465946,-119.79588332,434.84,,,,,,
12763,6270,41.42,40.09,1.33,22804.00,Metal Loss,External,10,0.025,0.3,0.6,11:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64465935,-119.79588352,434.84,,,,,,
12764,6270,41.42,40.11,1.31,22804.03,Metal Loss,External,10,0.025,0.3,0.6,01:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64465932,-119.79588357,434.84,,,,,,
12765,6270,41.42,40.24,1.18,22804.15,Metal Loss Group,External,10,0.025,1.1,1.1,05:02,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64465913,-119.79588395,434.84,,,,,,
12766,6270,41.42,40.26,1.16,22804.18,Metal Loss,External,12,0.030,0.3,0.6,03:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64465910,-119.79588401,434.84,,,,,,
12767,6270,41.42,40.43,0.99,22804.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64465883,-119.79588451,434.84,,,,,,
12768,6280,41.13,41.42,41.13,22805.34,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:00,,,,35.64465734,-119.79588734,434.85,,,,,,
12769,6280,41.13,11.10,30.02,22816.44,Metal Loss,Internal,20,0.050,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64464096,-119.79591854,434.92,,,,,,
12770,6280,41.13,33.41,7.72,22838.75,Metal Loss,Internal,13,0.033,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64460771,-119.79598171,435.09,,,,,,
12771,6290,41.08,41.13,41.08,22846.47,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:17,,,,35.64459625,-119.79600347,435.15,,,,,,
12772,6290,41.08,23.99,17.09,22870.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64456073,-119.79607110,435.26,,,,,,
12773,6290,41.08,26.60,14.48,22873.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64455685,-119.79607851,435.27,,,,,,
12774,6290,41.08,37.22,3.86,22883.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64454109,-119.79610859,435.30,,,,,,
12775,6290,41.08,37.99,3.09,22884.45,Metal Loss,Internal,13,0.033,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64453994,-119.79611078,435.30,,,,,,
12776,6290,41.08,39.86,1.22,22886.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64453711,-119.79611617,435.31,,,,,,
12777,6290,41.08,40.07,1.01,22886.54,Metal Loss,Internal,16,0.040,0.3,0.5,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64453680,-119.79611677,435.31,,,,,,
12778,6300,41.40,41.08,41.40,22887.54,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:40,,,,35.64453530,-119.79611965,435.31,,,,,,
12779,6300,41.40,4.77,36.63,22892.31,Metal Loss,Internal,15,0.038,0.4,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64452832,-119.79613317,435.37,,,,,,
12780,6300,41.40,11.82,29.57,22899.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64451799,-119.79615319,435.45,,,,,,
12781,6300,41.40,12.53,28.87,22900.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64451693,-119.79615525,435.45,,,,,,
12782,6300,41.40,14.73,26.67,22902.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64451373,-119.79616145,435.48,,,,,,
12783,6300,41.40,18.19,23.21,22905.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64450864,-119.79617131,435.52,,,,,,
12784,6300,41.40,20.07,21.33,22907.61,Metal Loss,Internal,10,0.025,0.5,0.9,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64450594,-119.79617655,435.54,,,,,,
12785,6300,41.40,21.59,19.81,22909.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64450367,-119.79618095,435.56,,,,,,
12786,6300,41.40,22.66,18.74,22910.21,Metal Loss,Internal,14,0.035,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64450211,-119.79618399,435.57,,,,,,
12787,6300,41.40,23.57,17.83,22911.11,Metal Loss,Internal,11,0.028,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64450081,-119.79618652,435.59,,,,,,
12788,6300,41.40,24.42,16.98,22911.96,Metal Loss,Internal,10,0.025,0.4,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64449952,-119.79618903,435.60,,,,,,
12789,6300,41.40,27.31,14.09,22914.85,Metal Loss,Internal,10,0.025,0.5,0.9,06:45,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64449531,-119.79619722,435.64,,,,,,
12790,6300,41.40,28.77,12.63,22916.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64449317,-119.79620140,435.66,,,,,,
12791,6300,41.40,30.82,10.58,22918.37,Metal Loss,Internal,10,0.025,0.4,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64449025,-119.79620709,435.69,,,,,,
12792,6300,41.40,32.19,9.21,22919.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64448825,-119.79621097,435.71,,,,,,
12793,6300,41.40,33.14,8.26,22920.68,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64448681,-119.79621377,435.72,,,,,,
12794,6300,41.40,34.96,6.44,22922.50,Metal Loss Group,Internal,10,0.025,0.4,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64448417,-119.79621892,435.74,,,,,,
12795,6300,41.40,35.90,5.50,22923.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64448279,-119.79622160,435.76,,,,,,
12796,6300,41.40,36.66,4.74,22924.20,Metal Loss,Internal,19,0.048,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64448166,-119.79622380,435.77,,,,,,
12797,6300,41.40,37.16,4.24,22924.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64448095,-119.79622519,435.77,,,,,,
12798,6300,41.40,38.08,3.32,22925.62,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64447960,-119.79622781,435.79,,,,,,
12799,6300,41.40,38.28,3.12,22925.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64447930,-119.79622839,435.79,,,,,,
12800,6300,41.40,38.67,2.73,22926.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64447868,-119.79622960,435.80,,,,,,
12801,6300,41.40,39.28,2.12,22926.82,Metal Loss,Internal,10,0.025,0.5,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64447784,-119.79623125,435.80,,,,,,
12802,6300,41.40,39.59,1.81,22927.13,Metal Loss Group,Internal,10,0.025,1.2,1.1,06:46,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64447742,-119.79623206,435.81,,,,,,
12803,6300,41.40,40.28,1.12,22927.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64447634,-119.79623417,435.82,,,,,,
12804,6310,41.32,41.40,41.32,22928.94,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:44,,,,35.64447468,-119.79623740,435.83,,,,,,
12805,6310,41.32,1.01,40.31,22929.95,Metal Loss,Internal,15,0.038,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64447325,-119.79624019,435.85,,,,,,
12806,6310,41.32,2.26,39.06,22931.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64447144,-119.79624370,435.86,,,,,,
12807,6310,41.32,4.35,36.97,22933.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64446835,-119.79624975,435.88,,,,,,
