"Item
12808,6310,41.32,5.75,35.58,22934.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64446632,-119.79625371,435.88,,,,,,
12809,6310,41.32,8.31,33.02,22937.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64446257,-119.79626107,435.89,,,,,,
12810,6310,41.32,10.27,31.05,22939.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64445972,-119.79626664,435.89,,,,,,
12811,6310,41.32,11.36,29.97,22940.30,Metal Loss Group,Internal,10,0.025,1.9,1.4,06:17,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.64445812,-119.79626978,435.89,,,,,,
12812,6310,41.32,11.86,29.46,22940.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64445742,-119.79627114,435.89,,,,,,
12813,6310,41.32,12.02,29.30,22940.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64445721,-119.79627156,435.89,,,,,,
12814,6310,41.32,14.82,26.50,22943.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64445312,-119.79627957,435.90,,,,,,
12815,6310,41.32,16.09,25.23,22945.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64445128,-119.79628317,435.90,,,,,,
12816,6310,41.32,17.09,24.23,22946.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64444979,-119.79628608,435.90,,,,,,
12817,6310,41.32,17.46,23.86,22946.40,Metal Loss,Internal,18,0.045,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64444928,-119.79628708,435.90,,,,,,
12818,6310,41.32,18.41,22.91,22947.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64444786,-119.79628987,435.90,,,,,,
12819,6310,41.32,20.72,20.60,22949.66,Metal Loss Group,Internal,16,0.040,0.3,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64444455,-119.79629635,435.91,,,,,,
12820,6310,41.32,20.85,20.47,22949.79,Metal Loss,Internal,10,0.025,0.6,1.1,06:09,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64444435,-119.79629675,435.91,,,,,,
12821,6310,41.32,22.11,19.21,22951.05,Metal Loss Group,Internal,12,0.030,1.3,1.9,06:06,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64444254,-119.79630029,435.91,,,,,,
12822,6310,41.32,22.54,18.78,22951.48,Metal Loss,Internal,10,0.025,0.5,0.9,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64444189,-119.79630156,435.91,,,,,,
12823,6310,41.32,24.02,17.30,22952.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64443974,-119.79630578,435.91,,,,,,
12824,6310,41.32,28.81,12.51,22957.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64443280,-119.79631936,435.92,,,,,,
12825,6310,41.32,29.81,11.51,22958.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64443133,-119.79632224,435.92,,,,,,
12826,6310,41.32,30.15,11.17,22959.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64443085,-119.79632319,435.93,,,,,,
12827,6310,41.32,30.30,11.03,22959.24,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64443066,-119.79632356,435.93,,,,,,
12828,6310,41.32,31.09,10.23,22960.04,Metal Loss,Internal,16,0.040,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64442948,-119.79632587,435.93,,,,,,
12829,6310,41.32,31.41,9.91,22960.36,Metal Loss Group,Internal,11,0.028,1.3,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64442902,-119.79632677,435.93,,,,,,
12830,6310,41.32,31.61,9.72,22960.55,Metal Loss,Internal,17,0.043,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64442872,-119.79632735,435.93,,,,,,
12831,6310,41.32,31.91,9.41,22960.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64442833,-119.79632812,435.93,,,,,,
12832,6310,41.32,32.21,9.11,22961.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64442787,-119.79632903,435.93,,,,,,
12833,6310,41.32,32.74,8.58,22961.68,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64442708,-119.79633058,435.93,,,,,,
12834,6310,41.32,33.63,7.69,22962.57,Metal Loss,Internal,10,0.025,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64442577,-119.79633313,435.93,,,,,,
12835,6310,41.32,33.98,7.34,22962.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64442526,-119.79633413,435.93,,,,,,
12836,6310,41.32,34.14,7.18,22963.09,Metal Loss Group,Internal,12,0.030,1.3,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64442506,-119.79633453,435.93,,,,,,
12837,6310,41.32,34.40,6.92,22963.35,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64442470,-119.79633524,435.93,,,,,,
12838,6310,41.32,34.89,6.43,22963.83,Metal Loss,Internal,10,0.025,0.6,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64442395,-119.79633670,435.93,,,,,,
12839,6310,41.32,35.52,5.80,22964.47,Metal Loss,Internal,13,0.033,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64442305,-119.79633845,435.93,,,,,,
12840,6310,41.32,38.06,3.26,22967.01,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64441928,-119.79634576,435.94,,,,,,
12841,6310,41.32,38.53,2.79,22967.48,Metal Loss,Internal,12,0.030,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64441860,-119.79634709,435.94,,,,,,
12842,6310,41.32,39.45,1.87,22968.40,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64441727,-119.79634966,435.94,,,,,,
12843,6310,41.32,39.91,1.41,22968.86,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64441658,-119.79635099,435.94,,,,,,
12844,6310,41.32,40.38,0.94,22969.32,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64441590,-119.79635230,435.95,,,,,,
12845,6310,41.32,40.72,0.60,22969.67,Metal Loss Group,Internal,10,0.025,1.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64441541,-119.79635325,435.95,,,,,,
12846,6320,40.96,41.32,40.96,22970.26,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:55,,,,35.64441453,-119.79635496,435.95,,,,,,
12847,6320,40.96,1.56,39.39,22971.83,Metal Loss,Internal,10,0.025,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64441224,-119.79635939,435.95,,,,,,
12848,6320,40.96,2.60,38.36,22972.86,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64441072,-119.79636233,435.95,,,,,,
12849,6320,40.96,3.66,37.30,22973.92,Metal Loss,Internal,16,0.040,0.3,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64440919,-119.79636527,435.96,,,,,,
12850,6320,40.96,4.60,36.36,22974.86,Metal Loss,Internal,19,0.048,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64440784,-119.79636790,435.96,,,,,,
12851,6320,40.96,4.89,36.06,22975.16,Metal Loss,Internal,16,0.040,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64440739,-119.79636877,435.96,,,,,,
12852,6320,40.96,5.01,35.95,22975.27,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64440721,-119.79636912,435.96,,,,,,
12853,6320,40.96,5.31,35.65,22975.57,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64440673,-119.79637003,435.96,,,,,,
12854,6320,40.96,6.67,34.29,22976.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64440473,-119.79637391,435.96,,,,,,
12855,6320,40.96,7.42,33.54,22977.68,Metal Loss,Internal,21,0.053,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64440368,-119.79637594,435.96,,,,,,
12856,6320,40.96,7.82,33.14,22978.08,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64440306,-119.79637713,435.96,,,,,,
12857,6320,40.96,8.10,32.85,22978.37,Metal Loss,Internal,12,0.030,0.4,0.8,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64440265,-119.79637793,435.97,,,,,,
12858,6320,40.96,8.48,32.48,22978.74,Metal Loss,Internal,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64440213,-119.79637893,435.97,,,,,,
12859,6320,40.96,8.84,32.11,22979.11,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64440155,-119.79638006,435.97,,,,,,
12860,6320,40.96,9.22,31.73,22979.49,Metal Loss,Internal,12,0.030,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64440101,-119.79638109,435.97,,,,,,
12861,6320,40.96,9.73,31.22,22980.00,Metal Loss Group,Internal,10,0.025,1.4,1.4,06:17,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64440030,-119.79638248,435.97,,,,,,
12862,6320,40.96,10.35,30.60,22980.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64439935,-119.79638431,435.97,,,,,,
12863,6320,40.96,10.81,30.15,22981.07,Metal Loss,Internal,18,0.045,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64439868,-119.79638561,435.97,,,,,,
12864,6320,40.96,11.45,29.51,22981.71,Metal Loss Group,Internal,10,0.025,0.6,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64439778,-119.79638735,435.98,,,,,,
12865,6320,40.96,11.74,29.22,22982.00,Metal Loss,Internal,11,0.028,0.4,0.7,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64439733,-119.79638820,435.99,,,,,,
12866,6320,40.96,11.89,29.07,22982.15,Metal Loss,Internal,16,0.040,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64439713,-119.79638859,435.99,,,,,,
12867,6320,40.96,12.08,28.88,22982.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64439683,-119.79638916,435.99,,,,,,
12868,6320,40.96,13.23,27.73,22983.49,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64439511,-119.79639248,436.02,,,,,,
12869,6320,40.96,13.61,27.35,22983.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64439458,-119.79639349,436.02,,,,,,
12870,6320,40.96,13.92,27.04,22984.18,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64439411,-119.79639440,436.03,,,,,,
12871,6320,40.96,14.18,26.77,22984.45,Metal Loss,Internal,10,0.025,0.7,1.2,06:38,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64439374,-119.79639512,436.03,,,,,,
12872,6320,40.96,14.47,26.48,22984.74,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64439328,-119.79639599,436.04,,,,,,
12873,6320,40.96,14.76,26.19,22985.03,Metal Loss,Internal,19,0.048,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64439289,-119.79639675,436.05,,,,,,
12874,6320,40.96,15.02,25.93,22985.29,Metal Loss,Internal,17,0.043,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64439246,-119.79639757,436.05,,,,,,
12875,6320,40.96,15.76,25.20,22986.02,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64439140,-119.79639960,436.07,,,,,,
12876,6320,40.96,16.50,24.45,22986.77,Metal Loss Group,Internal,11,0.028,1.9,1.6,06:09,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.64439028,-119.79640176,436.08,,,,,,
12877,6320,40.96,16.87,24.09,22987.13,Metal Loss Group,Internal,10,0.025,1.5,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64438974,-119.79640280,436.09,,,,,,
12878,6320,40.96,17.18,23.77,22987.45,Metal Loss,Internal,10,0.025,0.4,0.8,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64438927,-119.79640371,436.09,,,,,,
12879,6320,40.96,17.58,23.38,22987.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64438873,-119.79640475,436.10,,,,,,
12880,6320,40.96,17.69,23.26,22987.96,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64438856,-119.79640507,436.10,,,,,,
12881,6320,40.96,18.14,22.81,22988.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64438787,-119.79640641,436.11,,,,,,
12882,6320,40.96,18.42,22.54,22988.68,Metal Loss,Internal,10,0.025,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64438744,-119.79640723,436.12,,,,,,
12883,6320,40.96,18.60,22.35,22988.87,Metal Loss,Internal,11,0.028,0.4,0.7,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64438721,-119.79640767,436.12,,,,,,
12884,6320,40.96,19.86,21.10,22990.12,Metal Loss Group,Internal,14,0.035,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.64438535,-119.79641124,436.14,,,,,,
12885,6320,40.96,20.28,20.68,22990.54,Metal Loss,Internal,18,0.045,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64438472,-119.79641246,436.15,,,,,,
12886,6320,40.96,20.44,20.52,22990.70,Metal Loss,Internal,11,0.028,0.4,0.7,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64438450,-119.79641288,436.16,,,,,,
12887,6320,40.96,20.69,20.27,22990.95,Metal Loss,Internal,10,0.025,0.5,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64438417,-119.79641352,436.16,,,,,,
12888,6320,40.96,20.85,20.11,22991.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64438387,-119.79641410,436.16,,,,,,
12889,6320,40.96,21.06,19.90,22991.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64438353,-119.79641474,436.17,,,,,,
12890,6320,40.96,21.72,19.24,22991.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64438263,-119.79641648,436.18,,,,,,
12891,6320,40.96,22.39,18.57,22992.65,Metal Loss,Internal,10,0.025,0.5,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64438163,-119.79641841,436.19,,,,,,
12892,6320,40.96,22.55,18.40,22992.82,Metal Loss,Internal,11,0.028,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64438134,-119.79641896,436.20,,,,,,
12893,6320,40.96,22.67,18.28,22992.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64438116,-119.79641930,436.20,,,,,,
12894,6320,40.96,22.95,18.01,22993.21,Metal Loss Group,Internal,14,0.035,0.3,0.9,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64438078,-119.79642003,436.21,,,,,,
12895,6320,40.96,23.41,17.55,22993.67,Metal Loss Group,Internal,16,0.040,0.4,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64438011,-119.79642132,436.22,,,,,,
12896,6320,40.96,23.71,17.24,22993.98,Metal Loss Group,Internal,10,0.025,1.5,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64437965,-119.79642219,436.23,,,,,,
12897,6320,40.96,24.47,16.48,22994.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64437850,-119.79642440,436.26,,,,,,
12898,6320,40.96,24.86,16.09,22995.13,Metal Loss Group,Internal,11,0.028,2.0,1.8,06:11,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.64437794,-119.79642546,436.27,,,,,,
12899,6320,40.96,25.64,15.32,22995.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64437679,-119.79642766,436.29,,,,,,
12900,6320,40.96,26.08,14.88,22996.34,Metal Loss,Internal,18,0.045,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64437613,-119.79642891,436.31,,,,,,
12901,6320,40.96,26.72,14.23,22996.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64437514,-119.79643080,436.33,,,,,,
12902,6320,40.96,26.85,14.11,22997.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64437497,-119.79643114,436.33,,,,,,
12903,6320,40.96,27.04,13.92,22997.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64437473,-119.79643159,436.34,,,,,,
12904,6320,40.96,28.06,12.90,22998.32,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64437324,-119.79643444,436.37,,,,,,
12905,6320,40.96,28.74,12.22,22999.00,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64437223,-119.79643638,436.39,,,,,,
12906,6320,40.96,28.92,12.04,22999.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64437194,-119.79643694,436.40,,,,,,
12907,6320,40.96,29.57,11.38,22999.84,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64437093,-119.79643885,436.42,,,,,,
12908,6320,40.96,29.69,11.27,22999.95,Metal Loss,Internal,10,0.025,0.4,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64437078,-119.79643916,436.42,,,,,,
12909,6320,40.96,30.00,10.95,23000.27,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64437030,-119.79644008,436.43,,,,,,
12910,6320,40.96,30.73,10.23,23000.99,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64436924,-119.79644209,436.45,,,,,,
12911,6320,40.96,30.95,10.00,23001.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64436890,-119.79644275,436.46,,,,,,
12912,6320,40.96,31.37,9.58,23001.64,Metal Loss,Internal,10,0.025,0.5,0.9,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64436826,-119.79644396,436.47,,,,,,
12913,6320,40.96,32.44,8.51,23002.71,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64436671,-119.79644693,436.51,,,,,,
12914,6320,40.96,32.64,8.31,23002.91,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64436641,-119.79644750,436.51,,,,,,
12915,6320,40.96,33.03,7.93,23003.29,Metal Loss Group,Internal,10,0.025,1.7,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64436586,-119.79644855,436.53,,,,,,
12916,6320,40.96,33.63,7.33,23003.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64436491,-119.79645036,436.55,,,,,,
12917,6320,40.96,33.75,7.21,23004.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64436475,-119.79645067,436.55,,,,,,
12918,6320,40.96,33.96,7.00,23004.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64436443,-119.79645129,436.56,,,,,,
12919,6320,40.96,34.07,6.88,23004.34,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64436426,-119.79645162,436.56,,,,,,
12920,6320,40.96,34.23,6.72,23004.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64436405,-119.79645201,436.56,,,,,,
12921,6320,40.96,34.53,6.43,23004.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64436360,-119.79645288,436.57,,,,,,
12922,6320,40.96,34.79,6.16,23005.06,Metal Loss,Internal,18,0.045,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64436324,-119.79645357,436.58,,,,,,
12923,6320,40.96,35.14,5.81,23005.41,Metal Loss,Internal,11,0.028,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64436269,-119.79645461,436.59,,,,,,
12924,6320,40.96,35.44,5.52,23005.70,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64436223,-119.79645549,436.60,,,,,,
12925,6320,40.96,36.04,4.91,23006.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64436138,-119.79645712,436.62,,,,,,
12926,6320,40.96,36.52,4.44,23006.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64436069,-119.79645844,436.63,,,,,,
12927,6320,40.96,37.73,3.23,23007.99,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64435887,-119.79646189,436.66,,,,,,
12928,6320,40.96,37.92,3.03,23008.19,Metal Loss,Internal,10,0.025,0.7,1.2,06:11,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64435854,-119.79646251,436.66,,,,,,
12929,6320,40.96,38.09,2.87,23008.35,Metal Loss,Internal,13,0.033,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64435833,-119.79646291,436.66,,,,,,
12930,6320,40.96,38.20,2.76,23008.46,Metal Loss,Internal,17,0.043,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64435818,-119.79646320,436.66,,,,,,
12931,6320,40.96,38.33,2.63,23008.59,Metal Loss,Internal,10,0.025,0.4,0.6,06:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64435798,-119.79646357,436.66,,,,,,
12932,6320,40.96,38.49,2.47,23008.75,Metal Loss,Internal,12,0.030,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64435770,-119.79646409,436.66,,,,,,
12933,6320,40.96,38.69,2.26,23008.96,Metal Loss,Internal,22,0.055,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64435747,-119.79646453,436.66,,,,,,
12934,6320,40.96,39.33,1.63,23009.59,Metal Loss,Internal,13,0.033,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64435651,-119.79646633,436.66,,,,,,
12935,6320,40.96,39.60,1.36,23009.86,Metal Loss,Internal,12,0.030,0.4,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64435610,-119.79646711,436.67,,,,,,
12936,6320,40.96,40.15,0.81,23010.41,Metal Loss Group,Internal,20,0.050,1.5,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.692,2080,2890,35.64435527,-119.79646866,436.67,,,,,,
12937,6320,40.96,40.43,0.53,23010.69,Metal Loss,Internal,16,0.040,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64435481,-119.79646952,436.67,,,,,,
12938,6330,41.39,40.96,41.39,23011.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:52,,,,35.64435406,-119.79647094,436.67,,,,,,
12939,6330,41.39,0.33,41.05,23011.55,Metal Loss Group,Internal,10,0.025,1.5,2.2,08:24,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64435356,-119.79647188,436.67,,,,,,
12940,6330,41.39,0.35,41.03,23011.57,Metal Loss,Internal,15,0.038,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64435354,-119.79647191,436.67,,,,,,
12941,6330,41.39,0.42,40.96,23011.64,Metal Loss,External,10,0.025,0.3,0.6,02:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64435341,-119.79647216,436.67,,,,,,
12942,6330,41.39,0.55,40.84,23011.77,Metal Loss,Internal,23,0.058,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64435324,-119.79647248,436.67,,,,,,
12943,6330,41.39,0.71,40.67,23011.93,Metal Loss,Internal,10,0.025,0.3,0.6,09:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64435296,-119.79647300,436.67,,,,,,
12944,6330,41.39,0.82,40.56,23012.04,Metal Loss,External,10,0.025,0.6,1.0,04:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64435279,-119.79647332,436.67,,,,,,
12945,6330,41.39,0.88,40.50,23012.10,Metal Loss,External,19,0.048,0.3,0.5,05:57,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64435273,-119.79647344,436.68,,,,,,
12946,6330,41.39,1.21,40.18,23012.43,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64435222,-119.79647440,436.68,,,,,,
12947,6330,41.39,1.87,39.52,23013.09,Metal Loss Group,Internal,10,0.025,0.9,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.64435124,-119.79647624,436.68,,,,,,
12948,6330,41.39,2.41,38.97,23013.63,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64435042,-119.79647779,436.68,,,,,,
12949,6330,41.39,2.76,38.62,23013.98,Metal Loss Group,Internal,16,0.040,3.3,1.5,06:15,,ERW,0.250,X42,8.625,1440,,0.717,2010,2791,35.64434990,-119.79647877,436.68,,,,,,
12950,6330,41.39,3.32,38.07,23014.54,Metal Loss,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64434906,-119.79648033,436.69,,,,,,
12951,6330,41.39,3.60,37.78,23014.82,Metal Loss Group,Internal,18,0.045,2.5,1.6,06:23,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.64434867,-119.79648108,436.69,,,,,,
12952,6330,41.39,4.09,37.30,23015.31,Metal Loss Group,Internal,18,0.045,1.0,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64434793,-119.79648246,436.69,,,,,,
12953,6330,41.39,4.28,37.10,23015.50,Metal Loss,Internal,18,0.045,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64434765,-119.79648299,436.69,,,,,,
12954,6330,41.39,4.56,36.83,23015.78,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64434727,-119.79648370,436.69,,,,,,
12955,6330,41.39,4.80,36.59,23016.02,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64434685,-119.79648448,436.68,,,,,,
12956,6330,41.39,5.06,36.32,23016.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64434648,-119.79648517,436.68,,,,,,
12957,6330,41.39,5.19,36.19,23016.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64434629,-119.79648553,436.68,,,,,,
12958,6330,41.39,5.49,35.90,23016.71,Metal Loss Group,Internal,10,0.025,2.7,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64434581,-119.79648643,436.67,,,,,,
12959,6330,41.39,5.81,35.57,23017.03,Metal Loss,Internal,15,0.038,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64434533,-119.79648733,436.67,,,,,,
12960,6330,41.39,6.09,35.30,23017.31,Metal Loss,Internal,10,0.025,0.5,0.9,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64434495,-119.79648803,436.66,,,,,,
12961,6330,41.39,6.23,35.15,23017.45,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64434477,-119.79648837,436.66,,,,,,
12962,6330,41.39,7.51,33.87,23018.73,Metal Loss,Internal,10,0.025,0.4,0.8,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64434278,-119.79649209,436.64,,,,,,
12963,6330,41.39,7.78,33.61,23019.00,Metal Loss,Internal,14,0.035,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64434241,-119.79649278,436.64,,,,,,
12964,6330,41.39,8.15,33.24,23019.37,Metal Loss,Internal,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64434186,-119.79649380,436.63,,,,,,
12965,6330,41.39,8.91,32.47,23020.13,Metal Loss Group,Internal,15,0.038,1.2,1.6,06:19,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64434071,-119.79649595,436.62,,,,,,
12966,6330,41.39,9.64,31.75,23020.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64433964,-119.79649796,436.61,,,,,,
12967,6330,41.39,9.90,31.48,23021.12,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64433920,-119.79649879,436.60,,,,,,
12968,6330,41.39,10.12,31.27,23021.33,Metal Loss,Internal,13,0.033,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64433888,-119.79649938,436.60,,,,,,
12969,6330,41.39,10.91,30.48,23022.13,Metal Loss,Internal,14,0.035,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64433769,-119.79650160,436.59,,,,,,
12970,6330,41.39,11.05,30.34,23022.26,Metal Loss Group,Internal,14,0.035,2.5,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.699,2059,2859,35.64433748,-119.79650199,436.59,,,,,,
12971,6330,41.39,11.71,29.67,23022.93,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64433649,-119.79650385,436.58,,,,,,
12972,6330,41.39,12.40,28.99,23023.61,Metal Loss,Internal,13,0.033,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64433546,-119.79650577,436.57,,,,,,
12973,6330,41.39,12.73,28.66,23023.95,Metal Loss,Internal,11,0.028,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64433495,-119.79650672,436.56,,,,,,
12974,6330,41.39,12.87,28.52,23024.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64433476,-119.79650707,436.56,,,,,,
12975,6330,41.39,13.01,28.38,23024.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64433457,-119.79650744,436.56,,,,,,
12976,6330,41.39,13.75,27.64,23024.97,Metal Loss,Internal,16,0.040,0.3,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64433343,-119.79650957,436.54,,,,,,
12977,6330,41.39,13.90,27.48,23025.12,Metal Loss,Internal,10,0.025,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64433321,-119.79650997,436.54,,,,,,
12978,6330,41.39,16.13,25.25,23027.35,Metal Loss,Internal,10,0.025,0.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64432984,-119.79651628,436.51,,,,,,
12979,6330,41.39,16.40,24.99,23027.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64432948,-119.79651694,436.50,,,,,,
12980,6330,41.39,17.56,23.82,23028.78,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64432765,-119.79652036,436.49,,,,,,
12981,6330,41.39,17.89,23.49,23029.11,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64432716,-119.79652129,436.48,,,,,,
12982,6330,41.39,18.10,23.29,23029.32,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64432682,-119.79652191,436.48,,,,,,
12983,6330,41.39,18.63,22.75,23029.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64432608,-119.79652331,436.47,,,,,,
12984,6330,41.39,19.12,22.26,23030.34,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64432529,-119.79652477,436.46,,,,,,
12985,6330,41.39,20.23,21.15,23031.45,Metal Loss,Internal,10,0.025,0.4,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64432367,-119.79652780,436.45,,,,,,
12986,6330,41.39,20.86,20.53,23032.08,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64432267,-119.79652966,436.44,,,,,,
12987,6330,41.39,21.35,20.03,23032.57,Metal Loss,Internal,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64432198,-119.79653097,436.43,,,,,,
12988,6330,41.39,22.00,19.39,23033.21,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64432101,-119.79653278,436.42,,,,,,
12989,6330,41.39,22.59,18.80,23033.80,Metal Loss,Internal,15,0.038,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64432011,-119.79653446,436.41,,,,,,
12990,6330,41.39,22.74,18.64,23033.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64431984,-119.79653496,436.41,,,,,,
12991,6330,41.39,23.33,18.05,23034.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64431896,-119.79653661,436.40,,,,,,
12992,6330,41.39,24.01,17.37,23035.23,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64431793,-119.79653854,436.39,,,,,,
12993,6330,41.39,24.17,17.22,23035.39,Metal Loss,Internal,19,0.048,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64431765,-119.79653906,436.38,,,,,,
12994,6330,41.39,24.30,17.09,23035.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64431747,-119.79653939,436.38,,,,,,
12995,6330,41.39,24.53,16.86,23035.75,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64431714,-119.79654001,436.38,,,,,,
12996,6330,41.39,25.47,15.92,23036.68,Metal Loss,Internal,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64431574,-119.79654263,436.36,,,,,,
12997,6330,41.39,25.65,15.73,23036.87,Metal Loss Group,Internal,10,0.025,1.1,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64431543,-119.79654320,436.36,,,,,,
12998,6330,41.39,25.87,15.51,23037.09,Metal Loss,Internal,10,0.025,0.5,0.9,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64431511,-119.79654380,436.36,,,,,,
12999,6330,41.39,26.35,15.04,23037.56,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64431440,-119.79654512,436.35,,,,,,
13000,6330,41.39,27.18,14.20,23038.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64431318,-119.79654740,436.34,,,,,,
13001,6330,41.39,27.40,13.98,23038.62,Metal Loss Group,Internal,19,0.048,1.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.687,2095,2910,35.64431285,-119.79654802,436.34,,,,,,
13002,6330,41.39,27.61,13.77,23038.83,Metal Loss Group,Internal,11,0.028,1.1,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.64431253,-119.79654862,436.33,,,,,,
13003,6330,41.39,29.80,11.58,23041.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64430927,-119.79655471,436.30,,,,,,
13004,6330,41.39,29.99,11.40,23041.21,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64430896,-119.79655529,436.30,,,,,,
13005,6330,41.39,30.47,10.91,23041.69,Metal Loss,Internal,10,0.025,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64430827,-119.79655659,436.29,,,,,,
13006,6330,41.39,30.96,10.42,23042.18,Metal Loss,Internal,10,0.025,0.7,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64430747,-119.79655808,436.28,,,,,,
13007,6330,41.39,31.33,10.05,23042.55,Metal Loss,Internal,10,0.025,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64430693,-119.79655908,436.27,,,,,,
13008,6330,41.39,31.49,9.90,23042.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64430674,-119.79655944,436.27,,,,,,
13009,6330,41.39,31.91,9.48,23043.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64430607,-119.79656069,436.27,,,,,,
13010,6330,41.39,32.27,9.11,23043.49,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64430555,-119.79656167,436.26,,,,,,
13011,6330,41.39,32.51,8.88,23043.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64430519,-119.79656234,436.26,,,,,,
13012,6330,41.39,33.05,8.34,23044.27,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64430438,-119.79656386,436.25,,,,,,
13013,6330,41.39,33.24,8.14,23044.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64430407,-119.79656443,436.25,,,,,,
13014,6330,41.39,34.05,7.33,23045.27,Metal Loss,Internal,13,0.033,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64430286,-119.79656670,436.23,,,,,,
13015,6330,41.39,34.33,7.06,23045.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64430248,-119.79656739,436.23,,,,,,
13016,6330,41.39,34.81,6.58,23046.03,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64430179,-119.79656869,436.22,,,,,,
13017,6330,41.39,35.01,6.38,23046.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64430146,-119.79656930,436.22,,,,,,
13018,6330,41.39,35.78,5.61,23047.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64430030,-119.79657148,436.21,,,,,,
13019,6330,41.39,35.89,5.49,23047.11,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64430012,-119.79657181,436.21,,,,,,
13020,6330,41.39,36.21,5.18,23047.43,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64429964,-119.79657270,436.20,,,,,,
13021,6330,41.39,36.53,4.86,23047.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64429913,-119.79657367,436.20,,,,,,
13022,6330,41.39,37.62,3.76,23048.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64429757,-119.79657660,436.19,,,,,,
13023,6330,41.39,38.44,2.95,23049.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64429635,-119.79657890,436.18,,,,,,
13024,6330,41.39,39.24,2.14,23050.46,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64429509,-119.79658128,436.18,,,,,,
13025,6340,33.20,41.39,33.20,23052.60,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:15,,,,35.64429196,-119.79658721,436.17,,,,,,
13026,6340,33.20,0.98,32.22,23053.59,Metal Loss Group,Internal,11,0.028,1.1,0.7,06:19,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.64429048,-119.79659002,436.16,,,,,,
13027,6340,33.20,2.95,30.26,23055.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64428760,-119.79659547,436.15,,,,,,
13028,6340,33.20,3.72,29.49,23056.32,Metal Loss,Internal,16,0.040,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64428641,-119.79659771,436.15,,,,,,
13029,6340,33.20,4.36,28.84,23056.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64428545,-119.79659953,436.14,,,,,,
13030,6340,33.20,5.28,27.92,23057.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64428407,-119.79660214,436.14,,,,,,
13031,6340,33.20,5.72,27.48,23058.32,Metal Loss Group,Internal,15,0.038,0.9,1.4,06:28,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64428342,-119.79660337,436.14,,,,,,
13032,6340,33.20,5.96,27.25,23058.56,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64428308,-119.79660402,436.14,,,,,,
13033,6340,33.20,6.58,26.63,23059.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64428219,-119.79660570,436.13,,,,,,
13034,6340,33.20,6.72,26.49,23059.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64428192,-119.79660621,436.13,,,,,,
13035,6340,33.20,6.89,26.32,23059.49,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64428170,-119.79660664,436.13,,,,,,
13036,6340,33.20,7.26,25.94,23059.87,Metal Loss Group,Internal,10,0.025,1.3,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64428117,-119.79660764,436.13,,,,,,
13037,6340,33.20,7.56,25.65,23060.16,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64428071,-119.79660850,436.13,,,,,,
13038,6340,33.20,7.80,25.41,23060.40,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64428036,-119.79660916,436.13,,,,,,
13039,6340,33.20,8.13,25.08,23060.73,Metal Loss,Internal,19,0.048,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64427984,-119.79661015,436.13,,,,,,
13040,6340,33.20,8.54,24.66,23061.15,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64427921,-119.79661133,436.12,,,,,,
13041,6340,33.20,9.02,24.18,23061.62,Metal Loss,Internal,10,0.025,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64427853,-119.79661264,436.12,,,,,,
13042,6340,33.20,9.62,23.58,23062.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64427762,-119.79661435,436.12,,,,,,
13043,6340,33.20,10.03,23.18,23062.63,Metal Loss Group,Internal,10,0.025,0.3,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64427701,-119.79661551,436.12,,,,,,
13044,6340,33.20,10.73,22.48,23063.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64427595,-119.79661751,436.11,,,,,,
13045,6340,33.20,10.93,22.27,23063.54,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64427564,-119.79661809,436.11,,,,,,
13046,6340,33.20,11.32,21.89,23063.92,Metal Loss Group,Internal,10,0.025,1.5,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64427510,-119.79661911,436.11,,,,,,
13047,6340,33.20,11.86,21.34,23064.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64427427,-119.79662069,436.11,,,,,,
13048,6340,33.20,12.17,21.03,23064.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64427379,-119.79662160,436.11,,,,,,
13049,6340,33.20,12.62,20.58,23065.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64427312,-119.79662286,436.10,,,,,,
13050,6340,33.20,13.22,19.98,23065.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64427225,-119.79662451,436.10,,,,,,
13051,6340,33.20,14.03,19.18,23066.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64427105,-119.79662678,436.10,,,,,,
13052,6340,33.20,14.21,19.00,23066.81,Metal Loss,Internal,16,0.040,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64427076,-119.79662734,436.10,,,,,,
13053,6340,33.20,14.53,18.68,23067.13,Metal Loss,Internal,10,0.025,0.5,0.9,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64427027,-119.79662826,436.09,,,,,,
13054,6340,33.20,14.69,18.51,23067.30,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64427004,-119.79662869,436.09,,,,,,
13055,6340,33.20,14.98,18.22,23067.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64426958,-119.79662957,436.09,,,,,,
13056,6340,33.20,15.47,17.74,23068.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64426888,-119.79663089,436.09,,,,,,
13057,6340,33.20,16.47,16.74,23069.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64426738,-119.79663374,436.08,,,,,,
13058,6340,33.20,17.07,16.14,23069.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64426651,-119.79663537,436.08,,,,,,
13059,6340,33.20,17.65,15.56,23070.25,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64426567,-119.79663697,436.08,,,,,,
13060,6340,33.20,17.87,15.33,23070.48,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64426531,-119.79663766,436.08,,,,,,
13061,6340,33.20,18.61,14.59,23071.22,Metal Loss,Internal,10,0.025,0.4,0.7,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64426419,-119.79663977,436.07,,,,,,
13062,6340,33.20,19.22,13.98,23071.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64426328,-119.79664148,436.07,,,,,,
13063,6340,33.20,19.54,13.66,23072.14,Metal Loss Group,Internal,10,0.025,0.3,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64426282,-119.79664236,436.07,,,,,,
13064,6340,33.20,19.91,13.29,23072.52,Metal Loss Group,Internal,14,0.035,1.5,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64426228,-119.79664338,436.07,,,,,,
13065,6340,33.20,21.70,11.51,23074.30,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64425961,-119.79664843,436.06,,,,,,
13066,6340,33.20,30.11,3.09,23082.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64424709,-119.79667218,436.02,,,,,,
13067,6340,33.20,30.73,2.48,23083.33,Metal Loss Group,Internal,10,0.025,2.0,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.64424613,-119.79667403,436.02,,,,,,
13068,6340,33.20,31.19,2.02,23083.79,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64424547,-119.79667528,436.02,,,,,,
13069,6340,33.20,31.87,1.33,23084.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64424445,-119.79667725,436.01,,,,,,
13070,6340,33.20,32.01,1.19,23084.62,Metal Loss,Internal,17,0.043,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64424426,-119.79667760,436.01,,,,,,
13071,6340,33.20,32.12,1.08,23084.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64424409,-119.79667793,436.01,,,,,,
13072,6340,33.20,32.60,0.60,23085.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64424341,-119.79667923,436.01,,,,,,
13073,6350,41.27,33.20,41.27,23085.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:02,,,,35.64424252,-119.79668093,436.01,,,,,,
13074,6350,41.27,8.89,32.39,23094.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64422935,-119.79670616,435.98,,,,,,
13075,6350,41.27,9.30,31.98,23095.11,Metal Loss Group,Internal,10,0.025,1.8,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64422879,-119.79670722,435.98,,,,,,
13076,6350,41.27,15.57,25.71,23101.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64421950,-119.79672524,436.05,,,,,,
13077,6350,41.27,16.96,24.32,23102.77,Metal Loss,Internal,13,0.033,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64421752,-119.79672910,436.07,,,,,,
13078,6350,41.27,20.93,20.35,23106.74,Metal Loss,Internal,10,0.025,0.4,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64421169,-119.79674042,436.13,,,,,,
13079,6350,41.27,21.35,19.92,23107.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64421104,-119.79674170,436.14,,,,,,
13080,6350,41.27,21.87,19.41,23107.68,Metal Loss,Internal,13,0.033,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64421032,-119.79674309,436.14,,,,,,
13081,6350,41.27,25.21,16.06,23111.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64420541,-119.79675264,436.19,,,,,,
13082,6350,41.27,27.50,13.77,23113.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64420205,-119.79675918,436.23,,,,,,
13083,6350,41.27,27.75,13.52,23113.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64420172,-119.79675982,436.23,,,,,,
13084,6350,41.27,27.91,13.36,23113.72,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64420150,-119.79676025,436.23,,,,,,
13085,6350,41.27,29.80,11.47,23115.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64419870,-119.79676570,436.26,,,,,,
13086,6350,41.27,30.72,10.56,23116.53,Metal Loss Group,Internal,10,0.025,1.1,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64419738,-119.79676827,436.27,,,,,,
13087,6350,41.27,32.58,8.70,23118.39,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64419467,-119.79677354,436.30,,,,,,
13088,6350,41.27,33.37,7.91,23119.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64419353,-119.79677576,436.31,,,,,,
13089,6350,41.27,33.82,7.45,23119.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64419288,-119.79677703,436.32,,,,,,
13090,6350,41.27,34.19,7.09,23120.00,Metal Loss Group,Internal,10,0.025,1.6,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64419228,-119.79677819,436.33,,,,,,
13091,6350,41.27,34.59,6.69,23120.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64419173,-119.79677925,436.33,,,,,,
13092,6350,41.27,35.40,5.87,23121.21,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64419055,-119.79678155,436.34,,,,,,
13093,6350,41.27,36.41,4.87,23122.22,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64418909,-119.79678441,436.36,,,,,,
13094,6350,41.27,36.76,4.51,23122.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64418858,-119.79678539,436.36,,,,,,
13095,6350,41.27,37.79,3.48,23123.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64418708,-119.79678831,436.38,,,,,,
13096,6350,41.27,37.95,3.32,23123.76,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64418688,-119.79678869,436.38,,,,,,
13097,6350,41.27,38.75,2.53,23124.55,Metal Loss,Internal,10,0.025,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64418564,-119.79679111,436.39,,,,,,
13098,6350,41.27,39.52,1.75,23125.33,Metal Loss,Internal,10,0.025,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64418457,-119.79679320,436.41,,,,,,
13099,6350,41.27,39.71,1.56,23125.52,Metal Loss,Internal,10,0.025,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64418425,-119.79679380,436.41,,,,,,
13100,6350,41.27,40.77,0.51,23126.58,Metal Loss,Internal,13,0.033,0.6,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64418275,-119.79679673,436.42,,,,,,
13101,6350,41.27,41.18,0.10,23126.98,Metal Loss Group,Internal,18,0.045,0.6,1.7,06:12,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64418211,-119.79679799,436.43,,,,,,
