"Item
13102,6360,8.12,41.27,8.12,23127.08,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:52,,,,35.64418196,-119.79679829,436.43,,,,,,
13103,6360,8.12,0.81,7.31,23127.89,Metal Loss,Internal,16,0.040,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64418081,-119.79680056,436.44,,,,,,
13104,6360,8.12,1.16,6.96,23128.24,Metal Loss Group,Internal,12,0.030,2.5,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.64418031,-119.79680156,436.45,,,,,,
13105,6360,8.12,1.50,6.62,23128.58,Metal Loss,Internal,10,0.025,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64417980,-119.79680255,436.45,,,,,,
13106,6360,8.12,1.68,6.44,23128.76,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64417958,-119.79680301,436.46,,,,,,
13107,6360,8.12,2.16,5.96,23129.24,Metal Loss,Internal,21,0.053,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64417885,-119.79680444,436.46,,,,,,
13108,6360,8.12,2.36,5.75,23129.45,Metal Loss,Internal,10,0.025,0.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64417862,-119.79680491,436.47,,,,,,
13109,6360,8.12,2.82,5.30,23129.90,Metal Loss Group,Internal,12,0.030,2.7,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.64417794,-119.79680626,436.47,,,,,,
13110,6360,8.12,3.32,4.79,23130.40,Metal Loss,Internal,12,0.030,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64417718,-119.79680777,436.48,,,,,,
13111,6360,8.12,3.68,4.44,23130.76,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64417669,-119.79680873,436.48,,,,,,
13112,6360,8.12,3.86,4.26,23130.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64417646,-119.79680919,436.49,,,,,,
13113,6360,8.12,4.09,4.02,23131.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64417605,-119.79680999,436.49,,,,,,
13114,6360,8.12,4.41,3.71,23131.49,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64417563,-119.79681082,436.49,,,,,,
13115,6360,8.12,4.85,3.27,23131.93,Metal Loss,Internal,10,0.025,0.4,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64417500,-119.79681207,436.50,,,,,,
13116,6360,8.12,5.00,3.12,23132.08,Metal Loss Group,Internal,10,0.025,1.5,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64417480,-119.79681247,436.50,,,,,,
13117,6360,8.12,7.05,1.07,23134.13,Metal Loss,Internal,10,0.025,0.4,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64417177,-119.79681848,436.53,,,,,,
13118,6370,38.80,8.12,38.80,23135.20,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:19,,,,35.64417026,-119.79682147,436.55,,,,,,
13119,6370,38.80,4.36,34.44,23139.56,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64416400,-119.79683384,436.56,,,,,,
13120,6370,38.80,5.20,33.60,23140.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64416279,-119.79683622,436.55,,,,,,
13121,6370,38.80,5.37,33.44,23140.57,Metal Loss,Internal,13,0.033,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64416252,-119.79683674,436.55,,,,,,
13122,6370,38.80,5.51,33.29,23140.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64416233,-119.79683713,436.55,,,,,,
13123,6370,38.80,5.64,33.17,23140.84,Metal Loss,Internal,21,0.053,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64416215,-119.79683748,436.55,,,,,,
13124,6370,38.80,6.09,32.72,23141.29,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64416148,-119.79683880,436.55,,,,,,
13125,6370,38.80,6.30,32.51,23141.50,Metal Loss,Internal,10,0.025,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64416118,-119.79683939,436.55,,,,,,
13126,6370,38.80,6.54,32.27,23141.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64416084,-119.79684007,436.55,,,,,,
13127,6370,38.80,6.97,31.83,23142.17,Metal Loss Group,Internal,15,0.038,0.4,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64416022,-119.79684129,436.54,,,,,,
13128,6370,38.80,7.14,31.67,23142.33,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64416001,-119.79684171,436.54,,,,,,
13129,6370,38.80,8.27,30.53,23143.47,Metal Loss,Internal,10,0.025,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64415835,-119.79684496,436.54,,,,,,
13130,6370,38.80,8.39,30.41,23143.59,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64415819,-119.79684529,436.54,,,,,,
13131,6370,38.80,9.59,29.21,23144.79,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64415641,-119.79684878,436.53,,,,,,
13132,6370,38.80,9.75,29.06,23144.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64415623,-119.79684915,436.53,,,,,,
13133,6370,38.80,10.58,28.23,23145.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64415501,-119.79685155,436.53,,,,,,
13134,6370,38.80,11.22,27.58,23146.42,Metal Loss Group,Internal,10,0.025,1.6,0.7,06:30,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64415406,-119.79685341,436.52,,,,,,
13135,6370,38.80,11.80,27.01,23147.00,Metal Loss,Internal,12,0.030,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64415323,-119.79685505,436.52,,,,,,
13136,6370,38.80,12.07,26.73,23147.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64415287,-119.79685577,436.52,,,,,,
13137,6370,38.80,13.23,25.57,23148.43,Metal Loss,Internal,10,0.025,0.6,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64415113,-119.79685919,436.51,,,,,,
13138,6370,38.80,18.23,20.57,23153.43,Metal Loss,Internal,10,0.025,0.5,0.9,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64414397,-119.79687330,436.49,,,,,,
13139,6370,38.80,22.22,16.59,23157.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64413809,-119.79688480,436.45,,,,,,
13140,6370,38.80,23.83,14.98,23159.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64413574,-119.79688933,436.43,,,,,,
13141,6370,38.80,28.77,10.03,23163.97,Metal Loss,Internal,10,0.025,0.4,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64412850,-119.79690329,436.37,,,,,,
13142,6370,38.80,29.19,9.61,23164.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64412786,-119.79690452,436.36,,,,,,
13143,6370,38.80,31.64,7.16,23166.84,Metal Loss Group,Internal,10,0.025,1.3,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64412422,-119.79691153,436.33,,,,,,
13144,6370,38.80,31.98,6.83,23167.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64412373,-119.79691249,436.32,,,,,,
13145,6370,38.80,32.37,6.43,23167.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64412319,-119.79691352,436.32,,,,,,
13146,6370,38.80,32.73,6.08,23167.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64412266,-119.79691454,436.32,,,,,,
13147,6370,38.80,33.65,5.15,23168.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64412131,-119.79691714,436.30,,,,,,
13148,6370,38.80,34.04,4.76,23169.24,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64412071,-119.79691830,436.30,,,,,,
13149,6380,41.39,38.80,41.39,23174.00,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:55,,,,35.64411368,-119.79693185,436.24,,,,,,
13150,6380,41.39,0.39,41.00,23174.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64411313,-119.79693290,436.24,,,,,,
13151,6380,41.39,1.23,40.16,23175.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64411193,-119.79693521,436.24,,,,,,
13152,6380,41.39,1.91,39.49,23175.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64411093,-119.79693712,436.24,,,,,,
13153,6380,41.39,10.29,31.11,23184.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64409852,-119.79696084,436.24,,,,,,
13154,6380,41.39,10.64,30.75,23184.65,Metal Loss,Internal,13,0.033,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64409799,-119.79696186,436.24,,,,,,
13155,6380,41.39,11.17,30.22,23185.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64409717,-119.79696342,436.24,,,,,,
13156,6380,41.39,11.43,29.97,23185.43,Metal Loss,Internal,10,0.025,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64409681,-119.79696412,436.24,,,,,,
13157,6380,41.39,12.03,29.36,23186.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64409589,-119.79696587,436.24,,,,,,
13158,6380,41.39,12.33,29.07,23186.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64409550,-119.79696660,436.24,,,,,,
13159,6380,41.39,13.00,28.39,23187.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64409447,-119.79696855,436.25,,,,,,
13160,6380,41.39,18.59,22.80,23192.59,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64408611,-119.79698435,436.35,,,,,,
13161,6380,41.39,19.81,21.58,23193.82,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64408435,-119.79698769,436.37,,,,,,
13162,6380,41.39,20.02,21.37,23194.02,Metal Loss Group,Internal,11,0.028,0.8,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.64408403,-119.79698829,436.37,,,,,,
13163,6380,41.39,22.23,19.16,23196.23,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64408072,-119.79699455,436.41,,,,,,
13164,6380,41.39,23.70,17.69,23197.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64407854,-119.79699867,436.43,,,,,,
13165,6380,41.39,28.29,13.11,23202.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64407171,-119.79701158,436.51,,,,,,
13166,6380,41.39,30.02,11.38,23204.02,Metal Loss,Internal,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64406913,-119.79701639,436.54,,,,,,
13167,6380,41.39,37.31,4.08,23211.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64405807,-119.79703704,436.68,,,,,,
13168,6380,41.39,38.94,2.45,23212.94,Metal Loss Group,Internal,11,0.028,0.7,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64405562,-119.79704160,436.71,,,,,,
13169,6390,41.42,41.39,41.42,23215.39,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:04,,,,35.64405188,-119.79704857,436.75,,,,,,
13170,6390,41.42,1.38,40.04,23216.78,Metal Loss,Internal,11,0.028,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64404982,-119.79705242,436.78,,,,,,
13171,6390,41.42,4.75,36.67,23220.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64404481,-119.79706178,436.84,,,,,,
13172,6390,41.42,5.37,36.05,23220.76,Metal Loss,Internal,10,0.025,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64404383,-119.79706361,436.85,,,,,,
13173,6390,41.42,7.53,33.89,23222.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64404058,-119.79706967,436.89,,,,,,
13174,6390,41.42,9.91,31.51,23225.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64403696,-119.79707642,436.94,,,,,,
13175,6390,41.42,18.49,22.93,23233.89,Metal Loss Group,Internal,17,0.043,1.6,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64402409,-119.79710048,437.08,,,,,,
13176,6390,41.42,18.74,22.68,23234.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64402373,-119.79710115,437.08,,,,,,
13177,6390,41.42,21.63,19.79,23237.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64401940,-119.79710935,437.08,,,,,,
13178,6390,41.42,23.59,17.83,23238.98,Metal Loss,Internal,17,0.043,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64401650,-119.79711483,437.09,,,,,,
13179,6390,41.42,24.09,17.33,23239.48,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64401576,-119.79711623,437.09,,,,,,
13180,6400,41.13,41.42,41.13,23256.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:16,,,,35.64399022,-119.79716512,436.95,,,,,,
13181,6400,41.13,4.62,36.51,23261.43,Metal Loss,Internal,21,0.053,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64398338,-119.79717828,436.90,,,,,,
13182,6400,41.13,4.86,36.27,23261.67,Metal Loss Group,Internal,10,0.025,1.1,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64398305,-119.79717891,436.89,,,,,,
13183,6400,41.13,5.13,36.00,23261.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64398259,-119.79717981,436.89,,,,,,
13184,6400,41.13,5.72,35.41,23262.54,Metal Loss Group,Internal,14,0.035,1.1,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64398174,-119.79718144,436.88,,,,,,
13185,6400,41.13,6.09,35.04,23262.90,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64398123,-119.79718241,436.88,,,,,,
13186,6400,41.13,28.68,12.44,23285.50,Metal Loss,External,12,0.030,0.3,0.6,08:00,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64394801,-119.79724673,436.93,,,,,,
13187,6400,41.13,28.79,12.34,23285.60,Metal Loss,External,10,0.025,0.5,0.9,05:50,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64394785,-119.79724704,436.93,,,,,,
13188,6400,41.13,28.89,12.24,23285.70,Metal Loss,External,10,0.025,0.4,0.8,04:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64394771,-119.79724732,436.93,,,,,,
13189,6400,41.13,28.93,12.20,23285.74,Metal Loss Group,External,13,0.033,2.4,2.3,05:35,,ERW,0.250,X42,8.625,1440,,0.695,2073,2879,35.64394759,-119.79724755,436.93,,,,,,
13190,6400,41.13,29.23,11.90,23286.04,Metal Loss Group,External,16,0.040,0.4,1.6,04:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64394719,-119.79724832,436.94,,,,,,
13191,6400,41.13,29.39,11.74,23286.20,Metal Loss Group,External,21,0.053,0.7,2.1,04:17,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64394693,-119.79724883,436.94,,,,,,
13192,6400,41.13,29.67,11.46,23286.48,Metal Loss Group,External,11,0.028,1.8,3.8,03:14,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64394655,-119.79724957,436.94,,,,,,
13193,6400,41.13,30.18,10.95,23286.99,Metal Loss,External,10,0.025,0.3,0.6,03:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64394578,-119.79725107,436.94,,,,,,
13194,6400,41.13,30.41,10.72,23287.22,Metal Loss Group,External,10,0.025,0.6,2.4,02:43,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64394544,-119.79725172,436.94,,,,,,
13195,6400,41.13,30.58,10.55,23287.39,Metal Loss Group,External,19,0.048,3.0,4.7,02:16,,ERW,0.250,X42,8.625,1440,,0.723,1991,2766,35.64394522,-119.79725216,436.95,,,,,,
13196,6400,41.13,30.85,10.28,23287.66,Metal Loss,External,14,0.035,0.3,0.6,10:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64394478,-119.79725300,436.95,,,,,,
13197,6400,41.13,30.91,10.22,23287.72,Metal Loss Group,External,13,0.033,0.6,1.8,06:16,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64394473,-119.79725311,436.95,,,,,,
13198,6400,41.13,30.97,10.16,23287.79,Metal Loss,External,10,0.025,0.5,0.9,05:00,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64394461,-119.79725333,436.95,,,,,,
13199,6400,41.13,31.11,10.02,23287.92,Metal Loss,External,15,0.038,0.3,0.5,04:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64394442,-119.79725370,436.95,,,,,,
13200,6400,41.13,31.16,9.97,23287.97,Metal Loss,External,12,0.030,0.3,0.6,05:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64394438,-119.79725377,436.95,,,,,,
13201,6400,41.13,31.18,9.95,23287.99,Metal Loss,External,17,0.043,0.3,0.8,08:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64394436,-119.79725382,436.95,,,,,,
13202,6400,41.13,31.30,9.83,23288.11,Metal Loss Group,External,25,0.063,1.5,6.6,05:33,,ERW,0.250,X42,8.625,1440,,0.704,2045,2840,35.64394413,-119.79725426,436.95,,,,,,
13203,6400,41.13,31.37,9.76,23288.18,Metal Loss Group,External,12,0.030,3.2,3.9,07:59,,ERW,0.250,X42,8.625,1440,,0.701,2055,2854,35.64394407,-119.79725438,436.95,,,,,,
13204,6400,41.13,32.69,8.44,23289.50,Metal Loss Group,External,20,0.050,3.0,6.9,05:11,,ERW,0.250,X42,8.625,1440,,0.727,1981,2751,35.64394212,-119.79725816,436.96,,,,,,
13205,6400,41.13,32.95,8.18,23289.76,Metal Loss Group,External,20,0.050,1.6,3.8,04:38,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.64394176,-119.79725887,436.96,,,,,,
13206,6400,41.13,33.01,8.12,23289.82,Metal Loss Group,External,10,0.025,1.3,0.9,03:04,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64394164,-119.79725910,436.96,,,,,,
13207,6400,41.13,33.03,8.10,23289.84,Metal Loss,External,13,0.033,0.3,0.6,08:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64394163,-119.79725913,436.96,,,,,,
13208,6400,41.13,33.16,7.97,23289.97,Metal Loss Group,External,24,0.060,6.3,5.7,06:38,,ERW,0.250,X42,8.625,1440,,0.783,1839,2554,35.64394143,-119.79725950,436.97,,,,,,
13209,6400,41.13,33.18,7.95,23289.99,Metal Loss Group,External,19,0.048,4.0,2.7,04:22,,ERW,0.250,X42,8.625,1440,,0.736,1956,2717,35.64394141,-119.79725955,436.97,,,,,,
13210,6400,41.13,33.21,7.92,23290.02,Metal Loss,External,10,0.025,0.5,0.9,02:46,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64394139,-119.79725958,436.97,,,,,,
13211,6400,41.13,33.44,7.69,23290.25,Metal Loss Group,External,11,0.028,1.6,1.4,02:43,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64394107,-119.79726021,436.97,,,,,,
13212,6400,41.13,33.61,7.52,23290.42,Metal Loss,External,22,0.055,0.3,0.5,04:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64394079,-119.79726075,436.97,,,,,,
13213,6400,41.13,33.72,7.41,23290.53,Metal Loss Group,External,18,0.045,0.3,1.0,04:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64394062,-119.79726108,436.97,,,,,,
13214,6400,41.13,33.78,7.35,23290.59,Metal Loss Group,External,11,0.028,4.2,2.0,02:42,,ERW,0.250,X42,8.625,1440,,0.704,2046,2841,35.64394057,-119.79726117,436.97,,,,,,
13215,6400,41.13,33.82,7.31,23290.64,Metal Loss Group,External,19,0.048,1.1,4.2,07:55,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64394047,-119.79726137,436.97,,,,,,
13216,6400,41.13,33.87,7.26,23290.68,Metal Loss Group,External,20,0.050,2.2,3.0,04:34,,ERW,0.250,X42,8.625,1440,,0.711,2025,2812,35.64394043,-119.79726145,436.97,,,,,,
13217,6400,41.13,34.00,7.13,23290.82,Metal Loss Group,External,25,0.063,1.1,6.3,06:41,,ERW,0.250,X42,8.625,1440,,0.687,2096,2912,35.64394025,-119.79726179,436.97,,,,,,
13218,6400,41.13,34.18,6.95,23290.99,Metal Loss Group,External,16,0.040,3.6,1.9,09:34,,ERW,0.250,X42,8.625,1440,,0.719,2003,2781,35.64393996,-119.79726235,436.97,,,,,,
13219,6400,41.13,34.23,6.89,23291.05,Metal Loss Group,External,19,0.048,2.4,6.0,02:13,At Seam,ERW,0.250,X42,8.625,1440,,0.713,2021,2807,35.64393992,-119.79726243,436.97,,,,,,
13220,6400,41.13,34.56,6.57,23291.38,Metal Loss Group,External,27,0.068,7.2,7.3,07:12,,ERW,0.250,X42,8.625,1440,,0.809,1781,2474,35.64393941,-119.79726342,436.98,,,,,,
13221,6400,41.13,34.67,6.46,23291.48,Metal Loss Group,External,12,0.030,0.7,1.3,04:43,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64393927,-119.79726370,436.98,,,,,,
13222,6400,41.13,34.75,6.38,23291.56,Metal Loss,External,21,0.053,0.3,0.5,03:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64393913,-119.79726398,436.98,,,,,,
13223,6400,41.13,34.82,6.31,23291.63,Metal Loss,External,10,0.025,0.3,0.6,04:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64393899,-119.79726423,436.98,,,,,,
13224,6400,41.13,34.99,6.14,23291.80,Metal Loss Group,External,23,0.058,1.6,1.4,04:19,,ERW,0.250,X42,8.625,1440,,0.703,2049,2847,35.64393878,-119.79726466,436.98,,,,,,
13225,6400,41.13,35.11,6.02,23291.92,Metal Loss Group,External,23,0.058,0.3,1.1,03:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64393860,-119.79726500,436.98,,,,,,
13226,6400,41.13,35.26,5.87,23292.07,Metal Loss Group,External,17,0.043,1.5,0.8,09:34,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64393843,-119.79726534,436.98,,,,,,
13227,6400,41.13,35.44,5.69,23292.25,Metal Loss Group,External,23,0.058,1.6,2.9,04:12,,ERW,0.250,X42,8.625,1440,,0.701,2053,2852,35.64393812,-119.79726594,436.98,,,,,,
13228,6400,41.13,35.51,5.62,23292.32,Metal Loss Group,External,23,0.058,3.8,6.3,08:24,,ERW,0.250,X42,8.625,1440,,0.753,1911,2654,35.64393800,-119.79726617,436.98,,,,,,
13229,6400,41.13,35.95,5.18,23292.77,Metal Loss Group,External,29,0.073,1.3,0.8,10:14,,ERW,0.250,X42,8.625,1440,,0.701,2056,2855,35.64393733,-119.79726747,436.99,,,,,,
13230,6400,41.13,36.43,4.70,23293.24,Metal Loss,External,13,0.033,0.3,0.6,02:10,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64393664,-119.79726880,437.00,,,,,,
13231,6400,41.13,36.72,4.41,23293.53,Metal Loss Group,External,18,0.045,2.1,3.0,02:40,,ERW,0.250,X42,8.625,1440,,0.703,2048,2844,35.64393626,-119.79726954,437.00,,,,,,
13232,6400,41.13,37.02,4.11,23293.83,Metal Loss,External,18,0.045,0.3,0.5,01:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64393580,-119.79727044,437.00,,,,,,
13233,6400,41.13,37.15,3.98,23293.96,Metal Loss Group,External,18,0.045,3.6,2.3,09:50,,ERW,0.250,X42,8.625,1440,,0.728,1978,2747,35.64393562,-119.79727078,437.01,,,,,,
13234,6400,41.13,37.28,3.85,23294.09,Metal Loss,External,10,0.025,0.3,0.6,02:05,At Seam,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64393542,-119.79727117,437.01,,,,,,
13235,6400,41.13,37.40,3.72,23294.22,Metal Loss Group,External,10,0.025,0.9,0.9,01:24,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64393525,-119.79727151,437.01,,,,,,
13236,6400,41.13,37.47,3.66,23294.28,Metal Loss,External,10,0.025,0.5,0.9,11:56,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64393513,-119.79727174,437.01,,,,,,
13237,6400,41.13,37.54,3.59,23294.35,Metal Loss Group,External,17,0.043,5.8,5.4,10:09,,ERW,0.250,X42,8.625,1440,,0.740,1945,2702,35.64393499,-119.79727200,437.01,,,,,,
13238,6400,41.13,37.61,3.52,23294.43,Metal Loss Group,External,21,0.053,1.3,2.7,00:31,,ERW,0.250,X42,8.625,1440,,0.689,2089,2902,35.64393493,-119.79727213,437.01,,,,,,
13239,6400,41.13,38.16,2.97,23294.97,Metal Loss Group,External,10,0.025,1.3,1.1,11:34,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64393413,-119.79727369,437.02,,,,,,
13240,6400,41.13,38.26,2.87,23295.07,Metal Loss Group,External,21,0.053,2.4,3.4,11:48,,ERW,0.250,X42,8.625,1440,,0.719,2003,2782,35.64393396,-119.79727400,437.02,,,,,,
13241,6400,41.13,38.55,2.58,23295.36,Metal Loss Group,External,16,0.040,1.0,1.1,00:06,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64393358,-119.79727476,437.03,,,,,,
13242,6410,41.40,41.13,41.40,23297.94,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:50,,,,35.64392978,-119.79728213,437.06,,,,,,
13243,6410,41.40,3.01,38.39,23300.95,Metal Loss,External,22,0.055,0.3,0.5,04:00,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64392541,-119.79729061,437.10,,,,,,
13244,6410,41.40,3.67,37.73,23301.61,Metal Loss Group,External,17,0.043,0.6,1.9,03:41,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64392443,-119.79729252,437.11,,,,,,
13245,6410,41.40,10.80,30.60,23308.74,Metal Loss Group,External,13,0.033,1.6,2.0,06:50,,ERW,0.250,X42,8.625,1440,,0.683,2109,2929,35.64391395,-119.79731290,437.20,,,,,,
13246,6410,41.40,11.37,30.03,23309.31,Metal Loss,External,15,0.038,0.3,0.5,09:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64391319,-119.79731436,437.21,,,,,,
13247,6410,41.40,11.52,29.87,23309.46,Metal Loss,External,10,0.025,0.3,0.6,03:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64391292,-119.79731488,437.21,,,,,,
13248,6410,41.40,11.81,29.59,23309.75,Metal Loss,External,12,0.030,0.3,0.6,05:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64391255,-119.79731561,437.22,,,,,,
13249,6410,41.40,12.42,28.98,23310.36,Metal Loss Group,External,10,0.025,0.9,3.3,04:15,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64391160,-119.79731746,437.23,,,,,,
13250,6410,41.40,12.60,28.80,23310.54,Metal Loss Group,External,17,0.043,0.5,1.7,06:41,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64391136,-119.79731791,437.23,,,,,,
13251,6410,41.40,13.16,28.24,23311.10,Metal Loss,External,11,0.028,0.3,0.6,08:08,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64391056,-119.79731948,437.24,,,,,,
13252,6410,41.40,13.39,28.01,23311.33,Metal Loss Group,External,21,0.053,1.2,3.9,06:57,,ERW,0.250,X42,8.625,1440,,0.686,2100,2916,35.64391021,-119.79732016,437.24,,,,,,
13253,6410,41.40,13.74,27.66,23311.68,Metal Loss,External,17,0.043,0.3,0.5,04:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64390970,-119.79732113,437.24,,,,,,
13254,6410,41.40,40.41,0.99,23338.35,Metal Loss Group,External,18,0.045,0.4,1.6,07:32,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64387058,-119.79739695,437.45,,,,,,
13255,6410,41.40,40.56,0.84,23338.50,Metal Loss Group,External,11,0.028,0.7,0.8,08:16,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64387038,-119.79739735,437.45,,,,,,
13257,6410,41.40,40.71,0.69,23338.65,Metal Loss Group,External,22,0.055,0.3,1.2,08:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64387011,-119.79739787,437.45,,,,,,
13256,6410,41.40,40.71,0.69,23338.65,Metal Loss Group,External,20,0.050,2.9,3.1,06:07,,ERW,0.250,X42,8.625,1440,,0.726,1983,2754,35.64387011,-119.79739787,437.45,,,,,,
13258,6410,41.40,40.85,0.55,23338.79,Metal Loss,External,10,0.025,0.3,0.6,05:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64386993,-119.79739822,437.45,,,,,,
13259,6410,41.40,40.86,0.54,23338.80,Metal Loss,External,13,0.033,0.3,0.5,09:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64386992,-119.79739823,437.45,,,,,,
13260,6410,41.40,40.97,0.43,23338.91,Metal Loss Group,External,13,0.033,1.1,1.4,04:42,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64386976,-119.79739855,437.46,,,,,,
13261,6410,41.40,41.02,0.38,23338.96,Metal Loss,External,10,0.025,0.6,1.0,02:56,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64386971,-119.79739864,437.46,,,,,,
13262,6410,41.40,41.08,0.32,23339.02,Metal Loss Group,External,11,0.028,0.5,1.7,00:58,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64386959,-119.79739887,437.46,,,,,,
13263,6420,41.39,41.40,41.39,23339.34,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:43,,,,35.64386912,-119.79739978,437.46,,,,,,
13264,6420,41.39,0.04,41.35,23339.38,Metal Loss,External,20,0.050,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64386908,-119.79739986,437.46,,,,,,
13265,6420,41.39,0.36,41.04,23339.69,Metal Loss Group,External,14,0.035,0.4,1.9,02:18,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64386861,-119.79740077,437.46,,,,,,
13266,6420,41.39,1.03,40.37,23340.37,Metal Loss Group,External,25,0.063,4.4,8.7,00:55,At Seam,ERW,0.250,X42,8.625,1440,,0.771,1867,2593,35.64386763,-119.79740267,437.47,,,,,,
13267,6420,41.39,1.34,40.06,23340.68,Metal Loss,External,10,0.025,0.3,0.5,00:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64386724,-119.79740344,437.47,,,,,,
13268,6420,41.39,1.37,40.02,23340.71,Metal Loss Group,External,10,0.025,1.1,1.0,10:51,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64386720,-119.79740351,437.47,,,,,,
13269,6420,41.39,1.44,39.95,23340.78,Metal Loss,External,10,0.025,0.6,1.1,05:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64386707,-119.79740375,437.47,,,,,,
13270,6420,41.39,1.50,39.90,23340.84,Metal Loss,External,10,0.025,0.3,0.6,03:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64386695,-119.79740399,437.47,,,,,,
13271,6420,41.39,1.68,39.71,23341.02,Metal Loss,External,13,0.033,0.3,0.5,10:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64386673,-119.79740442,437.47,,,,,,
13272,6420,41.39,1.90,39.49,23341.24,Metal Loss Group,External,22,0.055,2.7,3.5,03:59,,ERW,0.250,X42,8.625,1440,,0.730,1973,2740,35.64386638,-119.79740509,437.47,,,,,,
13273,6420,41.39,2.06,39.33,23341.40,Metal Loss,External,11,0.028,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64386612,-119.79740560,437.47,,,,,,
13274,6420,41.39,2.07,39.33,23341.41,Metal Loss Group,External,24,0.060,2.4,3.0,09:22,,ERW,0.250,X42,8.625,1440,,0.728,1979,2748,35.64386611,-119.79740561,437.47,,,,,,
13275,6420,41.39,2.22,39.17,23341.56,Metal Loss,External,10,0.025,0.3,0.6,04:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64386591,-119.79740600,437.48,,,,,,
13276,6420,41.39,2.35,39.04,23341.69,Metal Loss,External,13,0.033,0.3,0.5,09:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64386574,-119.79740633,437.48,,,,,,
13277,6420,41.39,2.35,39.04,23341.69,Metal Loss Group,External,19,0.048,2.6,3.2,03:03,,ERW,0.250,X42,8.625,1440,,0.717,2008,2789,35.64386574,-119.79740634,437.48,,,,,,
13278,6420,41.39,2.38,39.01,23341.72,Metal Loss,External,11,0.028,0.3,0.5,07:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64386571,-119.79740639,437.48,,,,,,
13279,6420,41.39,2.53,38.87,23341.87,Metal Loss Group,External,16,0.040,1.4,1.9,08:34,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64386546,-119.79740687,437.48,,,,,,
13280,6420,41.39,2.70,38.70,23342.04,Metal Loss Group,External,15,0.038,1.3,1.3,03:06,,ERW,0.250,X42,8.625,1440,,0.682,2113,2934,35.64386524,-119.79740730,437.48,,,,,,
13281,6420,41.39,2.78,38.62,23342.11,Metal Loss Group,External,23,0.058,3.1,5.0,03:24,,ERW,0.250,X42,8.625,1440,,0.740,1945,2702,35.64386511,-119.79740756,437.48,,,,,,
13282,6420,41.39,3.11,38.28,23342.45,Metal Loss,External,12,0.030,0.3,0.5,05:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64386461,-119.79740852,437.48,,,,,,
13283,6420,41.39,3.15,38.24,23342.49,Metal Loss Group,External,10,0.025,1.2,3.1,07:41,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64386459,-119.79740857,437.48,,,,,,
13284,6420,41.39,3.33,38.06,23342.67,Metal Loss,External,12,0.030,0.3,0.5,05:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64386426,-119.79740919,437.48,,,,,,
13285,6420,41.39,3.39,38.01,23342.72,Metal Loss Group,External,27,0.068,2.0,7.6,04:52,,ERW,0.250,X42,8.625,1440,,0.726,1983,2754,35.64386422,-119.79740928,437.49,,,,,,
13286,6420,41.39,3.72,37.67,23343.06,Metal Loss Group,External,15,0.038,1.0,2.7,04:26,,ERW,0.250,X42,8.625,1440,,0.675,2134,2965,35.64386373,-119.79741022,437.49,,,,,,
13287,6420,41.39,3.81,37.59,23343.14,Metal Loss,External,17,0.043,0.4,0.6,07:08,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64386360,-119.79741049,437.49,,,,,,
13288,6420,41.39,3.90,37.50,23343.24,Metal Loss,External,10,0.025,0.6,1.1,05:10,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64386345,-119.79741077,437.49,,,,,,
13289,6420,41.39,4.25,37.14,23343.59,Metal Loss Group,External,13,0.033,1.0,1.4,06:31,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64386294,-119.79741175,437.49,,,,,,
13290,6420,41.39,8.29,33.10,23347.63,Metal Loss Group,External,23,0.058,8.1,7.6,03:39,,ERW,0.250,X42,8.625,1440,,0.785,1833,2546,35.64385704,-119.79742314,437.50,,,,,,
13291,6420,41.39,8.42,32.97,23347.76,Metal Loss Group,External,10,0.025,2.9,1.5,06:34,,ERW,0.250,X42,8.625,1440,,0.691,2083,2893,35.64385687,-119.79742347,437.50,,,,,,
13292,6420,41.39,8.90,32.49,23348.24,Metal Loss Group,External,26,0.065,9.7,13.0,08:11,At Seam,ERW,0.250,X42,8.625,1440,,0.812,1774,2464,35.64385610,-119.79742496,437.50,,,,,,
13293,6420,41.39,9.04,32.36,23348.38,Metal Loss Group,External,10,0.025,1.2,0.8,07:34,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64385592,-119.79742530,437.50,,,,,,
13294,6420,41.39,10.60,30.79,23349.94,Metal Loss Group,External,19,0.048,2.4,1.9,09:25,,ERW,0.250,X42,8.625,1440,,0.713,2021,2807,35.64385360,-119.79742978,437.51,,,,,,
13295,6420,41.39,12.29,29.10,23351.63,Metal Loss,External,11,0.028,0.3,0.6,03:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64385112,-119.79743456,437.51,,,,,,
13296,6420,41.39,12.39,29.00,23351.73,Metal Loss,External,11,0.028,0.3,0.6,07:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64385103,-119.79743473,437.51,,,,,,
13297,6420,41.39,12.82,28.58,23352.15,Metal Loss,External,15,0.038,0.3,0.5,09:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64385040,-119.79743593,437.51,,,,,,
13298,6420,41.39,12.83,28.56,23352.17,Metal Loss,External,23,0.058,0.3,0.6,04:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64385040,-119.79743595,437.51,,,,,,
13299,6420,41.39,12.97,28.42,23352.31,Metal Loss,External,10,0.025,0.3,0.6,04:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64385011,-119.79743650,437.51,,,,,,
13300,6420,41.39,13.09,28.31,23352.43,Metal Loss Group,External,10,0.025,3.4,3.6,04:33,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.64384994,-119.79743683,437.51,,,,,,
13301,6420,41.39,13.16,28.24,23352.49,Metal Loss,External,10,0.025,0.3,0.6,07:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64384988,-119.79743694,437.51,,,,,,
13302,6420,41.39,13.33,28.06,23352.67,Metal Loss Group,External,11,0.028,1.6,1.5,08:04,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.64384958,-119.79743752,437.51,,,,,,
13303,6420,41.39,13.48,27.91,23352.82,Metal Loss,External,10,0.025,0.5,0.9,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64384940,-119.79743788,437.51,,,,,,
13304,6420,41.39,13.58,27.81,23352.92,Metal Loss Group,External,20,0.050,1.0,0.8,05:00,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.64384924,-119.79743818,437.51,,,,,,
13305,6420,41.39,13.61,27.78,23352.95,Metal Loss Group,External,16,0.040,0.4,2.0,06:48,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64384922,-119.79743823,437.51,,,,,,
13306,6420,41.39,30.35,11.04,23369.69,Metal Loss Group,Internal,10,0.025,0.5,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64382449,-119.79748593,437.54,,,,,,
13307,6420,41.39,35.35,6.04,23374.69,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64381717,-119.79750007,437.54,,,,,,
13308,6420,41.39,40.70,0.70,23380.04,Metal Loss Group,External,23,0.058,1.2,2.7,03:58,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64380934,-119.79751519,437.55,,,,,,
13309,6420,41.39,40.75,0.64,23380.09,Metal Loss Group,External,16,0.040,0.3,0.9,07:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64380929,-119.79751529,437.55,,,,,,
13310,6430,41.42,41.39,41.42,23380.73,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:18,,,,35.64380831,-119.79751719,437.55,,,,,,
13311,6430,41.42,0.88,40.54,23381.61,Metal Loss,External,16,0.040,0.3,0.5,08:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64380702,-119.79751968,437.55,,,,,,
13312,6430,41.42,1.03,40.39,23381.76,Metal Loss Group,External,10,0.025,0.5,1.4,00:24,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64380681,-119.79752007,437.55,,,,,,
13313,6430,41.42,1.23,40.18,23381.96,Metal Loss,External,10,0.025,0.3,0.6,01:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64380650,-119.79752067,437.55,,,,,,
13314,6430,41.42,1.30,40.11,23382.04,Metal Loss,External,10,0.025,0.3,0.6,04:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64380645,-119.79752077,437.55,,,,,,
13315,6430,41.42,4.29,37.12,23385.02,Metal Loss,External,10,0.025,0.3,0.6,03:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64380200,-119.79752938,437.55,,,,,,
13316,6430,41.42,4.75,36.67,23385.48,Metal Loss,External,10,0.025,0.3,0.6,03:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64380133,-119.79753067,437.55,,,,,,
13317,6430,41.42,5.10,36.32,23385.83,Metal Loss,External,10,0.025,0.5,0.9,08:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64380082,-119.79753164,437.55,,,,,,
13318,6430,41.42,5.41,36.00,23386.14,Metal Loss,External,11,0.028,0.3,0.6,04:03,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64380043,-119.79753240,437.55,,,,,,
13319,6430,41.42,6.31,35.11,23387.04,Metal Loss,External,10,0.025,0.5,0.9,04:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64379909,-119.79753499,437.55,,,,,,
13320,6430,41.42,10.57,30.84,23391.30,Metal Loss Group,External,11,0.028,2.2,1.5,07:39,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64379278,-119.79754719,437.55,,,,,,
13321,6430,41.42,10.58,30.84,23391.31,Metal Loss Group,External,16,0.040,0.6,1.3,03:37,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64379277,-119.79754719,437.55,,,,,,
13322,6430,41.42,10.86,30.56,23391.59,Metal Loss,External,10,0.025,0.3,0.6,03:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64379240,-119.79754792,437.55,,,,,,
13323,6430,41.42,11.22,30.20,23391.95,Metal Loss Group,External,10,0.025,1.1,1.0,03:43,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64379181,-119.79754905,437.55,,,,,,
13324,6430,41.42,11.37,30.04,23392.11,Metal Loss Group,External,16,0.040,0.4,0.8,04:53,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64379160,-119.79754946,437.55,,,,,,
13325,6430,41.42,11.40,30.02,23392.13,Metal Loss,External,10,0.025,0.3,0.6,03:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64379158,-119.79754951,437.55,,,,,,
13326,6430,41.42,11.53,29.89,23392.26,Metal Loss Group,External,10,0.025,1.9,3.3,06:51,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64379140,-119.79754985,437.55,,,,,,
13327,6430,41.42,11.58,29.84,23392.31,Metal Loss,External,10,0.025,0.3,0.6,04:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64379130,-119.79755004,437.55,,,,,,
13328,6430,41.42,11.98,29.44,23392.71,Metal Loss,External,17,0.043,0.3,0.5,04:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64379074,-119.79755112,437.55,,,,,,
13329,6430,41.42,11.99,29.43,23392.72,Metal Loss Group,External,16,0.040,1.3,1.1,07:25,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64379073,-119.79755113,437.55,,,,,,
13330,6430,41.42,18.16,23.26,23398.89,Metal Loss,External,11,0.028,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64378160,-119.79756872,437.56,,,,,,
13331,6430,41.42,20.58,20.84,23401.31,Metal Loss,External,10,0.025,0.3,0.6,05:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64377804,-119.79757555,437.56,,,,,,
13332,6430,41.42,20.70,20.71,23401.43,Metal Loss Group,External,12,0.030,1.3,2.3,04:42,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64377786,-119.79757590,437.56,,,,,,
13333,6430,41.42,20.83,20.59,23401.56,Metal Loss Group,External,10,0.025,0.6,1.5,06:50,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64377768,-119.79757624,437.56,,,,,,
13334,6430,41.42,21.42,20.00,23402.15,Metal Loss,External,10,0.025,0.3,0.6,06:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64377682,-119.79757790,437.56,,,,,,
13335,6430,41.42,22.61,18.81,23403.34,Metal Loss Group,External,10,0.025,0.4,1.1,05:00,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64377503,-119.79758133,437.56,,,,,,
13336,6430,41.42,23.35,18.07,23404.08,Metal Loss,External,10,0.025,0.5,0.9,04:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64377389,-119.79758351,437.56,,,,,,
13337,6430,41.42,23.66,17.75,23404.39,Metal Loss,External,10,0.025,0.3,0.6,04:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64377348,-119.79758430,437.56,,,,,,
13338,6430,41.42,23.77,17.64,23404.50,Metal Loss Group,External,10,0.025,1.0,1.1,04:43,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64377332,-119.79758461,437.56,,,,,,
13339,6430,41.42,24.05,17.36,23404.78,Metal Loss Group,External,10,0.025,1.6,2.6,04:51,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64377286,-119.79758549,437.56,,,,,,
13340,6430,41.42,33.69,7.72,23414.42,Metal Loss Group,External,11,0.028,0.7,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64375871,-119.79761264,437.57,,,,,,
13341,6430,41.42,36.42,5.00,23417.15,Metal Loss,External,11,0.028,0.3,0.6,05:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64375469,-119.79762035,437.58,,,,,,
13342,6430,41.42,36.94,4.47,23417.67,Metal Loss Group,External,13,0.033,1.8,1.5,06:44,,ERW,0.250,X42,8.625,1440,,0.687,2097,2913,35.64375388,-119.79762192,437.58,,,,,,
13343,6430,41.42,37.20,4.22,23417.93,Metal Loss,External,10,0.025,0.3,0.6,07:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64375352,-119.79762259,437.58,,,,,,
13344,6430,41.42,37.47,3.94,23418.20,Metal Loss Group,External,11,0.028,0.5,2.0,06:04,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64375308,-119.79762345,437.58,,,,,,
13345,6430,41.42,37.82,3.60,23418.55,Metal Loss,External,11,0.028,0.3,0.6,05:57,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64375258,-119.79762441,437.58,,,,,,
13346,6430,41.42,39.59,1.83,23420.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64374999,-119.79762937,437.58,,,,,,
13347,6440,37.08,41.42,37.08,23422.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:38,,,,35.64374730,-119.79763451,437.59,,,,,,
13348,6440,37.08,1.32,35.76,23423.46,Metal Loss,Internal,10,0.025,0.6,0.7,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64374531,-119.79763831,437.60,,,,,,
13349,6440,37.08,1.80,35.28,23423.95,Metal Loss Group,External,23,0.058,1.1,6.9,05:28,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.64374461,-119.79763963,437.60,,,,,,
13350,6440,37.08,2.19,34.89,23424.33,Metal Loss,External,10,0.025,0.5,0.9,09:54,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64374401,-119.79764078,437.60,,,,,,
13351,6440,37.08,2.19,34.89,23424.33,Metal Loss,External,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64374400,-119.79764079,437.60,,,,,,
13352,6440,37.08,2.22,34.85,23424.37,Metal Loss Group,External,11,0.028,0.7,1.0,04:18,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64374396,-119.79764087,437.60,,,,,,
13353,6440,37.08,2.50,34.58,23424.64,Metal Loss,External,10,0.025,0.6,1.0,09:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64374358,-119.79764160,437.61,,,,,,
13354,6440,37.08,2.59,34.49,23424.73,Metal Loss,External,11,0.028,0.3,0.6,04:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64374343,-119.79764187,437.61,,,,,,
13355,6440,37.08,2.78,34.30,23424.92,Metal Loss,External,10,0.025,0.3,0.6,04:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64374313,-119.79764246,437.61,,,,,,
13356,6440,37.08,2.89,34.19,23425.04,Metal Loss,External,10,0.025,0.3,0.6,05:00,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64374296,-119.79764278,437.61,,,,,,
13357,6440,37.08,2.90,34.18,23425.04,Metal Loss Group,External,16,0.040,0.4,0.6,09:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64374296,-119.79764278,437.61,,,,,,
13358,6440,37.08,2.99,34.09,23425.13,Metal Loss,External,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64374281,-119.79764307,437.61,,,,,,
13359,6440,37.08,4.06,33.02,23426.20,Metal Loss,External,10,0.025,0.3,0.6,08:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64374126,-119.79764602,437.61,,,,,,
13360,6440,37.08,4.20,32.88,23426.35,Metal Loss,External,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64374106,-119.79764640,437.62,,,,,,
13361,6440,37.08,4.42,32.66,23426.56,Metal Loss Group,External,10,0.025,0.6,4.0,05:42,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64374074,-119.79764700,437.62,,,,,,
13362,6440,37.08,4.67,32.41,23426.81,Metal Loss Group,External,10,0.025,1.6,3.0,05:57,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64374038,-119.79764770,437.62,,,,,,
13363,6440,37.08,4.92,32.16,23427.06,Metal Loss,External,10,0.025,0.3,0.6,05:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64373996,-119.79764850,437.62,,,,,,
13364,6440,37.08,14.41,22.67,23436.55,Metal Loss,Internal,10,0.025,0.4,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64372592,-119.79767524,437.68,,,,,,
13365,6440,37.08,14.53,22.54,23436.68,Metal Loss,Internal,11,0.028,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64372575,-119.79767557,437.68,,,,,,
13366,6440,37.08,14.76,22.32,23436.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64372542,-119.79767620,437.68,,,,,,
13367,6440,37.08,15.86,21.22,23438.01,Metal Loss Group,Internal,19,0.048,1.5,0.7,06:43,,ERW,0.250,X42,8.625,1440,,0.691,2083,2892,35.64372375,-119.79767938,437.69,,,,,,
13368,6440,37.08,16.47,20.61,23438.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64372291,-119.79768099,437.69,,,,,,
13369,6440,37.08,21.22,15.86,23443.37,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64371581,-119.79769451,437.72,,,,,,
13370,6440,37.08,23.00,14.08,23445.15,Metal Loss Group,External,11,0.028,0.6,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64371315,-119.79769958,437.73,,,,,,
13371,6440,37.08,23.29,13.79,23445.44,Metal Loss,External,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64371278,-119.79770030,437.73,,,,,,
13372,6440,37.08,23.34,13.74,23445.49,Metal Loss Group,External,10,0.025,0.4,0.8,05:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64371266,-119.79770052,437.73,,,,,,
13373,6440,37.08,23.50,13.58,23445.65,Metal Loss,External,10,0.025,0.3,0.6,07:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64371245,-119.79770093,437.74,,,,,,
13374,6440,37.08,23.64,13.44,23445.79,Metal Loss,External,12,0.030,0.3,0.6,07:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64371226,-119.79770128,437.74,,,,,,
13375,6440,37.08,24.44,12.64,23446.58,Metal Loss,External,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64371107,-119.79770356,437.74,,,,,,
13376,6440,37.08,24.80,12.28,23446.95,Metal Loss Group,External,15,0.038,1.0,1.7,06:15,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64371058,-119.79770449,437.74,,,,,,
13377,6440,37.08,25.23,11.84,23447.38,Metal Loss,External,10,0.025,0.4,0.8,05:09,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64370991,-119.79770576,437.75,,,,,,
13378,6440,37.08,25.94,11.14,23448.08,Metal Loss,External,11,0.028,0.3,0.6,04:12,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64370880,-119.79770787,437.75,,,,,,
13379,6440,37.08,26.02,11.06,23448.17,Metal Loss,External,12,0.030,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64370873,-119.79770801,437.75,,,,,,
13380,6440,37.08,26.06,11.02,23448.21,Metal Loss Group,External,10,0.025,0.6,1.1,03:20,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64370862,-119.79770821,437.75,,,,,,
13381,6440,37.08,26.21,10.87,23448.35,Metal Loss,External,18,0.045,0.3,0.5,03:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64370843,-119.79770858,437.75,,,,,,
13382,6440,37.08,26.42,10.65,23448.57,Metal Loss Group,External,10,0.025,1.5,1.8,03:04,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64370811,-119.79770919,437.75,,,,,,
13383,6440,37.08,26.71,10.37,23448.86,Metal Loss,External,10,0.025,0.4,0.6,04:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64370772,-119.79770993,437.76,,,,,,
13384,6440,37.08,26.98,10.10,23449.12,Metal Loss,External,10,0.025,0.3,0.6,08:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64370726,-119.79771080,437.76,,,,,,
13385,6440,37.08,29.04,8.04,23451.19,Metal Loss Group,Internal,14,0.035,0.4,0.8,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64370423,-119.79771659,437.77,,,,,,
13386,6440,37.08,29.87,7.21,23452.01,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64370300,-119.79771892,437.77,,,,,,
13387,6440,37.08,30.57,6.51,23452.71,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64370199,-119.79772086,437.78,,,,,,
13388,6440,37.08,31.02,6.06,23453.17,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:10,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64370132,-119.79772213,437.78,,,,,,
13389,6440,37.08,31.51,5.57,23453.65,Metal Loss,Internal,10,0.025,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64370053,-119.79772362,437.79,,,,,,
13390,6440,37.08,31.76,5.32,23453.90,Metal Loss Group,Internal,10,0.025,0.4,1.2,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64370018,-119.79772429,437.79,,,,,,
13391,6440,37.08,32.88,4.19,23455.03,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64369848,-119.79772751,437.80,,,,,,
13392,6440,37.08,33.06,4.02,23455.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64369826,-119.79772793,437.80,,,,,,
13393,6440,37.08,34.52,2.56,23456.66,Metal Loss,External,12,0.030,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64369606,-119.79773208,437.81,,,,,,
13394,6440,37.08,34.66,2.42,23456.80,Metal Loss Group,External,11,0.028,1.3,0.8,05:46,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64369588,-119.79773243,437.81,,,,,,
