"Item
13395,6440,37.08,34.92,2.16,23457.07,Metal Loss Group,External,10,0.025,2.0,1.5,05:58,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.64369544,-119.79773324,437.81,,,,,,
13396,6440,37.08,35.62,1.46,23457.76,Metal Loss,External,11,0.028,0.3,0.6,03:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64369438,-119.79773526,437.82,,,,,,
13397,6440,37.08,36.07,1.01,23458.22,Metal Loss Group,External,14,0.035,1.1,1.5,06:18,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64369372,-119.79773651,437.82,,,,,,
13398,6440,37.08,36.46,0.62,23458.60,Metal Loss,External,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64369316,-119.79773756,437.82,,,,,,
13399,6450,41.15,37.08,41.15,23459.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:57,,,,35.64369219,-119.79773939,437.83,,,,,,
13400,6450,41.15,1.55,39.60,23460.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64368992,-119.79774370,437.84,,,,,,
13401,6450,41.15,1.73,39.42,23460.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64368963,-119.79774425,437.84,,,,,,
13402,6450,41.15,1.86,39.30,23461.08,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64368945,-119.79774459,437.84,,,,,,
13403,6450,41.15,2.41,38.75,23461.63,Metal Loss,Internal,11,0.028,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64368861,-119.79774617,437.85,,,,,,
13404,6450,41.15,3.44,37.71,23462.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64368709,-119.79774905,437.86,,,,,,
13405,6450,41.15,5.21,35.95,23464.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64368447,-119.79775399,437.87,,,,,,
13406,6450,41.15,5.62,35.53,23464.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64368384,-119.79775519,437.87,,,,,,
13407,6450,41.15,5.83,35.32,23465.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64368352,-119.79775581,437.87,,,,,,
13408,6450,41.15,6.12,35.03,23465.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64368312,-119.79775655,437.88,,,,,,
13409,6450,41.15,6.55,34.60,23465.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64368247,-119.79775779,437.88,,,,,,
13410,6450,41.15,8.68,32.47,23467.91,Metal Loss Group,External,16,0.040,1.5,3.1,06:02,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.64367927,-119.79776384,437.90,,,,,,
13411,6450,41.15,9.18,31.98,23468.40,Metal Loss Group,External,11,0.028,1.0,1.9,02:03,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.64367856,-119.79776518,437.90,,,,,,
13412,6450,41.15,9.26,31.89,23468.49,Metal Loss,External,10,0.025,0.3,0.6,07:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367841,-119.79776546,437.90,,,,,,
13413,6450,41.15,9.42,31.74,23468.64,Metal Loss,External,16,0.040,0.3,0.5,01:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64367822,-119.79776583,437.90,,,,,,
13414,6450,41.15,9.53,31.63,23468.75,Metal Loss Group,External,20,0.050,0.4,1.1,01:38,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64367806,-119.79776613,437.90,,,,,,
13415,6450,41.15,9.76,31.39,23468.98,Metal Loss,External,10,0.025,0.3,0.6,01:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367769,-119.79776683,437.90,,,,,,
13416,6450,41.15,9.94,31.21,23469.16,Metal Loss,External,10,0.025,0.3,0.6,06:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367739,-119.79776739,437.91,,,,,,
13417,6450,41.15,10.08,31.07,23469.30,Metal Loss Group,External,11,0.028,1.4,1.6,06:21,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.64367719,-119.79776777,437.91,,,,,,
13418,6450,41.15,10.28,30.87,23469.51,Metal Loss,External,10,0.025,0.3,0.6,02:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367689,-119.79776834,437.91,,,,,,
13419,6450,41.15,10.40,30.75,23469.63,Metal Loss,External,10,0.025,0.3,0.6,03:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367671,-119.79776869,437.91,,,,,,
13420,6450,41.15,10.57,30.59,23469.79,Metal Loss Group,External,10,0.025,0.4,1.1,08:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64367650,-119.79776907,437.91,,,,,,
13421,6450,41.15,10.71,30.45,23469.93,Metal Loss,External,17,0.043,0.3,0.5,07:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64367630,-119.79776945,437.91,,,,,,
13422,6450,41.15,10.84,30.31,23470.06,Metal Loss Group,External,17,0.043,2.7,6.5,05:16,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.64367605,-119.79776993,437.91,,,,,,
13423,6450,41.15,11.15,30.00,23470.38,Metal Loss,External,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367555,-119.79777087,437.92,,,,,,
13424,6450,41.15,11.86,29.29,23471.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367452,-119.79777282,437.92,,,,,,
13425,6450,41.15,12.11,29.04,23471.33,Metal Loss,Internal,10,0.025,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64367419,-119.79777345,437.92,,,,,,
13426,6450,41.15,12.38,28.77,23471.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367377,-119.79777424,437.93,,,,,,
13427,6450,41.15,12.54,28.61,23471.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367350,-119.79777475,437.93,,,,,,
13428,6450,41.15,12.82,28.34,23472.04,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64367312,-119.79777546,437.93,,,,,,
13429,6450,41.15,13.47,27.68,23472.70,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64367215,-119.79777731,437.93,,,,,,
13430,6450,41.15,14.02,27.13,23473.25,Metal Loss,Internal,11,0.028,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64367129,-119.79777894,437.94,,,,,,
13431,6450,41.15,14.23,26.92,23473.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367097,-119.79777953,437.94,,,,,,
13432,6450,41.15,14.48,26.67,23473.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64367062,-119.79778020,437.94,,,,,,
13433,6450,41.15,14.93,26.23,23474.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64366995,-119.79778146,437.95,,,,,,
13434,6450,41.15,15.17,25.98,23474.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64366958,-119.79778216,437.95,,,,,,
13435,6450,41.15,16.51,24.64,23475.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64366757,-119.79778596,437.96,,,,,,
13436,6450,41.15,16.64,24.51,23475.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64366737,-119.79778634,437.96,,,,,,
13437,6450,41.15,16.83,24.32,23476.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64366713,-119.79778680,437.96,,,,,,
13438,6450,41.15,17.12,24.03,23476.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64366667,-119.79778767,437.96,,,,,,
13439,6450,41.15,18.11,23.04,23477.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64366517,-119.79779050,437.97,,,,,,
13440,6450,41.15,20.24,20.91,23479.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64366206,-119.79779638,437.99,,,,,,
13441,6450,41.15,20.78,20.38,23480.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64366124,-119.79779794,437.99,,,,,,
13442,6450,41.15,23.91,17.24,23483.13,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64365652,-119.79780686,438.03,,,,,,
13443,6450,41.15,24.04,17.11,23483.26,Metal Loss,Internal,17,0.043,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64365634,-119.79780721,438.03,,,,,,
13444,6450,41.15,24.54,16.62,23483.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64365564,-119.79780854,438.03,,,,,,
13445,6450,41.15,25.86,15.29,23485.08,Metal Loss Group,Internal,12,0.030,0.3,1.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64365363,-119.79781234,438.05,,,,,,
13446,6450,41.15,26.38,14.77,23485.61,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64365289,-119.79781374,438.06,,,,,,
13447,6450,41.15,26.67,14.49,23485.89,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64365244,-119.79781459,438.06,,,,,,
13448,6450,41.15,27.48,13.67,23486.71,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64365123,-119.79781689,438.07,,,,,,
13449,6450,41.15,28.66,12.49,23487.88,Metal Loss Group,Internal,10,0.025,0.6,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64364950,-119.79782017,438.09,,,,,,
13450,6450,41.15,29.27,11.88,23488.49,Metal Loss,Internal,11,0.028,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64364855,-119.79782197,438.10,,,,,,
13451,6450,41.15,29.79,11.36,23489.01,Metal Loss,Internal,11,0.028,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64364781,-119.79782337,438.10,,,,,,
13452,6450,41.15,30.24,10.91,23489.46,Metal Loss Group,Internal,10,0.025,0.3,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64364714,-119.79782463,438.11,,,,,,
13453,6450,41.15,30.49,10.66,23489.72,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64364678,-119.79782532,438.11,,,,,,
13454,6450,41.15,30.85,10.31,23490.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64364618,-119.79782645,438.12,,,,,,
13455,6450,41.15,31.22,9.93,23490.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64364566,-119.79782744,438.12,,,,,,
13456,6450,41.15,31.52,9.63,23490.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64364518,-119.79782834,438.13,,,,,,
13457,6450,41.15,32.14,9.01,23491.37,Metal Loss,Internal,10,0.025,0.5,0.9,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64364430,-119.79783001,438.14,,,,,,
13458,6450,41.15,33.70,7.45,23492.92,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64364195,-119.79783446,438.16,,,,,,
13459,6450,41.15,33.94,7.22,23493.16,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64364160,-119.79783512,438.16,,,,,,
13460,6450,41.15,34.37,6.78,23493.60,Metal Loss Group,Internal,10,0.025,0.6,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64364095,-119.79783636,438.17,,,,,,
13461,6450,41.15,34.71,6.44,23493.93,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64364051,-119.79783718,438.17,,,,,,
13462,6450,41.15,35.12,6.03,23494.34,Metal Loss,Internal,13,0.033,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64363984,-119.79783845,438.17,,,,,,
13463,6450,41.15,35.76,5.39,23494.98,Metal Loss Group,Internal,10,0.025,0.4,0.9,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64363889,-119.79784025,438.18,,,,,,
13464,6450,41.15,35.98,5.17,23495.21,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64363855,-119.79784090,438.19,,,,,,
13465,6450,41.15,36.11,5.05,23495.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64363838,-119.79784123,438.19,,,,,,
13466,6450,41.15,36.25,4.90,23495.47,Metal Loss,Internal,16,0.040,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64363821,-119.79784155,438.19,,,,,,
13467,6450,41.15,36.49,4.67,23495.71,Metal Loss Group,Internal,10,0.025,3.1,1.4,06:18,,ERW,0.250,X42,8.625,1440,,0.693,2078,2886,35.64363785,-119.79784222,438.19,,,,,,
13468,6450,41.15,36.99,4.16,23496.22,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64363704,-119.79784377,438.20,,,,,,
13469,6450,41.15,37.14,4.01,23496.36,Metal Loss,Internal,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64363684,-119.79784414,438.20,,,,,,
13470,6450,41.15,37.85,3.30,23497.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64363580,-119.79784611,438.21,,,,,,
13471,6450,41.15,38.14,3.01,23497.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64363533,-119.79784700,438.21,,,,,,
13472,6450,41.15,38.50,2.65,23497.72,Metal Loss Group,Internal,10,0.025,1.5,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64363482,-119.79784798,438.22,,,,,,
13473,6450,41.15,38.81,2.34,23498.04,Metal Loss Group,Internal,14,0.035,0.4,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64363434,-119.79784888,438.22,,,,,,
13474,6450,41.15,38.92,2.23,23498.14,Metal Loss,External,10,0.025,0.3,0.6,00:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64363424,-119.79784906,438.22,,,,,,
13475,6450,41.15,39.05,2.11,23498.27,Metal Loss,Internal,10,0.025,0.6,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64363400,-119.79784952,438.23,,,,,,
13476,6450,41.15,39.37,1.78,23498.60,Metal Loss,External,10,0.025,0.3,0.6,00:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64363349,-119.79785048,438.23,,,,,,
13477,6450,41.15,39.41,1.74,23498.63,Metal Loss Group,Internal,14,0.035,0.8,2.4,05:30,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.64363345,-119.79785057,438.23,,,,,,
13478,6450,41.15,40.01,1.14,23499.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64363259,-119.79785218,438.24,,,,,,
13479,6450,41.15,40.30,0.85,23499.53,Metal Loss,External,12,0.030,0.3,0.6,01:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64363213,-119.79785306,438.24,,,,,,
13480,6450,41.15,40.34,0.81,23499.56,Metal Loss Group,Internal,14,0.035,0.4,2.7,05:49,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64363210,-119.79785312,438.24,,,,,,
13481,6450,41.15,40.56,0.59,23499.79,Metal Loss,External,12,0.030,0.3,0.6,02:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64363178,-119.79785373,438.25,,,,,,
13482,6450,41.15,40.60,0.55,23499.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64363174,-119.79785380,438.25,,,,,,
13483,6450,41.15,40.84,0.31,23500.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64363136,-119.79785452,438.25,,,,,,
13484,6450,41.15,41.05,0.10,23500.27,Metal Loss,Internal,10,0.025,0.6,1.0,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64363105,-119.79785510,438.25,,,,,,
13485,6460,41.41,41.15,41.41,23500.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:13,,,,35.64363089,-119.79785540,438.25,,,,,,
13486,6460,41.41,0.69,40.72,23501.06,Metal Loss,External,14,0.035,0.3,0.6,02:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64362987,-119.79785734,438.26,,,,,,
13487,6460,41.41,1.97,39.43,23502.35,Metal Loss,Internal,15,0.038,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64362800,-119.79786089,438.28,,,,,,
13488,6460,41.41,2.35,39.06,23502.72,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64362739,-119.79786205,438.29,,,,,,
13489,6460,41.41,2.67,38.74,23503.05,Metal Loss,Internal,17,0.043,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64362688,-119.79786301,438.29,,,,,,
13490,6460,41.41,2.92,38.48,23503.30,Metal Loss,Internal,13,0.033,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64362652,-119.79786368,438.29,,,,,,
13491,6460,41.41,3.21,38.20,23503.58,Metal Loss,Internal,14,0.035,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64362613,-119.79786442,438.30,,,,,,
13492,6460,41.41,3.97,37.44,23504.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64362497,-119.79786661,438.31,,,,,,
13493,6460,41.41,4.40,37.01,23504.77,Metal Loss Group,Internal,11,0.028,1.6,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64362431,-119.79786787,438.31,,,,,,
13494,6460,41.41,5.36,36.05,23505.73,Metal Loss,Internal,10,0.025,0.5,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64362290,-119.79787055,438.33,,,,,,
13495,6460,41.41,5.78,35.62,23506.16,Metal Loss,Internal,17,0.043,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64362227,-119.79787175,438.33,,,,,,
13496,6460,41.41,6.01,35.39,23506.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64362193,-119.79787239,438.33,,,,,,
13497,6460,41.41,6.24,35.16,23506.62,Metal Loss,Internal,10,0.025,0.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64362160,-119.79787303,438.33,,,,,,
13498,6460,41.41,6.37,35.04,23506.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64362142,-119.79787337,438.33,,,,,,
13499,6460,41.41,7.15,34.25,23507.53,Metal Loss,Internal,13,0.033,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64362026,-119.79787559,438.33,,,,,,
13500,6460,41.41,7.26,34.15,23507.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64362009,-119.79787592,438.33,,,,,,
13501,6460,41.41,7.56,33.84,23507.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361963,-119.79787680,438.33,,,,,,
13502,6460,41.41,7.96,33.45,23508.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361906,-119.79787789,438.33,,,,,,
13503,6460,41.41,9.04,32.36,23509.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361745,-119.79788099,438.33,,,,,,
13504,6460,41.41,9.16,32.25,23509.53,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64361728,-119.79788131,438.33,,,,,,
13505,6460,41.41,9.28,32.12,23509.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361709,-119.79788167,438.33,,,,,,
13506,6460,41.41,9.42,31.98,23509.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361689,-119.79788205,438.33,,,,,,
13507,6460,41.41,9.66,31.75,23510.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361655,-119.79788269,438.33,,,,,,
13508,6460,41.41,9.80,31.61,23510.17,Metal Loss Group,Internal,19,0.048,1.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.64361636,-119.79788307,438.33,,,,,,
13509,6460,41.41,10.13,31.28,23510.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361587,-119.79788400,438.33,,,,,,
13510,6460,41.41,10.26,31.15,23510.63,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64361569,-119.79788434,438.33,,,,,,
13511,6460,41.41,11.28,30.13,23511.66,Metal Loss,Internal,12,0.030,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64361419,-119.79788723,438.33,,,,,,
13512,6460,41.41,11.91,29.49,23512.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361324,-119.79788905,438.33,,,,,,
13513,6460,41.41,12.24,29.17,23512.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64361274,-119.79789000,438.33,,,,,,
13514,6460,41.41,12.73,28.68,23513.11,Metal Loss,Internal,10,0.025,0.4,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64361202,-119.79789137,438.33,,,,,,
13515,6460,41.41,12.97,28.44,23513.34,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64361169,-119.79789201,438.33,,,,,,
13516,6460,41.41,13.65,27.76,23514.03,Metal Loss Group,Internal,10,0.025,2.2,1.4,06:25,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64361068,-119.79789394,438.33,,,,,,
13517,6460,41.41,14.01,27.39,23514.39,Metal Loss Group,Internal,10,0.025,1.5,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64361008,-119.79789510,438.34,,,,,,
13518,6460,41.41,14.64,26.76,23515.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64360919,-119.79789681,438.34,,,,,,
13519,6460,41.41,14.82,26.59,23515.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64360891,-119.79789734,438.34,,,,,,
13520,6460,41.41,15.16,26.25,23515.53,Metal Loss,Internal,15,0.038,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64360841,-119.79789830,438.34,,,,,,
13521,6460,41.41,15.45,25.95,23515.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64360800,-119.79789908,438.34,,,,,,
13522,6460,41.41,15.76,25.65,23516.13,Metal Loss,Internal,10,0.025,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64360753,-119.79789998,438.34,,,,,,
13523,6460,41.41,15.89,25.52,23516.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64360735,-119.79790033,438.34,,,,,,
13524,6460,41.41,16.13,25.28,23516.50,Metal Loss Group,Internal,17,0.043,0.8,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.64360701,-119.79790099,438.34,,,,,,
13525,6460,41.41,16.59,24.82,23516.96,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64360633,-119.79790228,438.34,,,,,,
13526,6460,41.41,16.88,24.52,23517.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64360587,-119.79790317,438.34,,,,,,
13527,6460,41.41,17.16,24.25,23517.54,Metal Loss,Internal,10,0.025,0.4,0.8,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64360548,-119.79790391,438.34,,,,,,
13528,6460,41.41,17.39,24.01,23517.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64360513,-119.79790457,438.34,,,,,,
13529,6460,41.41,17.68,23.72,23518.06,Metal Loss Group,Internal,11,0.028,1.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64360469,-119.79790542,438.34,,,,,,
13530,6460,41.41,18.65,22.76,23519.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64360322,-119.79790823,438.34,,,,,,
13531,6460,41.41,18.88,22.53,23519.25,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64360288,-119.79790888,438.34,,,,,,
13532,6460,41.41,19.91,21.50,23520.28,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64360137,-119.79791179,438.34,,,,,,
13533,6460,41.41,20.09,21.31,23520.47,Metal Loss,Internal,16,0.040,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64360114,-119.79791223,438.34,,,,,,
13534,6460,41.41,20.21,21.20,23520.58,Metal Loss,Internal,14,0.035,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64360096,-119.79791256,438.34,,,,,,
13535,6460,41.41,20.97,20.43,23521.35,Metal Loss,Internal,10,0.025,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64359983,-119.79791473,438.34,,,,,,
13536,6460,41.41,21.68,19.72,23522.06,Metal Loss,Internal,15,0.038,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64359879,-119.79791672,438.34,,,,,,
13537,6460,41.41,21.81,19.60,23522.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64359860,-119.79791709,438.34,,,,,,
13538,6460,41.41,22.61,18.80,23522.98,Metal Loss,Internal,10,0.025,0.6,1.0,06:40,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64359736,-119.79791947,438.34,,,,,,
13539,6460,41.41,22.98,18.43,23523.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64359684,-119.79792047,438.34,,,,,,
13540,6460,41.41,23.31,18.10,23523.68,Metal Loss Group,Internal,10,0.025,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64359635,-119.79792140,438.34,,,,,,
13541,6460,41.41,23.54,17.87,23523.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64359601,-119.79792205,438.34,,,,,,
13542,6460,41.41,23.77,17.64,23524.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64359564,-119.79792275,438.34,,,,,,
13543,6460,41.41,24.22,17.19,23524.59,Metal Loss,Internal,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64359500,-119.79792398,438.34,,,,,,
13544,6460,41.41,25.99,15.42,23526.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64359241,-119.79792895,438.35,,,,,,
13545,6460,41.41,27.49,13.92,23527.87,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64359015,-119.79793329,438.35,,,,,,
13546,6460,41.41,27.94,13.46,23528.32,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64358947,-119.79793459,438.35,,,,,,
13547,6460,41.41,28.18,13.23,23528.55,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64358912,-119.79793525,438.35,,,,,,
13548,6460,41.41,28.98,12.43,23529.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64358797,-119.79793746,438.35,,,,,,
13549,6460,41.41,29.59,11.81,23529.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64358707,-119.79793917,438.35,,,,,,
13550,6460,41.41,40.10,1.30,23540.48,Metal Loss Group,External,20,0.050,1.4,4.0,06:14,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.64357156,-119.79796894,438.38,,,,,,
13551,6460,41.41,40.13,1.27,23540.51,Metal Loss Group,External,17,0.043,1.1,2.0,04:25,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.64357152,-119.79796901,438.38,,,,,,
13552,6460,41.41,40.31,1.09,23540.69,Metal Loss Group,External,19,0.048,2.3,1.3,04:11,,ERW,0.250,X42,8.625,1440,,0.711,2026,2813,35.64357125,-119.79796954,438.38,,,,,,
13553,6460,41.41,40.44,0.97,23540.81,Metal Loss Group,External,13,0.033,3.3,1.6,08:25,,ERW,0.250,X42,8.625,1440,,0.705,2042,2836,35.64357107,-119.79796988,438.38,,,,,,
13554,6460,41.41,40.55,0.86,23540.92,Metal Loss Group,External,18,0.045,0.4,1.8,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64357090,-119.79797019,438.38,,,,,,
13555,6460,41.41,41.36,0.05,23541.73,Metal Loss,External,17,0.043,0.3,0.5,09:58,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64356972,-119.79797247,438.38,,,,,,
13556,6470,41.13,41.41,41.13,23541.78,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:29,,,,35.64356968,-119.79797255,438.38,,,,,,
13557,6470,41.13,2.21,38.92,23543.99,Metal Loss,External,20,0.050,0.3,0.5,03:03,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64356636,-119.79797891,438.39,,,,,,
13558,6470,41.13,2.33,38.80,23544.11,Metal Loss,External,13,0.033,0.3,0.6,04:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64356620,-119.79797922,438.39,,,,,,
13559,6470,41.13,2.50,38.62,23544.29,Metal Loss,External,13,0.033,0.3,0.6,03:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64356597,-119.79797966,438.39,,,,,,
13560,6470,41.13,2.64,38.49,23544.42,Metal Loss,External,10,0.025,0.3,0.6,04:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64356579,-119.79798000,438.39,,,,,,
13561,6470,41.13,2.80,38.33,23544.58,Metal Loss Group,External,17,0.043,2.9,2.1,04:09,,ERW,0.250,X42,8.625,1440,,0.715,2013,2796,35.64356552,-119.79798052,438.39,,,,,,
13562,6470,41.13,2.81,38.31,23544.60,Metal Loss,External,10,0.025,0.3,0.6,05:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64356550,-119.79798055,438.39,,,,,,
13563,6470,41.13,2.85,38.28,23544.63,Metal Loss,External,20,0.050,0.3,0.5,08:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64356548,-119.79798060,438.39,,,,,,
13564,6470,41.13,3.69,37.44,23545.47,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64356419,-119.79798307,438.39,,,,,,
13565,6470,41.13,3.80,37.33,23545.58,Metal Loss,Internal,14,0.035,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64356402,-119.79798339,438.39,,,,,,
13566,6470,41.13,4.91,36.21,23546.70,Metal Loss,External,11,0.028,0.3,0.6,03:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64356236,-119.79798658,438.39,,,,,,
13567,6470,41.13,4.96,36.16,23546.74,Metal Loss Group,External,24,0.060,0.9,2.2,05:58,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.64356230,-119.79798670,438.39,,,,,,
13568,6470,41.13,5.23,35.90,23547.01,Metal Loss Group,External,16,0.040,0.6,3.7,03:59,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64356195,-119.79798738,438.39,,,,,,
13569,6470,41.13,6.96,34.17,23548.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64355935,-119.79799236,438.40,,,,,,
13570,6470,41.13,7.55,33.58,23549.33,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64355847,-119.79799404,438.40,,,,,,
13571,6470,41.13,7.79,33.33,23549.57,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64355813,-119.79799470,438.40,,,,,,
13572,6470,41.13,9.00,32.13,23550.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64355635,-119.79799812,438.40,,,,,,
13573,6470,41.13,9.45,31.68,23551.23,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64355567,-119.79799942,438.41,,,,,,
13574,6470,41.13,11.02,30.11,23552.80,Metal Loss,Internal,17,0.043,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64355334,-119.79800389,438.41,,,,,,
13575,6470,41.13,11.93,29.20,23553.71,Metal Loss Group,Internal,10,0.025,0.4,0.9,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64355206,-119.79800634,438.41,,,,,,
13576,6470,41.13,12.16,28.96,23553.94,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64355166,-119.79800712,438.41,,,,,,
13577,6470,41.13,12.32,28.81,23554.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64355146,-119.79800749,438.41,,,,,,
13578,6470,41.13,12.82,28.31,23554.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64355075,-119.79800885,438.41,,,,,,
13579,6470,41.13,13.25,27.88,23555.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64355007,-119.79801015,438.42,,,,,,
13580,6470,41.13,13.46,27.67,23555.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64354980,-119.79801068,438.42,,,,,,
13581,6470,41.13,13.87,27.26,23555.65,Metal Loss,Internal,12,0.030,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64354913,-119.79801194,438.42,,,,,,
13582,6470,41.13,14.75,26.38,23556.53,Metal Loss,Internal,16,0.040,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64354786,-119.79801436,438.43,,,,,,
13583,6470,41.13,15.12,26.01,23556.90,Metal Loss,Internal,10,0.025,0.6,1.0,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64354725,-119.79801552,438.44,,,,,,
13584,6470,41.13,15.27,25.86,23557.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64354706,-119.79801589,438.44,,,,,,
13585,6470,41.13,15.48,25.65,23557.26,Metal Loss Group,Internal,10,0.025,0.7,1.2,06:24,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64354674,-119.79801648,438.44,,,,,,
13586,6470,41.13,15.66,25.47,23557.44,Metal Loss Group,Internal,10,0.025,1.3,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64354645,-119.79801705,438.44,,,,,,
13587,6470,41.13,16.11,25.02,23557.89,Metal Loss,Internal,17,0.043,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64354586,-119.79801816,438.45,,,,,,
13588,6470,41.13,16.82,24.31,23558.60,Metal Loss Group,Internal,11,0.028,2.2,1.6,06:22,,ERW,0.250,X42,8.625,1440,,0.688,2094,2909,35.64354473,-119.79802031,438.46,,,,,,
13589,6470,41.13,17.13,24.00,23558.91,Metal Loss Group,Internal,11,0.028,1.1,1.6,06:18,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.64354433,-119.79802107,438.46,,,,,,
13590,6470,41.13,17.38,23.75,23559.16,Metal Loss Group,Internal,13,0.033,2.1,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.691,2085,2895,35.64354390,-119.79802188,438.46,,,,,,
13591,6470,41.13,17.68,23.45,23559.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64354348,-119.79802268,438.47,,,,,,
13592,6470,41.13,17.82,23.31,23559.60,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64354322,-119.79802319,438.47,,,,,,
13593,6470,41.13,18.01,23.12,23559.79,Metal Loss,Internal,13,0.033,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64354298,-119.79802363,438.47,,,,,,
13594,6470,41.13,18.31,22.82,23560.09,Metal Loss,Internal,19,0.048,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64354252,-119.79802452,438.47,,,,,,
13595,6470,41.13,18.96,22.17,23560.74,Metal Loss,Internal,17,0.043,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64354152,-119.79802641,438.48,,,,,,
13596,6470,41.13,19.25,21.88,23561.03,Metal Loss,Internal,18,0.045,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64354112,-119.79802718,438.48,,,,,,
13597,6470,41.13,19.37,21.76,23561.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64354095,-119.79802749,438.49,,,,,,
13598,6470,41.13,19.83,21.29,23561.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64354028,-119.79802877,438.49,,,,,,
13599,6470,41.13,20.22,20.91,23562.00,Metal Loss,Internal,18,0.045,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64353968,-119.79802991,438.50,,,,,,
13600,6470,41.13,20.80,20.33,23562.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64353881,-119.79803156,438.50,,,,,,
13601,6470,41.13,20.96,20.17,23562.74,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64353859,-119.79803198,438.50,,,,,,
13602,6470,41.13,21.18,19.95,23562.96,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64353828,-119.79803258,438.51,,,,,,
13603,6470,41.13,21.37,19.76,23563.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64353796,-119.79803318,438.51,,,,,,
13604,6470,41.13,21.63,19.50,23563.41,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64353762,-119.79803383,438.51,,,,,,
13605,6470,41.13,22.01,19.12,23563.79,Metal Loss Group,Internal,10,0.025,0.5,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64353698,-119.79803504,438.52,,,,,,
13606,6470,41.13,22.14,18.99,23563.92,Metal Loss Group,Internal,17,0.043,4.5,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.732,1968,2733,35.64353680,-119.79803539,438.52,,,,,,
13607,6470,41.13,22.61,18.52,23564.39,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64353613,-119.79803667,438.52,,,,,,
13608,6470,41.13,22.96,18.17,23564.74,Metal Loss,Internal,10,0.025,0.6,1.1,06:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64353562,-119.79803763,438.53,,,,,,
13609,6470,41.13,23.09,18.03,23564.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64353543,-119.79803799,438.53,,,,,,
13610,6470,41.13,23.50,17.63,23565.28,Metal Loss Group,Internal,10,0.025,1.1,1.4,06:19,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64353478,-119.79803924,438.53,,,,,,
13611,6470,41.13,23.68,17.45,23565.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64353456,-119.79803964,438.53,,,,,,
13612,6470,41.13,23.89,17.23,23565.67,Metal Loss,Internal,10,0.025,0.7,1.2,06:15,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64353423,-119.79804027,438.54,,,,,,
13613,6470,41.13,24.19,16.94,23565.97,Metal Loss,Internal,10,0.025,0.5,0.9,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64353377,-119.79804115,438.54,,,,,,
13614,6470,41.13,24.51,16.62,23566.29,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64353335,-119.79804196,438.54,,,,,,
13615,6470,41.13,25.72,15.41,23567.50,Metal Loss Group,Internal,16,0.040,0.4,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64353154,-119.79804540,438.56,,,,,,
13616,6470,41.13,26.07,15.06,23567.85,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64353105,-119.79804633,438.56,,,,,,
13617,6470,41.13,26.34,14.79,23568.12,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64353057,-119.79804724,438.56,,,,,,
13618,6470,41.13,27.01,14.11,23568.80,Metal Loss,Internal,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64352963,-119.79804902,438.57,,,,,,
13619,6470,41.13,27.30,13.83,23569.08,Metal Loss,Internal,13,0.033,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64352920,-119.79804984,438.57,,,,,,
13620,6470,41.13,27.80,13.33,23569.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64352838,-119.79805139,438.58,,,,,,
13621,6470,41.13,28.70,12.42,23570.48,Metal Loss,Internal,10,0.025,0.4,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64352711,-119.79805381,438.59,,,,,,
13622,6470,41.13,29.26,11.86,23571.05,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64352627,-119.79805542,438.60,,,,,,
13623,6470,41.13,29.40,11.73,23571.18,Metal Loss,Internal,10,0.025,0.6,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64352602,-119.79805589,438.60,,,,,,
13624,6470,41.13,29.57,11.56,23571.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64352580,-119.79805631,438.60,,,,,,
13625,6470,41.13,29.90,11.23,23571.68,Metal Loss Group,Internal,10,0.025,0.7,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64352531,-119.79805724,438.60,,,,,,
13626,6470,41.13,30.06,11.07,23571.84,Metal Loss Group,Internal,10,0.025,2.5,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64352511,-119.79805762,438.61,,,,,,
13627,6470,41.13,30.40,10.73,23572.18,Metal Loss Group,Internal,11,0.028,1.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.64352459,-119.79805860,438.61,,,,,,
13628,6470,41.13,30.65,10.47,23572.43,Metal Loss Group,Internal,16,0.040,0.8,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.64352414,-119.79805946,438.61,,,,,,
13629,6470,41.13,31.15,9.98,23572.93,Metal Loss Group,Internal,10,0.025,1.3,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64352345,-119.79806077,438.62,,,,,,
13630,6470,41.13,31.42,9.71,23573.20,Metal Loss,Internal,10,0.025,0.6,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64352307,-119.79806149,438.62,,,,,,
13631,6470,41.13,32.98,8.15,23574.76,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64352076,-119.79806590,438.64,,,,,,
13632,6470,41.13,33.13,8.00,23574.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64352053,-119.79806632,438.64,,,,,,
13633,6470,41.13,33.32,7.80,23575.11,Metal Loss Group,Internal,10,0.025,1.3,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64352024,-119.79806689,438.64,,,,,,
13634,6470,41.13,33.59,7.54,23575.37,Metal Loss Group,Internal,10,0.025,1.3,1.5,06:27,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64351986,-119.79806761,438.64,,,,,,
13635,6470,41.13,33.83,7.30,23575.61,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64351951,-119.79806827,438.65,,,,,,
13636,6470,41.13,34.02,7.11,23575.80,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64351922,-119.79806883,438.65,,,,,,
13637,6470,41.13,34.79,6.34,23576.57,Metal Loss,Internal,15,0.038,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64351804,-119.79807107,438.66,,,,,,
13638,6470,41.13,35.04,6.09,23576.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64351770,-119.79807172,438.66,,,,,,
13639,6470,41.13,35.18,5.95,23576.96,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64351750,-119.79807210,438.66,,,,,,
13640,6470,41.13,35.29,5.84,23577.07,Metal Loss Group,Internal,16,0.040,1.2,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.680,2116,2939,35.64351734,-119.79807240,438.66,,,,,,
13641,6470,41.13,36.97,4.16,23578.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64351485,-119.79807713,438.68,,,,,,
13642,6470,41.13,37.08,4.05,23578.86,Metal Loss Group,Internal,14,0.035,1.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.64351467,-119.79807746,438.68,,,,,,
13643,6470,41.13,37.34,3.79,23579.12,Metal Loss,Internal,10,0.025,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64351432,-119.79807814,438.69,,,,,,
13644,6470,41.13,37.97,3.15,23579.76,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64351334,-119.79807999,438.69,,,,,,
13645,6470,41.13,38.14,2.99,23579.92,Metal Loss Group,Internal,10,0.025,1.6,1.0,06:21,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64351313,-119.79808039,438.70,,,,,,
13646,6470,41.13,39.12,2.01,23580.90,Metal Loss,Internal,14,0.035,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64351163,-119.79808325,438.71,,,,,,
13647,6470,41.13,39.27,1.86,23581.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64351144,-119.79808362,438.71,,,,,,
13648,6470,41.13,39.45,1.68,23581.23,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64351115,-119.79808417,438.71,,,,,,
13649,6470,41.13,40.99,0.13,23582.78,Metal Loss Group,Internal,11,0.028,1.1,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.64350889,-119.79808845,438.73,,,,,,
13650,6480,41.36,41.13,41.36,23582.91,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:56,,,,35.64350872,-119.79808878,438.73,,,,,,
13651,6480,41.36,2.52,38.83,23585.43,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64350492,-119.79809601,438.76,,,,,,
13652,6480,41.36,2.75,38.61,23585.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64350459,-119.79809665,438.76,,,,,,
13653,6480,41.36,3.50,37.85,23586.41,Metal Loss,Internal,16,0.040,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64350351,-119.79809869,438.77,,,,,,
13654,6480,41.36,4.02,37.34,23586.93,Metal Loss,Internal,10,0.025,0.5,0.9,06:08,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64350270,-119.79810023,438.77,,,,,,
13655,6480,41.36,4.23,37.13,23587.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64350239,-119.79810082,438.78,,,,,,
13656,6480,41.36,4.37,36.99,23587.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64350219,-119.79810120,438.78,,,,,,
13657,6480,41.36,5.18,36.17,23588.09,Metal Loss,Internal,14,0.035,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64350098,-119.79810350,438.78,,,,,,
13658,6480,41.36,5.37,35.98,23588.28,Metal Loss,Internal,10,0.025,0.6,1.1,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64350068,-119.79810407,438.78,,,,,,
13659,6480,41.36,5.59,35.77,23588.49,Metal Loss Group,Internal,16,0.040,1.2,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.680,2116,2939,35.64350036,-119.79810468,438.78,,,,,,
13660,6480,41.36,5.92,35.44,23588.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64349991,-119.79810552,438.78,,,,,,
13661,6480,41.36,6.11,35.25,23589.02,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64349963,-119.79810605,438.78,,,,,,
13662,6480,41.36,6.68,34.68,23589.58,Metal Loss,Internal,17,0.043,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64349876,-119.79810771,438.79,,,,,,
13663,6480,41.36,6.79,34.56,23589.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64349861,-119.79810800,438.79,,,,,,
13664,6480,41.36,7.26,34.10,23590.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64349791,-119.79810931,438.79,,,,,,
13665,6480,41.36,7.48,33.87,23590.39,Metal Loss,Internal,17,0.043,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64349758,-119.79810994,438.79,,,,,,
13666,6480,41.36,8.18,33.17,23591.09,Metal Loss,Internal,10,0.025,0.4,0.8,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64349646,-119.79811207,438.79,,,,,,
13667,6480,41.36,8.63,32.73,23591.54,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64349586,-119.79811319,438.79,,,,,,
13668,6480,41.36,9.25,32.11,23592.16,Metal Loss,Internal,11,0.028,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64349487,-119.79811507,438.79,,,,,,
13669,6480,41.36,11.19,30.16,23594.10,Metal Loss,Internal,10,0.025,0.5,0.9,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64349201,-119.79812049,438.79,,,,,,
13670,6480,41.36,12.53,28.83,23595.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64349001,-119.79812429,438.79,,,,,,
13671,6480,41.36,12.64,28.72,23595.55,Metal Loss,Internal,14,0.035,0.7,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.64348984,-119.79812460,438.79,,,,,,
13672,6480,41.36,12.96,28.39,23595.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64348935,-119.79812552,438.79,,,,,,
13673,6480,41.36,13.12,28.23,23596.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64348913,-119.79812594,438.79,,,,,,
13674,6480,41.36,13.91,27.45,23596.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64348796,-119.79812816,438.80,,,,,,
13675,6480,41.36,14.07,27.28,23596.98,Metal Loss,Internal,15,0.038,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64348774,-119.79812858,438.80,,,,,,
13676,6480,41.36,14.44,26.92,23597.35,Metal Loss Group,Internal,10,0.025,1.5,0.8,06:40,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64348715,-119.79812969,438.80,,,,,,
13677,6480,41.36,14.80,26.56,23597.71,Metal Loss Group,Internal,10,0.025,1.5,0.9,06:41,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64348662,-119.79813069,438.80,,,,,,
13678,6480,41.36,15.03,26.33,23597.94,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64348628,-119.79813135,438.80,,,,,,
13679,6480,41.36,15.31,26.05,23598.22,Metal Loss Group,Internal,11,0.028,1.0,0.7,06:45,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64348587,-119.79813211,438.80,,,,,,
13680,6480,41.36,15.55,25.80,23598.46,Metal Loss,Internal,15,0.038,0.3,0.5,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64348554,-119.79813275,438.80,,,,,,
13681,6480,41.36,16.03,25.33,23598.94,Metal Loss Group,Internal,10,0.025,1.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64348477,-119.79813420,438.80,,,,,,
13682,6480,41.36,16.24,25.11,23599.15,Metal Loss,Internal,18,0.045,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64348444,-119.79813483,438.80,,,,,,
13683,6480,41.36,16.44,24.91,23599.35,Metal Loss,Internal,10,0.025,0.4,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64348418,-119.79813532,438.80,,,,,,
13684,6480,41.36,16.57,24.78,23599.48,Metal Loss Group,Internal,17,0.043,1.9,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.64348395,-119.79813577,438.80,,,,,,
13685,6480,41.36,17.03,24.33,23599.93,Metal Loss,Internal,14,0.035,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64348334,-119.79813692,438.80,,,,,,
13686,6480,41.36,18.31,23.05,23601.22,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64348138,-119.79814063,438.80,,,,,,
13687,6480,41.36,18.57,22.79,23601.47,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64348102,-119.79814131,438.80,,,,,,
