"Item
13688,6480,41.36,19.13,22.22,23602.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64348017,-119.79814291,438.80,,,,,,
13689,6480,41.36,19.58,21.78,23602.48,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64347950,-119.79814420,438.80,,,,,,
13690,6480,41.36,19.74,21.62,23602.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64347929,-119.79814459,438.80,,,,,,
13691,6480,41.36,20.07,21.29,23602.97,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64347881,-119.79814550,438.80,,,,,,
13692,6480,41.36,20.44,20.91,23603.35,Metal Loss,Internal,13,0.033,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64347819,-119.79814667,438.80,,,,,,
13693,6480,41.36,20.55,20.80,23603.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64347801,-119.79814701,438.80,,,,,,
13694,6480,41.36,20.84,20.52,23603.75,Metal Loss,Internal,11,0.028,0.4,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64347762,-119.79814776,438.80,,,,,,
13695,6480,41.36,21.68,19.68,23604.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64347641,-119.79815005,438.81,,,,,,
13696,6480,41.36,22.24,19.12,23605.15,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64347556,-119.79815165,438.81,,,,,,
13697,6480,41.36,22.48,18.87,23605.39,Metal Loss,Internal,20,0.050,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64347515,-119.79815244,438.81,,,,,,
13698,6480,41.36,23.18,18.17,23606.09,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64347413,-119.79815436,438.81,,,,,,
13699,6480,41.36,23.40,17.96,23606.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64347379,-119.79815500,438.81,,,,,,
13700,6480,41.36,24.08,17.28,23606.99,Metal Loss,Internal,13,0.033,0.4,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64347278,-119.79815692,438.81,,,,,,
13701,6480,41.36,24.23,17.13,23607.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64347258,-119.79815731,438.81,,,,,,
13702,6480,41.36,24.91,16.44,23607.82,Metal Loss,Internal,14,0.035,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64347154,-119.79815927,438.81,,,,,,
13703,6480,41.36,25.13,16.23,23608.03,Metal Loss Group,Internal,11,0.028,1.3,1.1,06:27,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64347123,-119.79815985,438.81,,,,,,
13704,6480,41.36,25.86,15.49,23608.77,Metal Loss Group,Internal,10,0.025,1.2,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64347018,-119.79816185,438.81,,,,,,
13705,6480,41.36,26.15,15.21,23609.06,Metal Loss,Internal,10,0.025,0.4,0.7,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64346970,-119.79816275,438.81,,,,,,
13706,6480,41.36,26.56,14.80,23609.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64346914,-119.79816381,438.81,,,,,,
13707,6480,41.36,26.73,14.63,23609.64,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64346885,-119.79816436,438.81,,,,,,
13708,6480,41.36,26.95,14.41,23609.86,Metal Loss Group,Internal,14,0.035,1.3,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.64346853,-119.79816498,438.81,,,,,,
13709,6480,41.36,27.27,14.08,23610.18,Metal Loss,Internal,10,0.025,0.4,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64346804,-119.79816590,438.81,,,,,,
13710,6480,41.36,27.71,13.65,23610.61,Metal Loss Group,Internal,11,0.028,1.3,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64346745,-119.79816702,438.81,,,,,,
13711,6480,41.36,28.01,13.34,23610.92,Metal Loss,Internal,16,0.040,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64346696,-119.79816794,438.81,,,,,,
13712,6480,41.36,28.15,13.21,23611.05,Metal Loss Group,Internal,10,0.025,3.6,1.4,06:19,,ERW,0.250,X42,8.625,1440,,0.697,2067,2870,35.64346677,-119.79816830,438.81,,,,,,
13713,6480,41.36,28.57,12.78,23611.48,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64346612,-119.79816954,438.82,,,,,,
13714,6480,41.36,28.82,12.53,23611.73,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64346577,-119.79817021,438.82,,,,,,
13715,6480,41.36,29.02,12.33,23611.93,Metal Loss,Internal,10,0.025,0.4,0.8,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64346543,-119.79817084,438.82,,,,,,
13716,6480,41.36,29.27,12.09,23612.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64346509,-119.79817148,438.82,,,,,,
13717,6480,41.36,29.65,11.71,23612.55,Metal Loss Group,Internal,10,0.025,1.0,1.2,06:21,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64346448,-119.79817263,438.82,,,,,,
13718,6480,41.36,29.83,11.53,23612.74,Metal Loss Group,Internal,10,0.025,0.4,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64346425,-119.79817309,438.82,,,,,,
13719,6480,41.36,30.62,10.74,23613.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64346307,-119.79817532,438.82,,,,,,
13720,6480,41.36,31.39,9.97,23614.30,Metal Loss,Internal,14,0.035,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64346192,-119.79817748,438.82,,,,,,
13721,6480,41.36,31.58,9.78,23614.49,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64346168,-119.79817794,438.82,,,,,,
13722,6480,41.36,31.80,9.56,23614.71,Metal Loss,Internal,10,0.025,0.4,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64346136,-119.79817855,438.82,,,,,,
13723,6480,41.36,32.01,9.35,23614.92,Metal Loss,Internal,12,0.030,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64346101,-119.79817922,438.82,,,,,,
13724,6480,41.36,32.29,9.07,23615.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64346057,-119.79818005,438.82,,,,,,
13725,6480,41.36,32.64,8.72,23615.55,Metal Loss,Internal,10,0.025,0.6,1.1,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64346005,-119.79818103,438.82,,,,,,
13726,6480,41.36,32.90,8.45,23615.81,Metal Loss Group,Internal,10,0.025,0.9,0.7,06:43,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64345969,-119.79818172,438.82,,,,,,
13727,6480,41.36,33.66,7.69,23616.57,Metal Loss,Internal,10,0.025,0.8,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64345853,-119.79818391,438.82,,,,,,
13728,6480,41.36,33.97,7.38,23616.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64345812,-119.79818469,438.82,,,,,,
13729,6480,41.36,34.21,7.15,23617.12,Metal Loss,Internal,14,0.035,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64345777,-119.79818535,438.83,,,,,,
13730,6480,41.36,34.44,6.92,23617.35,Metal Loss,Internal,10,0.025,0.4,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64345738,-119.79818610,438.83,,,,,,
13731,6480,41.36,34.58,6.78,23617.49,Metal Loss,Internal,10,0.025,0.4,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64345719,-119.79818646,438.83,,,,,,
13732,6480,41.36,34.79,6.57,23617.70,Metal Loss Group,Internal,10,0.025,1.0,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64345686,-119.79818709,438.83,,,,,,
13733,6480,41.36,35.28,6.08,23618.19,Metal Loss,Internal,10,0.025,0.6,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64345616,-119.79818843,438.84,,,,,,
13734,6480,41.36,35.49,5.86,23618.40,Metal Loss,Internal,15,0.038,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64345583,-119.79818904,438.85,,,,,,
13735,6480,41.36,35.66,5.70,23618.56,Metal Loss,Internal,18,0.045,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64345562,-119.79818944,438.85,,,,,,
13736,6480,41.36,35.85,5.51,23618.76,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64345533,-119.79819000,438.85,,,,,,
13737,6480,41.36,36.04,5.32,23618.95,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64345501,-119.79819062,438.85,,,,,,
13738,6480,41.36,36.49,4.86,23619.40,Metal Loss,Internal,10,0.025,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64345432,-119.79819192,438.86,,,,,,
13739,6480,41.36,36.68,4.68,23619.59,Metal Loss,Internal,22,0.055,0.3,0.5,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64345410,-119.79819235,438.86,,,,,,
13740,6480,41.36,37.23,4.12,23620.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64345328,-119.79819391,438.87,,,,,,
13741,6480,41.36,37.45,3.91,23620.35,Metal Loss,Internal,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64345294,-119.79819456,438.88,,,,,,
13742,6480,41.36,37.75,3.60,23620.66,Metal Loss,Internal,14,0.035,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64345247,-119.79819545,438.88,,,,,,
13743,6480,41.36,38.44,2.92,23621.35,Metal Loss Group,Internal,10,0.025,1.0,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64345145,-119.79819738,438.89,,,,,,
13744,6480,41.36,38.88,2.47,23621.79,Metal Loss Group,Internal,10,0.025,2.7,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64345078,-119.79819866,438.90,,,,,,
13745,6480,41.36,39.22,2.14,23622.13,Metal Loss,Internal,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64345028,-119.79819962,438.90,,,,,,
13746,6480,41.36,39.34,2.02,23622.25,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64345011,-119.79819994,438.91,,,,,,
13747,6480,41.36,39.76,1.60,23622.67,Metal Loss,Internal,16,0.040,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64344954,-119.79820102,438.91,,,,,,
13748,6480,41.36,40.02,1.34,23622.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64344917,-119.79820172,438.92,,,,,,
13749,6480,41.36,40.92,0.43,23623.83,Metal Loss Group,Internal,12,0.030,2.0,0.7,06:45,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64344781,-119.79820431,438.93,,,,,,
13750,6490,41.43,41.36,41.43,23624.26,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:53,,,,35.64344718,-119.79820552,438.94,,,,,,
13751,6490,41.43,1.10,40.33,23625.37,Metal Loss,External,11,0.028,0.4,0.6,03:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64344550,-119.79820871,438.95,,,,,,
13752,6490,41.43,1.12,40.32,23625.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64344549,-119.79820873,438.95,,,,,,
13753,6490,41.43,1.35,40.08,23625.61,Metal Loss,External,10,0.025,0.3,0.6,01:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64344517,-119.79820934,438.96,,,,,,
13754,6490,41.43,1.53,39.91,23625.79,Metal Loss,External,16,0.040,0.3,0.5,03:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64344493,-119.79820980,438.96,,,,,,
13755,6490,41.43,1.56,39.88,23625.82,Metal Loss,External,13,0.033,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64344485,-119.79820996,438.96,,,,,,
13756,6490,41.43,1.57,39.86,23625.84,Metal Loss,External,10,0.025,0.3,0.6,07:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64344484,-119.79820998,438.96,,,,,,
13757,6490,41.43,1.65,39.78,23625.91,Metal Loss,External,15,0.038,0.3,0.5,04:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64344470,-119.79821024,438.96,,,,,,
13758,6490,41.43,1.71,39.72,23625.97,Metal Loss Group,External,10,0.025,1.1,3.1,06:02,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64344465,-119.79821034,438.96,,,,,,
13759,6490,41.43,1.90,39.54,23626.16,Metal Loss Group,External,10,0.025,0.7,2.3,06:03,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64344433,-119.79821094,438.97,,,,,,
13760,6490,41.43,2.08,39.35,23626.35,Metal Loss,External,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64344410,-119.79821139,438.97,,,,,,
13761,6490,41.43,2.62,38.81,23626.88,Metal Loss,Internal,16,0.040,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64344329,-119.79821292,438.98,,,,,,
13762,6490,41.43,2.79,38.65,23627.05,Metal Loss,Internal,10,0.025,0.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64344308,-119.79821332,438.98,,,,,,
13763,6490,41.43,3.10,38.33,23627.37,Metal Loss,Internal,13,0.033,0.3,0.5,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64344261,-119.79821422,438.98,,,,,,
13764,6490,41.43,3.27,38.16,23627.54,Metal Loss Group,Internal,10,0.025,0.9,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64344231,-119.79821479,438.99,,,,,,
13765,6490,41.43,3.58,37.85,23627.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64344182,-119.79821571,438.99,,,,,,
13766,6490,41.43,3.87,37.56,23628.13,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64344143,-119.79821647,439.00,,,,,,
13767,6490,41.43,4.57,36.87,23628.83,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64344043,-119.79821838,439.01,,,,,,
13768,6490,41.43,4.70,36.73,23628.97,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64344021,-119.79821878,439.01,,,,,,
13769,6490,41.43,4.98,36.46,23629.24,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64343978,-119.79821961,439.01,,,,,,
13770,6490,41.43,5.37,36.06,23629.63,Metal Loss Group,Internal,10,0.025,0.4,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64343923,-119.79822066,439.02,,,,,,
13771,6490,41.43,5.66,35.77,23629.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64343878,-119.79822151,439.02,,,,,,
13772,6490,41.43,13.83,27.60,23638.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64342660,-119.79824469,439.15,,,,,,
13773,6490,41.43,16.67,24.76,23640.93,Metal Loss Group,Internal,10,0.025,1.1,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64342238,-119.79825273,439.19,,,,,,
13774,6490,41.43,17.22,24.21,23641.48,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64342162,-119.79825418,439.20,,,,,,
13775,6490,41.43,18.04,23.39,23642.30,Metal Loss,Internal,10,0.025,0.4,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64342035,-119.79825660,439.22,,,,,,
13776,6490,41.43,18.38,23.05,23642.64,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64341993,-119.79825740,439.22,,,,,,
13777,6490,41.43,18.70,22.73,23642.96,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64341943,-119.79825835,439.23,,,,,,
13778,6490,41.43,18.85,22.58,23643.12,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64341916,-119.79825887,439.23,,,,,,
13779,6490,41.43,19.04,22.39,23643.31,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64341894,-119.79825928,439.23,,,,,,
13780,6490,41.43,19.18,22.26,23643.44,Metal Loss Group,Internal,15,0.038,1.2,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64341866,-119.79825981,439.23,,,,,,
13781,6490,41.43,19.41,22.02,23643.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64341832,-119.79826046,439.24,,,,,,
13782,6490,41.43,20.94,20.49,23645.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64341607,-119.79826474,439.26,,,,,,
13783,6490,41.43,23.08,18.35,23647.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64341289,-119.79827080,439.29,,,,,,
13784,6490,41.43,23.92,17.51,23648.19,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64341165,-119.79827317,439.31,,,,,,
13785,6490,41.43,25.40,16.03,23649.67,Metal Loss Group,Internal,15,0.038,1.8,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.64340945,-119.79827736,439.33,,,,,,
13786,6490,41.43,25.89,15.54,23650.16,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64340867,-119.79827883,439.34,,,,,,
13787,6490,41.43,26.18,15.25,23650.44,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64340826,-119.79827961,439.34,,,,,,
13788,6490,41.43,26.69,14.75,23650.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64340749,-119.79828108,439.35,,,,,,
13789,6490,41.43,27.10,14.33,23651.36,Metal Loss,External,10,0.025,0.4,0.6,05:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64340693,-119.79828215,439.35,,,,,,
13790,6490,41.43,27.14,14.29,23651.41,Metal Loss,External,10,0.025,0.3,0.6,03:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64340680,-119.79828238,439.35,,,,,,
13791,6490,41.43,27.21,14.22,23651.48,Metal Loss,External,10,0.025,0.3,0.6,05:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64340674,-119.79828251,439.35,,,,,,
13792,6490,41.43,29.98,11.45,23654.24,Metal Loss,Internal,10,0.025,0.4,0.8,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64340257,-119.79829042,439.38,,,,,,
13793,6490,41.43,33.01,8.42,23657.28,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64339810,-119.79829890,439.42,,,,,,
13794,6490,41.43,33.36,8.07,23657.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64339750,-119.79830004,439.42,,,,,,
13795,6490,41.43,33.65,7.78,23657.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64339712,-119.79830078,439.42,,,,,,
13796,6490,41.43,34.47,6.97,23658.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64339594,-119.79830302,439.43,,,,,,
13797,6490,41.43,35.01,6.42,23659.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64339509,-119.79830462,439.44,,,,,,
13798,6490,41.43,37.61,3.82,23661.88,Metal Loss Group,Internal,14,0.035,1.5,0.8,06:25,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64339121,-119.79831199,439.47,,,,,,
13799,6490,41.43,39.45,1.99,23663.71,Metal Loss,Internal,10,0.025,0.4,0.7,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64338850,-119.79831715,439.49,,,,,,
13800,6490,41.43,39.75,1.68,23664.02,Metal Loss,Internal,18,0.045,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64338810,-119.79831790,439.49,,,,,,
13801,6490,41.43,39.96,1.47,23664.23,Metal Loss,Internal,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64338779,-119.79831848,439.50,,,,,,
13802,6490,41.43,40.91,0.52,23665.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64338632,-119.79832128,439.51,,,,,,
13803,6500,41.35,41.43,41.35,23665.70,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:39,,,,35.64338559,-119.79832266,439.51,,,,,,
13804,6500,41.35,1.78,39.57,23667.48,Metal Loss Group,Internal,12,0.030,0.8,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64338291,-119.79832776,439.53,,,,,,
13805,6500,41.35,3.14,38.21,23668.84,Metal Loss Group,Internal,10,0.025,1.1,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64338089,-119.79833159,439.55,,,,,,
13806,6500,41.35,3.36,37.99,23669.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64338054,-119.79833225,439.55,,,,,,
13807,6500,41.35,3.59,37.77,23669.28,Metal Loss,Internal,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64338022,-119.79833287,439.55,,,,,,
13808,6500,41.35,6.24,35.12,23671.93,Metal Loss,External,14,0.035,0.3,0.6,07:05,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64337629,-119.79834033,439.58,,,,,,
13809,6500,41.35,6.52,34.84,23672.21,Metal Loss Group,External,10,0.025,1.5,1.2,08:09,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64337592,-119.79834103,439.59,,,,,,
13810,6500,41.35,6.61,34.74,23672.31,Metal Loss,External,12,0.030,0.3,0.6,05:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64337577,-119.79834132,439.59,,,,,,
13811,6500,41.35,6.72,34.63,23672.42,Metal Loss Group,External,16,0.040,1.3,1.1,08:36,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64337561,-119.79834163,439.59,,,,,,
13812,6500,41.35,7.70,33.65,23673.40,Metal Loss Group,External,22,0.055,2.2,4.5,04:48,,ERW,0.250,X42,8.625,1440,,0.716,2011,2793,35.64337411,-119.79834447,439.60,,,,,,
13813,6500,41.35,7.78,33.58,23673.47,Metal Loss,External,18,0.045,0.4,0.8,08:14,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64337404,-119.79834460,439.60,,,,,,
13814,6500,41.35,12.16,29.20,23677.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64336754,-119.79835705,439.62,,,,,,
13815,6500,41.35,14.17,27.18,23679.86,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64336456,-119.79836277,439.63,,,,,,
13816,6500,41.35,15.00,26.35,23680.70,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64336335,-119.79836510,439.63,,,,,,
13817,6500,41.35,16.92,24.43,23682.62,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64336053,-119.79837052,439.63,,,,,,
13818,6500,41.35,17.21,24.14,23682.90,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64336015,-119.79837126,439.64,,,,,,
13819,6500,41.35,17.73,23.62,23683.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64335933,-119.79837282,439.64,,,,,,
13820,6500,41.35,18.27,23.09,23683.96,Metal Loss Group,Internal,14,0.035,0.4,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64335852,-119.79837438,439.64,,,,,,
13821,6500,41.35,18.74,22.62,23684.43,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64335785,-119.79837567,439.64,,,,,,
13822,6500,41.35,19.20,22.16,23684.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64335716,-119.79837701,439.64,,,,,,
13823,6500,41.35,19.33,22.02,23685.03,Metal Loss,Internal,10,0.025,0.6,1.0,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64335697,-119.79837736,439.64,,,,,,
13824,6500,41.35,19.54,21.82,23685.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64335668,-119.79837793,439.64,,,,,,
13825,6500,41.35,21.57,19.79,23687.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64335365,-119.79838375,439.65,,,,,,
13826,6500,41.35,23.69,17.67,23689.38,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64335051,-119.79838977,439.65,,,,,,
13827,6500,41.35,23.94,17.41,23689.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64335015,-119.79839048,439.65,,,,,,
13828,6500,41.35,27.04,14.32,23692.73,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64334557,-119.79839927,439.66,,,,,,
13829,6500,41.35,30.01,11.35,23695.70,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64334114,-119.79840779,439.67,,,,,,
13830,6500,41.35,34.62,6.74,23700.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64333439,-119.79842076,439.68,,,,,,
13831,6500,41.35,37.40,3.95,23703.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64333034,-119.79842855,439.68,,,,,,
13832,6500,41.35,38.59,2.77,23704.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64332856,-119.79843198,439.69,,,,,,
13833,6500,41.35,38.82,2.53,23704.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64332822,-119.79843263,439.69,,,,,,
13834,6500,41.35,41.31,0.05,23707.00,Metal Loss,External,21,0.053,0.3,0.6,10:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64332456,-119.79843970,439.70,,,,,,
13835,6510,34.58,41.35,34.58,23707.05,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:56,,,,35.64332453,-119.79843975,439.70,,,,,,
13836,6510,34.58,0.30,34.28,23707.35,Metal Loss Group,External,12,0.030,2.1,4.3,01:19,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.64332406,-119.79844067,439.70,,,,,,
13837,6510,34.58,0.43,34.15,23707.48,Metal Loss Group,External,10,0.025,0.4,1.5,07:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64332388,-119.79844100,439.70,,,,,,
13838,6510,34.58,0.64,33.94,23707.69,Metal Loss Group,External,10,0.025,0.8,2.0,03:48,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64332356,-119.79844162,439.70,,,,,,
13839,6510,34.58,1.46,33.12,23708.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64332237,-119.79844392,439.70,,,,,,
13840,6510,34.58,1.70,32.88,23708.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64332202,-119.79844459,439.70,,,,,,
13841,6510,34.58,2.57,32.01,23709.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64332074,-119.79844707,439.71,,,,,,
13842,6510,34.58,3.16,31.42,23710.21,Metal Loss,Internal,15,0.038,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64331987,-119.79844874,439.71,,,,,,
13843,6510,34.58,4.98,29.60,23712.02,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64331722,-119.79845386,439.72,,,,,,
13844,6510,34.58,5.05,29.53,23712.10,Metal Loss Group,External,15,0.038,0.6,1.5,07:47,,ERW,0.250,X42,8.625,1440,,0.669,2154,2992,35.64331716,-119.79845398,439.72,,,,,,
13845,6510,34.58,5.60,28.98,23712.64,Metal Loss,External,24,0.060,0.3,0.5,05:49,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64331634,-119.79845556,439.72,,,,,,
13846,6510,34.58,5.81,28.77,23712.86,Metal Loss,External,10,0.025,0.4,0.6,05:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64331600,-119.79845622,439.72,,,,,,
13847,6510,34.58,12.78,21.80,23719.83,Metal Loss,External,10,0.025,0.3,0.6,05:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64330572,-119.79847606,439.74,,,,,,
13848,6510,34.58,13.48,21.10,23720.53,Metal Loss Group,External,17,0.043,1.2,2.9,05:13,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64330471,-119.79847801,439.75,,,,,,
13849,6510,34.58,13.84,20.74,23720.88,Metal Loss Group,External,10,0.025,0.6,2.2,07:39,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64330420,-119.79847898,439.75,,,,,,
13850,6510,34.58,14.05,20.53,23721.09,Metal Loss,External,11,0.028,0.3,0.6,05:01,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64330387,-119.79847962,439.75,,,,,,
13851,6510,34.58,14.34,20.24,23721.39,Metal Loss,External,10,0.025,0.3,0.6,05:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64330341,-119.79848051,439.75,,,,,,
13852,6510,34.58,18.13,16.45,23725.18,Metal Loss,External,10,0.025,0.5,0.9,05:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64329786,-119.79849123,439.76,,,,,,
13853,6510,34.58,18.86,15.72,23725.91,Metal Loss,External,10,0.025,0.4,0.8,08:00,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64329682,-119.79849324,439.77,,,,,,
13854,6510,34.58,19.09,15.49,23726.13,Metal Loss,External,23,0.058,0.3,0.5,07:53,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64329648,-119.79849389,439.77,,,,,,
13856,6510,34.58,19.25,15.33,23726.29,Metal Loss,Internal,16,0.040,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64329621,-119.79849441,439.77,,,,,,
13855,6510,34.58,19.25,15.33,23726.29,Metal Loss,External,10,0.025,0.5,0.9,04:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64329621,-119.79849441,439.77,,,,,,
13857,6510,34.58,21.17,13.41,23728.22,Metal Loss,Internal,14,0.035,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64329339,-119.79849985,439.78,,,,,,
13858,6510,34.58,22.71,11.87,23729.76,Metal Loss Group,External,11,0.028,1.6,1.4,02:30,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.64329107,-119.79850434,439.78,,,,,,
13859,6510,34.58,23.09,11.49,23730.14,Metal Loss,External,16,0.040,0.3,0.5,09:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64329053,-119.79850538,439.78,,,,,,
13860,6510,34.58,23.18,11.40,23730.23,Metal Loss Group,External,10,0.025,1.3,2.0,07:48,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64329039,-119.79850564,439.78,,,,,,
13861,6510,34.58,23.27,11.31,23730.32,Metal Loss,External,19,0.048,0.3,0.5,04:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64329031,-119.79850580,439.78,,,,,,
13862,6510,34.58,23.28,11.30,23730.33,Metal Loss,External,15,0.038,0.3,0.5,03:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64329024,-119.79850594,439.78,,,,,,
13863,6510,34.58,23.81,10.77,23730.86,Metal Loss,Internal,15,0.038,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64328950,-119.79850736,439.78,,,,,,
13864,6510,34.58,24.01,10.57,23731.06,Metal Loss,Internal,17,0.043,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64328918,-119.79850798,439.79,,,,,,
13865,6510,34.58,25.09,9.49,23732.14,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64328763,-119.79851097,439.79,,,,,,
13866,6510,34.58,28.93,5.66,23735.97,Metal Loss Group,External,23,0.058,1.6,2.9,04:51,,ERW,0.250,X42,8.625,1440,,0.704,2046,2841,35.64328198,-119.79852187,439.80,,,,,,
13867,6510,34.58,29.11,5.47,23736.16,Metal Loss Group,External,20,0.050,5.4,13.3,03:46,,ERW,0.250,X42,8.625,1440,,0.753,1911,2654,35.64328170,-119.79852241,439.80,,,,,,
13868,6510,34.58,29.48,5.10,23736.52,Metal Loss,External,10,0.025,0.4,0.8,04:03,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64328118,-119.79852341,439.81,,,,,,
13869,6510,34.58,29.48,5.10,23736.53,Metal Loss,External,10,0.025,0.5,0.9,05:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64328118,-119.79852343,439.81,,,,,,
13870,6510,34.58,29.51,5.07,23736.56,Metal Loss,External,10,0.025,0.4,0.8,07:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64328115,-119.79852347,439.81,,,,,,
13871,6510,34.58,29.62,4.96,23736.66,Metal Loss Group,External,21,0.053,3.9,8.0,02:43,,ERW,0.250,X42,8.625,1440,,0.745,1933,2685,35.64328097,-119.79852383,439.81,,,,,,
13872,6510,34.58,29.73,4.85,23736.78,Metal Loss Group,External,21,0.053,3.3,3.4,09:01,,ERW,0.250,X42,8.625,1440,,0.735,1958,2719,35.64328082,-119.79852412,439.81,,,,,,
13873,6510,34.58,30.10,4.48,23737.15,Metal Loss Group,External,21,0.053,4.0,4.4,08:30,,ERW,0.250,X42,8.625,1440,,0.746,1929,2680,35.64328021,-119.79852529,439.81,,,,,,
13874,6510,34.58,30.37,4.21,23737.42,Metal Loss,External,10,0.025,0.6,1.1,08:07,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64327985,-119.79852598,439.81,,,,,,
13875,6510,34.58,30.37,4.21,23737.42,Metal Loss,External,10,0.025,0.5,0.9,02:51,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64327985,-119.79852599,439.81,,,,,,
13876,6510,34.58,30.39,4.19,23737.44,Metal Loss,External,10,0.025,0.5,0.9,05:50,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64327983,-119.79852602,439.81,,,,,,
13877,6510,34.58,30.54,4.04,23737.59,Metal Loss Group,External,19,0.048,3.8,1.7,09:47,,ERW,0.250,X42,8.625,1440,,0.734,1962,2725,35.64327963,-119.79852641,439.81,,,,,,
13878,6510,34.58,30.62,3.96,23737.67,Metal Loss Group,External,24,0.060,0.5,1.7,02:55,,ERW,0.250,X42,8.625,1440,,0.670,2151,2987,35.64327950,-119.79852666,439.81,,,,,,
13879,6510,34.58,30.76,3.82,23737.81,Metal Loss,External,17,0.043,0.3,0.6,08:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64327930,-119.79852703,439.81,,,,,,
13880,6510,34.58,30.78,3.80,23737.83,Metal Loss Group,External,18,0.045,1.6,1.6,02:59,,ERW,0.250,X42,8.625,1440,,0.693,2076,2884,35.64327922,-119.79852719,439.81,,,,,,
13881,6510,34.58,30.95,3.63,23738.00,Metal Loss Group,External,17,0.043,2.9,0.6,10:13,,ERW,0.250,X42,8.625,1440,,0.715,2015,2799,35.64327902,-119.79852758,439.81,,,,,,
13882,6510,34.58,31.10,3.48,23738.14,Metal Loss Group,External,23,0.058,5.5,2.9,03:20,,ERW,0.250,X42,8.625,1440,,0.771,1867,2593,35.64327882,-119.79852796,439.82,,,,,,
13883,6510,34.58,31.38,3.20,23738.43,Metal Loss,External,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64327835,-119.79852887,439.82,,,,,,
13884,6510,34.58,31.38,3.20,23738.43,Metal Loss Group,External,13,0.033,2.5,0.8,10:11,,ERW,0.250,X42,8.625,1440,,0.697,2067,2871,35.64327835,-119.79852887,439.82,,,,,,
13885,6510,34.58,31.67,2.91,23738.72,Metal Loss Group,External,20,0.050,3.6,2.2,02:29,,ERW,0.250,X42,8.625,1440,,0.736,1957,2718,35.64327797,-119.79852960,439.82,,,,,,
13886,6510,34.58,31.69,2.89,23738.74,Metal Loss,External,11,0.028,0.3,0.6,10:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64327790,-119.79852975,439.82,,,,,,
13887,6510,34.58,31.83,2.75,23738.88,Metal Loss Group,External,22,0.055,5.0,2.3,10:21,At Seam,ERW,0.250,X42,8.625,1440,,0.761,1892,2627,35.64327770,-119.79853012,439.82,,,,,,
13888,6510,34.58,32.03,2.55,23739.08,Metal Loss Group,External,10,0.025,0.9,2.0,03:40,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.64327739,-119.79853071,439.82,,,,,,
13889,6510,34.58,32.09,2.49,23739.14,Metal Loss Group,External,22,0.055,1.1,0.6,01:55,,ERW,0.250,X42,8.625,1440,,0.686,2100,2916,35.64327734,-119.79853081,439.82,,,,,,
13890,6510,34.58,32.37,2.21,23739.42,Metal Loss Group,External,20,0.050,1.8,3.9,10:26,At Seam,ERW,0.250,X42,8.625,1440,,0.701,2055,2855,35.64327689,-119.79853168,439.82,,,,,,
13891,6510,34.58,32.38,2.20,23739.43,Metal Loss Group,External,17,0.043,3.9,3.6,00:38,,ERW,0.250,X42,8.625,1440,,0.726,1982,2753,35.64327688,-119.79853170,439.82,,,,,,
13892,6510,34.58,32.50,2.08,23739.55,Metal Loss,External,11,0.028,0.3,0.6,09:04,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64327670,-119.79853205,439.83,,,,,,
13893,6510,34.58,32.51,2.07,23739.55,Metal Loss,External,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64327669,-119.79853207,439.83,,,,,,
13894,6510,34.58,32.65,1.93,23739.70,Metal Loss,External,16,0.040,0.3,0.5,09:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64327652,-119.79853240,439.83,,,,,,
13895,6510,34.58,33.16,1.42,23740.21,Metal Loss Group,External,10,0.025,1.2,5.2,00:20,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64327572,-119.79853395,439.83,,,,,,
13896,6520,40.91,34.58,40.91,23741.63,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:59,,,,35.64327366,-119.79853791,439.84,,,,,,
13897,6520,40.91,1.44,39.47,23743.07,Metal Loss Group,External,23,0.058,1.0,1.3,00:36,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64327154,-119.79854200,439.85,,,,,,
13898,6520,40.91,1.53,39.38,23743.16,Metal Loss Group,External,10,0.025,1.6,2.2,02:05,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64327145,-119.79854216,439.85,,,,,,
13899,6520,40.91,1.71,39.20,23743.34,Metal Loss Group,External,13,0.033,0.7,1.5,09:00,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64327117,-119.79854270,439.85,,,,,,
13900,6520,40.91,1.90,39.01,23743.53,Metal Loss,External,10,0.025,0.3,0.6,02:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64327095,-119.79854314,439.85,,,,,,
13901,6520,40.91,2.18,38.73,23743.80,Metal Loss,External,16,0.040,0.3,0.5,09:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64327050,-119.79854399,439.85,,,,,,
13902,6520,40.91,2.33,38.58,23743.95,Metal Loss Group,External,17,0.043,0.6,1.7,02:31,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64327028,-119.79854442,439.85,,,,,,
13903,6520,40.91,2.49,38.42,23744.11,Metal Loss Group,External,22,0.055,0.4,1.7,08:49,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64327002,-119.79854493,439.86,,,,,,
13904,6520,40.91,2.51,38.40,23744.14,Metal Loss,External,19,0.048,0.3,0.5,02:53,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64327000,-119.79854497,439.86,,,,,,
13905,6520,40.91,2.66,38.25,23744.29,Metal Loss,External,10,0.025,0.3,0.6,03:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64326980,-119.79854535,439.86,,,,,,
13906,6520,40.91,2.76,38.15,23744.39,Metal Loss,External,11,0.028,0.3,0.6,08:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64326964,-119.79854566,439.86,,,,,,
13907,6520,40.91,2.84,38.07,23744.47,Metal Loss,External,17,0.043,0.4,0.8,03:53,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64326951,-119.79854591,439.86,,,,,,
13908,6520,40.91,3.02,37.88,23744.65,Metal Loss Group,External,18,0.045,1.1,1.7,08:08,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.64326929,-119.79854634,439.86,,,,,,
13909,6520,40.91,3.03,37.88,23744.65,Metal Loss Group,External,17,0.043,3.0,2.2,03:56,,ERW,0.250,X42,8.625,1440,,0.716,2010,2792,35.64326928,-119.79854635,439.86,,,,,,
13910,6520,40.91,3.46,37.44,23745.09,Metal Loss,External,10,0.025,0.6,1.1,04:39,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64326865,-119.79854756,439.86,,,,,,
13911,6520,40.91,3.52,37.38,23745.15,Metal Loss,External,16,0.040,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64326852,-119.79854782,439.86,,,,,,
13912,6520,40.91,3.77,37.14,23745.40,Metal Loss,External,15,0.038,0.3,0.5,05:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64326815,-119.79854852,439.86,,,,,,
13913,6520,40.91,4.57,36.34,23746.19,Metal Loss Group,Internal,10,0.025,1.7,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64326699,-119.79855076,439.87,,,,,,
13914,6520,40.91,5.48,35.43,23747.10,Metal Loss,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64326564,-119.79855336,439.88,,,,,,
13915,6520,40.91,6.94,33.97,23748.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64326349,-119.79855751,439.89,,,,,,
13916,6520,40.91,8.22,32.68,23749.85,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64326162,-119.79856111,439.89,,,,,,
13917,6520,40.91,8.40,32.51,23750.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64326140,-119.79856153,439.90,,,,,,
13918,6520,40.91,8.84,32.06,23750.47,Metal Loss Group,Internal,10,0.025,0.3,1.2,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64326075,-119.79856279,439.90,,,,,,
13919,6520,40.91,9.14,31.76,23750.77,Metal Loss,Internal,10,0.025,0.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64326028,-119.79856370,439.90,,,,,,
13920,6520,40.91,13.19,27.71,23754.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64325430,-119.79857522,439.93,,,,,,
13921,6520,40.91,14.39,26.51,23756.02,Metal Loss,Internal,12,0.030,0.6,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64325256,-119.79857857,439.94,,,,,,
13922,6520,40.91,15.13,25.78,23756.76,Metal Loss,External,17,0.043,0.3,0.5,04:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64325142,-119.79858077,439.94,,,,,,
13923,6520,40.91,15.40,25.51,23757.02,Metal Loss,External,10,0.025,0.3,0.6,03:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64325106,-119.79858146,439.94,,,,,,
13924,6520,40.91,15.63,25.28,23757.25,Metal Loss Group,External,10,0.025,1.5,2.6,04:41,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64325073,-119.79858210,439.94,,,,,,
13925,6520,40.91,16.06,24.84,23757.69,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64325007,-119.79858336,439.95,,,,,,
13926,6520,40.91,16.24,24.66,23757.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64324978,-119.79858392,439.95,,,,,,
13927,6520,40.91,16.65,24.26,23758.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64324920,-119.79858504,439.95,,,,,,
13928,6520,40.91,16.83,24.07,23758.46,Metal Loss,Internal,14,0.035,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64324892,-119.79858558,439.95,,,,,,
13929,6520,40.91,17.48,23.42,23759.11,Metal Loss,Internal,10,0.025,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64324801,-119.79858734,439.96,,,,,,
13930,6520,40.91,18.01,22.89,23759.64,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64324722,-119.79858885,439.96,,,,,,
13931,6520,40.91,21.26,19.64,23762.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64324238,-119.79859817,439.98,,,,,,
13932,6520,40.91,21.52,19.38,23763.15,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64324203,-119.79859886,439.98,,,,,,
13933,6520,40.91,22.36,18.55,23763.99,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64324075,-119.79860133,439.99,,,,,,
13934,6520,40.91,24.04,16.87,23765.66,Metal Loss,Internal,10,0.025,0.6,1.1,06:18,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64323832,-119.79860602,440.00,,,,,,
13935,6520,40.91,24.37,16.54,23765.99,Metal Loss,Internal,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64323784,-119.79860694,440.00,,,,,,
13936,6520,40.91,25.22,15.69,23766.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64323653,-119.79860945,440.01,,,,,,
13937,6520,40.91,26.10,14.81,23767.72,Metal Loss,Internal,10,0.025,0.5,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64323523,-119.79861197,440.01,,,,,,
13938,6520,40.91,26.45,14.46,23768.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64323472,-119.79861295,440.02,,,,,,
13939,6520,40.91,27.23,13.68,23768.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64323355,-119.79861520,440.02,,,,,,
13940,6520,40.91,28.44,12.47,23770.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64323180,-119.79861856,440.03,,,,,,
13941,6520,40.91,28.91,12.00,23770.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64323113,-119.79861986,440.03,,,,,,
13942,6520,40.91,29.49,11.42,23771.11,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64323021,-119.79862164,440.04,,,,,,
13943,6520,40.91,33.96,6.94,23775.59,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64322364,-119.79863429,440.07,,,,,,
13944,6520,40.91,40.77,0.14,23782.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64321363,-119.79865358,440.12,,,,,,
13945,6530,41.50,40.91,41.50,23782.53,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.64321343,-119.79865396,440.12,,,,,,
13946,6530,41.50,2.45,39.05,23784.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64320980,-119.79866095,440.14,,,,,,
13947,6530,41.50,2.87,38.63,23785.41,Metal Loss Group,Internal,10,0.025,1.3,0.7,06:18,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64320922,-119.79866207,440.14,,,,,,
13948,6530,41.50,4.86,36.64,23787.39,Metal Loss,Internal,10,0.025,0.4,0.7,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64320628,-119.79866772,440.15,,,,,,
13949,6530,41.50,5.36,36.15,23787.89,Metal Loss,Internal,18,0.045,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64320556,-119.79866911,440.16,,,,,,
13950,6530,41.50,6.71,34.79,23789.24,Metal Loss,Internal,15,0.038,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64320358,-119.79867294,440.17,,,,,,
13951,6530,41.50,7.57,33.93,23790.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64320229,-119.79867542,440.17,,,,,,
13952,6530,41.50,8.42,33.08,23790.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64320105,-119.79867780,440.18,,,,,,
13953,6530,41.50,8.78,32.72,23791.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64320054,-119.79867878,440.18,,,,,,
13954,6530,41.50,9.86,31.64,23792.40,Metal Loss,Internal,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64319891,-119.79868192,440.19,,,,,,
13955,6530,41.50,10.97,30.53,23793.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64319725,-119.79868512,440.20,,,,,,
13956,6530,41.50,11.09,30.41,23793.63,Metal Loss Group,Internal,10,0.025,1.3,1.2,06:15,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64319708,-119.79868544,440.20,,,,,,
13957,6530,41.50,12.77,28.73,23795.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64319466,-119.79869010,440.21,,,,,,
13958,6530,41.50,14.53,26.97,23797.06,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64319205,-119.79869514,440.22,,,,,,
13959,6530,41.50,14.66,26.84,23797.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64319187,-119.79869548,440.22,,,,,,
13960,6530,41.50,15.85,25.65,23798.39,Metal Loss,Internal,11,0.028,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64319008,-119.79869893,440.23,,,,,,
13961,6530,41.50,16.10,25.40,23798.64,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64318973,-119.79869961,440.23,,,,,,
13962,6530,41.50,16.41,25.09,23798.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64318931,-119.79870042,440.23,,,,,,
13963,6530,41.50,16.93,24.57,23799.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64318851,-119.79870196,440.24,,,,,,
13964,6530,41.50,17.55,23.95,23800.08,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64318764,-119.79870363,440.24,,,,,,
13965,6530,41.50,18.60,22.90,23801.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64318603,-119.79870673,440.25,,,,,,
13966,6530,41.50,19.56,21.94,23802.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64318465,-119.79870940,440.26,,,,,,
13967,6530,41.50,19.72,21.78,23802.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64318438,-119.79870991,440.26,,,,,,
13968,6530,41.50,19.85,21.65,23802.38,Metal Loss,Internal,10,0.025,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64318421,-119.79871025,440.26,,,,,,
13969,6530,41.50,21.52,19.98,23804.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64318180,-119.79871485,440.28,,,,,,
13970,6530,41.50,30.28,11.22,23812.81,Metal Loss Group,Internal,10,0.025,1.5,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64316877,-119.79873972,440.38,,,,,,
13971,6530,41.50,30.62,10.88,23813.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64316826,-119.79874070,440.39,,,,,,
13972,6530,41.50,32.25,9.25,23814.78,Metal Loss Group,Internal,11,0.028,1.0,1.4,06:16,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64316580,-119.79874540,440.41,,,,,,
13973,6530,41.50,32.91,8.59,23815.44,Metal Loss,Internal,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64316488,-119.79874714,440.42,,,,,,
13974,6530,41.50,33.10,8.40,23815.64,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64316458,-119.79874771,440.42,,,,,,
13975,6530,41.50,33.51,7.99,23816.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64316395,-119.79874891,440.42,,,,,,
13976,6530,41.50,34.79,6.71,23817.33,Metal Loss Group,Internal,10,0.025,0.6,1.3,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64316208,-119.79875248,440.44,,,,,,
13977,6530,41.50,36.09,5.41,23818.63,Metal Loss,Internal,10,0.025,0.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64316018,-119.79875611,440.45,,,,,,
13978,6530,41.50,36.34,5.16,23818.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64315975,-119.79875694,440.46,,,,,,
13979,6530,41.50,36.50,5.00,23819.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64315954,-119.79875734,440.46,,,,,,
13980,6530,41.50,37.38,4.12,23819.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64315823,-119.79875983,440.47,,,,,,
