"Item
13981,6530,41.50,37.97,3.53,23820.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64315737,-119.79876146,440.48,,,,,,
13982,6530,41.50,38.39,3.11,23820.92,Metal Loss,Internal,15,0.038,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64315672,-119.79876269,440.49,,,,,,
13983,6530,41.50,40.24,1.26,23822.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64315401,-119.79876782,440.51,,,,,,
13984,6540,41.37,41.50,41.37,23824.03,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:28,,,,35.64315212,-119.79877139,440.53,,,,,,
13985,6540,41.37,2.13,39.24,23826.17,Metal Loss Group,Internal,10,0.025,1.4,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64314893,-119.79877744,440.56,,,,,,
13986,6540,41.37,2.62,38.75,23826.66,Metal Loss Group,Internal,10,0.025,1.7,1.3,06:17,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64314823,-119.79877876,440.57,,,,,,
13987,6540,41.37,2.98,38.39,23827.02,Metal Loss Group,Internal,10,0.025,0.6,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64314771,-119.79877973,440.58,,,,,,
13988,6540,41.37,3.28,38.10,23827.31,Metal Loss,Internal,10,0.025,0.4,0.7,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64314724,-119.79878063,440.58,,,,,,
13989,6540,41.37,3.59,37.78,23827.63,Metal Loss Group,Internal,11,0.028,1.6,0.9,06:22,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.64314675,-119.79878156,440.59,,,,,,
13990,6540,41.37,4.09,37.28,23828.13,Metal Loss Group,Internal,10,0.025,1.2,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64314603,-119.79878292,440.59,,,,,,
13991,6540,41.37,4.77,36.60,23828.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64314500,-119.79878486,440.60,,,,,,
13992,6540,41.37,4.99,36.39,23829.02,Metal Loss,Internal,10,0.025,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64314470,-119.79878544,440.61,,,,,,
13993,6540,41.37,5.31,36.07,23829.34,Metal Loss,Internal,10,0.025,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64314421,-119.79878637,440.61,,,,,,
13994,6540,41.37,5.48,35.89,23829.51,Metal Loss Group,Internal,10,0.025,1.2,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64314392,-119.79878692,440.61,,,,,,
13995,6540,41.37,5.73,35.65,23829.76,Metal Loss,Internal,12,0.030,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64314356,-119.79878760,440.62,,,,,,
13996,6540,41.37,6.14,35.24,23830.17,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64314297,-119.79878870,440.62,,,,,,
13997,6540,41.37,7.04,34.33,23831.07,Metal Loss,Internal,17,0.043,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64314164,-119.79879121,440.64,,,,,,
13998,6540,41.37,7.67,33.71,23831.70,Metal Loss Group,Internal,11,0.028,1.7,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64314066,-119.79879308,440.65,,,,,,
13999,6540,41.37,7.92,33.45,23831.96,Metal Loss,Internal,10,0.025,0.6,1.0,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64314031,-119.79879373,440.65,,,,,,
14000,6540,41.37,8.58,32.79,23832.61,Metal Loss,Internal,10,0.025,0.4,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64313931,-119.79879564,440.66,,,,,,
14001,6540,41.37,9.00,32.37,23833.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64313867,-119.79879685,440.67,,,,,,
14002,6540,41.37,9.50,31.87,23833.54,Metal Loss,Internal,10,0.025,0.4,0.8,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64313795,-119.79879821,440.67,,,,,,
14003,6540,41.37,10.39,30.98,23834.43,Metal Loss,Internal,13,0.033,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64313662,-119.79880071,440.69,,,,,,
14004,6540,41.37,12.49,28.88,23836.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64313345,-119.79880672,440.72,,,,,,
14005,6540,41.37,14.78,26.59,23838.82,Metal Loss Group,Internal,18,0.045,1.5,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64313002,-119.79881320,440.75,,,,,,
14006,6540,41.37,15.10,26.27,23839.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64312955,-119.79881410,440.76,,,,,,
14007,6540,41.37,15.28,26.09,23839.32,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64312932,-119.79881453,440.76,,,,,,
14008,6540,41.37,15.67,25.71,23839.70,Metal Loss Group,Internal,11,0.028,1.5,0.9,06:17,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64312871,-119.79881568,440.77,,,,,,
14009,6540,41.37,17.16,24.22,23841.19,Metal Loss,Internal,15,0.038,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64312649,-119.79881988,440.79,,,,,,
14010,6540,41.37,21.27,20.11,23845.30,Metal Loss Group,Internal,16,0.040,0.4,1.6,06:12,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64312039,-119.79883142,440.85,,,,,,
14011,6540,41.37,21.41,19.96,23845.45,Metal Loss,Internal,15,0.038,0.3,0.5,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64312011,-119.79883195,440.85,,,,,,
14012,6540,41.37,21.92,19.45,23845.95,Metal Loss,Internal,14,0.035,0.3,0.5,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64311938,-119.79883333,440.86,,,,,,
14013,6540,41.37,22.20,19.18,23846.23,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64311893,-119.79883417,440.86,,,,,,
14014,6540,41.37,23.05,18.32,23847.09,Metal Loss Group,External,10,0.025,0.8,1.4,03:48,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64311772,-119.79883646,440.88,,,,,,
14015,6540,41.37,23.14,18.23,23847.17,Metal Loss,External,19,0.048,0.3,0.5,08:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64311757,-119.79883675,440.88,,,,,,
14016,6540,41.37,23.25,18.13,23847.28,Metal Loss,Internal,17,0.043,0.3,0.5,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64311740,-119.79883707,440.88,,,,,,
14017,6540,41.37,23.41,17.96,23847.45,Metal Loss Group,External,10,0.025,1.3,1.2,04:23,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64311711,-119.79883763,440.88,,,,,,
14018,6540,41.37,23.48,17.89,23847.51,Metal Loss,Internal,17,0.043,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64311705,-119.79883774,440.88,,,,,,
14019,6540,41.37,23.52,17.85,23847.55,Metal Loss,External,14,0.035,0.3,0.6,07:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64311701,-119.79883781,440.88,,,,,,
14020,6540,41.37,23.62,17.76,23847.65,Metal Loss,External,10,0.025,0.3,0.6,04:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64311686,-119.79883809,440.88,,,,,,
14021,6540,41.37,25.75,15.62,23849.78,Metal Loss,Internal,24,0.060,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64311368,-119.79884410,440.92,,,,,,
14022,6540,41.37,25.98,15.39,23850.02,Metal Loss,Internal,15,0.038,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64311333,-119.79884478,440.92,,,,,,
14023,6540,41.37,26.38,14.99,23850.42,Metal Loss,Internal,21,0.053,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64311269,-119.79884598,440.93,,,,,,
14024,6540,41.37,26.80,14.57,23850.83,Metal Loss,Internal,17,0.043,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64311214,-119.79884703,440.93,,,,,,
14025,6540,41.37,27.31,14.06,23851.34,Metal Loss,Internal,20,0.050,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64311134,-119.79884854,440.94,,,,,,
14026,6540,41.37,27.74,13.63,23851.77,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64311068,-119.79884979,440.95,,,,,,
14027,6540,41.37,28.13,13.25,23852.16,Metal Loss Group,Internal,11,0.028,1.6,1.1,06:26,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64311014,-119.79885082,440.95,,,,,,
14028,6540,41.37,28.78,12.60,23852.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64310914,-119.79885270,440.96,,,,,,
14029,6540,41.37,29.00,12.37,23853.04,Metal Loss,Internal,15,0.038,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64310880,-119.79885333,440.96,,,,,,
14030,6540,41.37,29.32,12.06,23853.35,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64310833,-119.79885423,440.96,,,,,,
14031,6540,41.37,29.74,11.63,23853.77,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64310776,-119.79885529,440.96,,,,,,
14032,6540,41.37,30.31,11.07,23854.34,Metal Loss,Internal,10,0.025,0.4,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64310689,-119.79885693,440.97,,,,,,
14033,6540,41.37,34.76,6.61,23858.80,Metal Loss,External,16,0.040,0.3,0.5,07:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64310027,-119.79886940,440.99,,,,,,
14034,6540,41.37,39.49,1.88,23863.52,Metal Loss Group,External,18,0.045,0.5,1.2,08:52,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64309321,-119.79888267,441.02,,,,,,
14035,6540,41.37,39.53,1.85,23863.56,Metal Loss Group,External,21,0.053,0.7,1.5,10:56,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64309318,-119.79888274,441.02,,,,,,
14036,6540,41.37,39.62,1.75,23863.65,Metal Loss Group,External,11,0.028,0.4,2.6,03:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64309302,-119.79888303,441.02,,,,,,
14037,6540,41.37,39.64,1.74,23863.67,Metal Loss,External,19,0.048,0.3,0.6,09:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64309300,-119.79888306,441.02,,,,,,
14038,6540,41.37,39.69,1.68,23863.72,Metal Loss Group,External,11,0.028,1.1,1.1,11:11,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.64309290,-119.79888327,441.02,,,,,,
14039,6540,41.37,39.81,1.57,23863.84,Metal Loss Group,External,22,0.055,0.4,1.9,02:37,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64309272,-119.79888359,441.02,,,,,,
14040,6540,41.37,39.99,1.38,23864.03,Metal Loss Group,External,15,0.038,2.8,5.4,11:30,At Seam,ERW,0.250,X42,8.625,1440,,0.707,2037,2830,35.64309250,-119.79888402,441.02,,,,,,
14041,6540,41.37,40.03,1.35,23864.06,Metal Loss Group,External,24,0.060,2.3,4.4,09:06,,ERW,0.250,X42,8.625,1440,,0.726,1985,2757,35.64309239,-119.79888423,441.02,,,,,,
14042,6540,41.37,40.33,1.04,23864.36,Metal Loss Group,External,26,0.065,1.7,3.3,11:27,,ERW,0.250,X42,8.625,1440,,0.712,2022,2809,35.64309197,-119.79888502,441.02,,,,,,
14043,6550,41.11,41.37,41.11,23865.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:19,,,,35.64309045,-119.79888786,441.03,,,,,,
14044,6550,41.11,0.25,40.86,23865.66,Metal Loss Group,External,17,0.043,0.9,3.0,11:10,,ERW,0.250,X42,8.625,1440,,0.675,2134,2964,35.64309001,-119.79888871,441.03,,,,,,
14045,6550,41.11,0.28,40.83,23865.69,Metal Loss,External,10,0.025,0.6,1.0,02:57,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64308998,-119.79888876,441.03,,,,,,
14046,6550,41.11,0.47,40.64,23865.87,Metal Loss,External,10,0.025,0.5,0.9,03:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64308974,-119.79888921,441.03,,,,,,
14047,6550,41.11,1.05,40.06,23866.46,Metal Loss,Internal,19,0.048,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64308882,-119.79889093,441.03,,,,,,
14048,6550,41.11,1.23,39.88,23866.64,Metal Loss Group,Internal,15,0.038,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64308860,-119.79889135,441.04,,,,,,
14049,6550,41.11,1.36,39.75,23866.77,Metal Loss Group,Internal,14,0.035,0.4,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64308841,-119.79889171,441.04,,,,,,
14050,6550,41.11,2.89,38.22,23868.29,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64308609,-119.79889608,441.04,,,,,,
14051,6550,41.11,3.36,37.75,23868.76,Metal Loss,Internal,11,0.028,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64308540,-119.79889738,441.05,,,,,,
14052,6550,41.11,4.02,37.09,23869.43,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64308438,-119.79889929,441.05,,,,,,
14053,6550,41.11,4.28,36.83,23869.68,Metal Loss Group,Internal,10,0.025,0.5,1.2,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64308401,-119.79889999,441.05,,,,,,
14054,6550,41.11,4.52,36.59,23869.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64308365,-119.79890066,441.05,,,,,,
14055,6550,41.11,4.66,36.45,23870.06,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64308345,-119.79890104,441.05,,,,,,
14056,6550,41.11,4.83,36.28,23870.24,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64308317,-119.79890156,441.06,,,,,,
14057,6550,41.11,4.95,36.16,23870.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64308300,-119.79890189,441.06,,,,,,
14058,6550,41.11,5.16,35.95,23870.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64308269,-119.79890248,441.06,,,,,,
14059,6550,41.11,5.77,35.34,23871.17,Metal Loss,Internal,10,0.025,0.4,0.8,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64308179,-119.79890417,441.06,,,,,,
14060,6550,41.11,6.38,34.73,23871.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64308084,-119.79890596,441.06,,,,,,
14061,6550,41.11,6.56,34.54,23871.97,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64308060,-119.79890641,441.07,,,,,,
14062,6550,41.11,10.50,30.61,23875.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64307468,-119.79891756,441.09,,,,,,
14063,6560,41.43,41.11,41.43,23906.51,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:55,,,,35.64302868,-119.79900379,441.15,,,,,,
14064,6560,41.43,17.01,24.42,23923.53,Metal Loss Group,External,11,0.028,0.7,4.2,06:36,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64300341,-119.79905183,441.29,,,,,,
14065,6560,41.43,17.19,24.24,23923.71,Metal Loss Group,External,10,0.025,0.4,0.8,05:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64300313,-119.79905236,441.29,,,,,,
14066,6560,41.43,17.30,24.13,23923.82,Metal Loss,External,13,0.033,0.3,0.6,08:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64300297,-119.79905267,441.29,,,,,,
14067,6560,41.43,17.32,24.12,23923.83,Metal Loss,External,10,0.025,0.3,0.6,05:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64300296,-119.79905269,441.29,,,,,,
14068,6560,41.43,17.97,23.46,23924.48,Metal Loss,External,10,0.025,0.3,0.6,04:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64300198,-119.79905455,441.30,,,,,,
14069,6560,41.43,18.16,23.27,23924.68,Metal Loss Group,External,10,0.025,0.7,2.7,06:16,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64300166,-119.79905515,441.30,,,,,,
14070,6560,41.43,32.31,9.12,23938.83,Metal Loss,External,12,0.030,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64298069,-119.79909507,441.44,,,,,,
14071,6560,41.43,33.35,8.08,23939.86,Metal Loss,External,10,0.025,0.5,0.9,04:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64297916,-119.79909798,441.45,,,,,,
14072,6560,41.43,33.43,8.00,23939.95,Metal Loss,External,11,0.028,0.3,0.6,09:03,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64297902,-119.79909825,441.45,,,,,,
14073,6560,41.43,33.58,7.86,23940.09,Metal Loss,External,10,0.025,0.3,0.6,08:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64297884,-119.79909860,441.45,,,,,,
14074,6560,41.43,33.88,7.55,23940.39,Metal Loss Group,External,10,0.025,0.4,1.4,05:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64297835,-119.79909952,441.45,,,,,,
14075,6560,41.43,33.98,7.46,23940.49,Metal Loss Group,External,11,0.028,0.3,0.8,09:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64297828,-119.79909967,441.45,,,,,,
14076,6560,41.43,34.04,7.39,23940.55,Metal Loss Group,External,10,0.025,0.5,2.4,04:58,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64297814,-119.79909993,441.45,,,,,,
14077,6560,41.43,34.10,7.33,23940.61,Metal Loss Group,External,10,0.025,0.5,1.4,09:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64297801,-119.79910018,441.45,,,,,,
14078,6560,41.43,34.22,7.21,23940.74,Metal Loss Group,External,11,0.028,0.8,1.2,05:54,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64297783,-119.79910052,441.46,,,,,,
14079,6560,41.43,34.31,7.12,23940.82,Metal Loss,External,10,0.025,0.3,0.6,04:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64297776,-119.79910066,441.46,,,,,,
14080,6560,41.43,34.32,7.11,23940.83,Metal Loss Group,External,13,0.033,1.6,2.7,10:04,,ERW,0.250,X42,8.625,1440,,0.683,2109,2929,35.64297768,-119.79910081,441.46,,,,,,
14081,6560,41.43,34.60,6.83,23941.11,Metal Loss,External,10,0.025,0.4,0.6,10:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64297730,-119.79910153,441.46,,,,,,
14082,6560,41.43,34.66,6.77,23941.17,Metal Loss Group,External,15,0.038,2.4,3.6,04:42,,ERW,0.250,X42,8.625,1440,,0.701,2053,2852,35.64297724,-119.79910164,441.46,,,,,,
14083,6560,41.43,34.80,6.63,23941.31,Metal Loss,External,10,0.025,0.3,0.6,11:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64297698,-119.79910213,441.46,,,,,,
14084,6560,41.43,34.92,6.52,23941.43,Metal Loss Group,External,17,0.043,0.4,0.8,09:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64297681,-119.79910246,441.46,,,,,,
14085,6560,41.43,34.95,6.48,23941.47,Metal Loss,External,11,0.028,0.3,0.6,04:05,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64297678,-119.79910252,441.46,,,,,,
14086,6560,41.43,35.03,6.40,23941.55,Metal Loss,External,15,0.038,0.3,0.5,09:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64297664,-119.79910278,441.46,,,,,,
14087,6560,41.43,35.11,6.32,23941.63,Metal Loss Group,External,11,0.028,0.5,2.0,03:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64297657,-119.79910292,441.46,,,,,,
14088,6560,41.43,35.36,6.07,23941.88,Metal Loss,External,19,0.048,0.3,0.5,11:03,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64297614,-119.79910374,441.47,,,,,,
14089,6560,41.43,35.46,5.97,23941.97,Metal Loss,External,18,0.045,0.3,0.5,03:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64297597,-119.79910405,441.47,,,,,,
14090,6560,41.43,35.52,5.92,23942.03,Metal Loss Group,External,12,0.030,1.6,1.9,11:17,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64297593,-119.79910413,441.47,,,,,,
14091,6560,41.43,35.72,5.71,23942.24,Metal Loss,External,17,0.043,0.3,0.5,02:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64297561,-119.79910474,441.47,,,,,,
14092,6560,41.43,35.82,5.61,23942.34,Metal Loss,External,10,0.025,0.3,0.6,11:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64297545,-119.79910506,441.47,,,,,,
14093,6560,41.43,35.87,5.56,23942.39,Metal Loss Group,External,10,0.025,0.8,2.3,02:23,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64297541,-119.79910512,441.47,,,,,,
14094,6560,41.43,36.01,5.42,23942.53,Metal Loss,External,10,0.025,0.3,0.6,10:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64297521,-119.79910551,441.47,,,,,,
14095,6560,41.43,36.10,5.34,23942.61,Metal Loss Group,External,21,0.053,0.7,2.8,03:00,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64297507,-119.79910576,441.47,,,,,,
14096,6560,41.43,36.27,5.16,23942.79,Metal Loss,External,10,0.025,0.3,0.6,11:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64297479,-119.79910630,441.48,,,,,,
14097,6560,41.43,36.31,5.12,23942.83,Metal Loss Group,External,17,0.043,1.1,3.1,02:39,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.64297476,-119.79910636,441.48,,,,,,
14098,6560,41.43,36.53,4.90,23943.04,Metal Loss,External,17,0.043,0.3,0.5,03:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64297444,-119.79910698,441.48,,,,,,
14099,6560,41.43,36.56,4.88,23943.07,Metal Loss Group,External,15,0.038,0.3,0.8,11:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64297440,-119.79910704,441.48,,,,,,
14100,6560,41.43,36.69,4.74,23943.21,Metal Loss,External,11,0.028,0.3,0.6,03:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64297423,-119.79910738,441.48,,,,,,
14101,6560,41.43,36.83,4.60,23943.34,Metal Loss Group,External,23,0.058,3.1,2.4,02:40,,ERW,0.250,X42,8.625,1440,,0.741,1943,2699,35.64297395,-119.79910790,441.48,,,,,,
14102,6560,41.43,36.85,4.58,23943.36,Metal Loss Group,External,11,0.028,2.1,3.0,11:12,,ERW,0.250,X42,8.625,1440,,0.686,2099,2915,35.64297393,-119.79910795,441.48,,,,,,
14103,6560,41.43,37.27,4.16,23943.78,Metal Loss,External,10,0.025,0.6,1.1,11:03,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64297329,-119.79910917,441.49,,,,,,
14104,6560,41.43,37.36,4.08,23943.87,Metal Loss Group,External,19,0.048,2.1,3.4,00:56,At Seam,ERW,0.250,X42,8.625,1440,,0.707,2038,2830,35.64297320,-119.79910934,441.49,,,,,,
14105,6560,41.43,37.45,3.99,23943.96,Metal Loss Group,External,17,0.043,1.6,2.3,10:32,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64297305,-119.79910961,441.49,,,,,,
14106,6560,41.43,37.69,3.74,23944.20,Metal Loss Group,External,22,0.055,2.2,4.5,01:35,At Seam,ERW,0.250,X42,8.625,1440,,0.717,2008,2789,35.64297272,-119.79911025,441.49,,,,,,
14107,6560,41.43,37.90,3.53,23944.41,Metal Loss Group,External,10,0.025,0.6,1.3,00:58,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64297240,-119.79911086,441.49,,,,,,
14108,6560,41.43,37.90,3.53,23944.42,Metal Loss,External,22,0.055,0.3,0.6,11:01,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64297239,-119.79911087,441.49,,,,,,
14109,6560,41.43,38.01,3.42,23944.53,Metal Loss,External,17,0.043,0.3,0.5,02:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64297223,-119.79911118,441.49,,,,,,
14110,6560,41.43,38.01,3.42,23944.53,Metal Loss Group,External,23,0.058,0.3,1.1,10:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64297223,-119.79911118,441.49,,,,,,
14111,6560,41.43,38.09,3.34,23944.61,Metal Loss Group,External,13,0.033,0.7,0.8,01:02,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64297209,-119.79911145,441.49,,,,,,
14112,6560,41.43,38.23,3.21,23944.74,Metal Loss,External,17,0.043,0.3,0.5,10:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64297189,-119.79911183,441.50,,,,,,
14113,6560,41.43,38.28,3.15,23944.80,Metal Loss Group,External,19,0.048,2.5,3.2,01:01,At Seam,ERW,0.250,X42,8.625,1440,,0.715,2014,2798,35.64297185,-119.79911190,441.50,,,,,,
14114,6560,41.43,38.57,2.86,23945.09,Metal Loss Group,External,10,0.025,1.1,0.6,10:57,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64297138,-119.79911279,441.50,,,,,,
14115,6560,41.43,38.66,2.77,23945.17,Metal Loss Group,External,24,0.060,1.0,2.5,00:40,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64297124,-119.79911307,441.50,,,,,,
14116,6560,41.43,38.87,2.57,23945.38,Metal Loss,External,14,0.035,0.6,1.2,01:01,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64297092,-119.79911368,441.50,,,,,,
14117,6560,41.43,38.88,2.55,23945.39,Metal Loss,External,17,0.043,0.3,0.5,00:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64297090,-119.79911371,441.50,,,,,,
14118,6560,41.43,38.88,2.55,23945.40,Metal Loss,External,10,0.025,0.4,0.6,10:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64297090,-119.79911372,441.50,,,,,,
14119,6560,41.43,39.03,2.40,23945.54,Metal Loss,External,18,0.045,0.3,0.5,11:02,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64297070,-119.79911408,441.50,,,,,,
14120,6560,41.43,39.28,2.15,23945.79,Metal Loss Group,External,11,0.028,1.2,2.4,00:18,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.64297036,-119.79911475,441.51,,,,,,
14121,6560,41.43,39.65,1.78,23946.16,Metal Loss,External,10,0.025,0.3,0.6,00:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64296980,-119.79911580,441.51,,,,,,
14122,6570,39.58,41.43,39.58,23947.95,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:54,,,,35.64296715,-119.79912084,441.53,,,,,,
14123,6570,39.58,1.49,38.09,23949.44,Metal Loss,External,14,0.035,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64296494,-119.79912505,441.54,,,,,,
14124,6570,39.58,1.57,38.01,23949.51,Metal Loss,External,11,0.028,0.4,0.8,00:59,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64296481,-119.79912530,441.54,,,,,,
14125,6570,39.58,1.76,37.82,23949.70,Metal Loss Group,External,12,0.030,1.1,1.0,11:17,,ERW,0.250,X42,8.625,1440,,0.673,2139,2970,35.64296457,-119.79912576,441.55,,,,,,
14126,6570,39.58,1.90,37.67,23949.85,Metal Loss,External,10,0.025,0.3,0.6,00:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64296431,-119.79912625,441.55,,,,,,
14127,6570,39.58,2.43,37.15,23950.37,Metal Loss Group,External,16,0.040,0.6,1.3,10:14,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.64296358,-119.79912764,441.55,,,,,,
14128,6570,39.58,2.48,37.10,23950.42,Metal Loss Group,External,24,0.060,1.5,1.0,08:38,,ERW,0.250,X42,8.625,1440,,0.699,2059,2860,35.64296346,-119.79912787,441.55,,,,,,
14129,6570,39.58,8.51,31.07,23956.45,Metal Loss Group,External,18,0.045,2.1,2.8,05:47,,ERW,0.250,X42,8.625,1440,,0.704,2045,2841,35.64295451,-119.79914491,441.61,,,,,,
14130,6570,39.58,9.03,30.55,23956.98,Metal Loss Group,External,10,0.025,0.4,0.8,05:58,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64295378,-119.79914630,441.62,,,,,,
14131,6570,39.58,9.44,30.13,23957.39,Metal Loss,External,10,0.025,0.4,0.6,05:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64295315,-119.79914750,441.62,,,,,,
14132,6570,39.58,10.07,29.51,23958.02,Metal Loss,External,16,0.040,0.3,0.5,08:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64295217,-119.79914937,441.63,,,,,,
14133,6570,39.58,10.26,29.32,23958.20,Metal Loss Group,External,24,0.060,1.3,6.3,05:06,,ERW,0.250,X42,8.625,1440,,0.695,2071,2877,35.64295194,-119.79914980,441.63,,,,,,
14134,6570,39.58,10.67,28.91,23958.62,Metal Loss,Internal,17,0.043,0.5,0.9,06:20,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64295131,-119.79915101,441.64,,,,,,
14135,6570,39.58,13.45,26.13,23961.40,Metal Loss,Internal,13,0.033,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64294720,-119.79915881,441.66,,,,,,
14136,6570,39.58,26.21,13.37,23974.16,Metal Loss,External,11,0.028,0.3,0.6,07:55,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64292816,-119.79919493,441.74,,,,,,
14137,6570,39.58,26.35,13.23,23974.30,Metal Loss Group,External,17,0.043,0.8,6.3,05:40,,ERW,0.250,X42,8.625,1440,,0.672,2142,2975,35.64292796,-119.79919531,441.74,,,,,,
14138,6570,39.58,26.64,12.94,23974.58,Metal Loss,External,18,0.045,0.3,0.6,04:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64292756,-119.79919606,441.75,,,,,,
14139,6570,39.58,26.78,12.80,23974.72,Metal Loss,External,18,0.045,0.3,0.5,04:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64292730,-119.79919656,441.75,,,,,,
14140,6570,39.58,27.01,12.57,23974.96,Metal Loss Group,External,18,0.045,2.8,3.9,02:52,,ERW,0.250,X42,8.625,1440,,0.717,2008,2789,35.64292696,-119.79919720,441.75,,,,,,
14141,6570,39.58,27.33,12.25,23975.28,Metal Loss Group,External,10,0.025,0.6,2.9,03:43,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64292647,-119.79919813,441.75,,,,,,
14142,6570,39.58,27.64,11.94,23975.59,Metal Loss,External,10,0.025,0.3,0.6,03:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64292606,-119.79919890,441.75,,,,,,
14143,6570,39.58,29.18,10.40,23977.12,Metal Loss,External,11,0.028,0.3,0.6,04:52,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64292374,-119.79920331,441.76,,,,,,
14144,6570,39.58,34.02,5.56,23981.97,Metal Loss,External,17,0.043,0.3,0.5,04:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64291649,-119.79921706,441.79,,,,,,
14145,6580,41.42,39.58,41.42,23987.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:26,,,,35.64290829,-119.79923262,441.83,,,,,,
14146,6580,41.42,3.03,38.39,23990.55,Metal Loss Group,External,13,0.033,2.4,0.8,02:50,,ERW,0.250,X42,8.625,1440,,0.695,2072,2877,35.64290377,-119.79924120,441.85,,,,,,
14147,6580,41.42,3.48,37.94,23991.00,Metal Loss Group,External,13,0.033,1.3,1.2,03:25,,ERW,0.250,X42,8.625,1440,,0.678,2125,2952,35.64290310,-119.79924245,441.85,,,,,,
14148,6580,41.42,3.51,37.91,23991.03,Metal Loss Group,External,19,0.048,0.7,1.3,07:52,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.64290308,-119.79924251,441.85,,,,,,
14149,6580,41.42,3.74,37.68,23991.26,Metal Loss,External,15,0.038,0.3,0.5,03:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64290273,-119.79924316,441.86,,,,,,
14150,6580,41.42,3.92,37.50,23991.44,Metal Loss Group,External,20,0.050,1.1,1.3,08:05,,ERW,0.250,X42,8.625,1440,,0.683,2107,2927,35.64290244,-119.79924371,441.86,,,,,,
14151,6580,41.42,4.01,37.40,23991.54,Metal Loss Group,External,12,0.030,1.6,1.2,03:33,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64290228,-119.79924402,441.86,,,,,,
14152,6580,41.42,4.29,37.13,23991.81,Metal Loss Group,External,23,0.058,0.3,1.7,03:41,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64290189,-119.79924476,441.86,,,,,,
14153,6580,41.42,4.53,36.89,23992.05,Metal Loss Group,External,11,0.028,1.5,2.2,03:29,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64290154,-119.79924541,441.86,,,,,,
14154,6580,41.42,4.85,36.57,23992.38,Metal Loss Group,External,12,0.030,0.8,1.6,04:14,,ERW,0.250,X42,8.625,1440,,0.670,2150,2985,35.64290106,-119.79924633,441.86,,,,,,
14155,6580,41.42,5.12,36.30,23992.64,Metal Loss Group,External,17,0.043,0.4,1.3,04:15,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64290068,-119.79924705,441.86,,,,,,
14156,6580,41.42,5.42,36.00,23992.94,Metal Loss,External,10,0.025,0.3,0.6,04:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64290022,-119.79924793,441.87,,,,,,
14157,6580,41.42,5.51,35.91,23993.03,Metal Loss Group,External,10,0.025,0.6,1.5,07:23,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64290008,-119.79924821,441.87,,,,,,
14158,6580,41.42,5.65,35.77,23993.17,Metal Loss,External,10,0.025,0.3,0.6,04:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64289987,-119.79924862,441.87,,,,,,
14159,6580,41.42,5.81,35.61,23993.33,Metal Loss Group,External,10,0.025,0.5,1.2,05:07,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64289960,-119.79924913,441.87,,,,,,
14160,6580,41.42,18.88,22.53,24006.41,Metal Loss,External,21,0.053,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64288036,-119.79928608,441.94,,,,,,
14161,6580,41.42,22.58,18.84,24010.11,Metal Loss Group,External,17,0.043,0.4,1.0,06:10,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64287490,-119.79929658,441.96,,,,,,
14162,6580,41.42,22.81,18.61,24010.33,Metal Loss,External,10,0.025,0.3,0.6,08:07,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64287456,-119.79929722,441.96,,,,,,
14163,6580,41.42,22.94,18.48,24010.46,Metal Loss Group,External,12,0.030,1.1,1.5,07:52,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.64287437,-119.79929760,441.96,,,,,,
14164,6580,41.42,22.98,18.44,24010.50,Metal Loss,External,10,0.025,0.7,1.2,04:58,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64287434,-119.79929764,441.96,,,,,,
14165,6580,41.42,23.13,18.29,24010.65,Metal Loss Group,External,12,0.030,0.6,1.5,08:01,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64287415,-119.79929802,441.96,,,,,,
14166,6580,41.42,23.41,18.01,24010.93,Metal Loss,External,10,0.025,0.4,0.8,10:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64287372,-119.79929885,441.97,,,,,,
14167,6580,41.42,24.59,16.83,24012.11,Metal Loss,External,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64287200,-119.79930215,441.97,,,,,,
14168,6580,41.42,25.34,16.08,24012.86,Metal Loss,External,10,0.025,0.3,0.6,07:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64287086,-119.79930434,441.98,,,,,,
14169,6580,41.42,26.87,14.54,24014.40,Metal Loss,External,12,0.030,0.3,0.6,04:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64286866,-119.79930856,441.99,,,,,,
14170,6580,41.42,26.90,14.52,24014.43,Metal Loss,External,10,0.025,0.3,0.6,07:00,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64286855,-119.79930878,441.99,,,,,,
14171,6580,41.42,27.48,13.94,24015.00,Metal Loss,External,10,0.025,0.3,0.6,08:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64286771,-119.79931039,441.99,,,,,,
14172,6580,41.42,27.62,13.80,24015.14,Metal Loss Group,External,10,0.025,0.5,1.4,04:12,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64286753,-119.79931074,441.99,,,,,,
14173,6580,41.42,27.86,13.56,24015.38,Metal Loss,External,10,0.025,0.3,0.6,05:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64286719,-119.79931138,441.99,,,,,,
14174,6580,41.42,28.02,13.40,24015.55,Metal Loss Group,External,11,0.028,0.7,0.8,04:47,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64286689,-119.79931196,441.99,,,,,,
14175,6580,41.42,28.04,13.38,24015.56,Metal Loss,External,10,0.025,0.3,0.6,03:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64286687,-119.79931199,441.99,,,,,,
14176,6580,41.42,28.31,13.11,24015.84,Metal Loss,External,10,0.025,0.3,0.6,03:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64286651,-119.79931271,441.99,,,,,,
14177,6580,41.42,29.07,12.35,24016.60,Metal Loss,External,10,0.025,0.3,0.6,08:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64286538,-119.79931490,442.00,,,,,,
14178,6580,41.42,29.40,12.01,24016.93,Metal Loss,External,10,0.025,0.3,0.6,08:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64286489,-119.79931584,442.00,,,,,,
14179,6580,41.42,29.71,11.71,24017.23,Metal Loss,External,10,0.025,0.3,0.6,09:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64286440,-119.79931678,442.01,,,,,,
14180,6580,41.42,32.66,8.76,24020.19,Metal Loss Group,External,10,0.025,1.3,1.0,09:46,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64286008,-119.79932517,442.04,,,,,,
14181,6580,41.42,33.13,8.29,24020.65,Metal Loss,External,10,0.025,0.3,0.6,10:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64285941,-119.79932647,442.04,,,,,,
14182,6580,41.42,36.09,5.33,24023.61,Metal Loss,External,16,0.040,0.3,0.5,10:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64285508,-119.79933486,442.07,,,,,,
14183,6590,41.39,41.42,41.39,24028.94,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:46,,,,35.64284727,-119.79935000,442.12,,,,,,
14184,6590,41.39,9.49,31.91,24038.43,Metal Loss,External,10,0.025,0.6,1.0,05:53,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64283338,-119.79937692,442.21,,,,,,
14185,6590,41.39,9.63,31.77,24038.57,Metal Loss,External,10,0.025,0.3,0.6,05:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64283321,-119.79937726,442.21,,,,,,
14186,6590,41.39,9.84,31.56,24038.78,Metal Loss,External,10,0.025,0.6,1.0,05:48,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64283289,-119.79937789,442.21,,,,,,
14187,6590,41.39,12.09,29.30,24041.03,Metal Loss Group,External,10,0.025,0.6,1.7,05:09,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64282959,-119.79938428,442.23,,,,,,
14188,6590,41.39,12.27,29.13,24041.21,Metal Loss,External,10,0.025,0.4,0.8,07:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64282929,-119.79938486,442.23,,,,,,
14189,6590,41.39,12.49,28.91,24041.43,Metal Loss,External,10,0.025,0.3,0.6,07:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64282895,-119.79938551,442.23,,,,,,
14190,6590,41.39,17.41,23.98,24046.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64282176,-119.79939945,442.28,,,,,,
14191,6590,41.39,18.05,23.34,24046.99,Metal Loss,Internal,10,0.025,0.4,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64282079,-119.79940134,442.29,,,,,,
14192,6590,41.39,18.87,22.52,24047.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64281960,-119.79940362,442.29,,,,,,
14193,6590,41.39,19.22,22.18,24048.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64281909,-119.79940460,442.29,,,,,,
14194,6590,41.39,19.87,21.52,24048.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64281810,-119.79940651,442.30,,,,,,
14195,6590,41.39,20.74,20.65,24049.68,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64281678,-119.79940905,442.31,,,,,,
14196,6590,41.39,21.57,19.83,24050.51,Metal Loss,Internal,10,0.025,0.4,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64281560,-119.79941132,442.31,,,,,,
14197,6590,41.39,22.65,18.74,24051.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64281401,-119.79941436,442.32,,,,,,
14198,6590,41.39,23.40,18.00,24052.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64281289,-119.79941652,442.33,,,,,,
14199,6590,41.39,23.54,17.85,24052.48,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64281268,-119.79941692,442.33,,,,,,
14200,6590,41.39,26.50,14.90,24055.44,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64280834,-119.79942528,442.35,,,,,,
14201,6590,41.39,28.56,12.83,24057.50,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64280529,-119.79943114,442.36,,,,,,
14202,6590,41.39,30.09,11.30,24059.03,Metal Loss Group,External,10,0.025,0.6,2.2,08:08,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64280301,-119.79943553,442.38,,,,,,
14203,6590,41.39,30.40,11.00,24059.34,Metal Loss Group,External,10,0.025,0.6,2.6,06:42,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64280254,-119.79943644,442.38,,,,,,
14204,6590,41.39,30.59,10.80,24059.53,Metal Loss Group,External,11,0.028,0.8,1.4,06:29,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.64280229,-119.79943692,442.38,,,,,,
14205,6590,41.39,30.81,10.59,24059.75,Metal Loss,External,10,0.025,0.3,0.6,05:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64280196,-119.79943754,442.38,,,,,,
14206,6590,41.39,31.10,10.29,24060.05,Metal Loss Group,External,12,0.030,2.0,1.8,06:40,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64280151,-119.79943841,442.38,,,,,,
14207,6590,41.39,31.25,10.14,24060.20,Metal Loss,External,10,0.025,0.3,0.6,08:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64280130,-119.79943882,442.39,,,,,,
14208,6590,41.39,31.48,9.92,24060.42,Metal Loss Group,External,11,0.028,1.6,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64280097,-119.79943946,442.39,,,,,,
14209,6590,41.39,31.84,9.55,24060.78,Metal Loss,External,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64280045,-119.79944046,442.39,,,,,,
14210,6590,41.39,31.95,9.44,24060.89,Metal Loss,External,14,0.035,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64280030,-119.79944074,442.39,,,,,,
14211,6590,41.39,33.87,7.53,24062.81,Metal Loss,External,10,0.025,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64279744,-119.79944624,442.40,,,,,,
14212,6590,41.39,34.94,6.45,24063.88,Metal Loss,External,10,0.025,0.3,0.6,03:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64279581,-119.79944937,442.41,,,,,,
14213,6590,41.39,34.98,6.42,24063.92,Metal Loss,External,10,0.025,0.5,0.9,00:11,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64279578,-119.79944944,442.41,,,,,,
14214,6590,41.39,35.01,6.39,24063.95,Metal Loss,External,19,0.048,0.3,0.5,07:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64279575,-119.79944950,442.41,,,,,,
14215,6590,41.39,35.06,6.33,24064.00,Metal Loss Group,External,10,0.025,1.5,1.9,05:37,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64279565,-119.79944968,442.41,,,,,,
14216,6590,41.39,35.17,6.22,24064.11,Metal Loss,External,10,0.025,0.3,0.6,03:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64279548,-119.79945001,442.41,,,,,,
14217,6590,41.39,35.34,6.06,24064.28,Metal Loss,External,11,0.028,0.3,0.6,03:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64279527,-119.79945041,442.42,,,,,,
14218,6590,41.39,35.61,5.79,24064.55,Metal Loss,External,10,0.025,0.4,0.7,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64279490,-119.79945113,442.42,,,,,,
14219,6590,41.39,35.77,5.63,24064.71,Metal Loss,External,10,0.025,0.3,0.6,05:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64279464,-119.79945163,442.42,,,,,,
14220,6590,41.39,36.24,5.16,24065.18,Metal Loss,External,10,0.025,0.6,1.0,07:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64279392,-119.79945301,442.42,,,,,,
14221,6590,41.39,36.26,5.13,24065.20,Metal Loss,External,12,0.030,0.3,0.6,06:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64279389,-119.79945307,442.42,,,,,,
14222,6590,41.39,36.49,4.90,24065.44,Metal Loss,External,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64279358,-119.79945367,442.42,,,,,,
14223,6590,41.39,37.36,4.03,24066.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64279228,-119.79945617,442.43,,,,,,
14224,6590,41.39,37.76,3.63,24066.70,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64279174,-119.79945720,442.43,,,,,,
14225,6590,41.39,37.88,3.52,24066.82,Metal Loss,External,10,0.025,0.3,0.6,09:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64279148,-119.79945772,442.44,,,,,,
14226,6590,41.39,38.08,3.31,24067.02,Metal Loss,Internal,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64279123,-119.79945818,442.44,,,,,,
14227,6590,41.39,38.17,3.23,24067.11,Metal Loss Group,External,14,0.035,1.6,2.0,08:24,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.64279109,-119.79945846,442.44,,,,,,
14228,6590,41.39,39.13,2.26,24068.07,Metal Loss,External,17,0.043,0.3,0.5,07:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64278971,-119.79946111,442.44,,,,,,
14229,6590,41.39,39.38,2.01,24068.32,Metal Loss Group,External,14,0.035,1.3,0.6,08:35,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.64278929,-119.79946193,442.45,,,,,,
14230,6600,35.42,41.39,35.42,24070.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:56,,,,35.64278637,-119.79946753,442.46,,,,,,
14231,6600,35.42,2.32,33.11,24072.65,Metal Loss Group,External,44,0.110,2.2,6.6,00:47,At Seam,ERW,0.250,X42,8.625,1440,,0.803,1793,2491,35.64278293,-119.79947416,442.48,,,,,,
14232,6600,35.42,2.58,32.85,24072.91,Metal Loss Group,External,19,0.048,7.8,8.9,08:25,,ERW,0.250,X42,8.625,1440,,0.759,1897,2635,35.64278256,-119.79947487,442.48,,,,,,
14233,6600,35.42,2.71,32.72,24073.04,Metal Loss Group,External,26,0.065,2.4,4.0,02:28,,ERW,0.250,X42,8.625,1440,,0.737,1954,2714,35.64278238,-119.79947522,442.48,,,,,,
14234,6600,35.42,3.03,32.40,24073.36,Metal Loss Group,External,23,0.058,1.9,5.3,02:10,,ERW,0.250,X42,8.625,1440,,0.712,2021,2808,35.64278190,-119.79947613,442.48,,,,,,
14235,6600,35.42,3.26,32.16,24073.60,Metal Loss,External,10,0.025,0.4,0.8,04:41,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64278155,-119.79947680,442.49,,,,,,
14236,6600,35.42,3.27,32.15,24073.60,Metal Loss Group,External,27,0.068,3.7,2.4,02:48,,ERW,0.250,X42,8.625,1440,,0.772,1866,2592,35.64278155,-119.79947681,442.49,,,,,,
14237,6600,35.42,3.38,32.04,24073.72,Metal Loss Group,External,13,0.033,1.4,0.7,08:22,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64278140,-119.79947709,442.49,,,,,,
14238,6600,35.42,3.42,32.00,24073.76,Metal Loss,External,10,0.025,0.3,0.6,05:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64278135,-119.79947719,442.49,,,,,,
14239,6600,35.42,3.60,31.82,24073.94,Metal Loss Group,External,29,0.073,2.1,7.8,06:54,,ERW,0.250,X42,8.625,1440,,0.737,1954,2714,35.64278105,-119.79947776,442.49,,,,,,
14240,6600,35.42,3.68,31.74,24074.02,Metal Loss,External,14,0.035,0.4,0.8,03:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64278091,-119.79947804,442.49,,,,,,
14241,6600,35.42,4.09,31.34,24074.42,Metal Loss Group,External,20,0.050,1.1,1.5,03:06,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64278035,-119.79947911,442.49,,,,,,
14242,6600,35.42,4.13,31.30,24074.46,Metal Loss,External,10,0.025,0.6,1.1,09:34,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64278032,-119.79947917,442.49,,,,,,
14243,6600,35.42,4.28,31.15,24074.61,Metal Loss Group,External,26,0.065,2.2,6.6,02:42,,ERW,0.250,X42,8.625,1440,,0.730,1973,2741,35.64278007,-119.79947966,442.49,,,,,,
14244,6600,35.42,4.44,30.99,24074.77,Metal Loss Group,External,21,0.053,0.4,1.2,09:20,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64277986,-119.79948006,442.49,,,,,,
14245,6600,35.42,4.56,30.86,24074.90,Metal Loss,External,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64277968,-119.79948041,442.50,,,,,,
14246,6600,35.42,4.58,30.85,24074.91,Metal Loss,External,10,0.025,0.5,0.9,05:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64277967,-119.79948042,442.50,,,,,,
14247,6600,35.42,4.61,30.81,24074.94,Metal Loss,External,10,0.025,0.6,1.1,09:04,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64277956,-119.79948063,442.50,,,,,,
14248,6600,35.42,4.73,30.70,24075.06,Metal Loss,External,10,0.025,0.6,1.1,05:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64277940,-119.79948094,442.50,,,,,,
14249,6600,35.42,4.84,30.58,24075.18,Metal Loss Group,External,10,0.025,1.6,2.8,07:55,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64277922,-119.79948129,442.50,,,,,,
14250,6600,35.42,4.87,30.56,24075.20,Metal Loss Group,External,24,0.060,2.7,3.9,05:48,,ERW,0.250,X42,8.625,1440,,0.737,1955,2715,35.64277920,-119.79948132,442.50,,,,,,
14251,6600,35.42,7.25,28.18,24077.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64277570,-119.79948807,442.52,,,,,,
14252,6600,35.42,8.96,26.47,24079.29,Metal Loss,External,10,0.025,0.4,0.8,07:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64277319,-119.79949289,442.53,,,,,,
14253,6600,35.42,9.21,26.21,24079.55,Metal Loss,External,10,0.025,0.3,0.6,08:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64277283,-119.79949359,442.53,,,,,,
14254,6600,35.42,9.36,26.07,24079.69,Metal Loss,External,10,0.025,0.3,0.6,07:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64277264,-119.79949395,442.53,,,,,,
14255,6600,35.42,9.74,25.68,24080.07,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64277203,-119.79949512,442.54,,,,,,
14256,6600,35.42,10.23,25.20,24080.56,Metal Loss Group,External,11,0.028,2.7,8.9,05:10,,ERW,0.250,X42,8.625,1440,,0.693,2078,2886,35.64277135,-119.79949642,442.54,,,,,,
14257,6600,35.42,10.61,24.81,24080.94,Metal Loss Group,External,12,0.030,1.3,1.0,06:20,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64277081,-119.79949747,442.55,,,,,,
14258,6600,35.42,10.62,24.80,24080.96,Metal Loss,External,10,0.025,0.3,0.6,07:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64277080,-119.79949748,442.55,,,,,,
14259,6600,35.42,10.64,24.79,24080.97,AGM 8,,,,,,,AGM 8 Sta. 245+10 MP 5 Aerial Marker- from 2017 Data,ERW,0.250,X42,8.625,1440,,,,,35.64277079,-119.79949750,442.55,,,,,,
14260,6600,35.42,10.65,24.78,24080.98,Metal Loss,External,11,0.028,0.3,0.6,05:10,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64277070,-119.79949767,442.55,,,,,,
14261,6600,35.42,11.39,24.03,24081.73,Metal Loss Group,External,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64276966,-119.79949968,442.56,,,,,,
14262,6600,35.42,11.95,23.48,24082.28,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64276883,-119.79950128,442.56,,,,,,
14263,6600,35.42,13.23,22.20,24083.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64276699,-119.79950485,442.58,,,,,,
14264,6600,35.42,14.47,20.96,24084.80,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64276514,-119.79950842,442.60,,,,,,
14265,6600,35.42,14.74,20.69,24085.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64276470,-119.79950927,442.60,,,,,,
14266,6600,35.42,16.05,19.38,24086.38,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64276281,-119.79951292,442.62,,,,,,
14267,6600,35.42,16.43,19.00,24086.76,Metal Loss,Internal,14,0.035,0.3,0.5,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64276219,-119.79951412,442.62,,,,,,
14268,6600,35.42,16.77,18.66,24087.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64276168,-119.79951509,442.63,,,,,,
14269,6600,35.42,16.96,18.46,24087.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64276145,-119.79951554,442.63,,,,,,
14270,6600,35.42,17.51,17.91,24087.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64276064,-119.79951711,442.64,,,,,,
14271,6600,35.42,18.41,17.01,24088.75,Metal Loss,Internal,11,0.028,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64275931,-119.79951969,442.65,,,,,,
14272,6600,35.42,18.55,16.87,24088.89,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64275913,-119.79952003,442.65,,,,,,
