"Item
14273,6600,35.42,18.74,16.69,24089.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64275882,-119.79952062,442.65,,,,,,
14274,6600,35.42,19.46,15.97,24089.79,Metal Loss,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64275776,-119.79952268,442.66,,,,,,
14275,6600,35.42,20.04,15.39,24090.37,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64275693,-119.79952428,442.67,,,,,,
14276,6600,35.42,20.46,14.97,24090.79,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64275628,-119.79952554,442.67,,,,,,
14277,6600,35.42,20.97,14.46,24091.30,Metal Loss,Internal,15,0.038,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64275550,-119.79952705,442.68,,,,,,
14278,6600,35.42,21.28,14.15,24091.61,Metal Loss,Internal,13,0.033,0.4,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64275509,-119.79952783,442.68,,,,,,
14279,6600,35.42,21.40,14.03,24091.73,Metal Loss,Internal,17,0.043,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64275494,-119.79952813,442.69,,,,,,
14280,6600,35.42,21.80,13.63,24092.13,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64275431,-119.79952935,442.69,,,,,,
14281,6600,35.42,22.66,12.76,24092.99,Metal Loss,Internal,16,0.040,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64275300,-119.79953186,442.70,,,,,,
14282,6600,35.42,23.04,12.38,24093.38,Metal Loss Group,Internal,19,0.048,1.5,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64275247,-119.79953290,442.71,,,,,,
14283,6600,35.42,23.38,12.05,24093.71,Metal Loss Group,Internal,13,0.033,0.7,1.3,06:19,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64275197,-119.79953386,442.71,,,,,,
14284,6600,35.42,23.72,11.71,24094.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64275146,-119.79953485,442.72,,,,,,
14285,6600,35.42,24.38,11.05,24094.71,Metal Loss,Internal,10,0.025,0.7,1.4,06:14,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64275048,-119.79953674,442.72,,,,,,
14286,6600,35.42,25.01,10.41,24095.35,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64274958,-119.79953847,442.73,,,,,,
14287,6600,35.42,25.20,10.23,24095.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64274929,-119.79953904,442.74,,,,,,
14288,6600,35.42,27.59,7.83,24097.92,Metal Loss,Internal,18,0.045,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64274575,-119.79954587,442.77,,,,,,
14289,6600,35.42,27.98,7.45,24098.31,Metal Loss Group,External,10,0.025,0.6,1.6,04:08,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64274515,-119.79954703,442.77,,,,,,
14290,6600,35.42,28.02,7.41,24098.35,Metal Loss,External,10,0.025,0.5,0.9,07:52,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64274512,-119.79954710,442.77,,,,,,
14291,6600,35.42,28.11,7.31,24098.44,Metal Loss Group,External,12,0.030,1.4,2.6,04:23,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64274497,-119.79954738,442.77,,,,,,
14292,6600,35.42,28.29,7.14,24098.62,Metal Loss Group,External,11,0.028,2.1,2.1,06:23,,ERW,0.250,X42,8.625,1440,,0.687,2097,2913,35.64274476,-119.79954780,442.77,,,,,,
14293,6600,35.42,28.33,7.09,24098.67,Metal Loss,External,10,0.025,0.3,0.6,05:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64274464,-119.79954801,442.78,,,,,,
14294,6600,35.42,28.77,6.66,24099.10,Metal Loss Group,External,13,0.033,1.3,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64274406,-119.79954914,442.78,,,,,,
14295,6600,35.42,28.83,6.60,24099.16,Metal Loss,External,11,0.028,0.3,0.6,04:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64274395,-119.79954935,442.78,,,,,,
14296,6600,35.42,28.98,6.44,24099.32,Metal Loss Group,External,13,0.033,1.4,2.2,06:19,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64274374,-119.79954975,442.78,,,,,,
14297,6600,35.42,29.23,6.20,24099.56,Metal Loss,External,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64274331,-119.79955058,442.79,,,,,,
14298,6600,35.42,29.32,6.10,24099.66,Metal Loss Group,External,19,0.048,2.4,1.1,04:26,,ERW,0.250,X42,8.625,1440,,0.713,2019,2804,35.64274323,-119.79955074,442.79,,,,,,
14299,6600,35.42,29.39,6.04,24099.72,Metal Loss,External,10,0.025,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64274310,-119.79955099,442.79,,,,,,
14300,6600,35.42,29.73,5.69,24100.07,Metal Loss Group,External,11,0.028,1.3,1.7,04:32,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64274260,-119.79955196,442.79,,,,,,
14301,6600,35.42,29.89,5.53,24100.22,Metal Loss Group,External,24,0.060,1.9,4.4,07:29,,ERW,0.250,X42,8.625,1440,,0.715,2014,2797,35.64274240,-119.79955234,442.80,,,,,,
14302,6600,35.42,29.93,5.50,24100.26,Metal Loss,External,12,0.030,0.3,0.6,04:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64274230,-119.79955255,442.80,,,,,,
14303,6600,35.42,30.12,5.30,24100.46,Metal Loss Group,External,17,0.043,1.1,1.6,04:03,,ERW,0.250,X42,8.625,1440,,0.679,2121,2945,35.64274207,-119.79955298,442.80,,,,,,
14304,6600,35.42,30.34,5.08,24100.67,Metal Loss,External,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64274171,-119.79955368,442.80,,,,,,
14305,6600,35.42,30.47,4.95,24100.80,Metal Loss,External,16,0.040,0.4,0.8,04:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64274147,-119.79955414,442.80,,,,,,
14306,6600,35.42,30.50,4.93,24100.83,Metal Loss,External,10,0.025,0.5,0.9,08:46,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64274144,-119.79955420,442.80,,,,,,
14307,6600,35.42,30.57,4.86,24100.90,Metal Loss,External,10,0.025,0.5,0.9,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64274138,-119.79955432,442.80,,,,,,
14308,6600,35.42,30.61,4.82,24100.94,Metal Loss Group,External,24,0.060,2.9,4.4,02:36,,ERW,0.250,X42,8.625,1440,,0.740,1945,2702,35.64274129,-119.79955450,442.81,,,,,,
14309,6600,35.42,30.64,4.78,24100.98,Metal Loss Group,External,19,0.048,4.1,2.3,08:47,,ERW,0.250,X42,8.625,1440,,0.738,1952,2711,35.64274126,-119.79955456,442.81,,,,,,
14310,6600,35.42,31.09,4.33,24101.43,Metal Loss,External,10,0.025,0.4,0.8,10:04,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64274060,-119.79955583,442.81,,,,,,
14311,6600,35.42,31.12,4.30,24101.46,Metal Loss Group,External,16,0.040,0.8,2.4,03:03,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.64274057,-119.79955589,442.81,,,,,,
14312,6600,35.42,31.28,4.15,24101.61,Metal Loss Group,External,18,0.045,3.2,7.4,06:59,,ERW,0.250,X42,8.625,1440,,0.722,1994,2769,35.64274030,-119.79955640,442.81,,,,,,
14313,6600,35.42,31.41,4.01,24101.75,Metal Loss,External,14,0.035,0.3,0.6,02:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64274012,-119.79955675,442.82,,,,,,
14314,6600,35.42,31.60,3.82,24101.94,Metal Loss,External,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64273991,-119.79955717,442.82,,,,,,
14315,6600,35.42,31.70,3.73,24102.03,Metal Loss Group,External,22,0.055,2.5,2.1,09:27,,ERW,0.250,X42,8.625,1440,,0.724,1989,2763,35.64273974,-119.79955749,442.82,,,,,,
14316,6600,35.42,31.78,3.65,24102.11,Metal Loss,External,10,0.025,0.4,0.8,02:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64273958,-119.79955779,442.82,,,,,,
14317,6600,35.42,31.80,3.63,24102.13,Metal Loss Group,External,22,0.055,3.4,2.9,02:56,,ERW,0.250,X42,8.625,1440,,0.743,1938,2692,35.64273956,-119.79955784,442.82,,,,,,
14318,6600,35.42,32.02,3.41,24102.35,Metal Loss Group,External,26,0.065,1.1,2.1,10:11,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64273924,-119.79955846,442.82,,,,,,
14319,6600,35.42,32.18,3.25,24102.51,Metal Loss Group,External,11,0.028,0.7,1.2,06:26,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64273896,-119.79955899,442.83,,,,,,
14320,6600,35.42,32.25,3.18,24102.58,Metal Loss Group,External,21,0.053,7.7,5.4,00:04,At Seam,ERW,0.250,X42,8.625,1440,,0.771,1867,2594,35.64273890,-119.79955911,442.83,,,,,,
14321,6600,35.42,32.54,2.89,24102.87,Metal Loss Group,Internal,24,0.060,1.2,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.691,2083,2894,35.64273845,-119.79955998,442.83,,,,,,
14322,6600,35.42,32.77,2.65,24103.11,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:35,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64273812,-119.79956063,442.83,,,,,,
14323,6600,35.42,33.01,2.42,24103.34,Metal Loss Group,External,18,0.045,2.6,2.2,00:49,,ERW,0.250,X42,8.625,1440,,0.714,2018,2802,35.64273776,-119.79956132,442.84,,,,,,
14324,6610,40.98,35.42,40.98,24105.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:13,,,,35.64273423,-119.79956813,442.87,,,,,,
14325,6610,40.98,0.93,40.05,24106.69,Metal Loss,Internal,10,0.025,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64273287,-119.79957076,442.88,,,,,,
14326,6610,40.98,1.05,39.92,24106.81,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64273270,-119.79957109,442.88,,,,,,
14327,6610,40.98,1.40,39.58,24107.16,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64273221,-119.79957203,442.88,,,,,,
14328,6610,40.98,2.15,38.83,24107.91,Metal Loss,External,10,0.025,0.3,0.6,00:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64273107,-119.79957424,442.89,,,,,,
14329,6610,40.98,2.27,38.71,24108.02,Metal Loss,External,10,0.025,0.6,1.1,00:39,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64273091,-119.79957454,442.90,,,,,,
14330,6610,40.98,2.39,38.58,24108.15,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64273073,-119.79957489,442.90,,,,,,
14331,6610,40.98,2.80,38.17,24108.56,Metal Loss,External,10,0.025,0.3,0.6,00:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64273012,-119.79957608,442.90,,,,,,
14332,6610,40.98,2.95,38.02,24108.71,Metal Loss,Internal,11,0.028,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64272992,-119.79957647,442.91,,,,,,
14333,6610,40.98,2.98,38.00,24108.74,Metal Loss,External,10,0.025,0.4,0.8,02:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64272990,-119.79957650,442.91,,,,,,
14334,6610,40.98,3.18,37.80,24108.93,Metal Loss,External,10,0.025,0.3,0.6,02:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64272959,-119.79957710,442.91,,,,,,
14335,6610,40.98,3.78,37.20,24109.53,Metal Loss,Internal,10,0.025,0.5,0.9,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64272872,-119.79957879,442.92,,,,,,
14336,6610,40.98,4.15,36.83,24109.91,Metal Loss,Internal,10,0.025,0.4,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64272820,-119.79957978,442.92,,,,,,
14337,6610,40.98,4.54,36.44,24110.30,Metal Loss,Internal,10,0.025,0.4,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64272759,-119.79958096,442.93,,,,,,
14338,6610,40.98,4.79,36.19,24110.55,Metal Loss Group,Internal,17,0.043,2.8,1.2,06:25,,ERW,0.250,X42,8.625,1440,,0.714,2018,2803,35.64272724,-119.79958165,442.93,,,,,,
14339,6610,40.98,5.55,35.43,24111.30,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64272610,-119.79958384,442.94,,,,,,
14340,6610,40.98,6.16,34.81,24111.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64272523,-119.79958552,442.95,,,,,,
14341,6610,40.98,6.42,34.55,24112.18,Metal Loss,Internal,10,0.025,0.5,0.9,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64272487,-119.79958622,442.95,,,,,,
14342,6610,40.98,6.56,34.42,24112.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64272466,-119.79958662,442.95,,,,,,
14343,6610,40.98,7.06,33.92,24112.82,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64272389,-119.79958810,442.96,,,,,,
14344,6610,40.98,7.23,33.75,24112.98,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64272368,-119.79958851,442.96,,,,,,
14345,6610,40.98,7.65,33.32,24113.41,Metal Loss,Internal,10,0.025,0.4,0.8,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64272304,-119.79958976,442.97,,,,,,
14346,6610,40.98,7.89,33.09,24113.65,Metal Loss,Internal,12,0.030,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64272268,-119.79959044,442.97,,,,,,
14347,6610,40.98,8.83,32.14,24114.59,Metal Loss Group,Internal,10,0.025,0.9,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64272134,-119.79959303,442.98,,,,,,
14348,6610,40.98,9.41,31.56,24115.17,Metal Loss,Internal,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64272041,-119.79959483,443.00,,,,,,
14349,6610,40.98,9.94,31.04,24115.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64271970,-119.79959621,443.00,,,,,,
14350,6610,40.98,10.15,30.83,24115.91,Metal Loss,Internal,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64271937,-119.79959684,443.01,,,,,,
14351,6610,40.98,10.39,30.59,24116.14,Metal Loss,Internal,16,0.040,0.3,0.5,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64271901,-119.79959753,443.01,,,,,,
14352,6610,40.98,11.92,29.06,24117.68,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64271673,-119.79960192,443.04,,,,,,
14353,6610,40.98,12.25,28.73,24118.01,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64271629,-119.79960277,443.04,,,,,,
14354,6610,40.98,12.83,28.15,24118.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64271547,-119.79960436,443.05,,,,,,
14355,6610,40.98,13.59,27.39,24119.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64271432,-119.79960657,443.07,,,,,,
14356,6610,40.98,14.26,26.72,24120.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64271333,-119.79960848,443.08,,,,,,
14357,6610,40.98,14.88,26.10,24120.64,Metal Loss Group,Internal,16,0.040,0.4,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64271238,-119.79961031,443.09,,,,,,
14358,6610,40.98,15.18,25.80,24120.93,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64271197,-119.79961111,443.10,,,,,,
14359,6610,40.98,16.12,24.86,24121.87,Metal Loss,Internal,11,0.028,0.4,0.7,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64271062,-119.79961370,443.11,,,,,,
14360,6610,40.98,16.29,24.69,24122.05,Metal Loss,Internal,11,0.028,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64271031,-119.79961430,443.12,,,,,,
14361,6610,40.98,17.24,23.74,24123.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64270896,-119.79961691,443.13,,,,,,
14362,6610,40.98,17.47,23.51,24123.22,Metal Loss,Internal,10,0.025,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64270863,-119.79961755,443.14,,,,,,
14363,6610,40.98,18.22,22.76,24123.98,Metal Loss,Internal,10,0.025,0.7,1.2,06:22,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64270747,-119.79961978,443.15,,,,,,
14364,6610,40.98,18.47,22.51,24124.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64270714,-119.79962042,443.15,,,,,,
14365,6610,40.98,19.32,21.66,24125.08,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64270584,-119.79962292,443.17,,,,,,
14366,6610,40.98,20.19,20.79,24125.95,Metal Loss,Internal,10,0.025,0.6,1.1,06:24,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64270461,-119.79962530,443.18,,,,,,
14367,6610,40.98,20.37,20.61,24126.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64270433,-119.79962584,443.19,,,,,,
14368,6610,40.98,20.51,20.47,24126.26,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64270413,-119.79962623,443.19,,,,,,
14369,6610,40.98,21.64,19.33,24127.40,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64270246,-119.79962945,443.21,,,,,,
14370,6610,40.98,22.22,18.76,24127.98,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64270161,-119.79963109,443.22,,,,,,
14371,6610,40.98,22.40,18.58,24128.16,Metal Loss,Internal,19,0.048,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64270131,-119.79963166,443.22,,,,,,
14372,6610,40.98,22.62,18.36,24128.37,Metal Loss,Internal,14,0.035,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64270099,-119.79963228,443.23,,,,,,
14373,6610,40.98,23.25,17.72,24129.01,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64270008,-119.79963404,443.24,,,,,,
14374,6610,40.98,23.36,17.62,24129.12,Metal Loss,Internal,12,0.030,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64269993,-119.79963433,443.24,,,,,,
14375,6610,40.98,23.69,17.29,24129.45,Metal Loss Group,Internal,10,0.025,0.6,1.2,06:15,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64269942,-119.79963530,443.25,,,,,,
14376,6610,40.98,24.41,16.57,24130.17,Metal Loss,Internal,10,0.025,0.6,1.1,06:19,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64269833,-119.79963741,443.26,,,,,,
14377,6610,40.98,24.57,16.41,24130.32,Metal Loss Group,Internal,10,0.025,1.6,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64269811,-119.79963784,443.26,,,,,,
14378,6610,40.98,25.81,15.16,24131.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64269628,-119.79964136,443.28,,,,,,
14379,6610,40.98,26.32,14.66,24132.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64269556,-119.79964276,443.29,,,,,,
14380,6610,40.98,27.35,13.62,24133.11,Metal Loss Group,Internal,10,0.025,1.4,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64269404,-119.79964568,443.31,,,,,,
14381,6610,40.98,27.85,13.13,24133.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64269327,-119.79964718,443.32,,,,,,
14382,6610,40.98,27.96,13.02,24133.72,Metal Loss Group,Internal,11,0.028,0.6,1.3,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.64269309,-119.79964751,443.32,,,,,,
14383,6610,40.98,28.29,12.69,24134.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64269262,-119.79964843,443.33,,,,,,
14384,6610,40.98,28.41,12.57,24134.17,Metal Loss,Internal,19,0.048,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64269244,-119.79964877,443.33,,,,,,
14385,6610,40.98,28.53,12.44,24134.29,Metal Loss,Internal,10,0.025,0.4,0.8,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64269227,-119.79964911,443.33,,,,,,
14386,6610,40.98,28.70,12.27,24134.46,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64269205,-119.79964953,443.34,,,,,,
14387,6610,40.98,28.95,12.03,24134.70,Metal Loss Group,Internal,10,0.025,0.4,0.8,07:00,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64269163,-119.79965033,443.34,,,,,,
14388,6610,40.98,29.68,11.30,24135.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64269058,-119.79965236,443.35,,,,,,
14389,6610,40.98,30.36,10.62,24136.11,Metal Loss,Internal,16,0.040,0.3,0.5,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64268958,-119.79965427,443.37,,,,,,
14390,6610,40.98,30.66,10.32,24136.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64268910,-119.79965520,443.38,,,,,,
14391,6610,40.98,30.77,10.20,24136.53,Metal Loss,Internal,10,0.025,0.4,0.7,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64268893,-119.79965552,443.38,,,,,,
14392,6610,40.98,31.41,9.57,24137.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64268805,-119.79965720,443.39,,,,,,
14393,6610,40.98,31.67,9.31,24137.43,Metal Loss Group,Internal,10,0.025,0.3,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64268768,-119.79965792,443.40,,,,,,
14394,6610,40.98,32.09,8.89,24137.85,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64268702,-119.79965917,443.41,,,,,,
14395,6610,40.98,32.29,8.68,24138.05,Metal Loss,Internal,12,0.030,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64268670,-119.79965980,443.42,,,,,,
14396,6610,40.98,32.70,8.28,24138.45,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64268609,-119.79966095,443.43,,,,,,
14397,6610,40.98,33.12,7.86,24138.88,Metal Loss Group,Internal,10,0.025,0.4,1.1,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64268549,-119.79966209,443.44,,,,,,
14398,6610,40.98,33.90,7.08,24139.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64268434,-119.79966430,443.46,,,,,,
14399,6610,40.98,34.29,6.69,24140.04,Metal Loss Group,Internal,10,0.025,0.7,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64268381,-119.79966531,443.47,,,,,,
14400,6610,40.98,34.64,6.34,24140.39,Metal Loss,Internal,17,0.043,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64268322,-119.79966645,443.48,,,,,,
14401,6610,40.98,34.96,6.02,24140.72,Metal Loss,Internal,10,0.025,0.4,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64268272,-119.79966739,443.48,,,,,,
14402,6610,40.98,35.58,5.39,24141.34,Metal Loss Group,Internal,10,0.025,0.5,1.0,06:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64268185,-119.79966906,443.50,,,,,,
14403,6610,40.98,35.78,5.20,24141.54,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64268154,-119.79966965,443.50,,,,,,
14404,6610,40.98,36.16,4.82,24141.92,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64268097,-119.79967075,443.51,,,,,,
14405,6610,40.98,36.29,4.69,24142.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64268080,-119.79967108,443.52,,,,,,
14406,6610,40.98,36.40,4.58,24142.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64268064,-119.79967137,443.52,,,,,,
14407,6610,40.98,36.53,4.45,24142.29,Metal Loss Group,External,11,0.028,0.4,2.8,03:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64268046,-119.79967173,443.52,,,,,,
14408,6610,40.98,36.60,4.38,24142.36,Metal Loss Group,Internal,15,0.038,0.4,1.4,06:14,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64268034,-119.79967196,443.52,,,,,,
14409,6610,40.98,37.00,3.98,24142.76,Metal Loss,External,12,0.030,0.3,0.6,04:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64267977,-119.79967305,443.53,,,,,,
14410,6610,40.98,37.46,3.52,24143.21,Metal Loss Group,External,13,0.033,0.4,2.0,02:52,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64267903,-119.79967445,443.55,,,,,,
14411,6610,40.98,37.75,3.23,24143.51,Metal Loss,Internal,16,0.040,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64267863,-119.79967522,443.55,,,,,,
14412,6610,40.98,37.86,3.12,24143.61,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64267847,-119.79967552,443.56,,,,,,
14413,6610,40.98,38.82,2.16,24144.57,Metal Loss Group,External,10,0.025,1.3,1.0,04:40,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.64267708,-119.79967818,443.58,,,,,,
14414,6610,40.98,39.22,1.76,24144.97,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64267646,-119.79967937,443.59,,,,,,
14415,6620,41.10,40.98,41.10,24146.74,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:27,,,,35.64267388,-119.79968430,443.63,,,,,,
14416,6620,41.10,1.15,39.95,24147.88,Metal Loss,Internal,14,0.035,0.4,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64267213,-119.79968765,443.66,,,,,,
14417,6620,41.10,2.25,38.85,24148.99,Metal Loss,Internal,10,0.025,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64267055,-119.79969068,443.69,,,,,,
14418,6620,41.10,3.11,37.99,24149.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64266927,-119.79969312,443.71,,,,,,
14419,6620,41.10,3.34,37.77,24150.07,Metal Loss,Internal,10,0.025,0.5,0.9,06:08,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64266893,-119.79969377,443.72,,,,,,
14420,6620,41.10,3.98,37.12,24150.71,Metal Loss,Internal,10,0.025,0.5,0.9,06:11,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64266802,-119.79969551,443.73,,,,,,
14421,6620,41.10,4.12,36.98,24150.86,Metal Loss,Internal,10,0.025,0.6,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64266776,-119.79969601,443.74,,,,,,
14422,6620,41.10,4.52,36.58,24151.26,Metal Loss,Internal,15,0.038,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64266721,-119.79969707,443.75,,,,,,
14423,6620,41.10,4.61,36.50,24151.34,Metal Loss Group,External,11,0.028,0.9,0.7,10:44,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.64266707,-119.79969733,443.75,,,,,,
14424,6620,41.10,4.84,36.26,24151.58,Metal Loss Group,External,21,0.053,2.2,5.5,09:27,,ERW,0.250,X42,8.625,1440,,0.714,2016,2800,35.64266673,-119.79969798,443.76,,,,,,
14425,6620,41.10,5.13,35.98,24151.86,Metal Loss Group,External,20,0.050,2.8,3.3,09:11,,ERW,0.250,X42,8.625,1440,,0.724,1989,2762,35.64266633,-119.79969875,443.76,,,,,,
14426,6620,41.10,5.17,35.93,24151.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64266622,-119.79969895,443.76,,,,,,
14427,6620,41.10,5.27,35.83,24152.01,Metal Loss,External,10,0.025,0.3,0.6,00:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64266607,-119.79969924,443.77,,,,,,
14428,6620,41.10,5.61,35.49,24152.34,Metal Loss Group,External,16,0.040,6.5,2.1,08:59,,ERW,0.250,X42,8.625,1440,,0.738,1952,2712,35.64266557,-119.79970021,443.78,,,,,,
14429,6620,41.10,5.65,35.45,24152.38,Metal Loss Group,External,22,0.055,4.6,1.8,01:44,At Seam,ERW,0.250,X42,8.625,1440,,0.757,1901,2640,35.64266554,-119.79970026,443.78,,,,,,
14430,6620,41.10,5.71,35.39,24152.45,Metal Loss,Internal,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64266541,-119.79970050,443.78,,,,,,
14431,6620,41.10,5.87,35.23,24152.61,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64266520,-119.79970090,443.78,,,,,,
14432,6620,41.10,6.27,34.83,24153.01,Metal Loss Group,External,23,0.058,1.3,3.2,08:46,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.64266466,-119.79970194,443.79,,,,,,
14433,6620,41.10,6.43,34.67,24153.17,Metal Loss Group,External,16,0.040,2.0,1.0,02:04,At Seam,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.64266437,-119.79970248,443.80,,,,,,
14434,6620,41.10,6.51,34.59,24153.24,Metal Loss Group,External,34,0.085,0.6,2.5,08:48,,ERW,0.250,X42,8.625,1440,,0.676,2130,2958,35.64266423,-119.79970276,443.80,,,,,,
14435,6620,41.10,6.56,34.54,24153.30,Metal Loss,Internal,10,0.025,0.6,1.0,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64266418,-119.79970286,443.80,,,,,,
14436,6620,41.10,6.70,34.40,24153.43,Metal Loss Group,External,20,0.050,10.2,3.8,07:41,,ERW,0.250,X42,8.625,1440,,0.771,1867,2593,35.64266400,-119.79970321,443.80,,,,,,
14437,6620,41.10,6.78,34.32,24153.52,Metal Loss,External,13,0.033,0.3,0.6,02:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64266385,-119.79970348,443.81,,,,,,
14438,6620,41.10,7.06,34.04,24153.80,Metal Loss,External,10,0.025,0.5,0.9,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64266347,-119.79970421,443.81,,,,,,
14439,6620,41.10,7.27,33.84,24154.00,Metal Loss Group,External,16,0.040,1.5,1.0,02:46,,ERW,0.250,X42,8.625,1440,,0.687,2096,2910,35.64266316,-119.79970481,443.82,,,,,,
14440,6620,41.10,7.32,33.78,24154.06,Metal Loss Group,External,10,0.025,0.9,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.64266303,-119.79970505,443.82,,,,,,
14441,6620,41.10,7.50,33.60,24154.24,Metal Loss Group,External,16,0.040,0.7,1.5,05:50,,ERW,0.250,X42,8.625,1440,,0.670,2151,2987,35.64266281,-119.79970547,443.82,,,,,,
14442,6620,41.10,7.59,33.51,24154.32,Metal Loss Group,External,20,0.050,0.9,2.5,08:32,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64266268,-119.79970573,443.83,,,,,,
14443,6620,41.10,7.71,33.39,24154.45,Metal Loss Group,External,24,0.060,4.1,12.6,03:04,,ERW,0.250,X42,8.625,1440,,0.762,1890,2625,35.64266249,-119.79970609,443.83,,,,,,
14444,6620,41.10,8.19,32.91,24154.93,Metal Loss,External,10,0.025,0.6,1.0,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64266178,-119.79970744,443.84,,,,,,
14445,6620,41.10,9.33,31.77,24156.07,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64266004,-119.79971078,443.87,,,,,,
14446,6620,41.10,10.79,30.31,24157.53,Metal Loss,Internal,13,0.033,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64265794,-119.79971479,443.91,,,,,,
14447,6620,41.10,11.97,29.13,24158.71,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64265615,-119.79971822,443.94,,,,,,
14448,6620,41.10,12.46,28.64,24159.20,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64265543,-119.79971959,443.95,,,,,,
14449,6620,41.10,12.58,28.52,24159.32,Metal Loss,Internal,11,0.028,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64265526,-119.79971992,443.95,,,,,,
14450,6620,41.10,12.92,28.19,24159.65,Metal Loss,Internal,10,0.025,0.6,1.1,06:29,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64265477,-119.79972085,443.96,,,,,,
14451,6620,41.10,13.44,27.66,24160.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64265395,-119.79972243,443.97,,,,,,
14452,6620,41.10,13.84,27.27,24160.57,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64265338,-119.79972351,443.98,,,,,,
14453,6620,41.10,14.62,26.49,24161.35,Metal Loss,Internal,15,0.038,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64265224,-119.79972568,444.00,,,,,,
14454,6620,41.10,15.54,25.56,24162.27,Metal Loss,Internal,16,0.040,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64265087,-119.79972830,444.03,,,,,,
14455,6620,41.10,15.81,25.29,24162.54,Metal Loss,Internal,12,0.030,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64265044,-119.79972913,444.03,,,,,,
14456,6620,41.10,16.17,24.94,24162.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64264992,-119.79973012,444.04,,,,,,
14457,6620,41.10,16.33,24.77,24163.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64264970,-119.79973054,444.05,,,,,,
14458,6620,41.10,18.75,22.35,24165.48,Metal Loss Group,Internal,17,0.043,1.5,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64264608,-119.79973747,444.11,,,,,,
14459,6620,41.10,19.45,21.65,24166.18,Metal Loss Group,Internal,10,0.025,1.5,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64264504,-119.79973945,444.13,,,,,,
14460,6620,41.10,20.52,20.58,24167.25,Metal Loss,Internal,10,0.025,0.6,1.0,06:42,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64264349,-119.79974242,444.15,,,,,,
14461,6620,41.10,20.87,20.23,24167.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64264298,-119.79974340,444.16,,,,,,
14462,6620,41.10,20.99,20.11,24167.73,Metal Loss Group,Internal,10,0.025,0.9,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64264281,-119.79974373,444.16,,,,,,
14463,6620,41.10,21.47,19.64,24168.20,Metal Loss Group,Internal,19,0.048,1.4,0.7,06:31,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.64264213,-119.79974502,444.17,,,,,,
14464,6620,41.10,22.11,18.99,24168.85,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64264113,-119.79974693,444.19,,,,,,
14465,6620,41.10,22.72,18.38,24169.46,Metal Loss Group,External,22,0.055,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64264018,-119.79974873,444.20,,,,,,
14466,6620,41.10,23.05,18.06,24169.78,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64263977,-119.79974951,444.21,,,,,,
14467,6620,41.10,26.16,14.94,24172.90,Metal Loss Group,Internal,10,0.025,1.0,1.0,06:32,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64263509,-119.79975841,444.26,,,,,,
14468,6620,41.10,26.40,14.70,24173.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64263474,-119.79975908,444.27,,,,,,
14469,6620,41.10,28.24,12.86,24174.98,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64263201,-119.79976426,444.30,,,,,,
14470,6620,41.10,28.36,12.74,24175.09,Metal Loss,Internal,13,0.033,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64263183,-119.79976459,444.30,,,,,,
14471,6620,41.10,28.78,12.33,24175.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64263119,-119.79976581,444.31,,,,,,
14472,6620,41.10,30.62,10.48,24177.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64262847,-119.79977099,444.35,,,,,,
14473,6620,41.10,32.66,8.44,24179.40,Metal Loss,Internal,10,0.025,0.6,1.0,06:28,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64262540,-119.79977680,444.38,,,,,,
14474,6620,41.10,33.55,7.56,24180.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64262407,-119.79977934,444.40,,,,,,
14475,6620,41.10,34.09,7.01,24180.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64262326,-119.79978088,444.41,,,,,,
14476,6620,41.10,35.31,5.80,24182.04,Metal Loss,Internal,10,0.025,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64262149,-119.79978425,444.43,,,,,,
14477,6620,41.10,37.95,3.16,24184.68,Metal Loss,Internal,10,0.025,0.6,1.1,06:32,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64261751,-119.79979180,444.48,,,,,,
14478,6620,41.10,38.30,2.80,24185.04,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64261699,-119.79979278,444.49,,,,,,
14479,6620,41.10,38.58,2.52,24185.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64261661,-119.79979350,444.49,,,,,,
14480,6620,41.10,39.38,1.72,24186.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64261541,-119.79979579,444.51,,,,,,
14481,6620,41.10,40.40,0.70,24187.14,Metal Loss,Internal,19,0.048,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64261390,-119.79979866,444.53,,,,,,
14482,6620,41.10,40.88,0.23,24187.61,Metal Loss,Internal,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64261319,-119.79980001,444.53,,,,,,
14483,6630,41.18,41.10,41.18,24187.84,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:34,,,,35.64261287,-119.79980062,444.54,,,,,,
14484,6630,41.18,3.15,38.03,24190.99,Metal Loss,Internal,10,0.025,0.4,0.7,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64260817,-119.79980954,444.60,,,,,,
14485,6630,41.18,3.72,37.46,24191.56,Metal Loss Group,Internal,15,0.038,1.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.680,2118,2941,35.64260731,-119.79981118,444.61,,,,,,
14486,6630,41.18,6.76,34.41,24194.60,Metal Loss,Internal,18,0.045,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64260275,-119.79981983,444.66,,,,,,
14487,6630,41.18,7.36,33.82,24195.19,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64260188,-119.79982149,444.67,,,,,,
14488,6630,41.18,7.62,33.55,24195.46,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64260153,-119.79982216,444.68,,,,,,
14489,6630,41.18,9.97,31.21,24197.81,Metal Loss,Internal,10,0.025,0.6,1.1,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64259801,-119.79982887,444.71,,,,,,
14490,6630,41.18,10.82,30.36,24198.66,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64259671,-119.79983135,444.72,,,,,,
14491,6630,41.18,12.31,28.86,24200.15,Metal Loss,Internal,10,0.025,0.6,1.0,06:29,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64259451,-119.79983556,444.74,,,,,,
14492,6630,41.18,12.72,28.46,24200.56,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64259395,-119.79983662,444.75,,,,,,
14493,6630,41.18,13.00,28.18,24200.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64259350,-119.79983748,444.75,,,,,,
14494,6630,41.18,13.35,27.83,24201.18,Metal Loss Group,Internal,11,0.028,0.8,1.2,06:11,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64259298,-119.79983847,444.75,,,,,,
14495,6630,41.18,13.84,27.34,24201.67,Metal Loss,Internal,10,0.025,0.4,0.7,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64259227,-119.79983982,444.76,,,,,,
14496,6630,41.18,14.57,26.60,24202.41,Metal Loss,Internal,13,0.033,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64259116,-119.79984194,444.77,,,,,,
14497,6630,41.18,15.90,25.28,24203.74,Metal Loss,Internal,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64258916,-119.79984576,444.79,,,,,,
14498,6630,41.18,16.55,24.63,24204.39,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64258823,-119.79984753,444.80,,,,,,
14499,6630,41.18,16.89,24.29,24204.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64258774,-119.79984848,444.80,,,,,,
14500,6630,41.18,17.11,24.06,24204.95,Metal Loss,Internal,10,0.025,0.6,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64258741,-119.79984911,444.80,,,,,,
14501,6630,41.18,18.05,23.13,24205.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64258596,-119.79985187,444.82,,,,,,
14502,6630,41.18,18.23,22.95,24206.07,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64258573,-119.79985231,444.82,,,,,,
14503,6630,41.18,21.78,19.40,24209.62,Metal Loss Group,External,21,0.053,7.1,8.6,05:14,,ERW,0.250,X42,8.625,1440,,0.769,1873,2601,35.64258051,-119.79986228,444.87,,,,,,
14504,6630,41.18,22.05,19.13,24209.89,Metal Loss Group,External,21,0.053,1.0,0.8,08:58,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.64258006,-119.79986314,444.87,,,,,,
14505,6630,41.18,22.35,18.83,24210.19,Metal Loss Group,External,12,0.030,1.5,0.7,09:28,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.64257957,-119.79986406,444.87,,,,,,
14506,6630,41.18,22.58,18.60,24210.41,Metal Loss Group,External,16,0.040,1.8,2.3,09:43,,ERW,0.250,X42,8.625,1440,,0.692,2081,2890,35.64257924,-119.79986470,444.88,,,,,,
14507,6630,41.18,22.60,18.58,24210.44,Metal Loss,External,12,0.030,0.4,0.7,04:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64257922,-119.79986474,444.88,,,,,,
14508,6630,41.18,22.74,18.44,24210.57,Metal Loss,External,11,0.028,0.3,0.6,05:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64257904,-119.79986508,444.88,,,,,,
14509,6630,41.18,23.01,18.17,24210.84,Metal Loss,External,10,0.025,0.4,0.8,04:02,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64257866,-119.79986580,444.88,,,,,,
14510,6630,41.18,23.15,18.02,24210.99,Metal Loss Group,External,10,0.025,2.2,1.4,03:42,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.64257840,-119.79986631,444.88,,,,,,
14511,6630,41.18,23.42,17.75,24211.26,Metal Loss Group,External,17,0.043,2.3,1.9,03:41,,ERW,0.250,X42,8.625,1440,,0.705,2042,2837,35.64257801,-119.79986706,444.89,,,,,,
14512,6630,41.18,23.97,17.21,24211.81,Metal Loss Group,External,16,0.040,1.5,1.3,03:35,,ERW,0.250,X42,8.625,1440,,0.686,2101,2918,35.64257720,-119.79986860,444.90,,,,,,
14513,6630,41.18,24.21,16.97,24212.05,Metal Loss,External,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64257686,-119.79986925,444.90,,,,,,
14514,6630,41.18,24.31,16.87,24212.15,Metal Loss Group,External,23,0.058,0.3,1.3,04:03,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64257670,-119.79986954,444.90,,,,,,
14515,6630,41.18,24.40,16.78,24212.24,Metal Loss,External,23,0.058,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64257655,-119.79986983,444.90,,,,,,
14516,6630,41.18,24.57,16.61,24212.40,Metal Loss,External,11,0.028,0.4,0.8,04:00,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64257632,-119.79987027,444.90,,,,,,
14517,6630,41.18,24.75,16.43,24212.59,Metal Loss Group,External,18,0.045,1.2,1.1,04:26,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64257603,-119.79987082,444.91,,,,,,
14519,6630,41.18,24.82,16.36,24212.65,Metal Loss Group,External,23,0.058,1.4,2.0,10:11,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.64257598,-119.79987093,444.91,,,,,,
14518,6630,41.18,24.82,16.36,24212.65,Metal Loss Group,External,15,0.038,3.6,5.3,05:56,,ERW,0.250,X42,8.625,1440,,0.715,2013,2795,35.64257598,-119.79987093,444.91,,,,,,
14520,6630,41.18,25.23,15.94,24213.07,Metal Loss Group,External,16,0.040,0.4,0.9,06:52,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64257533,-119.79987216,444.91,,,,,,
14521,6630,41.18,25.37,15.81,24213.21,Metal Loss,External,12,0.030,0.3,0.6,05:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64257514,-119.79987253,444.91,,,,,,
14522,6630,41.18,25.40,15.77,24213.24,Metal Loss Group,External,19,0.048,2.1,1.9,06:37,,ERW,0.250,X42,8.625,1440,,0.706,2040,2834,35.64257511,-119.79987259,444.91,,,,,,
14523,6630,41.18,25.77,15.41,24213.61,Metal Loss Group,External,11,0.028,0.4,2.3,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64257453,-119.79987370,444.92,,,,,,
14524,6630,41.18,29.00,12.18,24216.84,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64256977,-119.79988278,444.96,,,,,,
14525,6630,41.18,29.17,12.01,24217.01,Metal Loss,Internal,14,0.035,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64256948,-119.79988333,444.96,,,,,,
14526,6630,41.18,29.41,11.77,24217.24,Metal Loss,Internal,16,0.040,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64256914,-119.79988399,444.97,,,,,,
14527,6630,41.18,29.66,11.52,24217.49,Metal Loss,Internal,10,0.025,0.4,0.7,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64256879,-119.79988465,444.97,,,,,,
14528,6630,41.18,30.01,11.17,24217.85,Metal Loss,Internal,12,0.030,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64256827,-119.79988565,444.97,,,,,,
14529,6630,41.18,30.17,11.01,24218.01,Metal Loss Group,Internal,14,0.035,1.6,1.2,06:33,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.64256806,-119.79988604,444.98,,,,,,
14530,6630,41.18,30.93,10.24,24218.77,Metal Loss Group,Internal,10,0.025,1.2,0.7,06:33,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64256691,-119.79988824,444.99,,,,,,
14531,6630,41.18,31.63,9.55,24219.47,Metal Loss,Internal,14,0.035,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64256588,-119.79989019,445.00,,,,,,
14532,6630,41.18,32.01,9.17,24219.84,Metal Loss,Internal,10,0.025,0.4,0.7,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64256526,-119.79989138,445.00,,,,,,
14533,6630,41.18,33.78,7.40,24221.62,Metal Loss,Internal,10,0.025,0.7,1.2,06:32,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64256268,-119.79989631,445.02,,,,,,
14534,6630,41.18,33.96,7.22,24221.80,Metal Loss,Internal,12,0.030,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64256240,-119.79989685,445.03,,,,,,
14535,6630,41.18,36.20,4.98,24224.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64255906,-119.79990321,445.06,,,,,,
14536,6630,41.18,37.88,3.29,24225.72,Metal Loss,External,10,0.025,0.5,0.9,07:22,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64255663,-119.79990786,445.08,,,,,,
14537,6630,41.18,38.28,2.90,24226.12,Metal Loss Group,External,19,0.048,2.3,5.5,05:58,,ERW,0.250,X42,8.625,1440,,0.710,2028,2816,35.64255601,-119.79990905,445.08,,,,,,
14538,6630,41.18,38.51,2.67,24226.34,Metal Loss Group,External,11,0.028,4.6,1.6,04:56,,ERW,0.250,X42,8.625,1440,,0.706,2040,2834,35.64255568,-119.79990968,445.09,,,,,,
14539,6630,41.18,38.58,2.59,24226.42,Metal Loss Group,External,17,0.043,2.4,4.4,06:33,,ERW,0.250,X42,8.625,1440,,0.707,2036,2828,35.64255560,-119.79990983,445.09,,,,,,
14540,6630,41.18,38.77,2.41,24226.61,Metal Loss Group,External,17,0.043,1.5,2.7,08:19,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64255531,-119.79991038,445.09,,,,,,
14541,6630,41.18,38.99,2.19,24226.82,Metal Loss,External,17,0.043,0.3,0.5,05:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64255499,-119.79991099,445.09,,,,,,
14542,6630,41.18,39.01,2.17,24226.85,Metal Loss Group,External,20,0.050,1.6,2.0,08:17,,ERW,0.250,X42,8.625,1440,,0.695,2071,2876,35.64255498,-119.79991100,445.09,,,,,,
14543,6630,41.18,39.14,2.04,24226.98,Metal Loss Group,External,22,0.055,1.9,5.6,08:26,,ERW,0.250,X42,8.625,1440,,0.709,2032,2822,35.64255477,-119.79991140,445.09,,,,,,
14544,6630,41.18,39.15,2.03,24226.98,Metal Loss Group,External,12,0.030,2.3,1.2,04:46,,ERW,0.250,X42,8.625,1440,,0.691,2083,2892,35.64255470,-119.79991154,445.10,,,,,,
14545,6630,41.18,39.49,1.68,24227.33,Metal Loss,External,13,0.033,0.3,0.5,05:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64255418,-119.79991254,445.10,,,,,,
14546,6630,41.18,39.61,1.57,24227.45,Metal Loss Group,External,21,0.053,1.1,1.5,10:43,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.64255402,-119.79991284,445.10,,,,,,
14547,6630,41.18,39.62,1.56,24227.45,Metal Loss Group,External,34,0.085,3.4,8.6,00:21,,ERW,0.250,X42,8.625,1440,,0.802,1796,2495,35.64255401,-119.79991285,445.10,,,,,,
14548,6630,41.18,39.87,1.31,24227.71,Metal Loss Group,External,19,0.048,1.1,2.7,10:36,At Seam,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.64255365,-119.79991355,445.10,,,,,,
14549,6630,41.18,40.13,1.05,24227.96,Metal Loss Group,External,22,0.055,0.9,2.1,01:45,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64255328,-119.79991425,445.11,,,,,,
14550,6630,41.18,40.23,0.95,24228.07,Metal Loss,External,10,0.025,0.5,0.9,06:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64255314,-119.79991452,445.11,,,,,,
14551,6640,41.40,41.18,41.40,24229.01,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:22,,,,35.64255174,-119.79991718,445.12,,,,,,
14552,6640,41.40,0.91,40.49,24229.93,Metal Loss,External,11,0.028,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64255032,-119.79991991,445.14,,,,,,
14553,6640,41.40,0.97,40.43,24229.98,Metal Loss,External,18,0.045,0.3,0.5,11:58,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64255027,-119.79992000,445.14,,,,,,
14554,6640,41.40,1.14,40.27,24230.15,Metal Loss,External,10,0.025,0.4,0.8,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64255005,-119.79992042,445.14,,,,,,
14555,6640,41.40,1.28,40.12,24230.29,Metal Loss,External,10,0.025,0.4,0.8,04:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64254980,-119.79992089,445.14,,,,,,
14556,6640,41.40,1.47,39.93,24230.48,Metal Loss Group,External,15,0.038,0.5,2.0,10:35,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64254958,-119.79992133,445.14,,,,,,
14557,6640,41.40,1.60,39.80,24230.61,Metal Loss Group,External,27,0.068,5.1,11.2,10:02,At Seam,ERW,0.250,X42,8.625,1440,,0.791,1820,2527,35.64254940,-119.79992167,445.14,,,,,,
14558,6640,41.40,1.82,39.58,24230.83,Metal Loss,External,10,0.025,0.3,0.6,08:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64254906,-119.79992231,445.15,,,,,,
14559,6640,41.40,1.87,39.53,24230.89,Metal Loss Group,External,25,0.063,4.0,9.6,02:19,At Seam,ERW,0.250,X42,8.625,1440,,0.766,1880,2612,35.64254894,-119.79992253,445.15,,,,,,
14560,6640,41.40,2.17,39.23,24231.18,Metal Loss Group,External,26,0.065,6.1,12.3,04:33,,ERW,0.250,X42,8.625,1440,,0.794,1813,2518,35.64254853,-119.79992332,445.15,,,,,,
14561,6640,41.40,2.43,38.97,24231.44,Metal Loss,External,14,0.035,0.3,0.6,08:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64254810,-119.79992414,445.16,,,,,,
14562,6640,41.40,2.78,38.63,24231.79,Metal Loss,External,10,0.025,0.4,0.6,07:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64254760,-119.79992510,445.16,,,,,,
14563,6640,41.40,3.11,38.29,24232.12,Metal Loss,External,10,0.025,0.6,1.1,06:36,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64254711,-119.79992604,445.17,,,,,,
14564,6640,41.40,4.28,37.12,24233.29,Metal Loss,Internal,10,0.025,0.4,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64254539,-119.79992932,445.18,,,,,,
