"Item
14565,6640,41.40,4.50,36.91,24233.51,Metal Loss,Internal,24,0.060,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64254507,-119.79992993,445.19,,,,,,
14566,6640,41.40,4.64,36.76,24233.65,Metal Loss,Internal,10,0.025,0.3,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64254487,-119.79993032,445.19,,,,,,
14567,6640,41.40,4.82,36.58,24233.83,Metal Loss Group,Internal,11,0.028,1.2,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.64254456,-119.79993090,445.19,,,,,,
14568,6640,41.40,5.12,36.29,24234.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64254416,-119.79993168,445.20,,,,,,
14569,6640,41.40,6.01,35.39,24235.02,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64254285,-119.79993417,445.21,,,,,,
14570,6640,41.40,6.99,34.42,24236.00,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64254136,-119.79993703,445.22,,,,,,
14571,6640,41.40,7.15,34.26,24236.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64254115,-119.79993743,445.22,,,,,,
14572,6640,41.40,8.11,33.29,24237.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64253968,-119.79994024,445.24,,,,,,
14573,6640,41.40,8.68,32.72,24237.70,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64253884,-119.79994184,445.25,,,,,,
14574,6640,41.40,9.85,31.55,24238.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64253712,-119.79994513,445.26,,,,,,
14575,6640,41.40,12.40,29.01,24241.41,Metal Loss Group,Internal,10,0.025,0.4,0.8,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64253331,-119.79995241,445.30,,,,,,
14576,6640,41.40,14.74,26.66,24243.76,Metal Loss,Internal,10,0.025,0.4,0.7,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64252988,-119.79995896,445.33,,,,,,
14577,6640,41.40,15.65,25.76,24244.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64252852,-119.79996155,445.35,,,,,,
14578,6640,41.40,15.81,25.59,24244.82,Metal Loss,Internal,16,0.040,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64252825,-119.79996206,445.35,,,,,,
14579,6640,41.40,16.80,24.60,24245.81,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64252682,-119.79996481,445.36,,,,,,
14580,6640,41.40,17.09,24.32,24246.10,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64252638,-119.79996564,445.37,,,,,,
14581,6640,41.40,18.71,22.69,24247.73,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64252399,-119.79997020,445.39,,,,,,
14582,6640,41.40,19.44,21.97,24248.45,Metal Loss,Internal,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64252287,-119.79997235,445.40,,,,,,
14583,6640,41.40,19.81,21.59,24248.83,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64252234,-119.79997336,445.40,,,,,,
14584,6640,41.40,20.11,21.29,24249.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64252194,-119.79997413,445.41,,,,,,
14585,6640,41.40,22.21,19.19,24251.23,Metal Loss,Internal,10,0.025,0.4,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64251878,-119.79998017,445.44,,,,,,
14586,6640,41.40,22.88,18.52,24251.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64251779,-119.79998205,445.45,,,,,,
14587,6640,41.40,25.08,16.32,24254.10,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64251455,-119.79998823,445.48,,,,,,
14588,6640,41.40,29.25,12.15,24258.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64250841,-119.80000010,445.51,,,,,,
14589,6640,41.40,34.89,6.52,24263.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64250022,-119.80001600,445.53,,,,,,
14590,6640,41.40,35.49,5.91,24264.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64249934,-119.80001771,445.54,,,,,,
14591,6640,41.40,36.21,5.19,24265.22,Metal Loss,Internal,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64249825,-119.80001982,445.54,,,,,,
14592,6640,41.40,37.34,4.06,24266.36,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64249658,-119.80002306,445.54,,,,,,
14593,6640,41.40,38.89,2.51,24267.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64249436,-119.80002737,445.55,,,,,,
14594,6650,41.41,41.40,41.41,24270.42,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:30,,,,35.64249068,-119.80003451,445.56,,,,,,
14595,6650,41.41,32.24,9.18,24302.65,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64244330,-119.80012626,445.71,,,,,,
14596,6650,41.41,35.59,5.82,24306.01,Metal Loss Group,External,16,0.040,0.5,1.5,07:32,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64243835,-119.80013584,445.72,,,,,,
14597,6650,41.41,35.73,5.68,24306.15,Metal Loss,External,10,0.025,0.3,0.6,08:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64243816,-119.80013621,445.72,,,,,,
14598,6650,41.41,35.86,5.56,24306.27,Metal Loss Group,External,13,0.033,1.5,0.8,09:57,,ERW,0.250,X42,8.625,1440,,0.682,2113,2935,35.64243797,-119.80013657,445.72,,,,,,
14599,6650,41.41,35.89,5.52,24306.31,Metal Loss Group,External,13,0.033,0.7,1.6,07:31,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.64243794,-119.80013663,445.72,,,,,,
14600,6650,41.41,36.08,5.33,24306.50,Metal Loss Group,External,18,0.045,2.4,5.0,07:08,,ERW,0.250,X42,8.625,1440,,0.709,2032,2822,35.64243764,-119.80013721,445.72,,,,,,
14601,6650,41.41,36.39,5.02,24306.81,Metal Loss Group,External,23,0.058,1.4,1.7,08:09,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.64243718,-119.80013811,445.73,,,,,,
14602,6650,41.41,36.50,4.91,24306.92,Metal Loss Group,External,10,0.025,2.8,2.4,06:54,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.64243701,-119.80013843,445.73,,,,,,
14603,6650,41.41,37.26,4.15,24307.68,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64243597,-119.80014046,445.73,,,,,,
14604,6650,41.41,37.34,4.08,24307.75,Metal Loss Group,External,16,0.040,0.4,1.5,08:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64243580,-119.80014077,445.73,,,,,,
14605,6650,41.41,37.54,3.87,24307.95,Metal Loss Group,External,20,0.050,1.3,1.6,03:58,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.64243550,-119.80014136,445.73,,,,,,
14606,6650,41.41,37.69,3.72,24308.10,Metal Loss Group,External,17,0.043,1.6,2.1,09:26,,ERW,0.250,X42,8.625,1440,,0.690,2088,2899,35.64243531,-119.80014173,445.73,,,,,,
14607,6650,41.41,37.77,3.65,24308.18,Metal Loss,External,10,0.025,0.3,0.6,03:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64243517,-119.80014200,445.73,,,,,,
14608,6650,41.41,37.81,3.60,24308.23,Metal Loss,External,16,0.040,0.4,0.6,09:02,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64243513,-119.80014207,445.73,,,,,,
14609,6650,41.41,37.90,3.51,24308.32,Metal Loss Group,External,18,0.045,6.2,1.8,03:11,,ERW,0.250,X42,8.625,1440,,0.747,1927,2676,35.64243500,-119.80014232,445.73,,,,,,
14610,6650,41.41,37.98,3.44,24308.39,Metal Loss Group,External,16,0.040,0.5,1.7,08:52,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64243486,-119.80014258,445.73,,,,,,
14611,6650,41.41,38.11,3.30,24308.52,Metal Loss Group,External,21,0.053,3.4,1.5,09:07,,ERW,0.250,X42,8.625,1440,,0.738,1950,2708,35.64243467,-119.80014294,445.73,,,,,,
14612,6650,41.41,38.49,2.92,24308.91,Metal Loss Group,External,26,0.065,2.3,4.3,09:12,,ERW,0.250,X42,8.625,1440,,0.733,1964,2727,35.64243413,-119.80014398,445.73,,,,,,
14613,6650,41.41,38.51,2.90,24308.93,Metal Loss Group,External,10,0.025,1.4,0.6,03:42,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64243410,-119.80014403,445.73,,,,,,
14614,6650,41.41,38.77,2.64,24309.19,Metal Loss Group,External,23,0.058,7.1,3.3,02:32,,ERW,0.250,X42,8.625,1440,,0.781,1843,2559,35.64243367,-119.80014485,445.74,,,,,,
14615,6650,41.41,38.90,2.51,24309.32,Metal Loss Group,External,23,0.058,5.4,4.9,09:56,At Seam,ERW,0.250,X42,8.625,1440,,0.770,1870,2597,35.64243348,-119.80014520,445.74,,,,,,
14616,6650,41.41,39.44,1.97,24309.86,Metal Loss Group,External,24,0.060,3.4,7.3,00:09,,ERW,0.250,X42,8.625,1440,,0.752,1915,2660,35.64243275,-119.80014660,445.74,,,,,,
14617,6650,41.41,40.66,0.75,24311.08,Metal Loss,Internal,13,0.033,0.3,0.5,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64243090,-119.80015010,445.74,,,,,,
14618,6660,41.40,41.41,41.40,24311.83,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:22,,,,35.64242977,-119.80015225,445.75,,,,,,
14619,6660,41.40,1.40,40.00,24313.23,Metal Loss Group,External,13,0.033,2.2,1.8,00:31,,ERW,0.250,X42,8.625,1440,,0.692,2081,2891,35.64242772,-119.80015614,445.75,,,,,,
14620,6660,41.40,1.70,39.70,24313.53,Metal Loss,External,21,0.053,0.3,0.6,01:08,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64242724,-119.80015705,445.75,,,,,,
14621,6660,41.40,1.89,39.51,24313.72,Metal Loss,External,19,0.048,0.3,0.5,11:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64242694,-119.80015763,445.76,,,,,,
14622,6660,41.40,1.91,39.49,24313.74,Metal Loss Group,External,15,0.038,4.0,2.3,02:48,,ERW,0.250,X42,8.625,1440,,0.719,2003,2782,35.64242692,-119.80015766,445.76,,,,,,
14623,6660,41.40,2.00,39.40,24313.83,Metal Loss,External,14,0.035,0.3,0.6,11:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64242686,-119.80015778,445.76,,,,,,
14624,6660,41.40,2.05,39.35,24313.88,Metal Loss Group,External,14,0.035,1.0,1.6,01:28,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.64242673,-119.80015802,445.76,,,,,,
14625,6660,41.40,2.26,39.14,24314.09,Metal Loss,External,10,0.025,0.3,0.6,00:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64242641,-119.80015862,445.76,,,,,,
14626,6660,41.40,2.41,38.99,24314.24,Metal Loss,External,19,0.048,0.3,0.6,03:10,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64242622,-119.80015899,445.76,,,,,,
14627,6660,41.40,2.46,38.94,24314.29,Metal Loss Group,External,11,0.028,1.8,1.8,01:33,At Seam,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64242618,-119.80015907,445.76,,,,,,
14628,6660,41.40,2.60,38.81,24314.42,Metal Loss,External,16,0.040,0.3,0.5,03:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64242591,-119.80015957,445.76,,,,,,
14629,6660,41.40,2.72,38.68,24314.55,Metal Loss,External,14,0.035,0.3,0.6,10:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64242572,-119.80015994,445.76,,,,,,
14630,6660,41.40,2.75,38.65,24314.58,Metal Loss,External,10,0.025,0.4,0.6,02:16,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64242571,-119.80015997,445.76,,,,,,
14631,6660,41.40,2.79,38.62,24314.61,Metal Loss,External,17,0.043,0.3,0.5,03:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64242566,-119.80016006,445.76,,,,,,
14632,6660,41.40,2.87,38.54,24314.69,Metal Loss,External,10,0.025,0.3,0.6,10:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64242552,-119.80016032,445.76,,,,,,
14633,6660,41.40,2.91,38.49,24314.74,Metal Loss,External,18,0.045,0.3,0.5,03:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64242550,-119.80016036,445.76,,,,,,
14634,6660,41.40,3.21,38.19,24315.04,Metal Loss Group,External,14,0.035,1.3,2.3,02:34,,ERW,0.250,X42,8.625,1440,,0.679,2119,2943,35.64242503,-119.80016125,445.76,,,,,,
14635,6660,41.40,3.22,38.18,24315.05,Metal Loss,External,17,0.043,0.3,0.5,10:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64242502,-119.80016127,445.76,,,,,,
14636,6660,41.40,3.33,38.07,24315.16,Metal Loss Group,External,11,0.028,1.4,0.8,01:32,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.64242486,-119.80016157,445.76,,,,,,
14637,6660,41.40,3.55,37.85,24315.38,Metal Loss,External,11,0.028,0.3,0.6,02:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64242451,-119.80016223,445.76,,,,,,
14638,6660,41.40,3.57,37.83,24315.40,Metal Loss,External,16,0.040,0.4,0.7,04:07,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64242450,-119.80016226,445.76,,,,,,
14639,6660,41.40,3.69,37.71,24315.52,Metal Loss,External,10,0.025,0.3,0.6,03:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64242433,-119.80016258,445.76,,,,,,
14640,6660,41.40,3.79,37.62,24315.61,Metal Loss Group,External,10,0.025,0.5,1.1,10:05,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64242418,-119.80016286,445.76,,,,,,
14641,6660,41.40,3.81,37.60,24315.63,Metal Loss Group,External,23,0.058,2.5,4.2,02:57,,ERW,0.250,X42,8.625,1440,,0.727,1980,2750,35.64242415,-119.80016291,445.76,,,,,,
14642,6660,41.40,4.07,37.33,24315.90,Metal Loss Group,External,22,0.055,2.6,4.8,08:55,,ERW,0.250,X42,8.625,1440,,0.727,1980,2749,35.64242372,-119.80016374,445.76,,,,,,
14643,6660,41.40,4.07,37.33,24315.90,Metal Loss Group,External,22,0.055,2.5,4.3,02:46,,ERW,0.250,X42,8.625,1440,,0.726,1984,2756,35.64242371,-119.80016375,445.76,,,,,,
14644,6660,41.40,4.42,36.98,24316.25,Metal Loss Group,External,15,0.038,2.9,3.1,08:25,,ERW,0.250,X42,8.625,1440,,0.708,2033,2824,35.64242320,-119.80016472,445.77,,,,,,
14645,6660,41.40,4.44,36.97,24316.26,Metal Loss Group,External,19,0.048,1.6,1.2,04:24,,ERW,0.250,X42,8.625,1440,,0.693,2076,2884,35.64242319,-119.80016474,445.77,,,,,,
14646,6660,41.40,4.45,36.95,24316.28,Metal Loss,External,15,0.038,0.3,0.5,10:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64242317,-119.80016478,445.77,,,,,,
14647,6660,41.40,4.73,36.67,24316.56,Metal Loss Group,External,24,0.060,4.3,4.1,05:12,,ERW,0.250,X42,8.625,1440,,0.764,1884,2616,35.64242272,-119.80016564,445.77,,,,,,
14648,6660,41.40,5.19,36.21,24317.02,Metal Loss Group,External,15,0.038,1.7,4.2,05:17,,ERW,0.250,X42,8.625,1440,,0.689,2089,2902,35.64242205,-119.80016691,445.77,,,,,,
14649,6670,41.49,41.40,41.49,24353.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:17,,,,35.64236804,-119.80026913,445.85,,,,,,
14650,6670,41.49,28.14,13.34,24381.37,Metal Loss,External,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64232626,-119.80034880,446.00,,,,,,
14651,6670,41.49,28.52,12.97,24381.75,Metal Loss Group,External,14,0.035,1.5,2.4,05:44,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.64232572,-119.80034983,446.00,,,,,,
14652,6670,41.49,28.66,12.83,24381.88,Metal Loss,External,18,0.045,0.3,0.5,07:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64232554,-119.80035018,446.00,,,,,,
14653,6670,41.49,28.74,12.75,24381.97,Metal Loss,External,10,0.025,0.3,0.6,05:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64232540,-119.80035044,446.00,,,,,,
14654,6670,41.49,29.03,12.46,24382.26,Metal Loss,External,15,0.038,0.3,0.5,05:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64232495,-119.80035130,446.00,,,,,,
14655,6670,41.49,29.37,12.12,24382.60,Metal Loss,External,13,0.033,0.3,0.6,04:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64232444,-119.80035228,446.00,,,,,,
14656,6670,41.49,29.51,11.97,24382.74,Metal Loss,External,14,0.035,0.3,0.6,04:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64232422,-119.80035269,446.00,,,,,,
14657,6670,41.49,29.71,11.78,24382.94,Metal Loss,External,18,0.045,0.3,0.5,03:57,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64232392,-119.80035326,446.00,,,,,,
14658,6670,41.49,29.87,11.61,24383.10,Metal Loss,External,19,0.048,0.3,0.5,04:05,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64232371,-119.80035367,446.00,,,,,,
14659,6670,41.49,30.01,11.47,24383.24,Metal Loss Group,External,13,0.033,1.4,1.1,04:28,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.64232351,-119.80035404,446.01,,,,,,
14660,6670,41.49,30.02,11.46,24383.25,Metal Loss,External,10,0.025,0.4,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64232351,-119.80035406,446.01,,,,,,
14661,6670,41.49,30.37,11.11,24383.60,Metal Loss Group,External,16,0.040,1.4,6.8,05:19,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.64232301,-119.80035499,446.01,,,,,,
14662,6670,41.49,32.21,9.28,24385.44,Metal Loss,Internal,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64232023,-119.80036030,446.01,,,,,,
14663,6670,41.49,33.04,8.45,24386.27,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64231900,-119.80036264,446.01,,,,,,
14664,6670,41.49,33.21,8.28,24386.44,Metal Loss Group,Internal,12,0.030,0.6,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64231880,-119.80036302,446.01,,,,,,
14665,6670,41.49,35.13,6.35,24388.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64231593,-119.80036850,446.02,,,,,,
14666,6670,41.49,36.53,4.96,24389.76,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64231381,-119.80037255,446.02,,,,,,
14667,6670,41.49,37.22,4.27,24390.45,Metal Loss Group,Internal,13,0.033,0.4,0.6,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64231279,-119.80037448,446.03,,,,,,
14668,6670,41.49,39.67,1.81,24392.90,Metal Loss Group,External,19,0.048,0.7,2.8,04:33,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.64230919,-119.80038135,446.03,,,,,,
14669,6670,41.49,39.71,1.78,24392.94,Metal Loss Group,External,10,0.025,0.5,1.8,07:33,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64230908,-119.80038155,446.03,,,,,,
14670,6670,41.49,39.82,1.66,24393.05,Metal Loss Group,Internal,16,0.040,0.4,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64230891,-119.80038187,446.03,,,,,,
14671,6670,41.49,39.83,1.65,24393.06,Metal Loss,External,15,0.038,0.3,0.5,04:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64230890,-119.80038189,446.03,,,,,,
14672,6670,41.49,39.97,1.51,24393.20,Metal Loss,External,11,0.028,0.3,0.6,03:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64230871,-119.80038226,446.03,,,,,,
14673,6670,41.49,40.05,1.44,24393.28,Metal Loss,External,11,0.028,0.4,0.6,09:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64230859,-119.80038250,446.03,,,,,,
14674,6670,41.49,40.09,1.39,24393.32,Metal Loss,External,10,0.025,0.3,0.6,05:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64230855,-119.80038257,446.03,,,,,,
14675,6670,41.49,40.18,1.31,24393.41,Metal Loss Group,External,10,0.025,0.4,0.8,08:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64230841,-119.80038283,446.03,,,,,,
14676,6670,41.49,40.31,1.18,24393.54,Metal Loss,External,12,0.030,0.3,0.6,04:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64230822,-119.80038319,446.03,,,,,,
14677,6670,41.49,40.38,1.11,24393.61,Metal Loss Group,External,17,0.043,0.4,1.5,02:57,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64230817,-119.80038329,446.03,,,,,,
14678,6670,41.49,40.39,1.10,24393.62,Metal Loss,External,13,0.033,0.4,0.7,08:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64230808,-119.80038346,446.03,,,,,,
14679,6670,41.49,40.61,0.87,24393.84,Metal Loss Group,External,16,0.040,0.4,1.5,02:24,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64230774,-119.80038410,446.04,,,,,,
14680,6670,41.49,40.84,0.64,24394.07,Metal Loss Group,External,21,0.053,0.6,2.0,09:59,,ERW,0.250,X42,8.625,1440,,0.670,2149,2984,35.64230740,-119.80038476,446.04,,,,,,
14681,6680,41.38,41.49,41.38,24394.72,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:06,,,,35.64230650,-119.80038647,446.04,,,,,,
14682,6680,41.38,0.29,41.09,24395.01,Metal Loss Group,External,21,0.053,1.6,5.2,06:51,,ERW,0.250,X42,8.625,1440,,0.700,2058,2859,35.64230604,-119.80038734,446.04,,,,,,
14683,6680,41.38,1.41,39.97,24396.12,Metal Loss Group,Internal,10,0.025,0.3,0.8,06:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64230438,-119.80039051,446.04,,,,,,
14684,6680,41.38,2.04,39.34,24396.76,Metal Loss,Internal,10,0.025,0.5,0.9,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64230349,-119.80039221,446.04,,,,,,
14685,6680,41.38,3.33,38.05,24398.05,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64230160,-119.80039581,446.05,,,,,,
14686,6680,41.38,3.99,37.39,24398.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64230060,-119.80039771,446.05,,,,,,
14687,6680,41.38,4.06,37.32,24398.77,Metal Loss,External,10,0.025,0.3,0.6,05:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64230047,-119.80039797,446.05,,,,,,
14688,6680,41.38,4.21,37.17,24398.93,Metal Loss,Internal,10,0.025,0.6,1.1,06:21,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64230027,-119.80039835,446.05,,,,,,
14689,6680,41.38,4.52,36.86,24399.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229981,-119.80039923,446.05,,,,,,
14690,6680,41.38,4.91,36.47,24399.62,Metal Loss Group,Internal,10,0.025,0.7,0.8,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64229926,-119.80040028,446.05,,,,,,
14691,6680,41.38,5.58,35.80,24400.30,Metal Loss Group,Internal,10,0.025,1.3,1.4,06:26,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.64229824,-119.80040222,446.05,,,,,,
14692,6680,41.38,6.22,35.16,24400.94,Metal Loss Group,Internal,10,0.025,0.7,1.4,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64229728,-119.80040406,446.05,,,,,,
14693,6680,41.38,7.27,34.11,24401.98,Metal Loss,Internal,17,0.043,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64229574,-119.80040698,446.06,,,,,,
14694,6680,41.38,7.40,33.98,24402.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229555,-119.80040735,446.06,,,,,,
14695,6680,41.38,7.70,33.68,24402.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229507,-119.80040827,446.06,,,,,,
14696,6680,41.38,8.23,33.15,24402.95,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229425,-119.80040983,446.06,,,,,,
14697,6680,41.38,9.15,32.23,24403.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229290,-119.80041239,446.06,,,,,,
14698,6680,41.38,9.95,31.43,24404.67,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229173,-119.80041464,446.07,,,,,,
14699,6680,41.38,10.16,31.22,24404.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229147,-119.80041513,446.07,,,,,,
14700,6680,41.38,10.63,30.75,24405.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229070,-119.80041659,446.07,,,,,,
14701,6680,41.38,10.88,30.50,24405.60,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64229034,-119.80041728,446.07,,,,,,
14702,6680,41.38,11.23,30.15,24405.95,Metal Loss,Internal,16,0.040,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64228984,-119.80041824,446.07,,,,,,
14703,6680,41.38,11.35,30.03,24406.06,Metal Loss,Internal,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64228967,-119.80041857,446.07,,,,,,
14704,6680,41.38,12.23,29.15,24406.94,Metal Loss,Internal,10,0.025,0.4,0.8,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64228833,-119.80042111,446.07,,,,,,
14705,6680,41.38,12.51,28.87,24407.23,Metal Loss,Internal,19,0.048,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64228794,-119.80042185,446.07,,,,,,
14706,6680,41.38,12.76,28.62,24407.48,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64228760,-119.80042250,446.07,,,,,,
14707,6680,41.38,14.34,27.04,24409.05,Metal Loss,Internal,15,0.038,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64228524,-119.80042701,446.08,,,,,,
14708,6680,41.38,14.80,26.58,24409.51,Metal Loss,Internal,10,0.025,0.4,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64228454,-119.80042833,446.08,,,,,,
14709,6680,41.38,15.68,25.70,24410.40,Metal Loss,Internal,11,0.028,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64228323,-119.80043083,446.08,,,,,,
14710,6680,41.38,19.35,22.03,24414.06,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64227773,-119.80044132,446.09,,,,,,
14711,6680,41.38,19.88,21.50,24414.59,Metal Loss,Internal,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64227699,-119.80044273,446.09,,,,,,
14712,6680,41.38,20.90,20.48,24415.62,Metal Loss,Internal,10,0.025,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64227546,-119.80044565,446.10,,,,,,
14713,6680,41.38,21.12,20.26,24415.83,Metal Loss,Internal,10,0.025,0.4,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64227514,-119.80044626,446.10,,,,,,
14714,6680,41.38,21.41,19.97,24416.12,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64227470,-119.80044711,446.10,,,,,,
14715,6680,41.38,21.61,19.77,24416.33,Metal Loss,Internal,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64227444,-119.80044761,446.10,,,,,,
14716,6680,41.38,21.79,19.59,24416.51,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64227416,-119.80044817,446.10,,,,,,
14717,6680,41.38,22.14,19.24,24416.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64227364,-119.80044917,446.10,,,,,,
14718,6680,41.38,23.02,18.36,24417.74,Metal Loss,Internal,15,0.038,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64227234,-119.80045169,446.10,,,,,,
14719,6680,41.38,23.66,17.72,24418.38,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64227135,-119.80045360,446.10,,,,,,
14720,6680,41.38,23.83,17.55,24418.55,Metal Loss,Internal,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64227114,-119.80045401,446.10,,,,,,
14721,6680,41.38,24.19,17.19,24418.90,Metal Loss,Internal,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64227063,-119.80045499,446.11,,,,,,
14722,6680,41.38,24.55,16.83,24419.27,Metal Loss,Internal,10,0.025,0.4,0.8,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64227010,-119.80045602,446.11,,,,,,
14723,6680,41.38,25.13,16.25,24419.85,Metal Loss,Internal,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64226923,-119.80045770,446.11,,,,,,
14724,6680,41.38,25.55,15.83,24420.27,Metal Loss Group,Internal,10,0.025,1.9,1.3,06:27,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64226860,-119.80045892,446.11,,,,,,
14725,6680,41.38,26.12,15.26,24420.83,Metal Loss,Internal,10,0.025,0.4,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64226776,-119.80046055,446.11,,,,,,
14726,6680,41.38,26.39,14.99,24421.11,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64226732,-119.80046141,446.11,,,,,,
14727,6680,41.38,26.84,14.54,24421.55,Metal Loss,Internal,10,0.025,0.5,0.9,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64226672,-119.80046256,446.11,,,,,,
14728,6680,41.38,27.15,14.23,24421.86,Metal Loss Group,Internal,13,0.033,1.1,1.4,06:20,,ERW,0.250,X42,8.625,1440,,0.674,2136,2966,35.64226626,-119.80046346,446.11,,,,,,
14729,6680,41.38,27.43,13.95,24422.14,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64226581,-119.80046432,446.11,,,,,,
14730,6680,41.38,28.12,13.26,24422.84,Metal Loss,Internal,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64226478,-119.80046633,446.12,,,,,,
14731,6680,41.38,28.72,12.66,24423.44,Metal Loss,Internal,10,0.025,0.4,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64226394,-119.80046795,446.12,,,,,,
14732,6680,41.38,29.04,12.34,24423.75,Metal Loss,Internal,10,0.025,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64226344,-119.80046891,446.12,,,,,,
14733,6680,41.38,29.59,11.79,24424.30,Metal Loss,Internal,10,0.025,0.6,1.0,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64226261,-119.80047052,446.12,,,,,,
14734,6680,41.38,29.83,11.55,24424.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64226227,-119.80047117,446.12,,,,,,
14735,6680,41.38,29.99,11.39,24424.70,Metal Loss,Internal,15,0.038,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64226206,-119.80047159,446.12,,,,,,
14736,6680,41.38,32.53,8.85,24427.24,Metal Loss,Internal,10,0.025,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64225828,-119.80047891,446.13,,,,,,
14737,6680,41.38,32.86,8.52,24427.58,Metal Loss,Internal,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64225779,-119.80047986,446.13,,,,,,
14738,6680,41.38,33.08,8.30,24427.79,Metal Loss,Internal,10,0.025,0.4,0.8,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64225753,-119.80048036,446.13,,,,,,
14739,6680,41.38,35.73,5.65,24430.45,Metal Loss,External,13,0.033,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64225360,-119.80048797,446.14,,,,,,
14740,6680,41.38,36.22,5.16,24430.94,Metal Loss Group,External,11,0.028,0.6,1.4,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64225289,-119.80048934,446.14,,,,,,
14741,6680,41.38,36.27,5.11,24430.99,Metal Loss Group,External,23,0.058,7.5,6.9,04:53,,ERW,0.250,X42,8.625,1440,,0.783,1839,2554,35.64225284,-119.80048944,446.14,,,,,,
14742,6680,41.38,36.57,4.81,24431.29,Metal Loss,External,10,0.025,0.3,0.6,07:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64225238,-119.80049034,446.14,,,,,,
14743,6680,41.38,36.62,4.76,24431.34,Metal Loss Group,External,22,0.055,2.2,6.6,10:36,,ERW,0.250,X42,8.625,1440,,0.717,2008,2789,35.64225233,-119.80049042,446.14,,,,,,
14744,6680,41.38,36.79,4.59,24431.50,Metal Loss,External,16,0.040,0.3,0.6,02:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64225206,-119.80049095,446.14,,,,,,
14745,6680,41.38,36.90,4.48,24431.62,Metal Loss,External,22,0.055,0.3,0.5,02:55,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64225189,-119.80049128,446.14,,,,,,
14746,6680,41.38,36.92,4.46,24431.64,Metal Loss Group,External,24,0.060,2.1,2.6,09:27,,ERW,0.250,X42,8.625,1440,,0.721,1997,2774,35.64225187,-119.80049131,446.14,,,,,,
14747,6680,41.38,37.56,3.82,24432.28,Metal Loss Group,External,21,0.053,1.8,2.6,06:50,,ERW,0.250,X42,8.625,1440,,0.704,2045,2841,35.64225092,-119.80049315,446.14,,,,,,
14748,6680,41.38,37.82,3.56,24432.53,Metal Loss Group,External,19,0.048,1.1,2.8,06:28,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64225055,-119.80049388,446.14,,,,,,
14749,6680,41.38,38.02,3.36,24432.74,Metal Loss,External,12,0.030,0.4,0.8,07:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64225024,-119.80049448,446.14,,,,,,
14750,6680,41.38,38.03,3.35,24432.75,Metal Loss Group,External,20,0.050,2.2,2.8,05:34,,ERW,0.250,X42,8.625,1440,,0.710,2027,2815,35.64225023,-119.80049449,446.14,,,,,,
14751,6680,41.38,38.37,3.01,24433.08,Metal Loss Group,External,32,0.080,6.3,24.4,02:20,,ERW,0.250,X42,8.625,1440,,0.838,1719,2388,35.64224975,-119.80049543,446.15,,,,,,
14752,6680,41.38,38.86,2.51,24433.58,Metal Loss,External,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64224904,-119.80049680,446.15,,,,,,
14753,6680,41.38,38.87,2.51,24433.59,Metal Loss Group,External,19,0.048,1.8,1.0,04:50,,ERW,0.250,X42,8.625,1440,,0.698,2062,2864,35.64224903,-119.80049681,446.15,,,,,,
14754,6680,41.38,38.96,2.42,24433.67,Metal Loss Group,External,10,0.025,3.0,2.2,08:45,,ERW,0.250,X42,8.625,1440,,0.692,2080,2889,35.64224890,-119.80049707,446.15,,,,,,
14755,6680,41.38,39.50,1.88,24434.22,Metal Loss Group,External,12,0.030,3.8,1.1,06:13,,ERW,0.250,X42,8.625,1440,,0.705,2043,2837,35.64224808,-119.80049866,446.15,,,,,,
14756,6680,41.38,39.99,1.39,24434.70,Metal Loss,External,11,0.028,0.4,0.8,06:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64224739,-119.80050000,446.15,,,,,,
14757,6680,41.38,40.11,1.27,24434.83,Metal Loss Group,External,12,0.030,2.0,1.2,06:15,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64224721,-119.80050034,446.15,,,,,,
14758,6680,41.38,40.39,0.99,24435.10,Metal Loss,External,11,0.028,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64224684,-119.80050106,446.15,,,,,,
14759,6680,41.38,41.31,0.07,24436.02,Metal Loss,External,13,0.033,0.4,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64224549,-119.80050367,446.15,,,,,,
14760,6690,41.42,41.38,41.42,24436.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:18,,,,35.64224536,-119.80050392,446.15,,,,,,
14761,6690,41.42,0.41,41.00,24436.51,Metal Loss Group,External,11,0.028,0.5,2.6,06:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64224479,-119.80050503,446.16,,,,,,
14762,6690,41.42,0.76,40.66,24436.85,Metal Loss Group,External,10,0.025,1.1,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64224422,-119.80050613,446.16,,,,,,
14763,6690,41.42,0.79,40.62,24436.89,Metal Loss,External,10,0.025,0.6,1.0,07:43,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64224419,-119.80050619,446.16,,,,,,
14764,6690,41.42,1.08,40.34,24437.17,Metal Loss Group,External,11,0.028,1.7,4.0,05:54,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64224380,-119.80050694,446.16,,,,,,
14765,6690,41.42,1.43,39.99,24437.52,Metal Loss,External,13,0.033,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64224331,-119.80050790,446.16,,,,,,
14766,6690,41.42,1.59,39.82,24437.69,Metal Loss,External,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64224303,-119.80050843,446.16,,,,,,
14767,6690,41.42,2.51,38.90,24438.61,Metal Loss,Internal,14,0.035,0.3,0.5,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64224169,-119.80051103,446.16,,,,,,
14768,6690,41.42,2.89,38.53,24438.98,Metal Loss,Internal,14,0.035,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64224115,-119.80051207,446.16,,,,,,
14769,6690,41.42,3.58,37.83,24439.68,Metal Loss,Internal,18,0.045,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64224013,-119.80051404,446.16,,,,,,
14770,6690,41.42,3.85,37.57,24439.94,Metal Loss,Internal,19,0.048,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64223970,-119.80051488,446.17,,,,,,
14771,6690,41.42,4.21,37.20,24440.31,Metal Loss,Internal,20,0.050,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64223919,-119.80051588,446.17,,,,,,
14772,6690,41.42,4.59,36.83,24440.68,Metal Loss Group,Internal,17,0.043,0.8,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64223865,-119.80051691,446.17,,,,,,
14773,6690,41.42,4.77,36.64,24440.87,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64223835,-119.80051750,446.17,,,,,,
14774,6690,41.42,4.97,36.45,24441.07,Metal Loss Group,Internal,10,0.025,1.9,1.1,06:37,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64223812,-119.80051794,446.17,,,,,,
14775,6690,41.42,5.50,35.92,24441.59,Metal Loss,Internal,14,0.035,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64223732,-119.80051949,446.17,,,,,,
14776,6690,41.42,5.74,35.68,24441.83,Metal Loss,Internal,13,0.033,0.3,0.5,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64223697,-119.80052016,446.17,,,,,,
14777,6690,41.42,6.36,35.06,24442.45,Metal Loss,Internal,11,0.028,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64223602,-119.80052201,446.17,,,,,,
14778,6690,41.42,6.65,34.77,24442.74,Metal Loss,Internal,18,0.045,0.3,0.5,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64223563,-119.80052275,446.17,,,,,,
14779,6690,41.42,7.11,34.31,24443.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64223496,-119.80052406,446.17,,,,,,
14780,6690,41.42,7.28,34.14,24443.37,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64223475,-119.80052446,446.17,,,,,,
14781,6690,41.42,7.46,33.96,24443.55,Metal Loss,Internal,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64223448,-119.80052499,446.18,,,,,,
14782,6690,41.42,8.03,33.38,24444.13,Metal Loss,Internal,10,0.025,0.5,0.9,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64223360,-119.80052669,446.18,,,,,,
14783,6690,41.42,8.52,32.90,24444.61,Metal Loss Group,Internal,17,0.043,1.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64223293,-119.80052799,446.18,,,,,,
14784,6690,41.42,8.75,32.67,24444.84,Metal Loss Group,Internal,10,0.025,0.4,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64223259,-119.80052865,446.18,,,,,,
14785,6690,41.42,9.01,32.41,24445.11,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64223215,-119.80052951,446.18,,,,,,
14786,6690,41.42,9.49,31.93,24445.58,Metal Loss,Internal,17,0.043,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64223145,-119.80053085,446.18,,,,,,
14787,6690,41.42,9.63,31.79,24445.72,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64223127,-119.80053121,446.18,,,,,,
14788,6690,41.42,9.82,31.60,24445.91,Metal Loss Group,Internal,11,0.028,0.4,1.2,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64223098,-119.80053177,446.18,,,,,,
14789,6690,41.42,10.52,30.89,24446.62,Metal Loss Group,Internal,10,0.025,0.4,1.2,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64222994,-119.80053378,446.18,,,,,,
14790,6690,41.42,11.26,30.15,24447.36,Metal Loss Group,Internal,10,0.025,0.9,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64222890,-119.80053580,446.19,,,,,,
14791,6690,41.42,11.68,29.73,24447.78,Metal Loss,Internal,19,0.048,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64222825,-119.80053703,446.19,,,,,,
14792,6690,41.42,11.93,29.49,24448.02,Metal Loss,Internal,10,0.025,0.4,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64222794,-119.80053765,446.20,,,,,,
14793,6690,41.42,12.07,29.35,24448.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64222764,-119.80053822,446.20,,,,,,
14794,6690,41.42,12.55,28.87,24448.64,Metal Loss,Internal,10,0.025,0.4,0.8,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64222696,-119.80053954,446.20,,,,,,
14795,6690,41.42,12.97,28.44,24449.07,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64222638,-119.80054066,446.21,,,,,,
14796,6690,41.42,13.19,28.23,24449.28,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64222608,-119.80054123,446.21,,,,,,
14797,6690,41.42,13.46,27.96,24449.55,Metal Loss,Internal,10,0.025,0.4,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64222562,-119.80054212,446.21,,,,,,
14798,6690,41.42,21.76,19.65,24457.86,Metal Loss,Internal,19,0.048,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64221347,-119.80056557,446.30,,,,,,
14799,6690,41.42,21.97,19.44,24458.07,Metal Loss,Internal,11,0.028,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64221315,-119.80056619,446.30,,,,,,
14800,6690,41.42,26.18,15.24,24462.27,Metal Loss,External,10,0.025,0.3,0.6,07:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64220696,-119.80057816,446.34,,,,,,
14801,6690,41.42,26.31,15.11,24462.40,Metal Loss,External,11,0.028,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64220677,-119.80057852,446.34,,,,,,
14802,6690,41.42,26.52,14.90,24462.61,Metal Loss Group,External,11,0.028,4.8,3.8,05:19,,ERW,0.250,X42,8.625,1440,,0.707,2038,2830,35.64220647,-119.80057911,446.35,,,,,,
14803,6690,41.42,26.68,14.74,24462.77,Metal Loss,External,10,0.025,0.3,0.6,07:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64220625,-119.80057953,446.35,,,,,,
14804,6690,41.42,26.98,14.44,24463.07,Metal Loss,External,13,0.033,0.3,0.6,07:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64220581,-119.80058037,446.35,,,,,,
14805,6690,41.42,27.16,14.25,24463.26,Metal Loss,External,15,0.038,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64220550,-119.80058096,446.35,,,,,,
14806,6690,41.42,27.23,14.19,24463.32,Metal Loss,External,11,0.028,0.3,0.6,04:59,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64220545,-119.80058107,446.35,,,,,,
14807,6690,41.42,27.27,14.15,24463.36,Metal Loss Group,External,11,0.028,1.0,4.5,06:26,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64220535,-119.80058126,446.35,,,,,,
14808,6690,41.42,27.38,14.04,24463.48,Metal Loss,External,10,0.025,0.4,0.6,05:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64220518,-119.80058160,446.36,,,,,,
14809,6690,41.42,27.50,13.91,24463.60,Metal Loss,External,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64220500,-119.80058194,446.36,,,,,,
14810,6690,41.42,27.61,13.80,24463.71,Metal Loss,External,13,0.033,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64220483,-119.80058227,446.36,,,,,,
14811,6690,41.42,27.78,13.64,24463.87,Metal Loss,External,17,0.043,0.3,0.7,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64220462,-119.80058267,446.36,,,,,,
14812,6690,41.42,27.98,13.43,24464.08,Metal Loss Group,External,13,0.033,0.9,3.4,06:48,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64220431,-119.80058326,446.36,,,,,,
14813,6690,41.42,28.14,13.28,24464.23,Metal Loss Group,External,16,0.040,0.5,1.6,06:35,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64220410,-119.80058367,446.36,,,,,,
14814,6690,41.42,28.19,13.23,24464.28,Metal Loss Group,External,11,0.028,1.5,0.7,08:23,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64220399,-119.80058389,446.36,,,,,,
14815,6690,41.42,28.49,12.93,24464.58,Metal Loss Group,External,19,0.048,0.4,1.4,08:05,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64220359,-119.80058465,446.37,,,,,,
14816,6690,41.42,28.65,12.77,24464.74,Metal Loss,External,10,0.025,0.3,0.6,08:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64220332,-119.80058518,446.37,,,,,,
14817,6690,41.42,28.80,12.62,24464.89,Metal Loss,External,17,0.043,0.3,0.5,08:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64220312,-119.80058557,446.37,,,,,,
14818,6690,41.42,28.96,12.45,24465.06,Metal Loss Group,External,17,0.043,1.5,2.2,04:06,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64220284,-119.80058611,446.37,,,,,,
14819,6690,41.42,29.19,12.22,24465.29,Metal Loss,External,17,0.043,0.3,0.5,03:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64220249,-119.80058678,446.37,,,,,,
14820,6690,41.42,29.42,12.00,24465.51,Metal Loss,External,22,0.055,0.3,0.5,09:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64220215,-119.80058743,446.38,,,,,,
14821,6690,41.42,29.53,11.88,24465.63,Metal Loss Group,External,18,0.045,1.0,2.1,09:19,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64220199,-119.80058776,446.38,,,,,,
14822,6690,41.42,29.72,11.70,24465.81,Metal Loss,External,12,0.030,0.3,0.6,09:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64220176,-119.80058818,446.38,,,,,,
14823,6690,41.42,29.86,11.56,24465.95,Metal Loss Group,External,10,0.025,0.3,0.8,09:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64220157,-119.80058855,446.38,,,,,,
14824,6690,41.42,29.97,11.45,24466.06,Metal Loss Group,External,10,0.025,0.9,0.6,09:27,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64220141,-119.80058887,446.38,,,,,,
14825,6690,41.42,30.19,11.23,24466.29,Metal Loss Group,External,18,0.045,1.0,1.6,09:26,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64220108,-119.80058950,446.38,,,,,,
14826,6690,41.42,30.38,11.03,24466.48,Metal Loss,External,17,0.043,0.3,0.5,09:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64220079,-119.80059007,446.39,,,,,,
14827,6690,41.42,30.53,10.88,24466.63,Metal Loss,External,19,0.048,0.4,0.6,10:03,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64220056,-119.80059050,446.39,,,,,,
14828,6690,41.42,31.51,9.91,24467.60,Metal Loss,External,20,0.050,0.3,0.5,02:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64219912,-119.80059330,446.40,,,,,,
14829,6690,41.42,31.64,9.77,24467.74,Metal Loss Group,External,19,0.048,0.6,3.3,02:30,,ERW,0.250,X42,8.625,1440,,0.670,2149,2984,35.64219892,-119.80059367,446.40,,,,,,
14830,6690,41.42,31.84,9.58,24467.93,Metal Loss Group,External,18,0.045,1.5,0.8,08:27,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64219862,-119.80059426,446.40,,,,,,
14831,6690,41.42,31.99,9.42,24468.09,Metal Loss Group,External,17,0.043,1.1,2.0,03:24,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.64219840,-119.80059468,446.40,,,,,,
14832,6690,41.42,32.06,9.35,24468.16,Metal Loss,External,14,0.035,0.6,1.0,06:54,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64219828,-119.80059492,446.40,,,,,,
14833,6690,41.42,32.07,9.34,24468.17,Metal Loss,External,14,0.035,0.3,0.6,08:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64219827,-119.80059492,446.40,,,,,,
14834,6690,41.42,32.22,9.20,24468.31,Metal Loss Group,External,11,0.028,1.4,0.7,08:26,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.64219808,-119.80059529,446.40,,,,,,
14835,6690,41.42,32.27,9.15,24468.36,Metal Loss Group,External,18,0.045,1.5,2.0,06:39,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64219797,-119.80059552,446.41,,,,,,
14836,6690,41.42,32.37,9.05,24468.46,Metal Loss Group,External,22,0.055,3.5,7.0,04:27,,ERW,0.250,X42,8.625,1440,,0.744,1937,2690,35.64219787,-119.80059571,446.41,,,,,,
14837,6690,41.42,33.48,7.93,24469.58,Metal Loss,External,10,0.025,0.6,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64219621,-119.80059890,446.42,,,,,,
14838,6690,41.42,33.85,7.57,24469.94,Metal Loss,External,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64219569,-119.80059990,446.42,,,,,,
14839,6690,41.42,34.75,6.67,24470.84,Metal Loss,External,12,0.030,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64219438,-119.80060244,446.43,,,,,,
14840,6700,41.40,41.42,41.40,24477.51,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:25,,,,35.64218454,-119.80062144,446.50,,,,,,
14841,6700,41.40,0.31,41.10,24477.82,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64218405,-119.80062238,446.50,,,,,,
14842,6700,41.40,0.72,40.68,24478.23,Metal Loss,Internal,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64218348,-119.80062348,446.51,,,,,,
14843,6700,41.40,1.44,39.97,24478.95,Metal Loss,Internal,10,0.025,0.4,0.8,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64218246,-119.80062546,446.51,,,,,,
14844,6700,41.40,2.32,39.08,24479.83,Metal Loss,Internal,10,0.025,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64218112,-119.80062804,446.52,,,,,,
14845,6700,41.40,2.89,38.52,24480.40,Metal Loss,Internal,10,0.025,0.4,0.8,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64218031,-119.80062959,446.53,,,,,,
14846,6700,41.40,3.40,38.00,24480.91,Metal Loss,Internal,17,0.043,0.3,0.5,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64217950,-119.80063116,446.54,,,,,,
14847,6700,41.40,3.59,37.81,24481.10,Metal Loss Group,Internal,10,0.025,1.6,1.8,06:10,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64217919,-119.80063174,446.54,,,,,,
14848,6700,41.40,4.65,36.75,24482.16,Metal Loss,Internal,14,0.035,0.5,0.7,06:43,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64217762,-119.80063476,446.55,,,,,,
14849,6700,41.40,6.53,34.87,24484.04,Metal Loss,External,13,0.033,0.3,0.6,08:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64217482,-119.80064013,446.57,,,,,,
14850,6700,41.40,6.57,34.83,24484.08,Metal Loss,External,11,0.028,0.3,0.6,09:59,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64217479,-119.80064019,446.57,,,,,,
14851,6700,41.40,7.02,34.38,24484.53,Metal Loss,Internal,17,0.043,0.3,0.5,07:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64217414,-119.80064144,446.57,,,,,,
14852,6700,41.40,7.29,34.11,24484.80,Metal Loss,External,10,0.025,0.3,0.6,08:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64217376,-119.80064217,446.58,,,,,,
14853,6700,41.40,8.07,33.33,24485.58,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64217260,-119.80064439,446.59,,,,,,
14854,6700,41.40,8.26,33.14,24485.77,Metal Loss,External,10,0.025,0.4,0.7,09:02,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64217230,-119.80064497,446.59,,,,,,
14855,6700,41.40,8.46,32.94,24485.97,Metal Loss,Internal,18,0.045,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64217198,-119.80064557,446.59,,,,,,
14856,6700,41.40,8.49,32.91,24486.00,Metal Loss Group,External,11,0.028,0.4,1.1,09:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64217195,-119.80064563,446.59,,,,,,
14857,6700,41.40,8.74,32.66,24486.25,Metal Loss,Internal,14,0.035,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64217161,-119.80064630,446.59,,,,,,
