"Item
14858,6700,41.40,8.78,32.62,24486.29,Metal Loss,External,10,0.025,0.3,0.6,09:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64217149,-119.80064652,446.59,,,,,,
14859,6700,41.40,9.46,31.94,24486.97,Metal Loss,Internal,17,0.043,0.3,0.5,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64217049,-119.80064844,446.60,,,,,,
14860,6700,41.40,10.86,30.54,24488.37,Metal Loss,Internal,16,0.040,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64216844,-119.80065238,446.62,,,,,,
14861,6700,41.40,11.01,30.39,24488.52,Metal Loss,Internal,19,0.048,0.3,0.5,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64216825,-119.80065275,446.62,,,,,,
14862,6700,41.40,11.20,30.20,24488.71,Metal Loss,Internal,12,0.030,0.4,0.6,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64216794,-119.80065334,446.62,,,,,,
14863,6700,41.40,11.40,30.00,24488.91,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64216762,-119.80065395,446.62,,,,,,
14864,6700,41.40,12.06,29.34,24489.57,Metal Loss,Internal,10,0.025,0.4,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64216662,-119.80065586,446.63,,,,,,
14865,6700,41.40,12.19,29.22,24489.70,Metal Loss,Internal,14,0.035,0.3,0.5,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64216645,-119.80065619,446.63,,,,,,
14866,6700,41.40,12.51,28.89,24490.02,Metal Loss Group,Internal,11,0.028,2.4,1.1,06:25,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.64216596,-119.80065713,446.63,,,,,,
14867,6700,41.40,13.37,28.03,24490.88,Metal Loss,Internal,10,0.025,0.5,0.9,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64216470,-119.80065955,446.64,,,,,,
14868,6700,41.40,13.73,27.67,24491.24,Metal Loss,Internal,10,0.025,0.4,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64216420,-119.80066051,446.65,,,,,,
14869,6700,41.40,13.94,27.46,24491.45,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64216388,-119.80066113,446.65,,,,,,
14870,6700,41.40,14.06,27.35,24491.57,Metal Loss,Internal,17,0.043,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64216371,-119.80066144,446.65,,,,,,
14871,6700,41.40,14.66,26.74,24492.17,Metal Loss Group,Internal,10,0.025,1.6,1.0,06:36,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64216277,-119.80066325,446.66,,,,,,
14872,6700,41.40,15.04,26.36,24492.55,Metal Loss Group,Internal,10,0.025,1.5,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64216223,-119.80066429,446.66,,,,,,
14873,6700,41.40,15.89,25.51,24493.40,Metal Loss,Internal,11,0.028,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64216094,-119.80066676,446.67,,,,,,
14874,6700,41.40,16.12,25.28,24493.63,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64216060,-119.80066742,446.67,,,,,,
14875,6700,41.40,16.47,24.93,24493.98,Metal Loss,Internal,12,0.030,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64216008,-119.80066841,446.68,,,,,,
14876,6700,41.40,16.72,24.68,24494.23,Metal Loss,Internal,16,0.040,0.3,0.5,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64215974,-119.80066908,446.68,,,,,,
14877,6700,41.40,17.20,24.20,24494.71,Metal Loss,Internal,14,0.035,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64215903,-119.80067043,446.69,,,,,,
14878,6700,41.40,18.10,23.30,24495.61,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64215770,-119.80067299,446.69,,,,,,
14879,6700,41.40,18.63,22.77,24496.14,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64215689,-119.80067454,446.70,,,,,,
14880,6700,41.40,18.96,22.45,24496.47,Metal Loss,Internal,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64215639,-119.80067550,446.70,,,,,,
14881,6700,41.40,19.81,21.59,24497.32,Metal Loss,Internal,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64215519,-119.80067781,446.71,,,,,,
14882,6700,41.40,20.01,21.40,24497.52,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64215487,-119.80067842,446.72,,,,,,
14883,6700,41.40,22.80,18.60,24500.31,Metal Loss,Internal,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64215071,-119.80068640,446.75,,,,,,
14884,6700,41.40,23.52,17.88,24501.03,Metal Loss Group,External,10,0.025,0.9,2.1,05:05,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64214967,-119.80068839,446.75,,,,,,
14885,6700,41.40,23.91,17.49,24501.42,Metal Loss,External,10,0.025,0.5,0.9,04:04,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64214912,-119.80068946,446.76,,,,,,
14886,6700,41.40,24.19,17.21,24501.70,Metal Loss,External,13,0.033,0.3,0.7,05:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64214867,-119.80069032,446.76,,,,,,
14887,6700,41.40,25.35,16.05,24502.86,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64214699,-119.80069354,446.77,,,,,,
14888,6700,41.40,25.51,15.89,24503.02,Metal Loss,Internal,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64214679,-119.80069392,446.77,,,,,,
14889,6700,41.40,25.83,15.57,24503.34,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64214627,-119.80069492,446.78,,,,,,
14890,6700,41.40,30.91,10.49,24508.42,Metal Loss,Internal,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64213881,-119.80070924,446.83,,,,,,
14891,6700,41.40,32.14,9.26,24509.65,Metal Loss,External,14,0.035,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64213707,-119.80071259,446.85,,,,,,
14892,6700,41.40,32.37,9.03,24509.88,Metal Loss Group,External,15,0.038,0.6,1.4,05:59,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64213673,-119.80071324,446.85,,,,,,
14893,6700,41.40,32.38,9.02,24509.89,Metal Loss,External,19,0.048,0.3,0.6,07:55,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64213672,-119.80071326,446.85,,,,,,
14894,6700,41.40,32.70,8.70,24510.21,Metal Loss,External,10,0.025,0.6,1.1,05:22,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64213625,-119.80071415,446.85,,,,,,
14895,6700,41.40,32.86,8.54,24510.37,Metal Loss Group,External,10,0.025,0.4,0.7,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64213597,-119.80071470,446.85,,,,,,
14896,6700,41.40,32.89,8.51,24510.40,Metal Loss,External,10,0.025,0.4,0.7,04:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64213592,-119.80071478,446.85,,,,,,
14897,6700,41.40,33.17,8.23,24510.68,Metal Loss,External,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64213547,-119.80071564,446.86,,,,,,
14898,6700,41.40,34.25,7.15,24511.76,Metal Loss Group,Internal,10,0.025,1.0,0.7,06:24,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64213392,-119.80071863,446.87,,,,,,
14899,6700,41.40,34.41,6.99,24511.92,Metal Loss Group,External,10,0.025,0.4,1.6,08:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64213371,-119.80071903,446.87,,,,,,
14900,6700,41.40,34.42,6.99,24511.93,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64213370,-119.80071905,446.87,,,,,,
14901,6700,41.40,34.57,6.84,24512.08,Metal Loss Group,Internal,10,0.025,1.8,1.1,06:30,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.64213345,-119.80071953,446.87,,,,,,
14902,6700,41.40,34.92,6.48,24512.43,Metal Loss,Internal,17,0.043,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64213293,-119.80072053,446.88,,,,,,
14903,6700,41.40,36.01,5.39,24513.52,Metal Loss,External,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64213135,-119.80072353,446.88,,,,,,
14904,6700,41.40,36.25,5.16,24513.76,Metal Loss Group,External,10,0.025,0.5,1.9,08:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64213101,-119.80072418,446.88,,,,,,
14905,6700,41.40,36.46,4.94,24513.97,Metal Loss,External,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64213070,-119.80072478,446.88,,,,,,
14906,6700,41.40,36.61,4.79,24514.12,Metal Loss,External,10,0.025,0.3,0.6,07:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64213050,-119.80072515,446.88,,,,,,
14907,6700,41.40,37.49,3.91,24515.00,Metal Loss,External,11,0.028,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64212917,-119.80072767,446.88,,,,,,
14908,6700,41.40,37.66,3.74,24515.17,Metal Loss,External,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64212888,-119.80072824,446.89,,,,,,
14909,6700,41.40,38.84,2.57,24516.35,Metal Loss,Internal,14,0.035,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64212717,-119.80073149,446.89,,,,,,
14910,6710,41.43,41.40,41.43,24518.91,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:52,,,,35.64212333,-119.80073881,446.90,,,,,,
14911,6710,41.43,0.06,41.38,24518.97,Metal Loss,External,11,0.028,0.6,1.2,05:44,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.64212327,-119.80073892,446.90,,,,,,
14912,6710,41.43,2.60,38.83,24521.51,Metal Loss Group,External,22,0.055,4.2,6.3,05:13,,ERW,0.250,X42,8.625,1440,,0.753,1912,2656,35.64211955,-119.80074600,446.91,,,,,,
14913,6710,41.43,2.64,38.80,24521.55,Metal Loss,External,18,0.045,0.3,0.5,10:14,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64211943,-119.80074622,446.91,,,,,,
14914,6710,41.43,2.69,38.74,24521.61,Metal Loss,External,10,0.025,0.3,0.6,07:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64211939,-119.80074630,446.91,,,,,,
14915,6710,41.43,3.00,38.43,24521.91,Metal Loss Group,External,21,0.053,3.0,3.0,02:59,,ERW,0.250,X42,8.625,1440,,0.731,1969,2734,35.64211889,-119.80074726,446.91,,,,,,
14916,6710,41.43,3.15,38.29,24522.06,Metal Loss Group,External,11,0.028,1.5,0.6,08:03,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64211869,-119.80074763,446.91,,,,,,
14917,6710,41.43,3.23,38.20,24522.14,Metal Loss Group,Internal,10,0.025,0.4,1.3,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64211855,-119.80074790,446.91,,,,,,
14918,6710,41.43,3.38,38.06,24522.29,Metal Loss Group,Internal,14,0.035,0.3,1.1,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64211836,-119.80074826,446.91,,,,,,
14919,6710,41.43,3.38,38.06,24522.29,Metal Loss Group,External,18,0.045,0.9,1.3,08:02,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64211836,-119.80074826,446.91,,,,,,
14920,6710,41.43,4.27,37.17,24523.18,Metal Loss,Internal,19,0.048,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64211704,-119.80075078,446.91,,,,,,
14921,6710,41.43,4.54,36.89,24523.45,Metal Loss Group,Internal,10,0.025,0.9,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64211665,-119.80075152,446.91,,,,,,
14922,6710,41.43,4.70,36.73,24523.61,Metal Loss,Internal,10,0.025,0.4,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64211637,-119.80075205,446.91,,,,,,
14923,6710,41.43,4.99,36.44,24523.90,Metal Loss,Internal,18,0.045,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64211598,-119.80075279,446.91,,,,,,
14924,6710,41.43,5.26,36.17,24524.17,Metal Loss,Internal,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64211552,-119.80075366,446.91,,,,,,
14925,6710,41.43,5.65,35.79,24524.56,Metal Loss,Internal,10,0.025,0.4,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64211497,-119.80075472,446.92,,,,,,
14926,6710,41.43,6.33,35.10,24525.24,Metal Loss Group,External,23,0.058,1.4,2.2,04:01,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.64211396,-119.80075665,446.92,,,,,,
14927,6710,41.43,6.34,35.09,24525.25,Metal Loss Group,External,22,0.055,3.3,1.6,00:04,,ERW,0.250,X42,8.625,1440,,0.740,1947,2704,35.64211395,-119.80075666,446.92,,,,,,
14928,6710,41.43,6.52,34.92,24525.43,Metal Loss Group,External,16,0.040,2.8,1.1,10:57,,ERW,0.250,X42,8.625,1440,,0.710,2028,2817,35.64211365,-119.80075722,446.92,,,,,,
14929,6710,41.43,6.60,34.83,24525.51,Metal Loss Group,External,18,0.045,1.9,1.5,08:46,,ERW,0.250,X42,8.625,1440,,0.700,2058,2858,35.64211357,-119.80075737,446.92,,,,,,
14930,6710,41.43,6.90,34.54,24525.81,Metal Loss,External,11,0.028,0.3,0.6,11:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64211313,-119.80075821,446.92,,,,,,
14931,6710,41.43,7.04,34.40,24525.95,Metal Loss Group,External,14,0.035,1.8,5.0,08:43,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64211293,-119.80075860,446.92,,,,,,
14932,6710,41.43,7.05,34.38,24525.96,Metal Loss,External,11,0.028,0.5,0.9,04:26,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64211291,-119.80075864,446.92,,,,,,
14933,6710,41.43,7.30,34.14,24526.21,Metal Loss Group,External,18,0.045,0.4,1.1,08:21,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64211248,-119.80075945,446.92,,,,,,
14934,6710,41.43,7.30,34.14,24526.21,Metal Loss Group,External,18,0.045,1.4,0.7,10:00,,ERW,0.250,X42,8.625,1440,,0.688,2094,2908,35.64211248,-119.80075945,446.92,,,,,,
14935,6710,41.43,7.31,34.13,24526.22,Metal Loss,External,14,0.035,0.5,0.9,04:52,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64211248,-119.80075946,446.92,,,,,,
14936,6710,41.43,7.39,34.05,24526.30,Metal Loss,External,10,0.025,0.4,0.6,01:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64211233,-119.80075974,446.92,,,,,,
14937,6710,41.43,7.46,33.98,24526.37,Metal Loss,External,10,0.025,0.4,0.8,05:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64211226,-119.80075987,446.92,,,,,,
14938,6710,41.43,7.57,33.87,24526.48,Metal Loss Group,External,10,0.025,1.1,1.1,02:03,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64211211,-119.80076017,446.92,,,,,,
14939,6710,41.43,7.72,33.72,24526.63,Metal Loss Group,External,17,0.043,2.5,2.5,02:56,,ERW,0.250,X42,8.625,1440,,0.708,2034,2825,35.64211190,-119.80076056,446.92,,,,,,
14940,6710,41.43,7.76,33.68,24526.67,Metal Loss Group,External,17,0.043,0.6,1.6,08:59,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64211180,-119.80076074,446.92,,,,,,
14941,6710,41.43,8.07,33.36,24526.99,Metal Loss,External,12,0.030,0.3,0.6,04:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64211139,-119.80076152,446.92,,,,,,
14942,6710,41.43,8.26,33.17,24527.17,Metal Loss Group,External,17,0.043,2.5,5.5,05:50,,ERW,0.250,X42,8.625,1440,,0.709,2031,2820,35.64211110,-119.80076209,446.92,,,,,,
14943,6710,41.43,8.28,33.15,24527.19,Metal Loss Group,External,11,0.028,0.6,1.8,03:13,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64211107,-119.80076214,446.92,,,,,,
14944,6710,41.43,8.30,33.14,24527.21,Metal Loss,External,10,0.025,0.3,0.6,04:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64211106,-119.80076215,446.92,,,,,,
14945,6710,41.43,8.48,32.96,24527.39,Metal Loss,External,13,0.033,0.3,0.6,05:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64211076,-119.80076272,446.92,,,,,,
14946,6710,41.43,8.62,32.82,24527.53,Metal Loss,External,10,0.025,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64211058,-119.80076307,446.92,,,,,,
14947,6710,41.43,8.91,32.52,24527.82,Metal Loss,Internal,14,0.035,0.3,0.5,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64211010,-119.80076399,446.93,,,,,,
14948,6710,41.43,9.68,31.76,24528.59,Metal Loss,Internal,10,0.025,0.4,0.7,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64210895,-119.80076618,446.93,,,,,,
14949,6710,41.43,9.92,31.51,24528.83,Metal Loss Group,Internal,13,0.033,0.5,1.6,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64210860,-119.80076685,446.93,,,,,,
14950,6710,41.43,11.11,30.32,24530.02,Metal Loss,Internal,10,0.025,0.5,0.9,06:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64210685,-119.80077017,446.93,,,,,,
14951,6710,41.43,11.46,29.97,24530.37,Metal Loss Group,Internal,10,0.025,2.0,1.2,06:29,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.64210634,-119.80077115,446.93,,,,,,
14952,6710,41.43,11.77,29.67,24530.68,Metal Loss,Internal,14,0.035,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64210586,-119.80077206,446.93,,,,,,
14953,6710,41.43,13.12,28.31,24532.03,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64210384,-119.80077591,446.94,,,,,,
14954,6710,41.43,13.74,27.70,24532.65,Metal Loss,Internal,10,0.025,0.4,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64210297,-119.80077757,446.94,,,,,,
14955,6710,41.43,13.90,27.54,24532.81,Metal Loss,Internal,10,0.025,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64210268,-119.80077811,446.94,,,,,,
14956,6710,41.43,14.14,27.29,24533.05,Metal Loss,Internal,17,0.043,0.3,0.5,06:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64210233,-119.80077877,446.94,,,,,,
14957,6710,41.43,14.57,26.87,24533.48,Metal Loss,Internal,11,0.028,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64210167,-119.80078003,446.94,,,,,,
14958,6710,41.43,14.99,26.45,24533.90,Metal Loss,Internal,10,0.025,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64210110,-119.80078111,446.94,,,,,,
14959,6710,41.43,15.44,25.99,24534.36,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64210042,-119.80078241,446.95,,,,,,
14960,6710,41.43,15.68,25.75,24534.59,Metal Loss,Internal,10,0.025,0.5,0.9,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64210009,-119.80078304,446.95,,,,,,
14961,6710,41.43,20.16,21.28,24539.07,Metal Loss Group,External,10,0.025,2.0,1.4,06:21,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.64209337,-119.80079581,446.98,,,,,,
14962,6710,41.43,21.12,20.31,24540.03,Metal Loss,External,10,0.025,0.3,0.6,07:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64209197,-119.80079845,446.99,,,,,,
14963,6710,41.43,21.45,19.98,24540.37,Metal Loss Group,External,10,0.025,0.8,2.2,06:20,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64209144,-119.80079947,446.99,,,,,,
14964,6710,41.43,21.87,19.57,24540.78,Metal Loss,External,10,0.025,0.3,0.6,08:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64209082,-119.80080065,447.00,,,,,,
14965,6710,41.43,22.03,19.41,24540.94,Metal Loss Group,External,11,0.028,0.6,2.7,07:41,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64209061,-119.80080104,447.00,,,,,,
14966,6710,41.43,22.34,19.09,24541.25,Metal Loss,External,10,0.025,0.3,0.6,05:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64209014,-119.80080193,447.00,,,,,,
14967,6710,41.43,22.96,18.48,24541.87,Metal Loss,External,11,0.028,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64208916,-119.80080379,447.01,,,,,,
14968,6710,41.43,28.08,13.36,24546.99,Metal Loss,External,10,0.025,0.3,0.6,07:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64208157,-119.80081817,447.06,,,,,,
14969,6710,41.43,29.25,12.18,24548.17,Metal Loss,External,10,0.025,0.4,0.8,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64207983,-119.80082148,447.07,,,,,,
14970,6710,41.43,29.44,11.99,24548.35,Metal Loss,External,12,0.030,0.3,0.6,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64207954,-119.80082203,447.07,,,,,,
14971,6710,41.43,30.54,10.89,24549.45,Metal Loss Group,External,11,0.028,3.6,4.2,06:43,,ERW,0.250,X42,8.625,1440,,0.700,2056,2855,35.64207793,-119.80082508,447.08,,,,,,
14972,6710,41.43,30.84,10.60,24549.75,Metal Loss,External,18,0.045,0.3,0.5,05:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64207748,-119.80082594,447.08,,,,,,
14973,6710,41.43,31.07,10.36,24549.99,Metal Loss,External,10,0.025,0.3,0.6,08:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64207714,-119.80082659,447.08,,,,,,
14974,6710,41.43,31.19,10.24,24550.10,Metal Loss Group,External,18,0.045,0.6,3.7,06:13,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64207695,-119.80082694,447.09,,,,,,
14975,6710,41.43,32.01,9.42,24550.92,Metal Loss,External,10,0.025,0.4,0.8,05:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64207575,-119.80082921,447.09,,,,,,
14976,6710,41.43,32.14,9.30,24551.05,Metal Loss,External,11,0.028,0.3,0.6,05:09,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64207557,-119.80082955,447.10,,,,,,
14977,6710,41.43,32.18,9.26,24551.09,Metal Loss Group,External,10,0.025,1.1,0.7,07:55,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64207547,-119.80082975,447.10,,,,,,
14978,6710,41.43,32.27,9.16,24551.19,Metal Loss,External,10,0.025,0.4,0.6,05:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64207532,-119.80083004,447.10,,,,,,
14979,6710,41.43,32.35,9.08,24551.26,Metal Loss,External,10,0.025,0.3,0.6,07:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64207525,-119.80083017,447.10,,,,,,
14980,6710,41.43,32.48,8.96,24551.39,Metal Loss Group,External,10,0.025,0.9,0.8,05:21,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64207507,-119.80083050,447.10,,,,,,
14981,6710,41.43,32.62,8.82,24551.53,Metal Loss Group,External,12,0.030,2.1,4.8,05:44,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64207481,-119.80083101,447.10,,,,,,
14982,6710,41.43,34.57,6.87,24553.48,Metal Loss Group,External,19,0.048,6.0,11.3,03:57,,ERW,0.250,X42,8.625,1440,,0.752,1916,2661,35.64207190,-119.80083652,447.12,,,,,,
14983,6710,41.43,35.13,6.30,24554.05,Metal Loss Group,External,16,0.040,1.3,1.7,04:35,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64207105,-119.80083813,447.12,,,,,,
14984,6710,41.43,35.32,6.12,24554.23,Metal Loss Group,External,24,0.060,2.2,1.1,09:57,,ERW,0.250,X42,8.625,1440,,0.723,1991,2765,35.64207076,-119.80083868,447.13,,,,,,
14985,6710,41.43,35.39,6.05,24554.30,Metal Loss Group,External,10,0.025,2.7,1.0,04:00,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64207069,-119.80083881,447.13,,,,,,
14986,6710,41.43,36.61,4.83,24555.52,Metal Loss,External,13,0.033,0.3,0.6,10:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64206887,-119.80084226,447.14,,,,,,
14987,6710,41.43,36.72,4.72,24555.63,Metal Loss Group,External,19,0.048,1.0,3.3,08:24,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.64206870,-119.80084258,447.14,,,,,,
14988,6710,41.43,36.78,4.66,24555.69,Metal Loss,External,10,0.025,0.3,0.6,03:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64206865,-119.80084268,447.14,,,,,,
14989,6710,41.43,36.92,4.52,24555.83,Metal Loss,External,10,0.025,0.4,0.8,04:39,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64206839,-119.80084318,447.14,,,,,,
14990,6710,41.43,37.03,4.41,24555.94,Metal Loss,External,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64206820,-119.80084353,447.14,,,,,,
14991,6710,41.43,37.04,4.39,24555.95,Metal Loss Group,External,10,0.025,0.7,1.9,08:16,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64206819,-119.80084355,447.14,,,,,,
14992,6710,41.43,37.99,3.44,24556.91,Metal Loss,External,10,0.025,0.5,0.9,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64206682,-119.80084615,447.15,,,,,,
14993,6710,41.43,38.12,3.31,24557.03,Metal Loss,External,11,0.028,0.3,0.6,08:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64206664,-119.80084650,447.15,,,,,,
14994,6710,41.43,39.06,2.37,24557.98,Metal Loss,External,10,0.025,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64206519,-119.80084925,447.16,,,,,,
14995,6710,41.43,39.35,2.08,24558.27,Metal Loss Group,External,10,0.025,0.6,1.4,06:23,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64206479,-119.80085000,447.17,,,,,,
14996,6710,41.43,39.38,2.05,24558.29,Metal Loss,External,11,0.028,0.3,0.6,07:53,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64206477,-119.80085004,447.17,,,,,,
14997,6710,41.43,39.91,1.53,24558.82,Metal Loss,Internal,17,0.043,0.3,0.5,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64206395,-119.80085160,447.17,,,,,,
14998,6710,41.43,40.75,0.69,24559.66,Metal Loss Group,External,22,0.055,0.7,4.4,07:21,,ERW,0.250,X42,8.625,1440,,0.674,2135,2966,35.64206274,-119.80085390,447.18,,,,,,
14999,6710,41.43,40.90,0.54,24559.81,Metal Loss Group,External,14,0.035,3.2,10.9,03:36,,ERW,0.250,X42,8.625,1440,,0.708,2034,2826,35.64206247,-119.80085440,447.18,,,,,,
15000,6710,41.43,41.03,0.40,24559.94,Metal Loss,External,10,0.025,0.3,0.6,09:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64206228,-119.80085477,447.18,,,,,,
15001,6710,41.43,41.20,0.24,24560.11,Metal Loss,External,12,0.030,0.3,0.6,10:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64206198,-119.80085532,447.18,,,,,,
15002,6720,41.38,41.43,41.38,24560.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:31,,,,35.64206164,-119.80085598,447.19,,,,,,
15003,6720,41.38,0.54,40.84,24560.88,Metal Loss,External,10,0.025,0.4,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64206089,-119.80085739,447.19,,,,,,
15004,6720,41.38,0.82,40.56,24561.17,Metal Loss Group,External,10,0.025,1.1,2.7,11:10,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64206044,-119.80085826,447.19,,,,,,
15005,6720,41.38,1.33,40.05,24561.68,Metal Loss,External,10,0.025,0.3,0.6,05:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64205969,-119.80085967,447.20,,,,,,
15006,6720,41.38,1.47,39.91,24561.81,Metal Loss,External,10,0.025,0.6,1.0,04:51,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64205944,-119.80086015,447.20,,,,,,
15007,6720,41.38,1.60,39.78,24561.95,Metal Loss,External,21,0.053,0.3,0.5,00:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64205925,-119.80086051,447.20,,,,,,
15008,6720,41.38,1.70,39.68,24562.05,Metal Loss,External,12,0.030,0.3,0.6,05:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64205910,-119.80086079,447.20,,,,,,
15009,6720,41.38,1.82,39.56,24562.17,Metal Loss Group,External,10,0.025,1.3,4.0,05:12,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64205893,-119.80086112,447.20,,,,,,
15010,6720,41.38,2.04,39.34,24562.39,Metal Loss,External,13,0.033,0.3,0.6,03:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64205859,-119.80086176,447.21,,,,,,
15011,6720,41.38,2.16,39.22,24562.50,Metal Loss Group,External,18,0.045,0.8,4.0,03:32,,ERW,0.250,X42,8.625,1440,,0.674,2137,2969,35.64205842,-119.80086208,447.21,,,,,,
15012,6720,41.38,2.39,38.99,24562.73,Metal Loss,External,13,0.033,0.3,0.6,05:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64205808,-119.80086273,447.21,,,,,,
15013,6720,41.38,2.50,38.88,24562.84,Metal Loss Group,External,10,0.025,0.5,1.8,08:25,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64205792,-119.80086303,447.21,,,,,,
15014,6720,41.38,2.65,38.73,24562.99,Metal Loss,External,11,0.028,0.3,0.6,03:04,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64205771,-119.80086342,447.21,,,,,,
15015,6720,41.38,2.82,38.56,24563.16,Metal Loss Group,External,15,0.038,1.1,0.7,06:25,,ERW,0.250,X42,8.625,1440,,0.676,2130,2958,35.64205742,-119.80086398,447.21,,,,,,
15016,6720,41.38,2.85,38.53,24563.19,Metal Loss Group,External,11,0.028,1.1,1.9,08:44,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.64205739,-119.80086402,447.21,,,,,,
15017,6720,41.38,2.96,38.42,24563.31,Metal Loss,External,12,0.030,0.3,0.6,03:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64205722,-119.80086436,447.21,,,,,,
15018,6720,41.38,3.08,38.30,24563.43,Metal Loss Group,External,18,0.045,0.3,0.8,03:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64205705,-119.80086468,447.22,,,,,,
15019,6720,41.38,3.21,38.17,24563.55,Metal Loss,External,10,0.025,0.3,0.6,03:07,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64205687,-119.80086502,447.22,,,,,,
15020,6720,41.38,3.25,38.13,24563.60,Metal Loss Group,External,20,0.050,0.5,1.2,08:31,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.64205683,-119.80086509,447.22,,,,,,
15021,6720,41.38,3.45,37.93,24563.80,Metal Loss,External,11,0.028,0.3,0.6,03:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64205653,-119.80086567,447.22,,,,,,
15022,6720,41.38,3.46,37.92,24563.81,Metal Loss Group,External,16,0.040,0.9,3.5,05:48,,ERW,0.250,X42,8.625,1440,,0.675,2134,2964,35.64205652,-119.80086567,447.22,,,,,,
15023,6720,41.38,3.61,37.77,24563.96,Metal Loss,External,13,0.033,0.3,0.6,03:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64205633,-119.80086605,447.22,,,,,,
15024,6720,41.38,3.65,37.73,24563.99,Metal Loss,External,11,0.028,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64205623,-119.80086624,447.22,,,,,,
15025,6720,41.38,3.70,37.68,24564.04,Metal Loss,External,11,0.028,0.3,0.6,07:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64205618,-119.80086633,447.22,,,,,,
15026,6720,41.38,3.80,37.58,24564.14,Metal Loss Group,External,18,0.045,0.3,0.8,05:01,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64205602,-119.80086664,447.22,,,,,,
15027,6720,41.38,3.96,37.42,24564.30,Metal Loss Group,External,11,0.028,1.5,0.7,08:28,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64205574,-119.80086717,447.22,,,,,,
15028,6720,41.38,4.00,37.38,24564.34,Metal Loss,External,11,0.028,0.3,0.6,04:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64205571,-119.80086723,447.22,,,,,,
15029,6720,41.38,4.06,37.32,24564.40,Metal Loss,External,11,0.028,0.4,0.6,03:00,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64205565,-119.80086734,447.22,,,,,,
15030,6720,41.38,4.18,37.20,24564.52,Metal Loss Group,External,17,0.043,1.3,5.6,02:37,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.64205539,-119.80086782,447.23,,,,,,
15031,6720,41.38,5.04,36.34,24565.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64205415,-119.80087018,447.23,,,,,,
15032,6720,41.38,6.03,35.35,24566.38,Metal Loss,Internal,15,0.038,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64205266,-119.80087300,447.24,,,,,,
15033,6720,41.38,6.23,35.15,24566.58,Metal Loss,Internal,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64205235,-119.80087360,447.25,,,,,,
15034,6720,41.38,8.79,32.59,24569.14,Metal Loss,Internal,14,0.035,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64204857,-119.80088075,447.27,,,,,,
15035,6720,41.38,11.75,29.63,24572.10,Metal Loss,Internal,11,0.028,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64204419,-119.80088912,447.31,,,,,,
15036,6720,41.38,14.75,26.63,24575.09,Metal Loss,Internal,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64203970,-119.80089770,447.36,,,,,,
15037,6720,41.38,15.83,25.55,24576.18,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64203811,-119.80090073,447.37,,,,,,
15038,6720,41.38,18.59,22.79,24578.94,Metal Loss,Internal,10,0.025,0.4,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64203406,-119.80090846,447.41,,,,,,
15039,6720,41.38,30.65,10.73,24591.00,Metal Loss,Internal,16,0.040,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64201613,-119.80094271,447.59,,,,,,
15040,6720,41.38,31.88,9.50,24592.23,Metal Loss Group,Internal,15,0.038,0.3,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64201436,-119.80094608,447.60,,,,,,
15041,6720,41.38,32.66,8.72,24593.00,Metal Loss,Internal,10,0.025,0.5,0.9,06:26,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64201318,-119.80094833,447.61,,,,,,
15042,6720,41.38,33.06,8.32,24593.41,Metal Loss Group,Internal,10,0.025,0.7,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64201256,-119.80094951,447.61,,,,,,
15043,6720,41.38,36.35,5.03,24596.70,Metal Loss,External,14,0.035,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64200765,-119.80095887,447.62,,,,,,
15044,6720,41.38,36.82,4.56,24597.16,Metal Loss Group,External,10,0.025,0.7,2.2,05:44,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64200697,-119.80096016,447.62,,,,,,
15045,6720,41.38,37.74,3.64,24598.08,Metal Loss,External,14,0.035,0.3,0.6,07:08,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64200562,-119.80096275,447.63,,,,,,
15046,6720,41.38,38.26,3.12,24598.61,Metal Loss,External,10,0.025,0.4,0.8,08:06,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64200481,-119.80096429,447.63,,,,,,
15047,6720,41.38,38.42,2.96,24598.76,Metal Loss Group,External,10,0.025,1.2,1.6,06:06,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64200459,-119.80096470,447.63,,,,,,
15048,6720,41.38,38.76,2.62,24599.10,Metal Loss Group,External,12,0.030,0.5,1.2,08:40,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64200410,-119.80096565,447.63,,,,,,
15049,6720,41.38,38.79,2.59,24599.14,Metal Loss,External,10,0.025,0.4,0.8,06:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64200407,-119.80096570,447.63,,,,,,
15050,6720,41.38,38.97,2.41,24599.32,Metal Loss,External,15,0.038,0.3,0.6,06:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64200377,-119.80096627,447.63,,,,,,
15051,6720,41.38,39.04,2.34,24599.38,Metal Loss,External,10,0.025,0.3,0.6,08:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64200372,-119.80096637,447.63,,,,,,
15052,6720,41.38,39.24,2.14,24599.58,Metal Loss,External,10,0.025,0.3,0.6,08:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64200339,-119.80096699,447.63,,,,,,
15053,6720,41.38,39.37,2.01,24599.71,Metal Loss,External,11,0.028,0.3,0.6,08:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64200322,-119.80096731,447.63,,,,,,
15054,6720,41.38,39.69,1.69,24600.04,Metal Loss,External,18,0.045,0.3,0.5,08:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64200273,-119.80096826,447.63,,,,,,
15055,6720,41.38,39.90,1.48,24600.25,Metal Loss Group,External,23,0.058,1.4,2.2,04:11,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.64200239,-119.80096890,447.64,,,,,,
15056,6720,41.38,39.98,1.40,24600.32,Metal Loss Group,External,22,0.055,0.7,1.9,09:20,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64200226,-119.80096914,447.64,,,,,,
15057,6720,41.38,40.14,1.24,24600.48,Metal Loss,External,16,0.040,0.3,0.5,10:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64200205,-119.80096954,447.64,,,,,,
15058,6730,39.46,41.38,39.46,24601.72,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:12,,,,35.64200020,-119.80097307,447.64,,,,,,
15059,6730,39.46,0.31,39.15,24602.03,Metal Loss,External,10,0.025,0.5,0.9,07:47,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64199973,-119.80097397,447.64,,,,,,
15060,6730,39.46,0.34,39.13,24602.06,Metal Loss Group,External,22,0.055,1.0,2.0,03:31,,ERW,0.250,X42,8.625,1440,,0.681,2114,2937,35.64199971,-119.80097401,447.64,,,,,,
15061,6730,39.46,0.43,39.03,24602.16,Metal Loss Group,External,10,0.025,0.6,1.7,06:41,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64199955,-119.80097431,447.64,,,,,,
15062,6730,39.46,0.71,38.75,24602.43,Metal Loss,External,11,0.028,0.3,0.6,03:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64199918,-119.80097502,447.64,,,,,,
15063,6730,39.46,1.08,38.38,24602.80,Metal Loss,External,10,0.025,0.3,0.6,04:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64199857,-119.80097618,447.64,,,,,,
15064,6730,39.46,1.34,38.12,24603.07,Metal Loss Group,External,12,0.030,1.2,1.2,08:02,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64199819,-119.80097690,447.64,,,,,,
15065,6730,39.46,1.52,37.94,24603.24,Metal Loss,External,10,0.025,0.3,0.6,04:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64199798,-119.80097731,447.65,,,,,,
15066,6730,39.46,1.52,37.94,24603.25,Metal Loss Group,External,15,0.038,0.6,3.8,06:20,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.64199790,-119.80097746,447.65,,,,,,
15067,6730,39.46,1.82,37.64,24603.54,Metal Loss,External,12,0.030,0.3,0.6,06:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64199749,-119.80097823,447.65,,,,,,
15068,6730,39.46,1.95,37.51,24603.67,Metal Loss,External,11,0.028,0.3,0.6,06:06,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64199734,-119.80097853,447.65,,,,,,
15069,6730,39.46,2.04,37.42,24603.76,Metal Loss,External,10,0.025,0.3,0.6,04:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64199717,-119.80097885,447.65,,,,,,
15070,6730,39.46,2.50,36.96,24604.23,Metal Loss Group,External,10,0.025,0.3,1.0,05:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64199647,-119.80098017,447.65,,,,,,
15071,6730,39.46,3.98,35.48,24605.70,Metal Loss Group,Internal,15,0.038,0.3,0.8,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64199428,-119.80098436,447.65,,,,,,
15072,6730,39.46,4.59,34.88,24606.31,Metal Loss,Internal,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64199343,-119.80098598,447.66,,,,,,
15073,6730,39.46,6.47,32.99,24608.20,Metal Loss,Internal,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64199059,-119.80099139,447.66,,,,,,
15074,6730,39.46,7.25,32.21,24608.97,Metal Loss,Internal,15,0.038,0.3,0.5,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64198943,-119.80099360,447.66,,,,,,
15075,6730,39.46,7.76,31.70,24609.49,Metal Loss,Internal,10,0.025,0.4,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64198870,-119.80099499,447.67,,,,,,
15076,6730,39.46,8.80,30.66,24610.52,Metal Loss,Internal,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64198718,-119.80099788,447.67,,,,,,
15077,6730,39.46,8.94,30.52,24610.66,Metal Loss,Internal,10,0.025,0.3,0.6,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64198692,-119.80099838,447.67,,,,,,
15078,6730,39.46,9.41,30.05,24611.14,Metal Loss,Internal,19,0.048,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64198623,-119.80099970,447.67,,,,,,
15079,6730,39.46,10.22,29.24,24611.95,Metal Loss Group,Internal,12,0.030,1.6,0.9,06:31,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64198503,-119.80100198,447.68,,,,,,
15080,6730,39.46,13.32,26.14,24615.05,Metal Loss,Internal,14,0.035,0.3,0.5,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64198046,-119.80101070,447.69,,,,,,
15081,6730,39.46,14.40,25.06,24616.13,Metal Loss,Internal,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64197884,-119.80101379,447.69,,,,,,
15082,6730,39.46,14.81,24.66,24616.53,Metal Loss,Internal,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64197828,-119.80101485,447.69,,,,,,
15083,6730,39.46,15.17,24.29,24616.89,Metal Loss,Internal,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64197776,-119.80101583,447.69,,,,,,
15084,6730,39.46,15.43,24.03,24617.16,Metal Loss,Internal,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64197729,-119.80101672,447.69,,,,,,
15085,6730,39.46,17.15,22.31,24618.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64197476,-119.80102155,447.70,,,,,,
15086,6730,39.46,18.63,20.83,24620.35,Metal Loss,Internal,13,0.033,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.64197257,-119.80102573,447.70,,,,,,
15087,6730,39.46,21.75,17.71,24623.48,Metal Loss,Internal,12,0.030,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64196797,-119.80103449,447.71,,,,,,
15088,6730,39.46,23.16,16.30,24624.88,Metal Loss,Internal,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64196584,-119.80103856,447.72,,,,,,
15089,6730,39.46,24.41,15.05,24626.14,Metal Loss Group,External,18,0.045,2.2,4.7,05:44,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.64196399,-119.80104211,447.73,,,,,,
15090,6730,39.46,24.91,14.55,24626.64,Metal Loss,External,24,0.060,0.3,0.5,05:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64196326,-119.80104352,447.73,,,,,,
15091,6730,39.46,25.13,14.33,24626.85,Metal Loss Group,External,21,0.053,2.1,2.4,07:08,,ERW,0.250,X42,8.625,1440,,0.711,2025,2812,35.64196295,-119.80104412,447.73,,,,,,
15092,6730,39.46,25.19,14.28,24626.91,Metal Loss,External,15,0.038,0.3,0.5,05:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64196283,-119.80104435,447.73,,,,,,
15093,6740,41.24,39.46,41.24,24641.19,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:05,,,,35.64194182,-119.80108493,447.83,,,,,,
15094,6740,41.24,22.56,18.68,24663.75,Metal Loss,External,10,0.025,0.7,1.3,07:34,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64190875,-119.80114907,448.15,,,,,,
15095,6740,41.24,22.79,18.46,24663.97,Metal Loss,External,11,0.028,0.3,0.6,08:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64190842,-119.80114973,448.15,,,,,,
15096,6740,41.24,23.10,18.14,24664.28,Metal Loss,External,14,0.035,0.3,0.6,08:25,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64190802,-119.80115050,448.16,,,,,,
15097,6740,41.24,23.26,17.98,24664.45,Metal Loss,External,11,0.028,0.3,0.6,05:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64190775,-119.80115103,448.16,,,,,,
15098,6740,41.24,24.26,16.99,24665.44,Metal Loss Group,External,16,0.040,1.6,3.8,05:49,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64190628,-119.80115390,448.19,,,,,,
15099,6740,41.24,24.55,16.69,24665.74,Metal Loss,External,10,0.025,0.7,1.3,08:49,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64190589,-119.80115466,448.19,,,,,,
15100,6740,41.24,24.89,16.35,24666.08,Metal Loss,External,11,0.028,0.3,0.6,08:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64190538,-119.80115565,448.20,,,,,,
15101,6740,41.24,25.11,16.13,24666.30,Metal Loss Group,External,11,0.028,1.0,1.2,08:14,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64190505,-119.80115629,448.21,,,,,,
15102,6740,41.24,25.43,15.81,24666.62,Metal Loss,External,15,0.038,0.3,0.5,07:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64190459,-119.80115719,448.21,,,,,,
15103,6740,41.24,25.53,15.71,24666.72,Metal Loss Group,External,16,0.040,0.3,0.9,05:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64190442,-119.80115752,448.22,,,,,,
15104,6740,41.24,25.94,15.30,24667.13,Metal Loss,External,10,0.025,0.4,0.6,05:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64190382,-119.80115870,448.22,,,,,,
15105,6740,41.24,26.11,15.13,24667.30,Metal Loss,External,11,0.028,0.3,0.6,07:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64190361,-119.80115910,448.23,,,,,,
15106,6740,41.24,27.55,13.70,24668.73,Metal Loss,External,10,0.025,0.3,0.6,06:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64190149,-119.80116323,448.26,,,,,,
15107,6740,41.24,27.97,13.27,24669.16,Metal Loss Group,External,10,0.025,0.4,1.0,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64190084,-119.80116450,448.27,,,,,,
15108,6740,41.24,28.10,13.14,24669.29,Metal Loss Group,External,10,0.025,0.4,0.8,07:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64190066,-119.80116486,448.27,,,,,,
15109,6740,41.24,29.24,12.00,24670.43,Metal Loss,External,10,0.025,0.3,0.6,07:05,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64189900,-119.80116808,448.30,,,,,,
15110,6740,41.24,29.30,11.94,24670.49,Metal Loss,External,11,0.028,0.3,0.6,03:05,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64189897,-119.80116815,448.30,,,,,,
15111,6740,41.24,29.71,11.53,24670.90,Metal Loss,External,10,0.025,0.3,0.6,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64189833,-119.80116940,448.31,,,,,,
15112,6740,41.24,30.00,11.25,24671.18,Metal Loss,External,10,0.025,0.3,0.6,04:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64189796,-119.80117011,448.31,,,,,,
15113,6740,41.24,30.02,11.23,24671.20,Metal Loss,External,10,0.025,0.4,0.7,07:53,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64189793,-119.80117016,448.31,,,,,,
15114,6740,41.24,30.28,10.97,24671.46,Metal Loss,External,12,0.030,0.3,0.6,07:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64189751,-119.80117098,448.32,,,,,,
15115,6740,41.24,30.42,10.82,24671.61,Metal Loss,External,20,0.050,0.3,0.5,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64189732,-119.80117136,448.32,,,,,,
15116,6740,41.24,30.69,10.56,24671.87,Metal Loss Group,External,10,0.025,1.1,2.3,08:37,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64189696,-119.80117206,448.33,,,,,,
15117,6740,41.24,30.84,10.41,24672.02,Metal Loss,External,10,0.025,0.3,0.6,05:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64189668,-119.80117261,448.33,,,,,,
15118,6740,41.24,30.96,10.28,24672.15,Metal Loss Group,External,11,0.028,1.8,1.6,08:54,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.64189650,-119.80117295,448.34,,,,,,
15119,6740,41.24,30.98,10.27,24672.16,Metal Loss,External,17,0.043,0.3,0.5,04:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64189650,-119.80117296,448.34,,,,,,
15120,6740,41.24,31.22,10.02,24672.41,Metal Loss Group,External,10,0.025,0.8,1.9,08:34,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64189614,-119.80117366,448.34,,,,,,
15121,6740,41.24,31.37,9.88,24672.55,Metal Loss Group,External,11,0.028,2.8,4.0,03:23,,ERW,0.250,X42,8.625,1440,,0.694,2075,2882,35.64189596,-119.80117401,448.34,,,,,,
15122,6740,41.24,31.49,9.76,24672.67,Metal Loss Group,External,12,0.030,1.6,1.9,08:13,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64189580,-119.80117432,448.35,,,,,,
15123,6740,41.24,33.56,7.68,24674.75,Metal Loss,External,12,0.030,0.3,0.6,07:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64189270,-119.80118037,448.39,,,,,,
15124,6740,41.24,33.90,7.35,24675.08,Metal Loss,External,11,0.028,0.3,0.6,04:52,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64189221,-119.80118132,448.40,,,,,,
15125,6740,41.24,34.41,6.84,24675.59,Metal Loss,External,12,0.030,0.3,0.6,07:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64189151,-119.80118269,448.41,,,,,,
15126,6740,41.24,34.56,6.68,24675.75,Metal Loss Group,External,10,0.025,1.5,3.5,07:43,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64189124,-119.80118322,448.42,,,,,,
15127,6740,41.24,34.80,6.45,24675.98,Metal Loss Group,External,10,0.025,1.2,0.7,08:55,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64189090,-119.80118388,448.42,,,,,,
15128,6740,41.24,35.07,6.17,24676.26,Metal Loss Group,External,15,0.038,1.1,1.1,08:39,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.64189053,-119.80118460,448.43,,,,,,
15129,6740,41.24,35.25,5.99,24676.44,Metal Loss,External,10,0.025,0.3,0.6,08:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64189023,-119.80118518,448.43,,,,,,
15130,6740,41.24,35.37,5.87,24676.56,Metal Loss Group,External,24,0.060,4.7,2.6,07:40,,ERW,0.250,X42,8.625,1440,,0.769,1872,2600,35.64189006,-119.80118551,448.43,,,,,,
15131,6740,41.24,35.86,5.39,24677.04,Metal Loss,External,19,0.048,0.3,0.7,07:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64188940,-119.80118681,448.44,,,,,,
15132,6740,41.24,35.94,5.31,24677.12,Metal Loss,External,16,0.040,0.3,0.5,09:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64188925,-119.80118710,448.45,,,,,,
15133,6740,41.24,36.16,5.08,24677.35,Metal Loss Group,External,10,0.025,1.5,0.8,10:29,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64188891,-119.80118776,448.45,,,,,,
15134,6740,41.24,36.59,4.65,24677.77,Metal Loss,External,10,0.025,0.4,0.8,10:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64188827,-119.80118901,448.46,,,,,,
15135,6740,41.24,37.23,4.01,24678.42,Metal Loss,External,10,0.025,0.5,0.9,11:54,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64188738,-119.80119074,448.48,,,,,,
15136,6740,41.24,37.38,3.86,24678.57,Metal Loss,External,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64188718,-119.80119114,448.48,,,,,,
15137,6740,41.24,37.46,3.79,24678.64,Metal Loss Group,External,10,0.025,1.5,1.0,11:53,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64188706,-119.80119137,448.48,,,,,,
15138,6740,41.24,37.78,3.47,24678.96,Metal Loss,External,20,0.050,0.3,0.5,11:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64188657,-119.80119232,448.49,,,,,,
15139,6740,41.24,37.94,3.30,24679.13,Metal Loss Group,External,10,0.025,0.8,1.4,11:43,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64188635,-119.80119276,448.49,,,,,,
15140,6740,41.24,38.11,3.13,24679.30,Metal Loss Group,External,18,0.045,0.9,1.6,00:10,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64188607,-119.80119329,448.50,,,,,,
15141,6740,41.24,38.25,2.99,24679.43,Metal Loss,External,10,0.025,0.3,0.6,07:05,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64188589,-119.80119364,448.50,,,,,,
15142,6740,41.24,38.32,2.92,24679.51,Metal Loss,External,15,0.038,0.3,0.5,11:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64188575,-119.80119390,448.50,,,,,,
15143,6740,41.24,38.42,2.82,24679.61,Metal Loss Group,External,10,0.025,0.7,1.9,04:36,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64188561,-119.80119418,448.50,,,,,,
15144,6740,41.24,38.50,2.74,24679.69,Metal Loss Group,External,10,0.025,0.8,1.2,07:18,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64188553,-119.80119434,448.51,,,,,,
15145,6740,41.24,38.67,2.57,24679.86,Metal Loss,External,10,0.025,0.3,0.6,04:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64188526,-119.80119486,448.51,,,,,,
15146,6750,40.98,41.24,40.98,24682.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:15,,,,35.64188144,-119.80120224,448.58,,,,,,
15147,6750,40.98,1.27,39.71,24683.70,Metal Loss Group,Internal,14,0.035,0.3,0.8,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64187957,-119.80120585,448.61,,,,,,
15148,6750,40.98,2.65,38.33,24685.08,Metal Loss,External,19,0.048,0.3,0.5,09:54,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64187757,-119.80120973,448.65,,,,,,
15149,6750,40.98,2.74,38.24,24685.17,Metal Loss,External,16,0.040,0.3,0.5,04:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64187742,-119.80121001,448.65,,,,,,
15150,6750,40.98,2.99,37.99,24685.42,Metal Loss,External,18,0.045,0.5,0.9,02:24,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64187707,-119.80121069,448.66,,,,,,
