"Item
15151,6750,40.98,3.24,37.74,24685.67,Metal Loss,External,14,0.035,0.6,0.9,09:51,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64187671,-119.80121138,448.67,,,,,,
15152,6750,40.98,3.52,37.46,24685.95,Metal Loss,External,13,0.033,0.5,0.9,09:50,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64187627,-119.80121224,448.67,,,,,,
15153,6750,40.98,3.59,37.39,24686.02,Metal Loss,External,13,0.033,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64187619,-119.80121239,448.67,,,,,,
15154,6750,40.98,3.69,37.30,24686.11,Metal Loss Group,External,16,0.040,0.4,0.5,03:37,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64187605,-119.80121266,448.68,,,,,,
15155,6750,40.98,3.72,37.26,24686.15,Metal Loss Group,External,16,0.040,0.5,2.0,09:10,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64187594,-119.80121286,448.68,,,,,,
15156,6750,40.98,3.93,37.05,24686.36,Metal Loss,External,10,0.025,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64187570,-119.80121333,448.68,,,,,,
15157,6750,40.98,4.20,36.78,24686.63,Metal Loss,External,16,0.040,0.4,0.7,08:47,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64187527,-119.80121418,448.69,,,,,,
15158,6750,40.98,4.33,36.65,24686.76,Metal Loss,External,19,0.048,0.3,0.5,04:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64187509,-119.80121452,448.69,,,,,,
15159,6750,40.98,4.47,36.51,24686.90,Metal Loss,External,18,0.045,0.3,0.5,04:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64187490,-119.80121488,448.70,,,,,,
15160,6750,40.98,4.61,36.38,24687.03,Metal Loss,External,19,0.048,0.3,0.6,08:36,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64187472,-119.80121523,448.70,,,,,,
15161,6750,40.98,4.76,36.22,24687.19,Metal Loss Group,External,20,0.050,0.5,0.8,07:14,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64187444,-119.80121576,448.71,,,,,,
15162,6750,40.98,4.78,36.20,24687.21,Metal Loss,External,17,0.043,0.3,0.5,04:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64187443,-119.80121578,448.71,,,,,,
15163,6750,40.98,4.93,36.05,24687.36,Metal Loss,External,17,0.043,0.3,0.5,04:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64187422,-119.80121620,448.71,,,,,,
15164,6750,40.98,5.07,35.91,24687.50,Metal Loss Group,External,16,0.040,0.5,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64187405,-119.80121653,448.71,,,,,,
15165,6750,40.98,5.31,35.68,24687.73,Metal Loss Group,External,20,0.050,0.3,1.1,07:13,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64187362,-119.80121736,448.72,,,,,,
15166,6750,40.98,5.35,35.63,24687.78,Metal Loss,External,12,0.030,0.4,0.8,06:01,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64187358,-119.80121744,448.72,,,,,,
15167,6750,40.98,5.56,35.43,24687.99,Metal Loss Group,External,21,0.053,1.1,1.2,03:58,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.64187326,-119.80121805,448.73,,,,,,
15168,6750,40.98,5.70,35.28,24688.13,Metal Loss Group,External,19,0.048,2.4,1.8,06:11,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.64187308,-119.80121841,448.73,,,,,,
15169,6750,40.98,5.82,35.16,24688.25,Metal Loss Group,External,24,0.060,0.8,2.7,03:35,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.64187290,-119.80121874,448.73,,,,,,
15170,6750,40.98,5.99,34.99,24688.42,Metal Loss Group,External,22,0.055,1.8,4.5,05:40,,ERW,0.250,X42,8.625,1440,,0.708,2035,2827,35.64187268,-119.80121917,448.74,,,,,,
15171,6750,40.98,6.25,34.73,24688.68,Metal Loss Group,External,16,0.040,1.1,3.7,05:56,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64187225,-119.80122001,448.75,,,,,,
15172,6750,40.98,7.12,33.87,24689.54,Metal Loss Group,External,17,0.043,0.9,2.2,04:49,,ERW,0.250,X42,8.625,1440,,0.675,2134,2964,35.64187101,-119.80122240,448.77,,,,,,
15173,6750,40.98,7.14,33.84,24689.57,Metal Loss Group,External,22,0.055,0.7,1.8,07:34,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64187094,-119.80122254,448.77,,,,,,
15174,6750,40.98,7.28,33.70,24689.71,Metal Loss Group,External,19,0.048,4.2,8.4,04:57,,ERW,0.250,X42,8.625,1440,,0.739,1950,2708,35.64187075,-119.80122291,448.77,,,,,,
15175,6750,40.98,8.83,32.15,24691.26,Metal Loss,External,10,0.025,0.4,0.8,07:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64186845,-119.80122736,448.81,,,,,,
15176,6750,40.98,12.56,28.42,24694.99,Metal Loss,External,11,0.028,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64186295,-119.80123799,448.91,,,,,,
15177,6750,40.98,14.18,26.80,24696.61,Metal Loss,External,13,0.033,0.3,0.6,04:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64186059,-119.80124255,448.96,,,,,,
15178,6750,40.98,14.61,26.37,24697.04,Metal Loss,External,10,0.025,0.3,0.6,04:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64185994,-119.80124380,448.97,,,,,,
15179,6750,40.98,34.27,6.71,24716.70,Metal Loss,External,10,0.025,0.3,0.6,05:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64183105,-119.80129958,449.65,,,,,,
15180,6750,40.98,34.48,6.51,24716.90,Metal Loss,External,10,0.025,0.3,0.6,05:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64183074,-119.80130018,449.65,,,,,,
15181,6750,40.98,35.08,5.91,24717.50,Metal Loss,External,11,0.028,0.3,0.6,05:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64182987,-119.80130186,449.68,,,,,,
15182,6750,40.98,36.92,4.06,24719.35,Metal Loss Group,External,10,0.025,2.3,4.8,04:56,,ERW,0.250,X42,8.625,1440,,0.686,2099,2916,35.64182717,-119.80130706,449.74,,,,,,
15183,6750,40.98,37.09,3.89,24719.52,Metal Loss,External,23,0.058,0.3,0.5,07:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64182688,-119.80130763,449.75,,,,,,
15184,6750,40.98,37.30,3.69,24719.72,Metal Loss,External,10,0.025,0.5,0.9,04:54,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64182657,-119.80130824,449.76,,,,,,
15185,6750,40.98,37.39,3.59,24719.82,Metal Loss,External,10,0.025,0.5,0.9,07:12,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64182641,-119.80130854,449.76,,,,,,
15186,6750,40.98,37.43,3.55,24719.86,Metal Loss,External,17,0.043,0.3,0.5,09:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64182636,-119.80130864,449.76,,,,,,
15187,6750,40.98,37.49,3.49,24719.92,Metal Loss Group,External,10,0.025,1.6,2.5,07:58,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64182625,-119.80130884,449.76,,,,,,
15188,6750,40.98,37.61,3.37,24720.04,Metal Loss Group,External,18,0.045,0.8,1.7,04:19,,ERW,0.250,X42,8.625,1440,,0.674,2137,2969,35.64182607,-119.80130919,449.77,,,,,,
15189,6750,40.98,37.71,3.27,24720.14,Metal Loss Group,External,23,0.058,3.3,4.4,08:04,,ERW,0.250,X42,8.625,1440,,0.745,1932,2683,35.64182599,-119.80130936,449.77,,,,,,
15190,6750,40.98,37.91,3.07,24720.34,Metal Loss,External,18,0.045,0.3,0.5,04:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64182566,-119.80130998,449.78,,,,,,
15191,6750,40.98,37.97,3.01,24720.40,Metal Loss,External,10,0.025,0.3,0.6,08:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64182556,-119.80131018,449.78,,,,,,
15192,6750,40.98,38.08,2.90,24720.51,Metal Loss Group,External,15,0.038,0.7,1.3,04:35,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64182540,-119.80131049,449.79,,,,,,
15193,6750,40.98,38.10,2.88,24720.53,Metal Loss Group,External,26,0.065,6.5,3.3,09:29,,ERW,0.250,X42,8.625,1440,,0.797,1807,2509,35.64182538,-119.80131052,449.79,,,,,,
15194,6750,40.98,38.24,2.74,24720.67,Metal Loss,External,10,0.025,0.3,0.6,02:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64182518,-119.80131090,449.79,,,,,,
15195,6750,40.98,38.27,2.71,24720.70,Metal Loss,External,10,0.025,0.5,0.9,04:59,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64182517,-119.80131093,449.79,,,,,,
15196,6750,40.98,38.34,2.64,24720.77,Metal Loss,External,17,0.043,0.3,0.5,03:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64182504,-119.80131119,449.79,,,,,,
15197,6750,40.98,38.43,2.55,24720.86,Metal Loss Group,External,10,0.025,0.6,2.3,02:10,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64182488,-119.80131148,449.80,,,,,,
15198,6750,40.98,38.48,2.50,24720.91,Metal Loss,External,13,0.033,0.3,0.6,04:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64182484,-119.80131157,449.80,,,,,,
15199,6750,40.98,38.61,2.37,24721.04,Metal Loss,External,11,0.028,0.3,0.6,01:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64182466,-119.80131192,449.80,,,,,,
15200,6750,40.98,38.73,2.26,24721.15,Metal Loss Group,External,19,0.048,2.1,2.4,01:33,,ERW,0.250,X42,8.625,1440,,0.706,2040,2834,35.64182451,-119.80131220,449.81,,,,,,
15201,6750,40.98,38.87,2.11,24721.30,Metal Loss Group,External,11,0.028,1.4,0.8,10:39,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.64182422,-119.80131277,449.81,,,,,,
15202,6750,40.98,39.08,1.90,24721.51,Metal Loss,External,10,0.025,0.6,1.1,09:08,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64182390,-119.80131338,449.82,,,,,,
15203,6750,40.98,39.36,1.62,24721.79,Metal Loss,External,10,0.025,0.3,0.6,09:07,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64182352,-119.80131411,449.83,,,,,,
15204,6760,41.08,40.98,41.08,24723.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:03,,,,35.64182116,-119.80131867,449.89,,,,,,
15205,6760,41.08,0.35,40.73,24723.76,Metal Loss Group,External,19,0.048,0.7,3.5,01:19,At Seam,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.64182065,-119.80131965,449.90,,,,,,
15206,6760,41.08,0.49,40.59,24723.90,Metal Loss Group,External,14,0.035,0.9,1.8,01:43,At Seam,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.64182041,-119.80132012,449.91,,,,,,
15207,6760,41.08,0.67,40.41,24724.08,Metal Loss Group,External,24,0.060,2.7,6.7,02:01,At Seam,ERW,0.250,X42,8.625,1440,,0.737,1955,2715,35.64182016,-119.80132061,449.91,,,,,,
15208,6760,41.08,0.97,40.11,24724.38,Metal Loss Group,External,17,0.043,0.8,2.6,07:07,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64181970,-119.80132149,449.92,,,,,,
15209,6760,41.08,1.01,40.07,24724.42,Metal Loss,External,10,0.025,0.5,0.9,05:54,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64181966,-119.80132156,449.93,,,,,,
15210,6760,41.08,1.22,39.86,24724.63,Metal Loss Group,External,12,0.030,0.6,2.5,05:41,,ERW,0.250,X42,8.625,1440,,0.667,2160,3001,35.64181936,-119.80132215,449.93,,,,,,
15211,6760,41.08,1.62,39.46,24725.03,Metal Loss,External,11,0.028,0.3,0.6,06:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64181880,-119.80132322,449.95,,,,,,
15212,6760,41.08,1.75,39.33,24725.16,Metal Loss,External,10,0.025,0.5,0.9,06:44,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64181856,-119.80132368,449.95,,,,,,
15213,6760,41.08,2.04,39.04,24725.45,Metal Loss,External,10,0.025,0.4,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64181817,-119.80132444,449.96,,,,,,
15214,6760,41.08,2.33,38.75,24725.74,Metal Loss,External,11,0.028,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64181772,-119.80132530,449.97,,,,,,
15215,6760,41.08,2.61,38.47,24726.02,Metal Loss,External,16,0.040,0.3,0.5,07:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64181734,-119.80132605,449.98,,,,,,
15216,6760,41.08,2.93,38.15,24726.34,Metal Loss Group,External,14,0.035,2.2,1.8,06:39,,ERW,0.250,X42,8.625,1440,,0.696,2070,2875,35.64181687,-119.80132694,449.99,,,,,,
15217,6760,41.08,3.41,37.68,24726.81,Metal Loss Group,External,13,0.033,1.3,1.6,06:38,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64181619,-119.80132827,450.01,,,,,,
15218,6760,41.08,3.66,37.43,24727.07,Metal Loss,External,16,0.040,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64181582,-119.80132898,450.02,,,,,,
15219,6760,41.08,3.97,37.12,24727.38,Metal Loss,External,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64181534,-119.80132989,450.03,,,,,,
15220,6760,41.08,4.43,36.66,24727.83,Metal Loss,External,11,0.028,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64181468,-119.80133118,450.05,,,,,,
15221,6760,41.08,4.73,36.36,24728.13,Metal Loss,External,10,0.025,0.3,0.6,08:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64181422,-119.80133206,450.05,,,,,,
15222,6760,41.08,4.94,36.14,24728.35,Metal Loss,External,10,0.025,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64181389,-119.80133269,450.06,,,,,,
15223,6760,41.08,5.47,35.62,24728.88,Metal Loss,External,10,0.025,0.4,0.8,07:07,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64181315,-119.80133412,450.07,,,,,,
15224,6760,41.08,5.67,35.41,24729.08,Metal Loss,External,10,0.025,0.3,0.6,07:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64181283,-119.80133472,450.07,,,,,,
15225,6760,41.08,5.79,35.30,24729.19,Metal Loss,External,10,0.025,0.3,0.6,07:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64181268,-119.80133502,450.08,,,,,,
15226,6760,41.08,5.97,35.11,24729.38,Metal Loss Group,External,10,0.025,0.3,0.8,06:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64181244,-119.80133548,450.08,,,,,,
15227,6760,41.08,6.15,34.94,24729.56,Metal Loss,External,12,0.030,0.3,0.6,07:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64181215,-119.80133602,450.08,,,,,,
15228,6760,41.08,6.35,34.74,24729.76,Metal Loss Group,External,10,0.025,0.4,1.0,06:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64181184,-119.80133664,450.09,,,,,,
15229,6760,41.08,6.58,34.50,24729.99,Metal Loss,External,12,0.030,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64181148,-119.80133733,450.09,,,,,,
15230,6760,41.08,6.94,34.14,24730.35,Metal Loss,External,10,0.025,0.4,0.7,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64181095,-119.80133834,450.10,,,,,,
15231,6760,41.08,27.10,13.98,24750.51,Metal Loss Group,External,21,0.053,7.6,7.7,04:37,,ERW,0.250,X42,8.625,1440,,0.771,1868,2594,35.64178123,-119.80139542,450.43,,,,,,
15232,6760,41.08,27.46,13.62,24750.87,Metal Loss,External,10,0.025,0.3,0.6,09:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64178065,-119.80139653,450.44,,,,,,
15233,6760,41.08,27.59,13.49,24751.00,Metal Loss Group,External,21,0.053,10.7,1.6,09:47,,ERW,0.250,X42,8.625,1440,,0.779,1849,2568,35.64178046,-119.80139689,450.44,,,,,,
15234,6760,41.08,27.66,13.42,24751.07,Metal Loss,External,22,0.055,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64178041,-119.80139700,450.44,,,,,,
15235,6760,41.08,27.77,13.32,24751.18,Metal Loss Group,External,17,0.043,1.1,1.7,06:43,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64178027,-119.80139727,450.44,,,,,,
15236,6760,41.08,27.83,13.25,24751.24,Metal Loss Group,External,27,0.068,4.9,6.1,02:22,,ERW,0.250,X42,8.625,1440,,0.789,1826,2536,35.64178011,-119.80139757,450.44,,,,,,
15237,6760,41.08,27.94,13.14,24751.35,Metal Loss,External,15,0.038,0.3,0.5,06:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64177995,-119.80139788,450.44,,,,,,
15238,6760,41.08,28.14,12.94,24751.55,Metal Loss Group,External,23,0.058,2.2,1.9,07:17,,ERW,0.250,X42,8.625,1440,,0.721,1997,2773,35.64177963,-119.80139850,450.44,,,,,,
15239,6760,41.08,28.33,12.75,24751.74,Metal Loss,External,10,0.025,0.3,0.6,01:58,At Seam,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64177940,-119.80139895,450.44,,,,,,
15240,6760,41.08,28.33,12.75,24751.74,Metal Loss Group,External,27,0.068,2.2,3.7,02:05,,ERW,0.250,X42,8.625,1440,,0.734,1961,2724,35.64177940,-119.80139895,450.44,,,,,,
15241,6760,41.08,28.60,12.48,24752.01,Metal Loss Group,External,19,0.048,3.2,1.5,09:59,,ERW,0.250,X42,8.625,1440,,0.727,1982,2752,35.64177896,-119.80139979,450.44,,,,,,
15242,6760,41.08,28.63,12.45,24752.04,Metal Loss Group,External,18,0.045,2.4,1.9,02:39,,ERW,0.250,X42,8.625,1440,,0.709,2032,2822,35.64177894,-119.80139982,450.44,,,,,,
15243,6760,41.08,28.95,12.13,24752.36,Metal Loss Group,External,11,0.028,1.4,0.9,03:20,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.64177845,-119.80140076,450.44,,,,,,
15244,6760,41.08,28.96,12.12,24752.37,Metal Loss,External,24,0.060,0.3,0.5,10:10,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64177845,-119.80140077,450.44,,,,,,
15245,6760,41.08,29.07,12.01,24752.48,Metal Loss Group,External,12,0.030,2.7,1.5,10:17,,ERW,0.250,X42,8.625,1440,,0.695,2070,2876,35.64177829,-119.80140109,450.45,,,,,,
15246,6760,41.08,29.17,11.91,24752.58,Metal Loss,External,10,0.025,0.3,0.6,02:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64177812,-119.80140140,450.45,,,,,,
15247,6760,41.08,29.45,11.64,24752.86,Metal Loss Group,External,13,0.033,0.7,1.3,10:37,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.64177774,-119.80140214,450.45,,,,,,
15248,6760,41.08,30.92,10.17,24754.32,Metal Loss,External,12,0.030,0.3,0.6,00:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64177555,-119.80140636,450.46,,,,,,
15249,6760,41.08,31.37,9.71,24754.78,Metal Loss Group,External,21,0.053,0.5,1.3,11:40,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64177489,-119.80140763,450.46,,,,,,
15250,6760,41.08,31.58,9.50,24754.99,Metal Loss,External,20,0.050,0.3,0.5,11:16,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64177457,-119.80140824,450.46,,,,,,
15251,6760,41.08,32.56,8.53,24755.96,Metal Loss,External,11,0.028,0.4,0.6,08:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64177310,-119.80141108,450.47,,,,,,
15252,6760,41.08,32.64,8.45,24756.05,Metal Loss,External,20,0.050,0.3,0.6,03:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64177302,-119.80141122,450.47,,,,,,
15253,6760,41.08,32.64,8.44,24756.05,Metal Loss,External,12,0.030,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64177302,-119.80141123,450.47,,,,,,
15254,6760,41.08,32.94,8.14,24756.35,Metal Loss,External,21,0.053,0.3,0.5,09:59,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64177256,-119.80141211,450.47,,,,,,
15256,6760,41.08,33.40,7.68,24756.81,Metal Loss,External,10,0.025,0.3,0.6,08:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64177189,-119.80141340,450.47,,,,,,
15255,6760,41.08,33.40,7.68,24756.81,Metal Loss Group,External,11,0.028,1.6,0.7,07:04,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64177189,-119.80141340,450.47,,,,,,
15257,6760,41.08,33.42,7.66,24756.83,Metal Loss,External,10,0.025,0.3,0.6,05:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64177186,-119.80141346,450.47,,,,,,
15258,6760,41.08,33.66,7.42,24757.07,Metal Loss,External,10,0.025,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64177153,-119.80141411,450.48,,,,,,
15259,6760,41.08,33.68,7.41,24757.09,Metal Loss,External,10,0.025,0.3,0.6,05:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64177151,-119.80141414,450.48,,,,,,
15260,6760,41.08,33.84,7.24,24757.25,Metal Loss Group,External,10,0.025,0.5,2.3,05:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64177123,-119.80141468,450.48,,,,,,
15261,6760,41.08,33.91,7.17,24757.32,Metal Loss Group,External,10,0.025,0.4,1.0,07:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64177116,-119.80141482,450.48,,,,,,
15262,6760,41.08,34.00,7.08,24757.41,Metal Loss,External,10,0.025,0.3,0.6,06:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64177102,-119.80141509,450.48,,,,,,
15263,6760,41.08,34.12,6.96,24757.53,Metal Loss,External,10,0.025,0.3,0.6,07:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64177084,-119.80141542,450.48,,,,,,
15264,6760,41.08,34.28,6.81,24757.69,Metal Loss Group,External,11,0.028,1.5,2.6,07:17,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.64177058,-119.80141593,450.48,,,,,,
15265,6760,41.08,34.57,6.51,24757.98,Metal Loss,External,10,0.025,0.4,0.8,04:47,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64177018,-119.80141670,450.48,,,,,,
15266,6760,41.08,34.76,6.33,24758.17,Metal Loss,External,16,0.040,0.3,0.5,09:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64176990,-119.80141724,450.48,,,,,,
15267,6760,41.08,34.79,6.29,24758.20,Metal Loss,External,10,0.025,0.3,0.6,07:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64176987,-119.80141729,450.48,,,,,,
15268,6760,41.08,34.96,6.12,24758.37,Metal Loss,External,11,0.028,0.3,0.6,08:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64176957,-119.80141787,450.48,,,,,,
15269,6760,41.08,34.98,6.11,24758.39,Metal Loss Group,External,10,0.025,1.5,1.6,05:26,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64176955,-119.80141791,450.48,,,,,,
15270,6760,41.08,35.05,6.03,24758.46,Metal Loss,External,10,0.025,0.3,0.6,07:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64176942,-119.80141817,450.48,,,,,,
15271,6760,41.08,35.26,5.82,24758.67,Metal Loss,External,11,0.028,0.3,0.6,06:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64176917,-119.80141864,450.49,,,,,,
15272,6760,41.08,35.26,5.82,24758.67,Metal Loss,External,10,0.025,0.3,0.6,07:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64176917,-119.80141864,450.49,,,,,,
15273,6760,41.08,35.41,5.67,24758.82,Metal Loss Group,External,11,0.028,2.2,3.1,07:12,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64176890,-119.80141916,450.49,,,,,,
15274,6760,41.08,35.46,5.62,24758.87,Metal Loss,External,10,0.025,0.3,0.6,05:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64176886,-119.80141923,450.49,,,,,,
15275,6760,41.08,35.60,5.48,24759.01,Metal Loss,External,20,0.050,0.3,0.5,10:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64176867,-119.80141962,450.49,,,,,,
15276,6760,41.08,35.60,5.48,24759.01,Metal Loss,External,10,0.025,0.3,0.6,04:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64176866,-119.80141962,450.49,,,,,,
15277,6760,41.08,35.96,5.12,24759.37,Metal Loss,External,10,0.025,0.4,0.7,08:11,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64176817,-119.80142057,450.49,,,,,,
15278,6760,41.08,36.17,4.91,24759.58,Metal Loss,External,15,0.038,0.3,0.5,08:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64176785,-119.80142119,450.49,,,,,,
15279,6760,41.08,36.23,4.85,24759.64,Metal Loss,External,17,0.043,0.3,0.5,10:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64176771,-119.80142145,450.49,,,,,,
15280,6760,41.08,36.40,4.68,24759.81,Metal Loss Group,External,18,0.045,1.6,2.8,09:01,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.64176750,-119.80142186,450.49,,,,,,
15281,6760,41.08,36.70,4.38,24760.11,Metal Loss Group,External,10,0.025,1.1,1.6,08:22,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64176703,-119.80142277,450.50,,,,,,
15282,6760,41.08,36.79,4.29,24760.20,Metal Loss,External,18,0.045,0.3,0.5,09:58,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64176686,-119.80142309,450.50,,,,,,
15283,6760,41.08,37.55,3.53,24760.96,Metal Loss Group,External,16,0.040,0.9,3.5,03:26,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.64176581,-119.80142512,450.50,,,,,,
15284,6760,41.08,37.84,3.24,24761.25,Metal Loss,External,10,0.025,0.4,0.8,05:50,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64176533,-119.80142604,450.50,,,,,,
15285,6760,41.08,37.88,3.20,24761.29,Metal Loss,External,11,0.028,0.3,0.6,03:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64176529,-119.80142611,450.50,,,,,,
15286,6760,41.08,38.05,3.04,24761.46,Metal Loss,External,11,0.028,0.3,0.6,04:08,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64176502,-119.80142663,450.50,,,,,,
15287,6760,41.08,38.16,2.92,24761.57,Metal Loss,External,10,0.025,0.3,0.6,03:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64176485,-119.80142696,450.50,,,,,,
15288,6770,41.34,41.08,41.34,24764.49,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:34,,,,35.64176053,-119.80143528,450.52,,,,,,
15289,6770,41.34,5.67,35.66,24770.17,Metal Loss Group,External,19,0.048,6.4,6.3,06:04,,ERW,0.250,X42,8.625,1440,,0.754,1910,2653,35.64175224,-119.80145125,450.56,,,,,,
15290,6770,41.34,5.81,35.52,24770.31,Metal Loss Group,External,22,0.055,2.4,2.0,04:27,,ERW,0.250,X42,8.625,1440,,0.723,1992,2766,35.64175199,-119.80145174,450.56,,,,,,
15291,6770,41.34,6.37,34.97,24770.86,Metal Loss,External,20,0.050,0.3,0.5,08:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64175124,-119.80145319,450.56,,,,,,
15292,6770,41.34,6.48,34.85,24770.97,Metal Loss Group,External,18,0.045,2.1,1.3,08:24,,ERW,0.250,X42,8.625,1440,,0.704,2045,2841,35.64175105,-119.80145354,450.57,,,,,,
15293,6770,41.34,6.60,34.73,24771.10,Metal Loss,External,10,0.025,0.4,0.8,04:51,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64175083,-119.80145397,450.57,,,,,,
15294,6770,41.34,6.87,34.47,24771.36,Metal Loss,External,10,0.025,0.5,0.9,09:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64175044,-119.80145472,450.57,,,,,,
15295,6770,41.34,6.91,34.43,24771.40,Metal Loss Group,External,10,0.025,0.6,1.4,08:02,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64175041,-119.80145478,450.57,,,,,,
15296,6770,41.34,6.98,34.36,24771.47,Metal Loss,External,10,0.025,0.3,0.6,04:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64175029,-119.80145501,450.57,,,,,,
15297,6770,41.34,7.06,34.28,24771.55,Metal Loss,External,10,0.025,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64175015,-119.80145528,450.57,,,,,,
15298,6770,41.34,7.10,34.24,24771.59,Metal Loss,External,10,0.025,0.3,0.6,04:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64175012,-119.80145534,450.57,,,,,,
15299,6770,41.34,7.31,34.03,24771.80,Metal Loss Group,External,10,0.025,2.2,2.7,04:25,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64174980,-119.80145594,450.57,,,,,,
15300,6770,41.34,7.34,34.00,24771.83,Metal Loss Group,External,13,0.033,1.0,0.8,08:02,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64174978,-119.80145599,450.57,,,,,,
15301,6770,41.34,7.61,33.73,24772.10,Metal Loss Group,External,10,0.025,2.5,1.2,08:35,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64174939,-119.80145673,450.57,,,,,,
15302,6770,41.34,7.71,33.63,24772.20,Metal Loss,External,11,0.028,0.3,0.6,07:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64174926,-119.80145699,450.57,,,,,,
15303,6770,41.34,7.94,33.40,24772.43,Metal Loss Group,External,13,0.033,1.7,3.1,03:28,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64174893,-119.80145762,450.57,,,,,,
15304,6770,41.34,7.96,33.38,24772.45,Metal Loss Group,External,10,0.025,1.0,2.7,07:24,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64174891,-119.80145766,450.58,,,,,,
15305,6770,41.34,8.14,33.20,24772.63,Metal Loss Group,External,10,0.025,1.5,4.0,05:13,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64174860,-119.80145826,450.58,,,,,,
15306,6770,41.34,8.47,32.87,24772.96,Metal Loss,External,10,0.025,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64174812,-119.80145919,450.58,,,,,,
15307,6770,41.34,9.40,31.94,24773.89,Metal Loss Group,External,12,0.030,1.6,2.1,06:01,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64174676,-119.80146181,450.58,,,,,,
15308,6770,41.34,15.52,25.82,24780.01,Metal Loss,External,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64173766,-119.80147916,450.63,,,,,,
15309,6770,41.34,15.78,25.56,24780.27,Metal Loss,External,11,0.028,0.3,0.6,08:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64173729,-119.80147987,450.63,,,,,,
15310,6770,41.34,16.19,25.15,24780.68,Metal Loss,External,10,0.025,0.3,0.6,04:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64173666,-119.80148106,450.63,,,,,,
15311,6770,41.34,16.47,24.87,24780.96,Metal Loss,External,11,0.028,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64173628,-119.80148179,450.64,,,,,,
15312,6770,41.34,16.79,24.55,24781.28,Metal Loss,External,10,0.025,0.3,0.6,03:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64173575,-119.80148278,450.64,,,,,,
15313,6770,41.34,17.03,24.31,24781.52,Metal Loss,External,15,0.038,0.3,0.5,08:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64173541,-119.80148343,450.64,,,,,,
15314,6770,41.34,17.25,24.09,24781.74,Metal Loss,External,11,0.028,0.3,0.6,03:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64173509,-119.80148404,450.64,,,,,,
15315,6770,41.34,17.76,23.57,24782.25,Metal Loss,External,10,0.025,0.3,0.6,07:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64173428,-119.80148558,450.65,,,,,,
15316,6770,41.34,17.96,23.38,24782.45,Metal Loss,External,11,0.028,0.3,0.6,08:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64173396,-119.80148617,450.65,,,,,,
15317,6770,41.34,20.00,21.34,24784.49,Metal Loss,External,10,0.025,0.3,0.6,08:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64173092,-119.80149194,450.66,,,,,,
15318,6770,41.34,21.78,19.56,24786.27,Metal Loss,External,10,0.025,0.3,0.6,07:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64172831,-119.80149688,450.68,,,,,,
15319,6770,41.34,33.17,8.17,24797.66,Metal Loss,External,10,0.025,0.3,0.6,06:00,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64171127,-119.80152917,450.77,,,,,,
15320,6770,41.34,33.95,7.39,24798.44,Metal Loss,External,13,0.033,0.3,0.6,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64171009,-119.80153140,450.77,,,,,,
15321,6770,41.34,35.61,5.73,24800.10,Metal Loss,External,14,0.035,0.3,0.6,05:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64170768,-119.80153598,450.78,,,,,,
15322,6770,41.34,39.09,2.25,24803.58,Metal Loss,External,10,0.025,0.3,0.6,08:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64170248,-119.80154583,450.81,,,,,,
15323,6770,41.34,39.51,1.83,24804.00,Metal Loss Group,External,10,0.025,0.4,1.0,08:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64170190,-119.80154693,450.81,,,,,,
15324,6770,41.34,40.66,0.68,24805.15,Metal Loss Group,External,11,0.028,0.4,1.9,05:14,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64170019,-119.80155013,450.82,,,,,,
15325,6770,41.34,40.79,0.55,24805.28,Metal Loss,External,10,0.025,0.4,0.7,09:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64169991,-119.80155065,450.82,,,,,,
15326,6770,41.34,41.12,0.22,24805.61,Metal Loss,External,18,0.045,0.3,0.5,02:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64169950,-119.80155142,450.82,,,,,,
15327,6780,41.40,41.34,41.40,24805.83,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:48,,,,35.64169915,-119.80155206,450.83,,,,,,
15328,6780,41.40,1.95,39.45,24807.78,Metal Loss,External,10,0.025,0.4,0.6,00:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64169623,-119.80155746,450.84,,,,,,
15329,6780,41.40,2.45,38.95,24808.28,Metal Loss,External,12,0.030,0.3,0.6,01:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64169543,-119.80155896,450.84,,,,,,
15330,6780,41.40,3.16,38.24,24808.99,Metal Loss,External,10,0.025,0.3,0.6,08:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169438,-119.80156091,450.85,,,,,,
15331,6780,41.40,3.25,38.15,24809.08,Metal Loss,External,10,0.025,0.3,0.6,01:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169423,-119.80156118,450.85,,,,,,
15332,6780,41.40,3.43,37.97,24809.26,Metal Loss,External,10,0.025,0.3,0.6,06:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169400,-119.80156161,450.85,,,,,,
15333,6780,41.40,4.09,37.31,24809.92,Metal Loss,External,10,0.025,0.3,0.6,08:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169298,-119.80156350,450.85,,,,,,
15334,6780,41.40,4.11,37.28,24809.94,Metal Loss,External,10,0.025,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169296,-119.80156354,450.85,,,,,,
15335,6780,41.40,4.70,36.70,24810.53,Metal Loss,External,10,0.025,0.3,0.6,08:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169210,-119.80156513,450.86,,,,,,
15336,6780,41.40,4.89,36.51,24810.71,Metal Loss,External,10,0.025,0.3,0.6,07:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169178,-119.80156571,450.86,,,,,,
15337,6780,41.40,4.91,36.48,24810.74,Metal Loss Group,External,10,0.025,0.3,0.8,01:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169177,-119.80156575,450.86,,,,,,
15338,6780,41.40,5.11,36.29,24810.94,Metal Loss,External,10,0.025,0.3,0.6,01:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169143,-119.80156637,450.86,,,,,,
15339,6780,41.40,5.52,35.88,24811.35,Metal Loss,External,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64169079,-119.80156757,450.86,,,,,,
15340,6780,41.40,6.07,35.33,24811.90,Metal Loss Group,External,10,0.025,0.5,1.2,05:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64169003,-119.80156897,450.87,,,,,,
15341,6780,41.40,6.52,34.87,24812.35,Metal Loss Group,External,13,0.033,2.1,2.6,06:44,,ERW,0.250,X42,8.625,1440,,0.691,2083,2893,35.64168933,-119.80157026,450.87,,,,,,
15342,6780,41.40,6.76,34.63,24812.59,Metal Loss Group,External,10,0.025,0.5,1.8,05:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64168891,-119.80157105,450.87,,,,,,
15343,6780,41.40,7.17,34.22,24813.00,Metal Loss Group,External,11,0.028,0.4,1.1,06:02,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64168834,-119.80157210,450.87,,,,,,
15344,6780,41.40,7.73,33.66,24813.56,Metal Loss Group,External,11,0.028,0.4,1.1,06:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64168749,-119.80157367,450.88,,,,,,
15345,6780,41.40,21.78,19.61,24827.61,Metal Loss Group,External,11,0.028,1.6,1.1,06:07,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64166622,-119.80161322,450.96,,,,,,
15346,6780,41.40,22.90,18.49,24828.73,Metal Loss,External,14,0.035,0.3,0.6,05:54,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64166461,-119.80161624,450.96,,,,,,
15347,6780,41.40,23.57,17.83,24829.40,Metal Loss,External,10,0.025,0.4,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64166361,-119.80161811,450.97,,,,,,
15348,6780,41.40,24.79,16.61,24830.62,Metal Loss,External,11,0.028,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64166173,-119.80162162,450.97,,,,,,
15349,6780,41.40,24.98,16.41,24830.81,Metal Loss,External,13,0.033,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64166142,-119.80162221,450.97,,,,,,
15350,6780,41.40,25.71,15.68,24831.54,Metal Loss,External,10,0.025,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64166038,-119.80162416,450.98,,,,,,
15351,6780,41.40,26.06,15.34,24831.89,Metal Loss,External,11,0.028,0.3,0.6,06:05,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64165984,-119.80162517,450.98,,,,,,
15352,6780,41.40,30.36,11.04,24836.19,Metal Loss Group,External,11,0.028,0.7,1.2,08:02,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64165337,-119.80163729,450.99,,,,,,
15353,6780,41.40,30.60,10.80,24836.42,Metal Loss,External,10,0.025,0.4,0.8,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64165302,-119.80163794,451.00,,,,,,
15354,6780,41.40,30.83,10.57,24836.66,Metal Loss Group,External,17,0.043,1.3,2.3,08:19,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.64165266,-119.80163863,451.00,,,,,,
15355,6780,41.40,32.34,9.06,24838.17,Metal Loss,External,10,0.025,0.6,1.1,06:17,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64165041,-119.80164283,451.00,,,,,,
15356,6780,41.40,32.43,8.97,24838.26,Metal Loss,External,17,0.043,0.3,0.5,04:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64165026,-119.80164311,451.00,,,,,,
15357,6780,41.40,32.58,8.81,24838.41,Metal Loss,External,10,0.025,0.3,0.6,04:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64164999,-119.80164363,451.00,,,,,,
15358,6780,41.40,32.70,8.70,24838.52,Metal Loss,External,10,0.025,0.4,0.8,04:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64164988,-119.80164383,451.00,,,,,,
15359,6780,41.40,33.18,8.22,24839.00,Metal Loss Group,External,18,0.045,1.5,1.6,04:36,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64164912,-119.80164524,451.01,,,,,,
15360,6780,41.40,33.32,8.07,24839.15,Metal Loss Group,External,28,0.070,2.7,9.0,04:58,,ERW,0.250,X42,8.625,1440,,0.753,1913,2657,35.64164893,-119.80164561,451.01,,,,,,
15361,6780,41.40,33.60,7.80,24839.43,Metal Loss,External,10,0.025,0.5,0.9,09:36,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64164852,-119.80164637,451.01,,,,,,
15362,6780,41.40,33.79,7.60,24839.62,Metal Loss Group,External,10,0.025,0.9,2.0,08:33,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64164822,-119.80164694,451.01,,,,,,
15363,6780,41.40,33.92,7.48,24839.75,Metal Loss,External,10,0.025,0.6,1.0,07:08,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64164803,-119.80164729,451.01,,,,,,
15364,6780,41.40,34.18,7.21,24840.01,Metal Loss Group,External,21,0.053,2.0,7.4,04:11,,ERW,0.250,X42,8.625,1440,,0.708,2033,2824,35.64164759,-119.80164811,451.01,,,,,,
15365,6780,41.40,34.43,6.96,24840.26,Metal Loss,External,13,0.033,0.6,1.0,05:00,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64164723,-119.80164879,451.01,,,,,,
15366,6780,41.40,34.79,6.61,24840.61,Metal Loss Group,External,23,0.058,2.4,4.2,05:21,,ERW,0.250,X42,8.625,1440,,0.725,1985,2757,35.64164671,-119.80164976,451.01,,,,,,
15367,6780,41.40,34.87,6.53,24840.70,Metal Loss Group,External,18,0.045,0.5,1.9,08:47,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64164657,-119.80165003,451.01,,,,,,
15368,6780,41.40,36.21,5.19,24842.04,Metal Loss,External,10,0.025,0.3,0.6,07:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64164460,-119.80165371,451.02,,,,,,
15369,6780,41.40,37.11,4.29,24842.94,Metal Loss,External,10,0.025,0.3,0.6,05:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64164325,-119.80165625,451.02,,,,,,
15370,6780,41.40,37.41,3.99,24843.24,Metal Loss,External,11,0.028,0.3,0.6,04:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64164277,-119.80165715,451.02,,,,,,
15371,6780,41.40,38.41,2.99,24844.23,Metal Loss,External,10,0.025,0.3,0.6,05:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64164125,-119.80165998,451.03,,,,,,
15372,6780,41.40,41.35,0.05,24847.18,Metal Loss,External,22,0.055,0.3,0.6,10:11,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64163681,-119.80166830,451.04,,,,,,
15373,6790,41.38,41.40,41.38,24847.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:52,,,,35.64163676,-119.80166839,451.04,,,,,,
15374,6790,41.38,0.84,40.54,24848.07,Metal Loss,External,13,0.033,0.3,0.6,05:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64163546,-119.80167084,451.04,,,,,,
15375,6790,41.38,1.21,40.17,24848.44,Metal Loss,External,10,0.025,0.3,0.6,04:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64163493,-119.80167183,451.04,,,,,,
15376,6790,41.38,1.32,40.06,24848.55,Metal Loss,External,22,0.055,0.3,0.6,03:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64163475,-119.80167216,451.04,,,,,,
15377,6790,41.38,2.14,39.24,24849.36,Metal Loss Group,External,18,0.045,0.4,2.2,03:21,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64163353,-119.80167445,451.05,,,,,,
15378,6790,41.38,4.50,36.88,24851.73,Metal Loss,External,10,0.025,0.4,0.8,04:46,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64162996,-119.80168113,451.06,,,,,,
15379,6790,41.38,5.04,36.34,24852.26,Metal Loss,External,10,0.025,0.5,0.9,08:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64162914,-119.80168267,451.07,,,,,,
15380,6790,41.38,5.18,36.20,24852.41,Metal Loss Group,External,10,0.025,0.4,1.2,03:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64162895,-119.80168304,451.07,,,,,,
15381,6790,41.38,5.33,36.05,24852.55,Metal Loss Group,External,18,0.045,1.1,1.7,08:17,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.64162875,-119.80168340,451.07,,,,,,
15382,6790,41.38,5.33,36.05,24852.55,Metal Loss Group,External,17,0.043,1.3,1.6,03:32,,ERW,0.250,X42,8.625,1440,,0.684,2107,2926,35.64162875,-119.80168341,451.07,,,,,,
15383,6790,41.38,5.41,35.97,24852.63,Metal Loss,External,16,0.040,0.4,0.8,09:58,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64162862,-119.80168366,451.07,,,,,,
15384,6790,41.38,5.72,35.66,24852.95,Metal Loss,External,19,0.048,0.3,0.5,08:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64162820,-119.80168444,451.07,,,,,,
15385,6790,41.38,5.74,35.64,24852.96,Metal Loss Group,External,16,0.040,0.7,2.1,01:12,,ERW,0.250,X42,8.625,1440,,0.670,2151,2987,35.64162812,-119.80168459,451.07,,,,,,
15386,6790,41.38,5.83,35.55,24853.05,Metal Loss,External,18,0.045,0.3,0.5,03:39,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64162803,-119.80168475,451.07,,,,,,
15387,6790,41.38,5.83,35.55,24853.06,Metal Loss Group,External,18,0.045,3.4,3.3,08:12,,ERW,0.250,X42,8.625,1440,,0.726,1984,2755,35.64162802,-119.80168477,451.07,,,,,,
15388,6790,41.38,5.89,35.49,24853.11,Metal Loss,External,11,0.028,0.5,0.9,01:07,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64162792,-119.80168496,451.08,,,,,,
15389,6790,41.38,5.96,35.42,24853.18,Metal Loss,External,13,0.033,0.3,0.6,03:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64162778,-119.80168523,451.08,,,,,,
15390,6790,41.38,6.24,35.14,24853.46,Metal Loss Group,External,19,0.048,1.5,2.1,08:34,,ERW,0.250,X42,8.625,1440,,0.690,2086,2897,35.64162738,-119.80168598,451.08,,,,,,
15391,6790,41.38,6.48,34.90,24853.70,Metal Loss Group,External,24,0.060,2.2,1.3,08:32,,ERW,0.250,X42,8.625,1440,,0.723,1991,2765,35.64162702,-119.80168664,451.08,,,,,,
15392,6790,41.38,6.97,34.41,24854.20,Metal Loss Group,External,24,0.060,1.6,3.1,03:31,,ERW,0.250,X42,8.625,1440,,0.703,2047,2843,35.64162625,-119.80168809,451.09,,,,,,
15393,6790,41.38,7.22,34.16,24854.44,Metal Loss,External,16,0.040,0.4,0.6,08:38,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64162589,-119.80168877,451.09,,,,,,
15394,6790,41.38,7.40,33.98,24854.62,Metal Loss Group,External,18,0.045,0.6,1.3,03:33,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64162568,-119.80168916,451.09,,,,,,
15395,6790,41.38,8.00,33.38,24855.22,Metal Loss,External,13,0.033,0.4,0.7,07:58,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64162470,-119.80169100,451.10,,,,,,
15396,6790,41.38,8.37,33.01,24855.59,Metal Loss Group,External,18,0.045,0.3,1.2,07:50,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64162417,-119.80169199,451.10,,,,,,
15397,6790,41.38,8.98,32.40,24856.21,Metal Loss,External,10,0.025,0.3,0.6,04:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64162329,-119.80169365,451.11,,,,,,
15398,6790,41.38,9.05,32.33,24856.27,Metal Loss Group,External,11,0.028,0.4,1.5,05:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64162315,-119.80169390,451.11,,,,,,
15399,6790,41.38,19.04,22.34,24866.26,Metal Loss Group,External,13,0.033,0.7,1.8,05:18,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64160812,-119.80172210,451.23,,,,,,
15400,6790,41.38,19.14,22.24,24866.36,Metal Loss,External,19,0.048,0.3,0.5,07:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64160796,-119.80172239,451.23,,,,,,
15401,6790,41.38,19.45,21.93,24866.67,Metal Loss Group,External,10,0.025,1.8,1.3,09:19,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.64160748,-119.80172330,451.23,,,,,,
15402,6790,41.38,19.77,21.61,24867.00,Metal Loss Group,External,21,0.053,1.3,0.6,03:35,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.64160698,-119.80172424,451.24,,,,,,
15403,6790,41.38,19.98,21.40,24867.21,Metal Loss Group,External,17,0.043,0.4,1.3,08:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64160665,-119.80172485,451.24,,,,,,
15404,6790,41.38,20.13,21.25,24867.35,Metal Loss Group,External,23,0.058,0.4,1.5,03:53,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.64160645,-119.80172522,451.24,,,,,,
15405,6790,41.38,20.20,21.18,24867.42,Metal Loss,External,11,0.028,0.4,0.6,09:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64160633,-119.80172545,451.24,,,,,,
15406,6790,41.38,20.23,21.15,24867.45,Metal Loss Group,External,24,0.060,2.1,4.1,07:15,,ERW,0.250,X42,8.625,1440,,0.721,1997,2774,35.64160630,-119.80172552,451.24,,,,,,
15407,6790,41.38,20.30,21.08,24867.53,Metal Loss,External,10,0.025,0.5,0.9,05:16,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64160615,-119.80172578,451.25,,,,,,
15408,6790,41.38,20.51,20.87,24867.73,Metal Loss Group,External,18,0.045,0.6,1.2,04:45,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64160590,-119.80172627,451.25,,,,,,
15409,6790,41.38,20.54,20.84,24867.77,Metal Loss Group,External,23,0.058,1.6,2.9,08:56,,ERW,0.250,X42,8.625,1440,,0.704,2046,2841,35.64160580,-119.80172645,451.25,,,,,,
15410,6790,41.38,21.00,20.38,24868.22,Metal Loss,External,10,0.025,0.4,0.8,08:44,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64160513,-119.80172771,451.25,,,,,,
15411,6790,41.38,21.19,20.19,24868.41,Metal Loss,External,18,0.045,0.3,0.5,09:57,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64160490,-119.80172814,451.25,,,,,,
15412,6790,41.38,21.57,19.81,24868.80,Metal Loss,External,15,0.038,0.3,0.5,08:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64160426,-119.80172934,451.26,,,,,,
15413,6790,41.38,22.26,19.12,24869.49,Metal Loss,External,20,0.050,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64160323,-119.80173126,451.27,,,,,,
15414,6790,41.38,22.39,18.99,24869.61,Metal Loss,External,21,0.053,0.3,0.6,07:18,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.64160305,-119.80173160,451.27,,,,,,
15415,6790,41.38,22.50,18.88,24869.73,Metal Loss,External,13,0.033,0.3,0.6,05:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64160288,-119.80173193,451.27,,,,,,
15416,6790,41.38,22.64,18.74,24869.87,Metal Loss,External,19,0.048,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64160269,-119.80173228,451.27,,,,,,
15417,6800,41.36,41.38,41.36,24888.60,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:31,,,,35.64157464,-119.80178499,451.49,,,,,,
15418,6800,41.36,13.88,27.48,24902.48,Metal Loss,External,12,0.030,0.3,0.6,07:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64155398,-119.80182405,451.64,,,,,,
15419,6800,41.36,14.29,27.07,24902.89,Metal Loss,External,12,0.030,0.3,0.6,05:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64155333,-119.80182527,451.65,,,,,,
15420,6800,41.36,17.03,24.33,24905.63,Metal Loss,External,10,0.025,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64154924,-119.80183301,451.68,,,,,,
15421,6800,41.36,17.80,23.56,24906.40,Metal Loss,External,10,0.025,0.5,0.9,07:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64154807,-119.80183521,451.69,,,,,,
15422,6800,41.36,18.14,23.22,24906.74,Metal Loss Group,External,10,0.025,0.4,1.8,07:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64154756,-119.80183618,451.69,,,,,,
15423,6800,41.36,18.46,22.90,24907.06,Metal Loss Group,External,13,0.033,0.4,2.0,07:06,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64154717,-119.80183693,451.69,,,,,,
15424,6800,41.36,18.94,22.42,24907.54,Metal Loss Group,External,10,0.025,1.3,2.9,05:25,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.64154638,-119.80183845,451.70,,,,,,
15425,6800,41.36,19.21,22.15,24907.81,Metal Loss,External,10,0.025,0.3,0.6,05:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64154601,-119.80183917,451.70,,,,,,
15426,6800,41.36,20.18,21.18,24908.78,Metal Loss Group,External,10,0.025,0.3,1.0,04:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64154455,-119.80184197,451.71,,,,,,
15427,6800,41.36,21.65,19.71,24910.25,Metal Loss,External,10,0.025,0.3,0.6,05:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64154238,-119.80184614,451.72,,,,,,
15428,6800,41.36,21.78,19.58,24910.38,Metal Loss,External,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64154219,-119.80184651,451.72,,,,,,
15429,6800,41.36,21.83,19.53,24910.43,Metal Loss,External,10,0.025,0.3,0.6,04:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64154214,-119.80184659,451.72,,,,,,
15430,6800,41.36,22.90,18.46,24911.50,Metal Loss,External,10,0.025,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64154053,-119.80184968,451.73,,,,,,
15431,6800,41.36,22.91,18.45,24911.51,Metal Loss,External,10,0.025,0.3,0.6,04:39,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64154053,-119.80184970,451.73,,,,,,
15432,6800,41.36,23.76,17.60,24912.37,Metal Loss,External,12,0.030,0.3,0.6,04:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64153930,-119.80185206,451.74,,,,,,
15433,6800,41.36,38.84,2.52,24927.44,Metal Loss,External,10,0.025,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64151701,-119.80189491,451.87,,,,,,
15434,6800,41.36,39.02,2.34,24927.62,Metal Loss,External,10,0.025,0.3,0.6,05:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64151679,-119.80189534,451.87,,,,,,
15435,6800,41.36,39.45,1.91,24928.05,Metal Loss,External,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64151614,-119.80189660,451.87,,,,,,
15436,6800,41.36,40.22,1.14,24928.83,Metal Loss Group,External,10,0.025,0.4,1.0,07:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64151498,-119.80189887,451.88,,,,,,
15437,6800,41.36,40.32,1.04,24928.93,Metal Loss,External,11,0.028,0.3,0.6,05:46,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64151484,-119.80189914,451.88,,,,,,
15438,6800,41.36,41.31,0.05,24929.92,Metal Loss,External,18,0.045,0.3,0.7,10:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64151342,-119.80190190,451.89,,,,,,
15439,6810,41.39,41.36,41.39,24929.96,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:08,,,,35.64151333,-119.80190208,451.89,,,,,,
15440,6810,41.39,0.40,40.99,24930.36,Metal Loss Group,External,10,0.025,1.4,3.0,07:35,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64151277,-119.80190318,451.90,,,,,,
15441,6810,41.39,0.44,40.95,24930.40,Metal Loss Group,External,10,0.025,0.4,1.2,05:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64151268,-119.80190335,451.90,,,,,,
15442,6810,41.39,0.89,40.50,24930.85,Metal Loss,External,10,0.025,0.6,1.0,06:31,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64151203,-119.80190462,451.90,,,,,,
