"Item
15443,6810,41.39,1.00,40.38,24930.97,Metal Loss,External,10,0.025,0.3,0.6,08:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64151186,-119.80190495,451.90,,,,,,
15444,6810,41.39,1.07,40.32,24931.03,Metal Loss,External,10,0.025,0.3,0.6,06:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64151181,-119.80190506,451.90,,,,,,
15445,6810,41.39,2.05,39.34,24932.01,Metal Loss,External,10,0.025,0.3,0.6,07:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64151036,-119.80190789,451.91,,,,,,
15446,6810,41.39,2.08,39.31,24932.04,Metal Loss,External,19,0.048,0.3,0.5,09:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64151033,-119.80190794,451.91,,,,,,
15447,6810,41.39,2.17,39.22,24932.13,Metal Loss Group,External,10,0.025,1.0,2.7,05:05,,ERW,0.250,X42,8.625,1440,,0.671,2147,2983,35.64151018,-119.80190823,451.91,,,,,,
15448,6810,41.39,2.31,39.08,24932.27,Metal Loss Group,External,11,0.028,1.1,1.3,07:15,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.64150999,-119.80190860,451.92,,,,,,
15449,6810,41.39,2.85,38.54,24932.81,Metal Loss,External,15,0.038,0.3,0.5,06:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64150917,-119.80191020,451.92,,,,,,
15450,6810,41.39,3.88,37.51,24933.84,Metal Loss,External,16,0.040,0.3,0.5,04:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64150769,-119.80191309,451.93,,,,,,
15451,6810,41.39,4.29,37.10,24934.25,Metal Loss,External,10,0.025,0.3,0.6,04:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64150705,-119.80191433,451.94,,,,,,
15452,6810,41.39,4.30,37.09,24934.26,Metal Loss,External,15,0.038,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64150705,-119.80191433,451.94,,,,,,
15453,6810,41.39,4.73,36.66,24934.69,Metal Loss Group,External,10,0.025,0.7,1.5,05:04,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64150648,-119.80191545,451.94,,,,,,
15454,6810,41.39,5.02,36.37,24934.98,Metal Loss,External,17,0.043,0.3,0.5,07:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64150602,-119.80191634,451.94,,,,,,
15455,6810,41.39,5.04,36.35,24935.00,Metal Loss,External,19,0.048,0.3,0.5,06:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64150600,-119.80191637,451.94,,,,,,
15456,6810,41.39,5.05,36.33,24935.02,Metal Loss,External,10,0.025,0.3,0.6,04:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64150599,-119.80191640,451.94,,,,,,
15457,6810,41.39,5.32,36.07,24935.28,Metal Loss Group,External,16,0.040,0.4,1.0,07:32,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.64150563,-119.80191710,451.95,,,,,,
15458,6810,41.39,5.76,35.63,24935.72,Metal Loss,External,10,0.025,0.3,0.6,05:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64150497,-119.80191838,451.95,,,,,,
15459,6810,41.39,5.80,35.59,24935.76,Metal Loss,External,15,0.038,0.3,0.5,08:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64150486,-119.80191861,451.95,,,,,,
15460,6810,41.39,5.86,35.53,24935.82,Metal Loss Group,External,17,0.043,1.4,2.2,06:26,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.64150482,-119.80191867,451.95,,,,,,
15461,6810,41.39,6.34,35.05,24936.30,Metal Loss Group,External,11,0.028,2.0,1.9,04:32,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.64150406,-119.80192016,451.96,,,,,,
15462,6810,41.39,6.38,35.01,24936.34,Metal Loss,External,16,0.040,0.3,0.5,07:00,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64150403,-119.80192022,451.96,,,,,,
15463,6810,41.39,6.68,34.71,24936.64,Metal Loss Group,External,17,0.043,2.4,3.2,05:48,,ERW,0.250,X42,8.625,1440,,0.706,2038,2831,35.64150363,-119.80192100,451.96,,,,,,
15464,6810,41.39,6.96,34.43,24936.92,Metal Loss Group,External,18,0.045,1.5,1.7,04:41,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64150318,-119.80192188,451.96,,,,,,
15465,6810,41.39,7.04,34.35,24937.00,Metal Loss Group,External,21,0.053,1.5,2.5,06:16,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.64150305,-119.80192213,451.96,,,,,,
15466,6810,41.39,7.48,33.91,24937.44,Metal Loss,External,10,0.025,0.4,0.6,04:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64150240,-119.80192341,451.97,,,,,,
15467,6810,41.39,7.65,33.74,24937.61,Metal Loss Group,External,17,0.043,1.2,1.2,05:14,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64150218,-119.80192383,451.97,,,,,,
15468,6810,41.39,7.98,33.41,24937.94,Metal Loss,External,11,0.028,0.3,0.6,05:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64150170,-119.80192476,451.97,,,,,,
15469,6810,41.39,8.34,33.05,24938.30,Metal Loss,External,10,0.025,0.4,0.6,04:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64150118,-119.80192578,451.98,,,,,,
15470,6810,41.39,8.44,32.95,24938.41,Metal Loss,External,10,0.025,0.3,0.6,03:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64150101,-119.80192610,451.98,,,,,,
15471,6810,41.39,8.86,32.53,24938.83,Metal Loss,External,10,0.025,0.3,0.6,05:13,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64150038,-119.80192733,451.98,,,,,,
15472,6810,41.39,9.40,31.99,24939.36,Metal Loss,External,18,0.045,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64149965,-119.80192877,451.99,,,,,,
15473,6810,41.39,9.60,31.79,24939.56,Metal Loss,External,10,0.025,0.3,0.6,06:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64149934,-119.80192935,451.99,,,,,,
15474,6810,41.39,9.76,31.63,24939.73,Metal Loss Group,External,10,0.025,0.4,0.8,05:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64149907,-119.80192988,451.99,,,,,,
15475,6810,41.39,10.30,31.09,24940.26,Metal Loss,External,12,0.030,0.3,0.6,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64149832,-119.80193135,452.00,,,,,,
15476,6810,41.39,10.87,30.52,24940.83,Metal Loss,External,11,0.028,0.3,0.6,04:56,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64149749,-119.80193298,452.00,,,,,,
15477,6810,41.39,12.33,29.06,24942.29,Metal Loss,External,10,0.025,0.3,0.6,06:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64149535,-119.80193715,452.02,,,,,,
15478,6810,41.39,12.76,28.63,24942.73,Metal Loss Group,External,10,0.025,1.1,0.8,06:48,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64149469,-119.80193842,452.02,,,,,,
15479,6810,41.39,13.06,28.33,24943.03,Metal Loss,External,10,0.025,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64149423,-119.80193932,452.03,,,,,,
15480,6810,41.39,13.63,27.76,24943.59,Metal Loss,External,11,0.028,0.3,0.6,06:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64149341,-119.80194093,452.03,,,,,,
15481,6810,41.39,19.77,21.61,24949.74,Metal Loss,External,12,0.030,0.3,0.6,05:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64148442,-119.80195846,452.09,,,,,,
15482,6810,41.39,20.08,21.31,24950.04,Metal Loss Group,External,10,0.025,0.9,3.0,07:13,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64148395,-119.80195938,452.10,,,,,,
15483,6810,41.39,20.62,20.77,24950.58,Metal Loss,External,10,0.025,0.3,0.6,05:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64148322,-119.80196079,452.10,,,,,,
15484,6810,41.39,20.66,20.73,24950.62,Metal Loss,External,18,0.045,0.3,0.5,10:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64148312,-119.80196100,452.10,,,,,,
15485,6810,41.39,21.27,20.12,24951.23,Metal Loss,External,13,0.033,0.3,0.6,07:31,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64148225,-119.80196268,452.11,,,,,,
15486,6810,41.39,21.38,20.01,24951.34,Metal Loss,External,12,0.030,0.3,0.6,05:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64148208,-119.80196302,452.11,,,,,,
15487,6810,41.39,21.50,19.89,24951.46,Metal Loss,External,10,0.025,0.3,0.6,05:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64148191,-119.80196335,452.11,,,,,,
15488,6810,41.39,21.51,19.88,24951.47,Metal Loss,External,13,0.033,0.3,0.6,06:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64148190,-119.80196337,452.11,,,,,,
15489,6810,41.39,21.73,19.66,24951.69,Metal Loss,External,10,0.025,0.3,0.6,06:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64148157,-119.80196402,452.11,,,,,,
15490,6810,41.39,21.96,19.43,24951.92,Metal Loss,External,10,0.025,0.3,0.6,06:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64148124,-119.80196466,452.12,,,,,,
15491,6810,41.39,27.39,14.00,24957.35,Metal Loss Group,External,10,0.025,0.4,1.1,03:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64147328,-119.80198011,452.13,,,,,,
15492,6810,41.39,27.65,13.74,24957.61,Metal Loss Group,External,11,0.028,1.4,0.7,04:59,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.64147291,-119.80198083,452.13,,,,,,
15493,6810,41.39,28.17,13.22,24958.13,Metal Loss Group,External,10,0.025,0.4,0.8,03:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64147218,-119.80198223,452.13,,,,,,
15494,6810,41.39,28.22,13.17,24958.18,Metal Loss Group,External,16,0.040,1.4,2.4,06:21,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64147208,-119.80198243,452.13,,,,,,
15495,6810,41.39,28.46,12.93,24958.42,Metal Loss Group,External,16,0.040,0.5,0.6,04:13,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64147173,-119.80198311,452.13,,,,,,
15496,6810,41.39,28.60,12.79,24958.56,Metal Loss Group,External,18,0.045,1.3,3.1,05:35,,ERW,0.250,X42,8.625,1440,,0.686,2100,2916,35.64147155,-119.80198347,452.13,,,,,,
15497,6810,41.39,28.90,12.49,24958.86,Metal Loss,External,10,0.025,0.3,0.6,05:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64147107,-119.80198440,452.13,,,,,,
15498,6810,41.39,29.29,12.10,24959.26,Metal Loss,External,10,0.025,0.3,0.6,08:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64147053,-119.80198543,452.13,,,,,,
15499,6810,41.39,29.39,12.00,24959.35,Metal Loss,External,11,0.028,0.3,0.6,05:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64147039,-119.80198572,452.13,,,,,,
15500,6810,41.39,29.50,11.89,24959.46,Metal Loss,External,10,0.025,0.3,0.6,07:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64147022,-119.80198605,452.13,,,,,,
15501,6810,41.39,29.70,11.69,24959.66,Metal Loss,External,10,0.025,0.3,0.6,05:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64146990,-119.80198666,452.13,,,,,,
15502,6810,41.39,29.92,11.47,24959.88,Metal Loss Group,External,11,0.028,0.4,1.0,05:57,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64146960,-119.80198725,452.13,,,,,,
15503,6810,41.39,30.08,11.31,24960.04,Metal Loss,External,11,0.028,0.3,0.6,05:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64146937,-119.80198770,452.13,,,,,,
15504,6810,41.39,30.28,11.11,24960.24,Metal Loss,External,10,0.025,0.3,0.6,07:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64146906,-119.80198829,452.13,,,,,,
15505,6810,41.39,30.63,10.76,24960.59,Metal Loss,External,11,0.028,0.3,0.6,07:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64146856,-119.80198927,452.13,,,,,,
15506,6810,41.39,30.85,10.54,24960.81,Metal Loss,External,10,0.025,0.5,0.9,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64146823,-119.80198990,452.13,,,,,,
15507,6810,41.39,31.02,10.37,24960.98,Metal Loss,External,10,0.025,0.3,0.6,04:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64146795,-119.80199044,452.13,,,,,,
15508,6810,41.39,31.10,10.29,24961.06,Metal Loss,External,10,0.025,0.3,0.6,07:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64146789,-119.80199057,452.13,,,,,,
15509,6810,41.39,31.21,10.18,24961.17,Metal Loss,External,10,0.025,0.3,0.6,05:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64146773,-119.80199088,452.13,,,,,,
15510,6810,41.39,31.22,10.17,24961.18,Metal Loss,External,10,0.025,0.3,0.6,07:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64146772,-119.80199090,452.13,,,,,,
15511,6810,41.39,32.52,8.87,24962.48,Metal Loss Group,External,10,0.025,1.1,1.9,06:44,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64146576,-119.80199469,452.14,,,,,,
15512,6810,41.39,32.72,8.67,24962.68,Metal Loss Group,External,10,0.025,0.6,1.6,07:57,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64146546,-119.80199528,452.14,,,,,,
15513,6810,41.39,32.81,8.58,24962.77,Metal Loss Group,External,10,0.025,0.4,1.5,06:04,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64146538,-119.80199543,452.14,,,,,,
15514,6810,41.39,33.72,7.67,24963.68,Metal Loss Group,External,19,0.048,1.6,2.8,06:14,,ERW,0.250,X42,8.625,1440,,0.694,2073,2880,35.64146404,-119.80199803,452.14,,,,,,
15515,6810,41.39,34.07,7.32,24964.03,Metal Loss Group,External,20,0.050,1.5,3.0,05:58,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.64146353,-119.80199902,452.14,,,,,,
15516,6810,41.39,34.54,6.85,24964.51,Metal Loss,External,16,0.040,0.3,0.5,07:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64146277,-119.80200049,452.14,,,,,,
15517,6810,41.39,34.63,6.76,24964.59,Metal Loss Group,External,16,0.040,0.3,0.9,09:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64146270,-119.80200064,452.14,,,,,,
15518,6810,41.39,34.68,6.71,24964.64,Metal Loss,External,18,0.045,0.3,0.5,07:03,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64146258,-119.80200086,452.14,,,,,,
15519,6810,41.39,34.83,6.56,24964.79,Metal Loss Group,External,17,0.043,1.3,2.8,06:18,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.64146239,-119.80200123,452.14,,,,,,
15520,6810,41.39,35.37,6.02,24965.33,Metal Loss,External,10,0.025,0.5,0.9,06:11,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64146159,-119.80200278,452.14,,,,,,
15521,6810,41.39,35.51,5.88,24965.47,Metal Loss,External,10,0.025,0.4,0.8,08:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64146140,-119.80200315,452.14,,,,,,
15522,6810,41.39,35.68,5.71,24965.64,Metal Loss Group,External,17,0.043,0.4,0.8,05:53,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64146112,-119.80200370,452.14,,,,,,
15523,6810,41.39,36.15,5.24,24966.11,Metal Loss Group,External,18,0.045,0.7,2.0,06:04,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.64146043,-119.80200503,452.14,,,,,,
15524,6810,41.39,36.46,4.93,24966.42,Metal Loss,External,10,0.025,0.7,1.3,06:24,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64146002,-119.80200584,452.14,,,,,,
15525,6810,41.39,38.06,3.33,24968.02,Metal Loss Group,External,17,0.043,1.3,3.4,03:49,,ERW,0.250,X42,8.625,1440,,0.684,2107,2926,35.64145769,-119.80201035,452.14,,,,,,
15526,6810,41.39,38.18,3.21,24968.14,Metal Loss,External,10,0.025,0.3,0.5,09:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64145745,-119.80201081,452.14,,,,,,
15527,6810,41.39,38.28,3.10,24968.25,Metal Loss,External,10,0.025,0.8,1.4,08:58,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64145735,-119.80201101,452.14,,,,,,
15528,6810,41.39,38.29,3.10,24968.25,Metal Loss Group,External,20,0.050,1.6,1.3,02:51,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.64145728,-119.80201114,452.14,,,,,,
15529,6810,41.39,38.47,2.92,24968.44,Metal Loss Group,External,21,0.053,0.3,1.2,09:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64145704,-119.80201161,452.14,,,,,,
15530,6810,41.39,38.74,2.65,24968.70,Metal Loss Group,External,19,0.048,1.1,3.2,08:33,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64145669,-119.80201229,452.14,,,,,,
15531,6810,41.39,38.77,2.62,24968.73,Metal Loss,External,15,0.038,0.3,0.5,02:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64145660,-119.80201246,452.14,,,,,,
15532,6810,41.39,38.86,2.52,24968.83,Metal Loss,External,19,0.048,0.3,0.5,03:59,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64145645,-119.80201277,452.14,,,,,,
15533,6810,41.39,39.07,2.32,24969.03,Metal Loss,External,17,0.043,0.3,0.5,03:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64145620,-119.80201324,452.14,,,,,,
15534,6810,41.39,39.13,2.26,24969.09,Metal Loss,External,10,0.025,0.6,1.0,01:42,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64145609,-119.80201345,452.14,,,,,,
15535,6810,41.39,39.41,1.98,24969.37,Metal Loss Group,External,15,0.038,2.5,2.0,01:11,,ERW,0.250,X42,8.625,1440,,0.703,2048,2845,35.64145570,-119.80201421,452.14,,,,,,
15536,6810,41.39,39.42,1.97,24969.38,Metal Loss,External,11,0.028,0.3,0.5,02:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64145570,-119.80201421,452.14,,,,,,
15537,6810,41.39,39.54,1.85,24969.50,Metal Loss Group,External,19,0.048,0.9,2.8,10:11,At Seam,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.64145553,-119.80201454,452.14,,,,,,
15538,6810,41.39,39.73,1.66,24969.69,Metal Loss Group,External,18,0.045,2.2,5.2,11:49,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.64145523,-119.80201513,452.14,,,,,,
15539,6820,41.03,41.39,41.03,24971.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:31,,,,35.64145275,-119.80201993,452.15,,,,,,
15540,6820,41.03,0.18,40.85,24971.53,Metal Loss,External,14,0.035,0.3,0.5,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64145252,-119.80202037,452.15,,,,,,
15541,6820,41.03,1.41,39.61,24972.76,Metal Loss Group,External,24,0.060,1.1,4.1,00:22,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.64145070,-119.80202392,452.15,,,,,,
15542,6820,41.03,1.64,39.39,24972.99,Metal Loss Group,External,22,0.055,2.9,6.6,00:09,At Seam,ERW,0.250,X42,8.625,1440,,0.732,1966,2731,35.64145038,-119.80202454,452.15,,,,,,
15543,6820,41.03,1.80,39.22,24973.15,Metal Loss Group,External,33,0.083,11.4,6.5,09:44,,ERW,0.250,X42,8.625,1440,,0.872,1650,2292,35.64145011,-119.80202505,452.15,,,,,,
15544,6820,41.03,2.20,38.83,24973.55,Metal Loss Group,External,14,0.035,2.1,3.9,00:18,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.64144957,-119.80202610,452.15,,,,,,
15545,6820,41.03,2.23,38.80,24973.58,Metal Loss Group,External,20,0.050,6.1,2.1,03:17,,ERW,0.250,X42,8.625,1440,,0.758,1900,2639,35.64144954,-119.80202616,452.15,,,,,,
15546,6820,41.03,2.35,38.68,24973.70,Metal Loss,External,10,0.025,0.3,0.5,11:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64144937,-119.80202649,452.15,,,,,,
15547,6820,41.03,2.83,38.20,24974.18,Metal Loss Group,External,20,0.050,3.9,2.2,03:12,,ERW,0.250,X42,8.625,1440,,0.740,1945,2702,35.64144861,-119.80202796,452.15,,,,,,
15548,6820,41.03,2.91,38.12,24974.26,Metal Loss Group,External,23,0.058,3.9,4.9,10:01,,ERW,0.250,X42,8.625,1440,,0.755,1908,2651,35.64144854,-119.80202810,452.15,,,,,,
15549,6820,41.03,3.34,37.69,24974.69,Metal Loss,External,10,0.025,0.3,0.5,05:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64144790,-119.80202934,452.16,,,,,,
15550,6820,41.03,3.46,37.57,24974.81,Metal Loss,External,10,0.025,0.6,1.1,10:31,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64144774,-119.80202965,452.16,,,,,,
15551,6820,41.03,3.53,37.50,24974.88,Metal Loss,External,18,0.045,0.3,0.5,04:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64144761,-119.80202990,452.16,,,,,,
15552,6820,41.03,3.63,37.40,24974.98,Metal Loss Group,External,30,0.075,0.7,2.8,09:26,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.64144745,-119.80203021,452.16,,,,,,
15553,6820,41.03,3.78,37.25,24975.13,Metal Loss Group,External,10,0.025,1.4,3.0,09:09,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64144725,-119.80203059,452.16,,,,,,
15554,6820,41.03,3.79,37.23,24975.14,Metal Loss,External,10,0.025,0.4,0.8,04:56,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64144724,-119.80203062,452.16,,,,,,
15555,6820,41.03,4.14,36.89,24975.49,Metal Loss,External,19,0.048,0.4,0.6,05:07,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64144673,-119.80203159,452.16,,,,,,
15556,6820,41.03,4.16,36.87,24975.51,Metal Loss Group,External,20,0.050,3.1,1.5,08:39,,ERW,0.250,X42,8.625,1440,,0.728,1977,2746,35.64144672,-119.80203162,452.16,,,,,,
15557,6820,41.03,4.33,36.70,24975.68,Metal Loss Group,External,21,0.053,7.5,2.9,04:50,,ERW,0.250,X42,8.625,1440,,0.770,1869,2596,35.64144643,-119.80203219,452.16,,,,,,
15558,6820,41.03,4.64,36.39,24975.99,Metal Loss,External,10,0.025,0.3,0.6,08:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64144601,-119.80203299,452.17,,,,,,
15559,6820,41.03,4.79,36.24,24976.14,Metal Loss,External,10,0.025,0.5,0.9,08:06,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64144577,-119.80203347,452.17,,,,,,
15560,6820,41.03,5.06,35.97,24976.41,Metal Loss Group,External,17,0.043,0.9,3.0,05:56,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64144540,-119.80203416,452.17,,,,,,
15561,6820,41.03,5.33,35.70,24976.68,Metal Loss,External,10,0.025,0.4,0.8,05:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64144504,-119.80203488,452.17,,,,,,
15562,6820,41.03,17.87,23.15,24989.22,Deformation,,1.2,0.103,2.2,2.7,06:00,,ERW,0.250,X42,8.625,1440,,,,,35.64142656,-119.80207061,452.27,,,,,,
15563,6820,41.03,22.20,18.83,24993.55,Metal Loss Group,External,18,0.045,0.5,2.0,05:46,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64142022,-119.80208289,452.30,,,,,,
15564,6820,41.03,22.26,18.77,24993.61,Metal Loss,External,19,0.048,0.3,0.5,07:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64142009,-119.80208312,452.30,,,,,,
15565,6820,41.03,22.38,18.65,24993.73,Metal Loss,External,10,0.025,0.3,0.6,05:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64141992,-119.80208346,452.30,,,,,,
15566,6820,41.03,22.52,18.50,24993.87,Metal Loss,External,10,0.025,0.3,0.6,05:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64141971,-119.80208386,452.30,,,,,,
15567,6820,41.03,22.74,18.29,24994.09,Metal Loss,External,13,0.033,0.3,0.6,05:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64141940,-119.80208446,452.30,,,,,,
15568,6820,41.03,22.96,18.06,24994.31,Metal Loss,External,10,0.025,0.4,0.8,07:48,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64141907,-119.80208511,452.31,,,,,,
15569,6820,41.03,23.11,17.91,24994.46,Metal Loss,External,17,0.043,0.3,0.5,06:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64141887,-119.80208549,452.31,,,,,,
15570,6820,41.03,23.22,17.81,24994.57,Metal Loss,External,13,0.033,0.3,0.6,05:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64141872,-119.80208579,452.31,,,,,,
15571,6820,41.03,23.28,17.75,24994.63,Metal Loss,External,10,0.025,0.5,0.9,08:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64141859,-119.80208603,452.31,,,,,,
15572,6820,41.03,23.45,17.58,24994.80,Metal Loss Group,External,18,0.045,0.8,2.7,03:15,,ERW,0.250,X42,8.625,1440,,0.674,2137,2969,35.64141839,-119.80208643,452.31,,,,,,
15573,6820,41.03,23.48,17.54,24994.83,Metal Loss,External,11,0.028,0.3,0.6,08:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64141836,-119.80208647,452.31,,,,,,
15574,6820,41.03,23.66,17.37,24995.01,Metal Loss,External,10,0.025,0.4,0.8,02:56,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64141806,-119.80208706,452.31,,,,,,
15575,6820,41.03,24.37,16.65,24995.72,Metal Loss Group,External,14,0.035,0.6,2.3,06:38,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64141703,-119.80208905,452.32,,,,,,
15576,6820,41.03,24.42,16.61,24995.77,Metal Loss Group,External,21,0.053,0.4,1.5,04:25,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64141693,-119.80208925,452.32,,,,,,
15577,6820,41.03,25.70,15.32,24997.05,Metal Loss,External,12,0.030,0.3,0.6,08:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64141505,-119.80209287,452.33,,,,,,
15578,6820,41.03,25.72,15.31,24997.07,Metal Loss,External,13,0.033,0.3,0.6,05:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64141504,-119.80209290,452.33,,,,,,
15579,6820,41.03,26.09,14.94,24997.44,Metal Loss,External,22,0.055,0.3,0.5,07:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64141452,-119.80209391,452.33,,,,,,
15580,6820,41.03,26.79,14.24,24998.14,Metal Loss,External,17,0.043,0.3,0.5,05:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64141344,-119.80209600,452.34,,,,,,
15581,6820,41.03,26.92,14.11,24998.27,Metal Loss Group,External,25,0.063,1.9,5.1,05:13,,ERW,0.250,X42,8.625,1440,,0.716,2010,2792,35.64141325,-119.80209636,452.34,,,,,,
15582,6820,41.03,33.32,7.70,25004.67,Metal Loss Group,External,17,0.043,0.3,0.8,05:51,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64140389,-119.80211448,452.39,,,,,,
15583,6820,41.03,33.44,7.59,25004.79,Metal Loss Group,External,18,0.045,0.5,0.9,08:06,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64140372,-119.80211481,452.39,,,,,,
15584,6820,41.03,33.59,7.44,25004.94,Metal Loss,External,21,0.053,0.3,0.5,09:51,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64140351,-119.80211520,452.39,,,,,,
15585,6820,41.03,34.32,6.71,25005.67,Metal Loss,External,10,0.025,0.3,0.6,05:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64140241,-119.80211734,452.39,,,,,,
15586,6820,41.03,34.48,6.55,25005.83,Metal Loss,External,10,0.025,0.5,0.9,05:17,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64140219,-119.80211776,452.39,,,,,,
15587,6820,41.03,34.51,6.52,25005.86,Metal Loss Group,External,22,0.055,0.4,0.8,09:37,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64140210,-119.80211793,452.40,,,,,,
15588,6820,41.03,34.76,6.27,25006.11,Metal Loss,External,10,0.025,0.3,0.6,05:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64140175,-119.80211861,452.40,,,,,,
15589,6820,41.03,34.84,6.19,25006.19,Metal Loss Group,External,10,0.025,0.4,0.8,07:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64140168,-119.80211874,452.40,,,,,,
15590,6820,41.03,35.00,6.02,25006.35,Metal Loss Group,External,11,0.028,0.3,1.1,05:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64140140,-119.80211928,452.40,,,,,,
15591,6820,41.03,35.33,5.69,25006.68,Metal Loss Group,External,10,0.025,0.3,1.2,07:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64140090,-119.80212024,452.40,,,,,,
15592,6820,41.03,35.49,5.54,25006.84,Metal Loss Group,External,10,0.025,0.3,1.1,06:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64140069,-119.80212064,452.41,,,,,,
15593,6830,41.37,41.03,41.37,25012.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:04,,,,35.64139250,-119.80213636,452.48,,,,,,
15594,6830,41.37,39.73,1.63,25052.11,Metal Loss Group,External,13,0.033,2.9,3.8,07:21,,ERW,0.250,X42,8.625,1440,,0.701,2054,2853,35.64133355,-119.80224878,452.76,,,,,,
15595,6830,41.37,40.06,1.31,25052.44,Metal Loss,External,10,0.025,0.3,0.6,07:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64133306,-119.80224971,452.75,,,,,,
15596,6830,41.37,40.07,1.30,25052.45,Metal Loss Group,External,11,0.028,0.3,1.2,09:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64133305,-119.80224974,452.75,,,,,,
15597,6830,41.37,40.19,1.18,25052.57,Metal Loss Group,External,12,0.030,1.6,1.0,09:43,,ERW,0.250,X42,8.625,1440,,0.682,2110,2931,35.64133288,-119.80225005,452.75,,,,,,
15598,6830,41.37,40.56,0.80,25052.94,Metal Loss Group,External,22,0.055,0.4,2.2,09:10,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64133228,-119.80225119,452.75,,,,,,
15599,6830,41.37,40.75,0.62,25053.13,Metal Loss Group,External,18,0.045,0.9,2.2,08:55,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.64133204,-119.80225164,452.75,,,,,,
15600,6840,41.32,41.37,41.32,25053.74,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:50,,,,35.64133106,-119.80225349,452.75,,,,,,
15601,6840,41.32,0.37,40.95,25054.11,Metal Loss,External,13,0.033,0.3,0.6,05:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64133054,-119.80225447,452.75,,,,,,
15602,6840,41.32,0.55,40.77,25054.29,Metal Loss Group,External,19,0.048,0.4,0.8,09:17,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64133024,-119.80225504,452.75,,,,,,
15603,6840,41.32,0.86,40.45,25054.61,Metal Loss Group,External,10,0.025,0.4,1.0,08:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64132984,-119.80225580,452.75,,,,,,
15604,6840,41.32,1.36,39.96,25055.10,Metal Loss,External,10,0.025,0.3,0.6,09:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64132904,-119.80225731,452.75,,,,,,
15605,6840,41.32,1.37,39.94,25055.12,Metal Loss,External,10,0.025,0.3,0.6,05:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64132903,-119.80225734,452.75,,,,,,
15606,6840,41.32,25.75,15.57,25079.49,Metal Loss,External,10,0.025,0.3,0.6,05:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64129272,-119.80232609,452.61,,,,,,
15607,6840,41.32,25.86,15.45,25079.61,Metal Loss,External,13,0.033,0.3,0.6,04:57,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64129256,-119.80232639,452.61,,,,,,
15608,6840,41.32,26.18,15.14,25079.92,Metal Loss Group,External,10,0.025,0.7,5.1,05:42,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.64129208,-119.80232730,452.61,,,,,,
15609,6840,41.32,26.52,14.80,25080.26,Metal Loss,External,10,0.025,0.3,0.6,04:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64129156,-119.80232828,452.61,,,,,,
15610,6840,41.32,26.69,14.62,25080.44,Metal Loss Group,External,12,0.030,0.3,1.8,08:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64129135,-119.80232868,452.61,,,,,,
15611,6840,41.32,27.08,14.23,25080.83,Metal Loss Group,External,17,0.043,0.6,1.6,06:10,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64129072,-119.80232988,452.60,,,,,,
15612,6850,41.09,41.32,41.09,25095.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:12,,,,35.64126960,-119.80237017,452.63,,,,,,
15613,6850,41.09,2.84,38.25,25097.90,Metal Loss Group,External,14,0.035,1.6,1.5,05:41,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.64126539,-119.80237822,452.64,,,,,,
15614,6850,41.09,2.99,38.10,25098.05,Metal Loss Group,External,11,0.028,1.9,1.8,08:11,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.64126519,-119.80237860,452.64,,,,,,
15615,6850,41.09,3.40,37.69,25098.46,Metal Loss Group,External,11,0.028,1.6,1.1,05:08,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.64126456,-119.80237980,452.64,,,,,,
15616,6850,41.09,3.57,37.52,25098.63,Metal Loss Group,External,18,0.045,0.8,3.1,06:43,,ERW,0.250,X42,8.625,1440,,0.674,2137,2969,35.64126434,-119.80238021,452.64,,,,,,
15617,6850,41.09,4.12,36.98,25099.18,Metal Loss Group,External,17,0.043,3.4,4.0,05:53,,ERW,0.250,X42,8.625,1440,,0.722,1995,2771,35.64126350,-119.80238182,452.64,,,,,,
15618,6850,41.09,4.37,36.72,25099.43,Metal Loss,External,10,0.025,0.3,0.6,08:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64126315,-119.80238249,452.64,,,,,,
15619,6850,41.09,4.48,36.61,25099.54,Metal Loss Group,External,13,0.033,1.5,0.8,07:46,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64126299,-119.80238280,452.64,,,,,,
15620,6850,41.09,4.54,36.55,25099.60,Metal Loss Group,External,10,0.025,0.3,2.2,05:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64126287,-119.80238302,452.64,,,,,,
15621,6850,41.09,4.71,36.38,25099.77,Metal Loss Group,External,10,0.025,1.4,1.5,03:42,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.64126266,-119.80238343,452.64,,,,,,
15622,6850,41.09,4.72,36.37,25099.78,Metal Loss,External,18,0.045,0.3,0.5,07:58,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64126265,-119.80238344,452.64,,,,,,
15623,6850,41.09,4.88,36.21,25099.94,Metal Loss Group,External,28,0.070,2.9,5.7,04:54,,ERW,0.250,X42,8.625,1440,,0.758,1899,2638,35.64126237,-119.80238398,452.64,,,,,,
15624,6850,41.09,4.99,36.10,25100.05,Metal Loss Group,External,23,0.058,2.0,2.5,07:02,,ERW,0.250,X42,8.625,1440,,0.716,2012,2794,35.64126220,-119.80238430,452.64,,,,,,
15625,6850,41.09,5.30,35.79,25100.36,Metal Loss Group,External,27,0.068,5.1,4.6,06:41,,ERW,0.250,X42,8.625,1440,,0.791,1821,2529,35.64126180,-119.80238507,452.64,,,,,,
15626,6850,41.09,5.76,35.34,25100.82,Metal Loss Group,External,28,0.070,1.4,3.0,04:15,,ERW,0.250,X42,8.625,1440,,0.704,2046,2841,35.64126111,-119.80238638,452.64,,,,,,
15627,6850,41.09,5.92,35.18,25100.98,Metal Loss Group,External,22,0.055,1.2,3.0,06:37,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.64126085,-119.80238689,452.64,,,,,,
15628,6850,41.09,37.75,3.34,25132.81,Metal Loss,External,10,0.025,0.5,0.9,07:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64121366,-119.80247704,452.82,,,,,,
15629,6850,41.09,38.90,2.19,25133.96,Metal Loss,External,10,0.025,0.5,0.9,05:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64121197,-119.80248027,452.83,,,,,,
15630,6850,41.09,38.98,2.11,25134.04,Metal Loss Group,External,11,0.028,1.3,3.1,06:24,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64121190,-119.80248041,452.83,,,,,,
15632,6850,41.09,40.11,0.98,25135.17,Metal Loss,External,11,0.028,0.3,0.6,07:04,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64121021,-119.80248362,452.84,,,,,,
15631,6850,41.09,40.11,0.98,25135.17,Metal Loss,External,10,0.025,0.4,0.8,04:43,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64121021,-119.80248362,452.84,,,,,,
15633,6850,41.09,40.27,0.82,25135.33,Metal Loss Group,External,19,0.048,1.4,1.4,04:36,,ERW,0.250,X42,8.625,1440,,0.689,2089,2901,35.64120994,-119.80248414,452.84,,,,,,
15634,6850,41.09,40.29,0.80,25135.35,Metal Loss,External,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64120992,-119.80248417,452.84,,,,,,
15635,6850,41.09,40.42,0.67,25135.48,Metal Loss Group,External,33,0.083,1.8,2.7,08:53,,ERW,0.250,X42,8.625,1440,,0.734,1961,2724,35.64120972,-119.80248456,452.84,,,,,,
15636,6850,41.09,40.47,0.63,25135.53,Metal Loss Group,External,17,0.043,0.6,1.5,05:39,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64120968,-119.80248464,452.84,,,,,,
15637,6850,41.09,40.48,0.61,25135.54,Metal Loss Group,External,12,0.030,1.6,0.7,03:58,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64120961,-119.80248477,452.84,,,,,,
15638,6850,41.09,40.68,0.41,25135.74,Metal Loss,External,11,0.028,0.3,0.6,09:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64120937,-119.80248523,452.84,,,,,,
15639,6850,41.09,40.73,0.37,25135.79,Metal Loss Group,External,15,0.038,0.4,2.3,03:45,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64120925,-119.80248546,452.84,,,,,,
15640,6850,41.09,40.82,0.27,25135.88,Metal Loss Group,External,10,0.025,1.4,0.9,09:43,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64120910,-119.80248575,452.84,,,,,,
15641,6850,41.09,40.94,0.16,25135.99,Metal Loss Group,External,23,0.058,0.9,1.2,03:39,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64120893,-119.80248607,452.84,,,,,,
15642,6850,41.09,41.05,0.04,25136.11,Metal Loss Group,External,38,0.095,2.4,1.1,09:39,At Weld,ERW,0.250,X42,8.625,1440,,0.787,1830,2542,35.64120876,-119.80248639,452.85,,,,,,
15643,6860,41.41,41.09,41.41,25136.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:09,,,,35.64120873,-119.80248646,452.85,,,,,,
15644,6860,41.41,0.19,41.22,25136.34,Metal Loss Group,External,13,0.033,3.5,4.0,03:37,,ERW,0.250,X42,8.625,1440,,0.707,2038,2830,35.64120844,-119.80248702,452.85,,,,,,
15645,6860,41.41,0.32,41.08,25136.47,Metal Loss Group,External,11,0.028,1.2,1.1,09:32,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.64120825,-119.80248737,452.85,,,,,,
15646,6860,41.41,0.53,40.87,25136.68,Metal Loss,External,11,0.028,0.3,0.6,09:12,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64120794,-119.80248797,452.85,,,,,,
15647,6860,41.41,0.54,40.86,25136.69,Metal Loss,External,10,0.025,0.3,0.6,07:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64120793,-119.80248799,452.85,,,,,,
15648,6860,41.41,0.63,40.78,25136.78,Metal Loss Group,External,17,0.043,0.3,0.8,03:54,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64120785,-119.80248814,452.85,,,,,,
15649,6860,41.41,0.72,40.68,25136.88,Metal Loss Group,External,11,0.028,1.0,1.1,08:22,,ERW,0.250,X42,8.625,1440,,0.672,2143,2977,35.64120771,-119.80248841,452.85,,,,,,
15650,6860,41.41,0.91,40.49,25137.06,Metal Loss,External,10,0.025,0.3,0.6,05:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64120738,-119.80248904,452.85,,,,,,
15651,6860,41.41,1.03,40.38,25137.18,Metal Loss Group,External,10,0.025,1.7,3.5,04:51,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64120722,-119.80248934,452.86,,,,,,
15652,6860,41.41,1.47,39.93,25137.63,Metal Loss,External,10,0.025,0.6,1.0,06:44,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64120656,-119.80249062,452.86,,,,,,
15653,6860,41.41,18.17,23.24,25154.32,Metal Loss Group,External,20,0.050,1.9,3.6,06:20,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.64118186,-119.80253791,453.01,,,,,,
15654,6860,41.41,18.51,22.90,25154.66,Metal Loss,External,22,0.055,0.3,0.5,05:05,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64118136,-119.80253887,453.01,,,,,,
15655,6860,41.41,18.63,22.78,25154.78,Metal Loss Group,External,10,0.025,0.4,1.0,07:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64118118,-119.80253922,453.01,,,,,,
15656,6860,41.41,18.82,22.59,25154.97,Metal Loss Group,External,22,0.055,2.0,4.5,05:34,,ERW,0.250,X42,8.625,1440,,0.713,2020,2805,35.64118089,-119.80253977,453.01,,,,,,
15657,6860,41.41,25.23,16.18,25161.38,Metal Loss Group,External,19,0.048,2.7,3.5,08:37,,ERW,0.250,X42,8.625,1440,,0.718,2004,2784,35.64117143,-119.80255788,453.07,,,,,,
15658,6860,41.41,25.38,16.03,25161.53,Metal Loss Group,External,18,0.045,1.5,4.1,03:27,,ERW,0.250,X42,8.625,1440,,0.689,2091,2904,35.64117116,-119.80255841,453.07,,,,,,
15659,6860,41.41,25.65,15.75,25161.81,Metal Loss,External,10,0.025,0.3,0.6,09:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64117078,-119.80255912,453.07,,,,,,
15660,6860,41.41,25.83,15.58,25161.98,Metal Loss Group,External,12,0.030,1.3,2.4,02:53,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64117050,-119.80255967,453.08,,,,,,
15661,6860,41.41,25.96,15.45,25162.11,Metal Loss,External,10,0.025,0.5,0.9,00:07,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64117032,-119.80256000,453.08,,,,,,
15662,6860,41.41,26.56,14.85,25162.71,Metal Loss,External,16,0.040,0.3,0.5,00:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64116946,-119.80256165,453.08,,,,,,
15663,6860,41.41,26.56,14.84,25162.71,Metal Loss,External,10,0.025,0.4,0.6,03:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64116946,-119.80256166,453.08,,,,,,
15664,6860,41.41,26.68,14.73,25162.83,Metal Loss,External,10,0.025,0.4,0.8,03:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64116927,-119.80256202,453.08,,,,,,
15665,6860,41.41,26.87,14.53,25163.02,Metal Loss Group,External,23,0.058,4.9,8.3,08:33,,ERW,0.250,X42,8.625,1440,,0.766,1879,2610,35.64116897,-119.80256260,453.09,,,,,,
15666,6860,41.41,26.98,14.43,25163.13,Metal Loss Group,External,10,0.025,0.9,1.0,03:23,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64116880,-119.80256291,453.09,,,,,,
15667,6860,41.41,27.31,14.09,25163.46,Metal Loss,External,11,0.028,0.3,0.6,04:59,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64116831,-119.80256387,453.09,,,,,,
15668,6860,41.41,37.48,3.93,25173.63,Metal Loss,External,14,0.035,0.3,0.6,06:58,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64115334,-119.80259255,453.20,,,,,,
15669,6860,41.41,38.41,3.00,25174.56,Metal Loss Group,External,11,0.028,1.5,3.6,05:50,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.64115197,-119.80259519,453.21,,,,,,
15670,6870,39.44,41.41,39.44,25177.56,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:20,,,,35.64114750,-119.80260376,453.25,,,,,,
15671,6870,39.44,17.09,22.34,25194.65,Metal Loss Group,External,10,0.025,1.1,1.5,04:46,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.64112225,-119.80265221,453.46,,,,,,
15672,6870,39.44,17.27,22.16,25194.83,Metal Loss Group,External,23,0.058,2.3,8.4,03:55,,ERW,0.250,X42,8.625,1440,,0.723,1991,2765,35.64112197,-119.80265274,453.46,,,,,,
15673,6870,39.44,17.60,21.83,25195.16,Metal Loss Group,External,17,0.043,3.8,0.9,07:43,,ERW,0.250,X42,8.625,1440,,0.725,1986,2758,35.64112146,-119.80265372,453.47,,,,,,
15674,6870,39.44,17.92,21.52,25195.48,Metal Loss Group,External,20,0.050,0.9,2.1,04:43,,ERW,0.250,X42,8.625,1440,,0.676,2130,2958,35.64112098,-119.80265463,453.47,,,,,,
15675,6870,39.44,18.04,21.40,25195.60,Metal Loss Group,External,18,0.045,4.2,3.2,06:50,,ERW,0.250,X42,8.625,1440,,0.734,1961,2724,35.64112081,-119.80265497,453.47,,,,,,
15676,6870,39.44,18.17,21.27,25195.72,Metal Loss,External,19,0.048,0.3,0.5,04:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64112063,-119.80265532,453.48,,,,,,
15677,6870,39.44,18.28,21.16,25195.83,Metal Loss,External,10,0.025,0.3,0.6,04:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64112047,-119.80265562,453.48,,,,,,
15678,6870,39.44,18.42,21.01,25195.98,Metal Loss,External,10,0.025,0.3,0.6,05:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64112027,-119.80265599,453.48,,,,,,
15679,6870,39.44,18.49,20.94,25196.05,Metal Loss Group,External,10,0.025,0.7,1.6,06:51,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64112014,-119.80265625,453.48,,,,,,
15680,6880,41.46,39.44,41.46,25216.99,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:54,,,,35.64108900,-119.80271537,453.63,,,,,,
15681,6880,41.46,0.52,40.94,25217.51,Metal Loss,External,16,0.040,0.3,0.5,03:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64108826,-119.80271678,453.63,,,,,,
15682,6880,41.46,0.58,40.87,25217.58,Metal Loss Group,External,11,0.028,1.3,2.0,11:47,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64108814,-119.80271701,453.63,,,,,,
15683,6880,41.46,0.94,40.52,25217.93,Metal Loss,External,11,0.028,0.3,0.6,11:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64108761,-119.80271801,453.64,,,,,,
15684,6880,41.46,1.21,40.25,25218.20,Metal Loss,External,10,0.025,0.3,0.6,10:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64108724,-119.80271872,453.64,,,,,,
15685,6880,41.46,1.33,40.13,25218.32,Metal Loss,External,12,0.030,0.3,0.6,09:58,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64108706,-119.80271905,453.64,,,,,,
15686,6880,41.46,1.59,39.87,25218.58,Metal Loss,External,12,0.030,0.3,0.6,05:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64108669,-119.80271976,453.64,,,,,,
15687,6880,41.46,7.63,33.83,25224.62,Metal Loss,External,10,0.025,0.3,0.6,06:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64107763,-119.80273691,453.68,,,,,,
15688,6880,41.46,7.82,33.64,25224.81,Metal Loss Group,External,10,0.025,0.6,3.0,07:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64107739,-119.80273738,453.68,,,,,,
15689,6880,41.46,7.97,33.49,25224.96,Metal Loss,External,10,0.025,0.4,0.6,09:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64107712,-119.80273788,453.68,,,,,,
15690,6880,41.46,8.15,33.31,25225.14,Metal Loss,External,11,0.028,0.4,0.6,05:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64107690,-119.80273830,453.68,,,,,,
15691,6880,41.46,8.40,33.06,25225.39,Metal Loss Group,External,18,0.045,1.5,7.0,05:10,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.64107652,-119.80273902,453.68,,,,,,
15692,6880,41.46,9.37,32.09,25226.36,Metal Loss Group,External,14,0.035,0.8,2.8,08:12,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.64107504,-119.80274182,453.69,,,,,,
15693,6880,41.46,9.52,31.94,25226.51,Metal Loss,External,10,0.025,0.4,0.8,08:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64107483,-119.80274222,453.69,,,,,,
15694,6880,41.46,9.86,31.60,25226.85,Metal Loss,External,21,0.053,0.3,0.6,08:19,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.64107434,-119.80274315,453.69,,,,,,
15695,6880,41.46,18.89,22.57,25235.88,Metal Loss,External,18,0.045,0.3,0.5,06:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64106081,-119.80276882,453.74,,,,,,
15696,6880,41.46,19.46,22.00,25236.45,Metal Loss,External,13,0.033,0.3,0.6,06:58,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64105998,-119.80277041,453.74,,,,,,
15697,6880,41.46,22.73,18.73,25239.72,Metal Loss,External,11,0.028,0.3,0.6,03:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64105508,-119.80277974,453.76,,,,,,
15698,6880,41.46,22.76,18.70,25239.75,Metal Loss,External,10,0.025,0.3,0.6,07:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64105505,-119.80277980,453.76,,,,,,
15699,6880,41.46,22.92,18.54,25239.91,Metal Loss,External,11,0.028,0.3,0.6,06:57,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64105485,-119.80278017,453.76,,,,,,
15700,6880,41.46,22.96,18.50,25239.95,Metal Loss,External,10,0.025,0.3,0.6,04:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64105475,-119.80278037,453.76,,,,,,
15701,6890,41.58,41.46,41.58,25258.45,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:00,,,,35.64102731,-119.80283260,453.85,,,,,,
15702,6890,41.58,0.77,40.80,25259.22,Metal Loss,External,18,0.045,0.3,0.5,00:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64102615,-119.80283480,453.86,,,,,,
15703,6890,41.58,0.92,40.66,25259.37,Metal Loss,External,17,0.043,0.3,0.5,09:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64102589,-119.80283530,453.86,,,,,,
15704,6890,41.58,39.26,2.32,25297.71,Metal Loss Group,External,22,0.055,2.9,4.9,05:04,,ERW,0.250,X42,8.625,1440,,0.732,1966,2731,35.64096929,-119.80294384,453.97,,,,,,
15705,6890,41.58,39.46,2.11,25297.91,Metal Loss,External,17,0.043,0.3,0.5,07:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64096897,-119.80294445,453.97,,,,,,
15706,6890,41.58,39.60,1.98,25298.05,Metal Loss Group,External,17,0.043,2.7,7.0,05:58,,ERW,0.250,X42,8.625,1440,,0.712,2023,2810,35.64096879,-119.80294479,453.97,,,,,,
15707,6890,41.58,39.62,1.95,25298.07,Metal Loss Group,External,19,0.048,2.9,3.4,02:45,,ERW,0.250,X42,8.625,1440,,0.722,1995,2771,35.64096877,-119.80294483,453.97,,,,,,
15708,6890,41.58,39.95,1.62,25298.40,Metal Loss Group,External,19,0.048,1.8,2.0,02:59,,ERW,0.250,X42,8.625,1440,,0.699,2059,2860,35.64096827,-119.80294578,453.97,,,,,,
15709,6890,41.58,40.24,1.33,25298.69,Metal Loss,External,10,0.025,0.3,0.6,03:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64096781,-119.80294666,453.98,,,,,,
15710,6890,41.58,40.96,0.61,25299.41,Metal Loss,External,19,0.048,0.3,0.5,10:04,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64096677,-119.80294865,453.98,,,,,,
15711,6900,41.41,41.58,41.41,25300.02,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:52,,,,35.64096583,-119.80295046,453.99,,,,,,
15712,6900,41.41,0.38,41.03,25300.40,Metal Loss Group,External,20,0.050,1.4,2.4,10:04,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.64096528,-119.80295151,453.99,,,,,,
15713,6900,41.41,0.60,40.81,25300.62,Metal Loss,External,17,0.043,0.3,0.5,09:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64096495,-119.80295214,453.99,,,,,,
15714,6900,41.41,0.82,40.59,25300.84,Metal Loss,External,12,0.030,0.3,0.6,09:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64096463,-119.80295276,453.99,,,,,,
15715,6900,41.41,1.07,40.34,25301.09,Metal Loss,External,11,0.028,0.3,0.6,04:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64096427,-119.80295344,454.00,,,,,,
15716,6900,41.41,1.19,40.22,25301.22,Metal Loss,External,17,0.043,0.3,0.5,08:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64096409,-119.80295378,454.00,,,,,,
15717,6900,41.41,1.44,39.97,25301.46,Metal Loss,External,10,0.025,0.4,0.8,07:52,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64096375,-119.80295443,454.00,,,,,,
15718,6900,41.41,1.44,39.97,25301.47,Metal Loss,External,10,0.025,0.3,0.6,05:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64096375,-119.80295444,454.00,,,,,,
15719,6900,41.41,1.51,39.90,25301.53,Metal Loss,External,12,0.030,0.3,0.6,09:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64096362,-119.80295469,454.00,,,,,,
15720,6900,41.41,1.70,39.71,25301.73,Metal Loss Group,External,19,0.048,0.4,1.6,07:38,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64096337,-119.80295516,454.00,,,,,,
15721,6900,41.41,1.96,39.45,25301.98,Metal Loss,External,10,0.025,0.3,0.6,03:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64096293,-119.80295602,454.00,,,,,,
15722,6900,41.41,1.99,39.42,25302.02,Metal Loss,External,19,0.048,0.3,0.5,06:58,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64096289,-119.80295607,454.00,,,,,,
15723,6900,41.41,2.23,39.18,25302.26,Metal Loss Group,External,16,0.040,0.4,2.3,05:47,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64096256,-119.80295672,454.00,,,,,,
15724,6900,41.41,2.37,39.03,25302.40,Metal Loss Group,External,11,0.028,1.3,1.0,06:05,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64096237,-119.80295707,454.01,,,,,,
15725,6900,41.41,2.62,38.79,25302.64,Metal Loss Group,External,16,0.040,0.9,2.1,06:19,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.64096205,-119.80295769,454.01,,,,,,
15726,6900,41.41,7.28,34.13,25307.31,Metal Loss,External,16,0.040,0.3,0.5,05:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64095512,-119.80297095,454.04,,,,,,
15727,6900,41.41,7.66,33.75,25307.68,Metal Loss,External,18,0.045,0.3,0.5,06:57,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64095452,-119.80297211,454.05,,,,,,
15728,6900,41.41,16.92,24.49,25316.94,Metal Loss Group,External,10,0.025,0.4,0.8,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64094085,-119.80299826,454.12,,,,,,
15729,6900,41.41,17.26,24.15,25317.29,Metal Loss,External,10,0.025,0.3,0.6,07:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64094035,-119.80299922,454.12,,,,,,
15730,6900,41.41,17.84,23.57,25317.87,Metal Loss,External,13,0.033,0.3,0.6,05:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64093948,-119.80300088,454.13,,,,,,
15731,6900,41.41,18.31,23.10,25318.34,Metal Loss,External,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64093881,-119.80300218,454.13,,,,,,
15732,6900,41.41,31.67,9.74,25331.69,Metal Loss,External,11,0.028,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64091912,-119.80304020,454.25,,,,,,
15733,6900,41.41,36.86,4.55,25336.88,Metal Loss,External,12,0.030,0.3,0.6,04:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64091149,-119.80305493,454.29,,,,,,
15734,6900,41.41,37.69,3.72,25337.72,Metal Loss Group,External,22,0.055,0.7,0.7,09:51,,ERW,0.250,X42,8.625,1440,,0.674,2135,2966,35.64091026,-119.80305730,454.30,,,,,,
