"Item
15735,6900,41.41,37.97,3.44,25337.99,Metal Loss Group,External,19,0.048,0.3,1.2,10:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64090982,-119.80305815,454.30,,,,,,
15736,6900,41.41,38.06,3.35,25338.08,Metal Loss,External,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64090968,-119.80305843,454.30,,,,,,
15737,6900,41.41,38.66,2.75,25338.68,Metal Loss,External,10,0.025,0.3,0.6,04:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64090881,-119.80306011,454.31,,,,,,
15738,6900,41.41,38.91,2.50,25338.94,Metal Loss,External,18,0.045,0.3,0.5,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64090846,-119.80306078,454.31,,,,,,
15739,6900,41.41,39.06,2.35,25339.09,Metal Loss Group,External,18,0.045,1.7,2.6,06:53,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.64090824,-119.80306120,454.31,,,,,,
15740,6900,41.41,39.34,2.07,25339.37,Metal Loss,External,10,0.025,0.3,0.6,05:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64090781,-119.80306203,454.31,,,,,,
15741,6900,41.41,39.36,2.05,25339.39,Metal Loss,External,14,0.035,0.4,0.8,07:00,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64090779,-119.80306208,454.31,,,,,,
15742,6900,41.41,39.73,1.68,25339.75,Metal Loss Group,External,15,0.038,0.8,1.5,03:34,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.64090727,-119.80306307,454.32,,,,,,
15743,6900,41.41,39.73,1.68,25339.76,Metal Loss Group,External,16,0.040,0.3,0.8,07:07,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64090727,-119.80306308,454.32,,,,,,
15744,6900,41.41,39.74,1.67,25339.76,Metal Loss,External,16,0.040,0.3,0.5,05:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64090726,-119.80306309,454.32,,,,,,
15745,6900,41.41,40.60,0.81,25340.63,Metal Loss,External,15,0.038,0.3,0.6,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64090596,-119.80306561,454.32,,,,,,
15746,6910,41.26,41.41,41.26,25341.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:42,,,,35.64090478,-119.80306789,454.33,,,,,,
15747,6910,41.26,0.94,40.32,25342.37,Metal Loss,External,16,0.040,0.3,0.5,03:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64090342,-119.80307051,454.34,,,,,,
15748,6910,41.26,1.35,39.91,25342.78,Metal Loss Group,External,24,0.060,1.6,2.0,05:13,,ERW,0.250,X42,8.625,1440,,0.705,2043,2838,35.64090279,-119.80307172,454.34,,,,,,
15749,6910,41.26,1.39,39.86,25342.83,Metal Loss Group,External,19,0.048,0.7,1.8,07:10,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.64090275,-119.80307181,454.34,,,,,,
15750,6910,41.26,7.84,33.42,25349.27,Metal Loss,External,17,0.043,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64089327,-119.80309011,454.40,,,,,,
15751,6910,41.26,12.73,28.53,25354.16,Metal Loss,External,10,0.025,0.3,0.6,05:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64088599,-119.80310399,454.43,,,,,,
15752,6910,41.26,12.89,28.36,25354.32,Metal Loss,External,11,0.028,0.3,0.6,09:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64088573,-119.80310449,454.44,,,,,,
15753,6910,41.26,12.97,28.29,25354.40,Metal Loss,External,10,0.025,0.5,0.9,08:38,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64088566,-119.80310462,454.44,,,,,,
15754,6910,41.26,13.09,28.17,25354.52,Metal Loss,External,19,0.048,0.3,0.5,05:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64088548,-119.80310495,454.44,,,,,,
15755,6910,41.26,13.15,28.11,25354.58,Metal Loss Group,External,21,0.053,0.4,2.7,07:31,,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.64088537,-119.80310517,454.44,,,,,,
15756,6910,41.26,13.33,27.93,25354.76,Metal Loss,External,10,0.025,0.4,0.7,08:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64088513,-119.80310562,454.44,,,,,,
15757,6910,41.26,13.41,27.85,25354.84,Metal Loss Group,External,10,0.025,0.4,1.1,09:57,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64088501,-119.80310587,454.44,,,,,,
15758,6910,41.26,13.50,27.76,25354.93,Metal Loss,External,13,0.033,0.3,0.6,08:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64088487,-119.80310613,454.44,,,,,,
15759,6910,41.26,13.57,27.68,25355.01,Metal Loss Group,External,19,0.048,0.6,2.1,04:02,,ERW,0.250,X42,8.625,1440,,0.670,2149,2984,35.64088481,-119.80310624,454.44,,,,,,
15760,6910,41.26,13.59,27.67,25355.02,Metal Loss,External,10,0.025,0.3,0.6,09:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64088471,-119.80310642,454.44,,,,,,
15761,6910,41.26,13.85,27.41,25355.28,Metal Loss Group,External,19,0.048,2.0,2.0,03:05,,ERW,0.250,X42,8.625,1440,,0.703,2048,2844,35.64088435,-119.80310712,454.44,,,,,,
15762,6910,41.26,13.85,27.40,25355.29,Metal Loss Group,External,14,0.035,1.2,1.6,09:31,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64088434,-119.80310712,454.44,,,,,,
15763,6910,41.26,14.10,27.16,25355.53,Metal Loss,External,16,0.040,0.3,0.5,10:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64088398,-119.80310781,454.44,,,,,,
15764,6910,41.26,14.11,27.14,25355.55,Metal Loss,External,11,0.028,0.3,0.6,02:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64088397,-119.80310783,454.44,,,,,,
15765,6910,41.26,14.26,26.99,25355.70,Metal Loss Group,External,17,0.043,1.6,0.9,03:43,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.64088369,-119.80310836,454.45,,,,,,
15766,6910,41.26,14.28,26.98,25355.71,Metal Loss,External,11,0.028,0.3,0.6,02:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64088369,-119.80310837,454.45,,,,,,
15767,6910,41.26,14.29,26.97,25355.72,Metal Loss,External,21,0.053,0.3,0.5,10:32,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64088368,-119.80310839,454.45,,,,,,
15768,6910,41.26,14.49,26.77,25355.92,Metal Loss,External,17,0.043,0.3,0.5,03:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64088336,-119.80310899,454.45,,,,,,
15769,6910,41.26,14.62,26.64,25356.05,Metal Loss,External,11,0.028,0.4,0.6,10:26,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64088318,-119.80310934,454.45,,,,,,
15770,6910,41.26,14.74,26.51,25356.18,Metal Loss,External,12,0.030,0.3,0.6,09:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64088300,-119.80310968,454.45,,,,,,
15771,6910,41.26,14.78,26.48,25356.21,Metal Loss,External,23,0.058,0.3,0.5,03:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64088297,-119.80310974,454.45,,,,,,
15772,6910,41.26,14.90,26.35,25356.34,Metal Loss,External,22,0.055,0.3,0.5,09:50,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64088279,-119.80311007,454.45,,,,,,
15773,6910,41.26,14.93,26.33,25356.36,Metal Loss Group,External,20,0.050,1.6,2.4,03:58,,ERW,0.250,X42,8.625,1440,,0.695,2071,2876,35.64088277,-119.80311011,454.45,,,,,,
15774,6910,41.26,15.01,26.25,25356.44,Metal Loss Group,External,13,0.033,0.9,1.6,09:20,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64088262,-119.80311040,454.45,,,,,,
15775,6910,41.26,15.22,26.03,25356.66,Metal Loss Group,External,17,0.043,1.4,0.7,09:16,,ERW,0.250,X42,8.625,1440,,0.686,2098,2915,35.64088231,-119.80311099,454.45,,,,,,
15776,6910,41.26,15.36,25.90,25356.79,Metal Loss Group,External,24,0.060,4.9,3.7,04:14,,ERW,0.250,X42,8.625,1440,,0.772,1865,2591,35.64088210,-119.80311139,454.45,,,,,,
15777,6910,41.26,15.38,25.88,25356.81,Metal Loss Group,External,15,0.038,0.9,1.8,07:33,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.64088208,-119.80311143,454.45,,,,,,
15778,6910,41.26,15.46,25.79,25356.90,Metal Loss Group,External,11,0.028,1.0,1.1,09:17,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.64088195,-119.80311168,454.45,,,,,,
15779,6910,41.26,15.63,25.62,25357.07,Metal Loss,External,10,0.025,0.3,0.6,09:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64088166,-119.80311223,454.45,,,,,,
15780,6910,41.26,16.08,25.18,25357.51,Metal Loss Group,External,11,0.028,1.3,1.5,08:34,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.64088099,-119.80311349,454.46,,,,,,
15781,6910,41.26,37.93,3.33,25379.36,Metal Loss Group,External,31,0.078,2.0,8.1,07:33,At Seam,ERW,0.250,X42,8.625,1440,,0.741,1945,2701,35.64084844,-119.80317514,454.60,,,,,,
15782,6910,41.26,38.15,3.11,25379.58,Metal Loss Group,External,10,0.025,1.2,2.4,05:26,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64084810,-119.80317576,454.60,,,,,,
15783,6910,41.26,38.25,3.01,25379.68,Metal Loss Group,External,15,0.038,1.3,1.1,11:42,,ERW,0.250,X42,8.625,1440,,0.682,2113,2934,35.64084801,-119.80317593,454.60,,,,,,
15784,6910,41.26,38.34,2.91,25379.78,Metal Loss Group,External,12,0.030,1.5,2.2,06:57,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64084785,-119.80317624,454.60,,,,,,
15785,6910,41.26,38.45,2.80,25379.89,Metal Loss Group,External,18,0.045,0.6,2.5,10:46,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64084769,-119.80317653,454.60,,,,,,
15786,6910,41.26,38.63,2.63,25380.06,Metal Loss Group,External,11,0.028,2.9,1.1,03:42,,ERW,0.250,X42,8.625,1440,,0.694,2074,2880,35.64084738,-119.80317711,454.60,,,,,,
15787,6910,41.26,38.69,2.57,25380.12,Metal Loss,External,15,0.038,0.3,0.5,11:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64084734,-119.80317719,454.60,,,,,,
15788,6910,41.26,38.86,2.40,25380.29,Metal Loss,External,11,0.028,0.3,0.6,11:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64084704,-119.80317774,454.60,,,,,,
15790,6910,41.26,38.99,2.27,25380.42,Metal Loss,External,10,0.025,0.3,0.6,09:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64084686,-119.80317808,454.60,,,,,,
15789,6910,41.26,38.99,2.27,25380.42,Metal Loss Group,External,10,0.025,2.0,0.9,00:11,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.64084686,-119.80317808,454.60,,,,,,
15791,6910,41.26,39.10,2.16,25380.53,Metal Loss Group,External,15,0.038,1.3,1.0,03:45,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64084669,-119.80317839,454.60,,,,,,
15792,6910,41.26,39.27,1.98,25380.71,Metal Loss Group,External,10,0.025,0.6,2.1,07:07,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64084647,-119.80317881,454.60,,,,,,
15793,6910,41.26,39.32,1.94,25380.75,Metal Loss Group,External,18,0.045,3.8,6.1,09:13,At Seam,ERW,0.250,X42,8.625,1440,,0.730,1974,2742,35.64084636,-119.80317900,454.60,,,,,,
15794,6910,41.26,39.35,1.91,25380.78,Metal Loss,External,12,0.030,0.3,0.6,04:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64084634,-119.80317904,454.60,,,,,,
15795,6910,41.26,39.47,1.79,25380.90,Metal Loss,External,10,0.025,0.5,0.9,05:07,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64084615,-119.80317940,454.60,,,,,,
15796,6910,41.26,39.51,1.74,25380.95,Metal Loss,External,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64084605,-119.80317960,454.60,,,,,,
15797,6910,41.26,39.70,1.55,25381.14,Metal Loss Group,External,10,0.025,1.2,1.8,08:00,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.64084579,-119.80318008,454.60,,,,,,
15798,6910,41.26,39.76,1.50,25381.19,Metal Loss Group,External,10,0.025,1.2,0.8,09:50,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64084568,-119.80318028,454.61,,,,,,
15799,6910,41.26,40.82,0.43,25382.25,Metal Loss,External,16,0.040,0.3,0.5,07:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64084413,-119.80318317,454.61,,,,,,
15800,6920,41.45,41.26,41.45,25382.69,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:02,,,,35.64084343,-119.80318448,454.61,,,,,,
15801,6920,41.45,14.99,26.47,25397.68,Metal Loss,External,20,0.050,0.3,0.5,02:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64082087,-119.80322657,454.68,,,,,,
15802,6920,41.45,35.57,5.89,25418.26,Metal Loss Group,External,12,0.030,2.3,4.0,06:55,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.64078992,-119.80328455,454.78,,,,,,
15803,6920,41.45,35.57,5.88,25418.26,Metal Loss,External,11,0.028,0.3,0.6,05:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64078991,-119.80328456,454.78,,,,,,
15804,6920,41.45,36.05,5.40,25418.74,Metal Loss Group,External,13,0.033,2.9,4.3,05:33,,ERW,0.250,X42,8.625,1440,,0.701,2055,2854,35.64078922,-119.80328587,454.78,,,,,,
15805,6920,41.45,36.43,5.03,25419.12,Metal Loss,External,10,0.025,0.3,0.6,05:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64078861,-119.80328702,454.79,,,,,,
15806,6920,41.45,36.54,4.91,25419.23,Metal Loss,External,10,0.025,0.6,1.1,08:29,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64078844,-119.80328732,454.79,,,,,,
15807,6920,41.45,36.57,4.89,25419.26,Metal Loss,External,10,0.025,0.3,0.6,04:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64078841,-119.80328738,454.79,,,,,,
15808,6920,41.45,36.76,4.69,25419.45,Metal Loss,External,18,0.045,0.3,0.5,05:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64078810,-119.80328796,454.79,,,,,,
15809,6920,41.45,36.90,4.56,25419.59,Metal Loss,External,12,0.030,0.3,0.6,08:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64078789,-119.80328836,454.79,,,,,,
15810,6920,41.45,36.92,4.53,25419.61,Metal Loss,External,12,0.030,0.3,0.6,05:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64078786,-119.80328842,454.79,,,,,,
15811,6920,41.45,37.03,4.43,25419.71,Metal Loss Group,External,11,0.028,2.1,1.9,08:14,,ERW,0.250,X42,8.625,1440,,0.686,2099,2915,35.64078772,-119.80328868,454.79,,,,,,
15812,6920,41.45,37.07,4.38,25419.76,Metal Loss Group,External,12,0.030,1.2,2.7,04:55,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64078767,-119.80328878,454.79,,,,,,
15813,6920,41.45,37.25,4.20,25419.94,Metal Loss Group,External,11,0.028,0.6,2.6,03:56,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64078738,-119.80328932,454.79,,,,,,
15814,6920,41.45,37.41,4.04,25420.10,Metal Loss Group,External,16,0.040,0.4,0.9,04:56,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64078716,-119.80328973,454.79,,,,,,
15815,6920,41.45,37.56,3.90,25420.25,Metal Loss Group,External,22,0.055,2.0,5.6,03:11,,ERW,0.250,X42,8.625,1440,,0.712,2023,2809,35.64078691,-119.80329020,454.79,,,,,,
15816,6920,41.45,37.61,3.85,25420.29,Metal Loss,External,17,0.043,0.3,0.5,08:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64078688,-119.80329027,454.79,,,,,,
15817,6920,41.45,38.06,3.40,25420.74,Metal Loss,External,16,0.040,0.3,0.5,02:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64078620,-119.80329154,454.79,,,,,,
15818,6920,41.45,38.27,3.19,25420.96,Metal Loss,External,19,0.048,0.3,0.5,09:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64078584,-119.80329222,454.80,,,,,,
15819,6920,41.45,38.32,3.13,25421.01,Metal Loss Group,External,11,0.028,1.5,3.0,03:15,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.64078579,-119.80329231,454.80,,,,,,
15820,6920,41.45,38.79,2.67,25421.47,Metal Loss,External,10,0.025,0.3,0.6,02:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64078512,-119.80329357,454.80,,,,,,
15821,6920,41.45,38.87,2.59,25421.56,Metal Loss Group,External,20,0.050,2.6,4.1,03:32,,ERW,0.250,X42,8.625,1440,,0.720,1999,2776,35.64078499,-119.80329382,454.80,,,,,,
15822,6920,41.45,38.93,2.52,25421.62,Metal Loss,External,10,0.025,0.3,0.6,09:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64078487,-119.80329405,454.80,,,,,,
15823,6920,41.45,39.10,2.35,25421.79,Metal Loss Group,External,10,0.025,1.5,2.0,09:12,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.64078464,-119.80329448,454.80,,,,,,
15824,6920,41.45,39.81,1.64,25422.50,Metal Loss,External,20,0.050,0.3,0.5,10:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64078357,-119.80329649,454.80,,,,,,
15825,6920,41.45,39.95,1.50,25422.64,Metal Loss Group,External,12,0.030,1.6,0.8,10:36,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.64078333,-119.80329695,454.80,,,,,,
15826,6930,39.42,41.45,39.42,25424.14,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:33,,,,35.64078108,-119.80330118,454.81,,,,,,
15827,6930,39.42,0.75,38.66,25424.90,Metal Loss Group,External,21,0.053,1.8,3.3,05:12,,ERW,0.250,X42,8.625,1440,,0.703,2049,2845,35.64078000,-119.80330320,454.82,,,,,,
15828,6930,39.42,0.78,38.63,25424.92,Metal Loss,External,16,0.040,0.3,0.5,07:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64077992,-119.80330335,454.82,,,,,,
15829,6930,39.42,1.55,37.86,25425.69,Metal Loss,External,12,0.030,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64077882,-119.80330542,454.82,,,,,,
15830,6930,39.42,6.43,32.99,25430.57,Metal Loss,External,20,0.050,0.3,0.5,06:08,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64077152,-119.80331915,454.84,,,,,,
15831,6930,39.42,6.50,32.92,25430.64,Metal Loss Group,External,22,0.055,0.4,1.1,07:13,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.64077140,-119.80331937,454.84,,,,,,
15832,6930,39.42,6.74,32.67,25430.89,Metal Loss,External,10,0.025,0.3,0.6,08:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64077103,-119.80332007,454.85,,,,,,
15833,6930,39.42,6.89,32.53,25431.03,Metal Loss,External,20,0.050,0.3,0.5,08:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64077082,-119.80332046,454.85,,,,,,
15834,6930,39.42,7.39,32.03,25431.53,Metal Loss,External,17,0.043,0.3,0.5,07:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64077004,-119.80332193,454.85,,,,,,
15835,6930,39.42,7.43,31.98,25431.57,Metal Loss,External,21,0.053,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64077002,-119.80332198,454.85,,,,,,
15836,6930,39.42,34.03,5.39,25458.17,Metal Loss Group,External,23,0.058,0.7,4.4,08:03,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64073005,-119.80339689,454.95,,,,,,
15837,6930,39.42,34.23,5.19,25458.37,Metal Loss,External,19,0.048,0.3,0.5,03:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64072972,-119.80339751,454.95,,,,,,
15838,6930,39.42,34.23,5.18,25458.38,Metal Loss Group,External,24,0.060,2.7,2.2,08:33,,ERW,0.250,X42,8.625,1440,,0.736,1957,2718,35.64072972,-119.80339752,454.95,,,,,,
15839,6930,39.42,34.36,5.06,25458.50,Metal Loss Group,External,26,0.065,1.6,3.4,03:56,,ERW,0.250,X42,8.625,1440,,0.708,2035,2826,35.64072955,-119.80339785,454.95,,,,,,
15840,6930,39.42,34.58,4.83,25458.73,Metal Loss Group,External,17,0.043,0.4,0.9,09:52,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64072921,-119.80339847,454.95,,,,,,
15841,6930,39.42,34.59,4.83,25458.73,Metal Loss,External,10,0.025,0.7,1.3,08:18,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64072921,-119.80339847,454.95,,,,,,
15842,6930,39.42,34.70,4.71,25458.85,Metal Loss Group,External,10,0.025,0.9,2.2,03:21,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64072903,-119.80339882,454.95,,,,,,
15843,6930,39.42,34.72,4.70,25458.86,Metal Loss,External,10,0.025,0.3,0.6,10:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64072901,-119.80339885,454.95,,,,,,
15844,6930,39.42,34.80,4.62,25458.94,Metal Loss,External,15,0.038,0.3,0.5,09:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64072888,-119.80339908,454.95,,,,,,
15845,6930,39.42,34.90,4.52,25459.04,Metal Loss,External,10,0.025,0.3,0.6,03:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64072872,-119.80339938,454.95,,,,,,
15846,6930,39.42,35.13,4.29,25459.27,Metal Loss,External,10,0.025,0.5,0.9,10:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64072836,-119.80340006,454.95,,,,,,
15847,6930,39.42,35.27,4.15,25459.41,Metal Loss,External,10,0.025,0.3,0.6,03:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64072817,-119.80340041,454.95,,,,,,
15848,6930,39.42,35.37,4.05,25459.51,Metal Loss,External,10,0.025,0.4,0.8,09:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64072801,-119.80340071,454.95,,,,,,
15849,6930,39.42,35.41,4.01,25459.55,Metal Loss,External,10,0.025,0.3,0.6,10:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64072797,-119.80340079,454.95,,,,,,
15850,6930,39.42,35.51,3.91,25459.65,Metal Loss,External,19,0.048,0.3,0.6,04:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.64072781,-119.80340109,454.95,,,,,,
15851,6930,39.42,35.66,3.76,25459.80,Metal Loss,External,15,0.038,0.3,0.5,03:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64072762,-119.80340145,454.95,,,,,,
15852,6930,39.42,35.81,3.60,25459.95,Metal Loss,External,21,0.053,0.3,0.5,08:52,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64072735,-119.80340195,454.95,,,,,,
15853,6930,39.42,35.83,3.59,25459.97,Metal Loss,External,10,0.025,0.3,0.6,07:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64072734,-119.80340197,454.95,,,,,,
15854,6930,39.42,36.04,3.38,25460.18,Metal Loss Group,External,10,0.025,1.0,1.2,08:37,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64072700,-119.80340261,454.95,,,,,,
15855,6930,39.42,36.21,3.20,25460.36,Metal Loss,External,10,0.025,0.5,0.9,08:02,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64072678,-119.80340303,454.95,,,,,,
15856,6930,39.42,36.24,3.18,25460.38,Metal Loss,External,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64072676,-119.80340306,454.95,,,,,,
15857,6930,39.42,36.38,3.04,25460.52,Metal Loss Group,External,21,0.053,0.6,3.5,06:30,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.64072649,-119.80340356,454.95,,,,,,
15858,6930,39.42,36.40,3.02,25460.54,Metal Loss,External,10,0.025,0.4,1.4,04:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64072646,-119.80340361,454.95,,,,,,
15859,6930,39.42,36.64,2.77,25460.79,Metal Loss,External,12,0.030,0.3,0.6,04:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64072611,-119.80340428,454.96,,,,,,
15860,6930,39.42,36.80,2.61,25460.95,Metal Loss,External,10,0.025,0.4,0.6,04:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64072589,-119.80340468,454.96,,,,,,
15861,6930,39.42,36.80,2.61,25460.95,Metal Loss Group,External,16,0.040,1.4,1.6,05:36,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.64072589,-119.80340468,454.96,,,,,,
15862,6930,39.42,37.01,2.40,25461.15,Metal Loss,External,10,0.025,0.5,0.9,06:04,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64072557,-119.80340528,454.96,,,,,,
15863,6930,39.42,37.08,2.34,25461.22,Metal Loss,External,10,0.025,0.5,0.9,04:53,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64072545,-119.80340551,454.96,,,,,,
15864,6930,39.42,37.22,2.20,25461.36,Metal Loss,External,11,0.028,0.3,0.6,03:02,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64072526,-119.80340587,454.96,,,,,,
15865,6930,39.42,37.33,2.09,25461.47,Metal Loss,External,10,0.025,0.4,0.6,05:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64072508,-119.80340620,454.96,,,,,,
15866,6930,39.42,37.47,1.95,25461.61,Metal Loss,External,13,0.033,0.3,0.6,04:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64072489,-119.80340655,454.96,,,,,,
15867,6930,39.42,38.18,1.24,25462.32,Metal Loss,External,19,0.048,0.3,0.5,02:38,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64072376,-119.80340867,454.96,,,,,,
15868,6940,39.41,39.42,39.41,25463.56,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:08,,,,35.64072188,-119.80341219,454.96,,,,,,
15869,6940,39.41,0.89,38.52,25464.45,Metal Loss,External,18,0.045,0.3,0.5,08:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64072060,-119.80341459,454.97,,,,,,
15870,6940,39.41,1.04,38.37,25464.60,Metal Loss,External,10,0.025,0.5,0.9,08:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64072034,-119.80341507,454.97,,,,,,
15871,6940,39.41,1.32,38.09,25464.88,Metal Loss,External,10,0.025,0.3,0.6,04:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64071995,-119.80341580,454.97,,,,,,
15872,6940,39.41,1.56,37.85,25465.12,Metal Loss Group,External,12,0.030,2.0,2.3,07:16,,ERW,0.250,X42,8.625,1440,,0.687,2096,2912,35.64071959,-119.80341647,454.97,,,,,,
15873,6940,39.41,1.68,37.73,25465.24,Metal Loss,External,13,0.033,0.3,0.6,05:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64071941,-119.80341681,454.97,,,,,,
15874,6940,39.41,1.72,37.69,25465.28,Metal Loss,External,10,0.025,0.4,0.8,02:53,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64071932,-119.80341699,454.97,,,,,,
15875,6940,39.41,1.95,37.46,25465.51,Metal Loss,External,20,0.050,0.3,0.5,07:04,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64071897,-119.80341765,454.97,,,,,,
15876,6940,39.41,2.20,37.22,25465.76,Metal Loss,External,17,0.043,0.3,0.5,06:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64071862,-119.80341829,454.97,,,,,,
15877,6940,39.41,2.69,36.72,25466.25,Metal Loss,External,16,0.040,0.3,0.5,08:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64071791,-119.80341962,454.97,,,,,,
15878,6940,39.41,5.39,34.02,25468.95,Metal Loss,External,10,0.025,0.3,0.6,07:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64071381,-119.80342729,454.98,,,,,,
15879,6940,39.41,5.69,33.73,25469.25,Metal Loss,External,10,0.025,0.3,0.6,07:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64071339,-119.80342807,454.98,,,,,,
15880,6940,39.41,5.74,33.68,25469.29,Metal Loss,External,11,0.028,0.3,0.6,05:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64071329,-119.80342827,454.98,,,,,,
15881,6940,39.41,6.59,32.83,25470.15,Metal Loss,External,10,0.025,0.3,0.6,08:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64071207,-119.80343055,454.98,,,,,,
15882,6940,39.41,7.09,32.32,25470.65,Metal Loss,External,10,0.025,0.3,0.6,04:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64071126,-119.80343207,454.98,,,,,,
15883,6940,39.41,7.13,32.28,25470.69,Metal Loss,External,10,0.025,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64071123,-119.80343213,454.98,,,,,,
15884,6940,39.41,7.38,32.04,25470.93,Metal Loss,External,10,0.025,0.3,0.6,05:05,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64071086,-119.80343282,454.99,,,,,,
15885,6940,39.41,8.41,31.00,25471.97,Metal Loss Group,External,10,0.025,0.4,0.8,05:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64070930,-119.80343573,454.99,,,,,,
15886,6940,39.41,8.59,30.82,25472.15,Metal Loss,External,10,0.025,0.3,0.6,07:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64070902,-119.80343625,454.99,,,,,,
15887,6940,39.41,8.64,30.78,25472.19,Metal Loss Group,External,10,0.025,0.4,1.6,04:31,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64070898,-119.80343633,454.99,,,,,,
15888,6940,39.41,8.75,30.66,25472.31,Metal Loss Group,External,11,0.028,1.0,1.8,07:43,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.64070882,-119.80343663,454.99,,,,,,
15889,6940,39.41,10.88,28.54,25474.43,Metal Loss,External,20,0.050,0.3,0.6,05:05,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64070561,-119.80344268,455.00,,,,,,
15890,6940,39.41,11.26,28.16,25474.82,Metal Loss,External,13,0.033,0.3,0.6,07:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64070505,-119.80344376,455.00,,,,,,
15891,6940,39.41,11.45,27.96,25475.01,Metal Loss,External,10,0.025,0.4,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64070475,-119.80344433,455.00,,,,,,
15892,6940,39.41,11.57,27.84,25475.13,Metal Loss,External,23,0.058,0.3,0.6,05:35,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.64070457,-119.80344466,455.01,,,,,,
15893,6940,39.41,17.94,21.47,25481.50,Metal Loss Group,External,10,0.025,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64069514,-119.80346269,455.06,,,,,,
15894,6940,39.41,18.12,21.30,25481.67,Metal Loss,External,10,0.025,0.3,0.6,08:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64069484,-119.80346327,455.06,,,,,,
15895,6940,39.41,18.63,20.78,25482.19,Metal Loss,External,10,0.025,0.6,1.1,06:48,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64069411,-119.80346467,455.06,,,,,,
15896,6940,39.41,20.59,18.82,25484.15,Metal Loss Group,External,12,0.030,2.6,2.3,07:42,,ERW,0.250,X42,8.625,1440,,0.695,2073,2879,35.64069114,-119.80347033,455.08,,,,,,
15897,6940,39.41,21.08,18.33,25484.64,Metal Loss,External,10,0.025,0.5,0.9,05:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64069044,-119.80347167,455.08,,,,,,
15898,6940,39.41,21.10,18.31,25484.66,Metal Loss,External,22,0.055,0.3,0.6,07:21,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64069043,-119.80347169,455.08,,,,,,
15899,6940,39.41,28.29,11.12,25491.85,Metal Loss Group,External,18,0.045,1.9,4.1,05:46,,ERW,0.250,X42,8.625,1440,,0.699,2060,2861,35.64067977,-119.80349206,455.14,,,,,,
15900,6940,39.41,28.46,10.95,25492.02,Metal Loss Group,External,18,0.045,1.2,1.6,04:34,,ERW,0.250,X42,8.625,1440,,0.682,2111,2933,35.64067949,-119.80349261,455.14,,,,,,
15901,6940,39.41,28.66,10.75,25492.22,Metal Loss Group,External,18,0.045,1.4,0.8,04:24,,ERW,0.250,X42,8.625,1440,,0.687,2097,2912,35.64067924,-119.80349307,455.14,,,,,,
15902,6940,39.41,29.00,10.42,25492.56,Metal Loss,External,15,0.038,0.3,0.5,04:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64067875,-119.80349401,455.14,,,,,,
15903,6940,39.41,29.35,10.06,25492.91,Metal Loss,External,20,0.050,0.3,0.5,09:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64067824,-119.80349499,455.15,,,,,,
15904,6940,39.41,29.36,10.06,25492.91,Metal Loss,External,10,0.025,0.3,0.6,03:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64067823,-119.80349500,455.15,,,,,,
15905,6940,39.41,29.61,9.81,25493.16,Metal Loss Group,External,23,0.058,2.2,2.8,03:58,,ERW,0.250,X42,8.625,1440,,0.721,1997,2773,35.64067780,-119.80349582,455.15,,,,,,
15906,6940,39.41,29.88,9.53,25493.44,Metal Loss Group,External,20,0.050,1.2,2.4,05:29,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.64067743,-119.80349654,455.15,,,,,,
15907,6940,39.41,32.11,7.30,25495.67,Metal Loss,External,10,0.025,0.6,1.1,07:42,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64067409,-119.80350291,455.17,,,,,,
15908,6940,39.41,32.35,7.06,25495.91,Metal Loss Group,External,12,0.030,1.6,1.5,06:02,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.64067374,-119.80350359,455.17,,,,,,
15909,6940,39.41,33.11,6.30,25496.67,Metal Loss,External,15,0.038,0.3,0.5,09:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64067259,-119.80350578,455.17,,,,,,
15910,6940,39.41,33.31,6.10,25496.87,Metal Loss,External,19,0.048,0.3,0.5,07:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64067236,-119.80350623,455.18,,,,,,
15911,6940,39.41,33.47,5.95,25497.03,Metal Loss,External,18,0.045,0.3,0.5,06:36,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64067208,-119.80350676,455.18,,,,,,
15912,6950,41.44,39.41,41.44,25502.97,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:18,,,,35.64066331,-119.80352358,455.23,,,,,,
15913,6950,41.44,2.80,38.63,25505.78,Metal Loss,External,11,0.028,0.3,0.6,06:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64065916,-119.80353159,455.25,,,,,,
15914,6950,41.44,2.93,38.51,25505.90,Metal Loss,External,23,0.058,0.3,0.6,08:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64065898,-119.80353193,455.25,,,,,,
15915,6950,41.44,2.99,38.45,25505.96,Metal Loss Group,External,16,0.040,0.4,0.9,05:52,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64065893,-119.80353204,455.25,,,,,,
15916,6950,41.44,3.16,38.28,25506.13,Metal Loss,External,10,0.025,0.3,0.6,04:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64065865,-119.80353258,455.25,,,,,,
15917,6950,41.44,3.25,38.18,25506.23,Metal Loss,External,17,0.043,0.3,0.5,08:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64065849,-119.80353289,455.25,,,,,,
15918,6950,41.44,3.41,38.03,25506.38,Metal Loss,External,11,0.028,0.3,0.6,04:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64065829,-119.80353327,455.26,,,,,,
15919,6950,41.44,3.58,37.86,25506.55,Metal Loss,External,14,0.035,0.3,0.6,04:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64065808,-119.80353368,455.26,,,,,,
15920,6950,41.44,3.63,37.81,25506.60,Metal Loss Group,External,18,0.045,0.3,0.9,08:59,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64065796,-119.80353391,455.26,,,,,,
15921,6950,41.44,3.82,37.62,25506.79,Metal Loss,External,17,0.043,0.3,0.5,09:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64065774,-119.80353433,455.26,,,,,,
15922,6950,41.44,3.97,37.47,25506.94,Metal Loss,External,20,0.050,0.3,0.5,04:03,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64065746,-119.80353486,455.26,,,,,,
15923,6950,41.44,4.09,37.35,25507.06,Metal Loss Group,External,22,0.055,0.6,1.0,03:56,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64065729,-119.80353520,455.26,,,,,,
15924,6950,41.44,9.15,32.29,25512.12,Metal Loss Group,External,24,0.060,0.5,1.4,06:40,,ERW,0.250,X42,8.625,1440,,0.669,2154,2991,35.64064988,-119.80354950,455.30,,,,,,
15925,6950,41.44,9.40,32.04,25512.37,Metal Loss Group,External,16,0.040,0.3,1.2,05:02,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64064948,-119.80355027,455.31,,,,,,
15926,6950,41.44,9.61,31.83,25512.58,Metal Loss,External,24,0.060,0.3,0.5,04:28,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64064922,-119.80355076,455.31,,,,,,
15927,6950,41.44,9.72,31.72,25512.69,Metal Loss,External,12,0.030,0.3,0.6,06:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64064906,-119.80355107,455.31,,,,,,
15928,6950,41.44,9.80,31.64,25512.77,Metal Loss Group,External,21,0.053,1.8,1.6,04:22,,ERW,0.250,X42,8.625,1440,,0.703,2049,2845,35.64064893,-119.80355132,455.31,,,,,,
15929,6950,41.44,9.87,31.57,25512.84,Metal Loss,External,23,0.058,0.3,0.5,08:33,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64064879,-119.80355160,455.31,,,,,,
15930,6950,41.44,10.13,31.31,25513.10,Metal Loss,External,15,0.038,0.3,0.5,03:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64064843,-119.80355228,455.31,,,,,,
15931,6950,41.44,10.54,30.90,25513.51,Metal Loss,External,24,0.060,0.3,0.5,03:48,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64064779,-119.80355353,455.32,,,,,,
15932,6950,41.44,11.38,30.05,25514.36,Metal Loss Group,External,22,0.055,2.1,2.0,04:10,,ERW,0.250,X42,8.625,1440,,0.714,2017,2801,35.64064658,-119.80355585,455.32,,,,,,
15933,6950,41.44,11.73,29.71,25514.70,Metal Loss,External,15,0.038,0.3,0.5,08:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64064606,-119.80355686,455.33,,,,,,
15934,6950,41.44,11.87,29.57,25514.84,Metal Loss,External,17,0.043,0.3,0.5,07:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64064586,-119.80355725,455.33,,,,,,
15935,6950,41.44,12.31,29.12,25515.28,Metal Loss Group,External,18,0.045,1.8,1.6,05:21,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.64064523,-119.80355847,455.33,,,,,,
15936,6950,41.44,12.43,29.01,25515.40,Metal Loss Group,External,22,0.055,1.3,2.9,07:25,,ERW,0.250,X42,8.625,1440,,0.690,2088,2901,35.64064507,-119.80355878,455.33,,,,,,
15937,6950,41.44,12.55,28.89,25515.52,Metal Loss Group,External,22,0.055,0.3,2.1,05:19,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64064490,-119.80355910,455.33,,,,,,
15938,6950,41.44,12.76,28.68,25515.73,Metal Loss,External,10,0.025,0.6,1.0,08:56,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64064457,-119.80355973,455.34,,,,,,
15939,6950,41.44,12.84,28.60,25515.81,Metal Loss Group,External,12,0.030,1.4,1.6,03:31,,ERW,0.250,X42,8.625,1440,,0.679,2121,2947,35.64064444,-119.80355998,455.34,,,,,,
15940,6950,41.44,13.04,28.40,25516.01,Metal Loss,External,12,0.030,0.3,0.6,09:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64064410,-119.80356064,455.34,,,,,,
15941,6950,41.44,13.14,28.30,25516.11,Metal Loss Group,External,11,0.028,1.6,0.8,03:17,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.64064396,-119.80356091,455.34,,,,,,
15942,6950,41.44,13.29,28.15,25516.26,Metal Loss Group,External,11,0.028,0.9,0.6,08:54,,ERW,0.250,X42,8.625,1440,,0.671,2147,2981,35.64064376,-119.80356130,455.34,,,,,,
15943,6950,41.44,13.57,27.87,25516.54,Metal Loss,External,11,0.028,0.4,0.6,09:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64064338,-119.80356203,455.34,,,,,,
15944,6950,41.44,13.77,27.67,25516.74,Metal Loss,External,11,0.028,0.3,0.6,09:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64064308,-119.80356261,455.34,,,,,,
15945,6950,41.44,14.01,27.43,25516.98,Metal Loss,External,15,0.038,0.3,0.5,03:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64064273,-119.80356329,455.35,,,,,,
15946,6950,41.44,14.28,27.16,25517.25,Metal Loss Group,External,10,0.025,0.4,1.4,07:47,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64064228,-119.80356414,455.35,,,,,,
15947,6950,41.44,14.42,27.01,25517.39,Metal Loss,External,18,0.045,0.3,0.5,03:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64064208,-119.80356454,455.35,,,,,,
15948,6950,41.44,14.62,26.82,25517.59,Metal Loss Group,External,18,0.045,1.2,1.7,03:36,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.64064178,-119.80356512,455.35,,,,,,
15949,6950,41.44,14.64,26.80,25517.61,Metal Loss Group,External,17,0.043,0.7,2.1,06:25,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64064176,-119.80356516,455.35,,,,,,
15950,6950,41.44,15.78,25.66,25518.75,Metal Loss Group,External,22,0.055,0.8,1.1,04:25,,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.64064009,-119.80356838,455.36,,,,,,
15951,6950,41.44,15.83,25.61,25518.80,Metal Loss,External,15,0.038,0.5,0.9,08:49,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64064005,-119.80356844,455.36,,,,,,
15952,6950,41.44,16.00,25.44,25518.97,Metal Loss,External,10,0.025,0.5,0.9,08:46,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64063976,-119.80356901,455.36,,,,,,
15953,6950,41.44,16.11,25.33,25519.08,Metal Loss Group,External,11,0.028,1.8,1.7,03:38,,ERW,0.250,X42,8.625,1440,,0.683,2109,2930,35.64063960,-119.80356932,455.36,,,,,,
15954,6950,41.44,16.38,25.06,25519.35,Metal Loss,External,10,0.025,0.3,0.6,03:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64063922,-119.80357005,455.37,,,,,,
15955,6950,41.44,16.45,24.99,25519.42,Metal Loss,External,10,0.025,0.6,1.0,08:33,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64063910,-119.80357027,455.37,,,,,,
15956,6950,41.44,16.69,24.75,25519.66,Metal Loss,External,10,0.025,0.6,1.1,08:51,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64063876,-119.80357095,455.37,,,,,,
15957,6950,41.44,17.58,23.86,25520.55,Metal Loss Group,External,13,0.033,0.8,2.9,07:01,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.64063744,-119.80357349,455.38,,,,,,
15958,6950,41.44,17.64,23.80,25520.61,Metal Loss,External,11,0.028,0.3,0.6,09:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64063737,-119.80357362,455.38,,,,,,
15959,6950,41.44,18.48,22.95,25521.45,Metal Loss,External,19,0.048,0.3,0.5,05:10,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64063611,-119.80357604,455.39,,,,,,
15960,6950,41.44,18.48,22.95,25521.45,Metal Loss,External,23,0.058,0.3,0.5,08:55,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64063611,-119.80357604,455.39,,,,,,
15961,6950,41.44,18.72,22.72,25521.69,Metal Loss Group,External,27,0.068,1.5,4.5,06:43,,ERW,0.250,X42,8.625,1440,,0.705,2042,2836,35.64063575,-119.80357675,455.39,,,,,,
15962,6950,41.44,19.27,22.17,25522.24,Metal Loss Group,External,23,0.058,2.5,8.3,04:13,,ERW,0.250,X42,8.625,1440,,0.727,1980,2750,35.64063494,-119.80357832,455.39,,,,,,
15963,6950,41.44,19.38,22.06,25522.35,Metal Loss,External,10,0.025,0.5,0.9,09:15,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64063478,-119.80357862,455.39,,,,,,
15964,6950,41.44,22.09,19.35,25525.06,Metal Loss,External,10,0.025,0.5,0.9,09:10,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.64063077,-119.80358636,455.42,,,,,,
15965,6950,41.44,22.54,18.90,25525.51,Metal Loss Group,External,14,0.035,0.7,1.5,08:49,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64063016,-119.80358752,455.42,,,,,,
15966,6950,41.44,22.66,18.78,25525.63,Metal Loss,External,10,0.025,0.6,1.0,03:55,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64062993,-119.80358797,455.42,,,,,,
15967,6950,41.44,22.69,18.75,25525.66,Metal Loss Group,External,15,0.038,1.2,1.7,08:21,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.64062991,-119.80358801,455.42,,,,,,
15968,6950,41.44,22.96,18.48,25525.93,Metal Loss,External,12,0.030,0.3,0.6,08:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64062953,-119.80358874,455.42,,,,,,
15969,6950,41.44,23.13,18.31,25526.10,Metal Loss Group,External,23,0.058,2.5,3.8,07:05,,ERW,0.250,X42,8.625,1440,,0.729,1975,2743,35.64062924,-119.80358930,455.43,,,,,,
15970,6950,41.44,23.49,17.95,25526.46,Metal Loss Group,External,12,0.030,1.7,1.7,05:38,,ERW,0.250,X42,8.625,1440,,0.683,2109,2929,35.64062872,-119.80359030,455.43,,,,,,
15971,6950,41.44,23.82,17.62,25526.79,Metal Loss Group,External,16,0.040,0.4,0.9,04:58,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64062824,-119.80359122,455.43,,,,,,
15972,6950,41.44,24.00,17.44,25526.97,Metal Loss,External,11,0.028,0.3,0.6,05:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64062802,-119.80359165,455.43,,,,,,
15973,6950,41.44,24.72,16.72,25527.69,Metal Loss Group,External,29,0.073,0.6,1.4,09:57,,ERW,0.250,X42,8.625,1440,,0.675,2134,2964,35.64062691,-119.80359380,455.44,,,,,,
15974,6950,41.44,24.77,16.67,25527.74,Metal Loss,External,11,0.028,0.3,0.6,07:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64062687,-119.80359387,455.44,,,,,,
15975,6950,41.44,26.25,15.19,25529.22,Metal Loss,External,10,0.025,0.4,0.8,04:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64062469,-119.80359807,455.45,,,,,,
15976,6950,41.44,26.44,15.00,25529.41,Metal Loss,External,10,0.025,0.6,1.1,07:57,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64062440,-119.80359864,455.45,,,,,,
15977,6950,41.44,26.85,14.59,25529.82,Metal Loss Group,External,22,0.055,2.7,2.4,09:09,,ERW,0.250,X42,8.625,1440,,0.729,1975,2743,35.64062384,-119.80359972,455.46,,,,,,
15978,6950,41.44,28.01,13.43,25530.98,Metal Loss,External,10,0.025,0.5,0.9,05:01,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64062208,-119.80360310,455.47,,,,,,
15979,6950,41.44,29.03,12.41,25532.00,Metal Loss,External,10,0.025,0.3,0.6,03:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64062058,-119.80360601,455.48,,,,,,
15980,6950,41.44,29.24,12.20,25532.21,Metal Loss,External,17,0.043,0.3,0.5,03:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64062033,-119.80360649,455.48,,,,,,
15981,6950,41.44,29.40,12.04,25532.37,Metal Loss,External,10,0.025,0.4,0.8,03:31,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64062005,-119.80360703,455.48,,,,,,
15982,6950,41.44,29.67,11.77,25532.64,Metal Loss,External,10,0.025,0.5,0.9,03:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64061968,-119.80360774,455.48,,,,,,
15983,6950,41.44,29.99,11.45,25532.96,Metal Loss,External,10,0.025,0.4,0.7,03:06,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64061919,-119.80360869,455.48,,,,,,
15984,6950,41.44,31.13,10.31,25534.10,Metal Loss Group,External,26,0.065,4.8,7.5,05:05,,ERW,0.250,X42,8.625,1440,,0.782,1842,2558,35.64061753,-119.80361189,455.49,,,,,,
15985,6950,41.44,31.41,10.03,25534.38,Metal Loss Group,External,11,0.028,2.9,2.0,04:00,,ERW,0.250,X42,8.625,1440,,0.695,2073,2879,35.64061707,-119.80361279,455.49,,,,,,
15986,6950,41.44,31.63,9.81,25534.60,Metal Loss Group,External,10,0.025,3.1,1.2,08:08,,ERW,0.250,X42,8.625,1440,,0.693,2078,2887,35.64061681,-119.80361330,455.49,,,,,,
15987,6950,41.44,31.85,9.59,25534.82,Metal Loss,External,12,0.030,0.3,0.6,03:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64061649,-119.80361392,455.49,,,,,,
15988,6950,41.44,31.98,9.46,25534.95,Metal Loss,External,11,0.028,0.4,0.6,03:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64061624,-119.80361440,455.49,,,,,,
15989,6950,41.44,32.09,9.35,25535.06,Metal Loss Group,External,11,0.028,0.9,0.7,08:31,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.64061614,-119.80361459,455.49,,,,,,
15990,6950,41.44,32.10,9.34,25535.07,Metal Loss Group,External,12,0.030,2.3,1.6,03:49,,ERW,0.250,X42,8.625,1440,,0.691,2084,2894,35.64061613,-119.80361461,455.49,,,,,,
15991,6950,41.44,32.29,9.15,25535.26,Metal Loss,External,10,0.025,0.3,0.6,08:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64061583,-119.80361519,455.49,,,,,,
15992,6950,41.44,32.46,8.97,25535.43,Metal Loss Group,External,30,0.075,2.6,4.6,05:54,,ERW,0.250,X42,8.625,1440,,0.757,1901,2641,35.64061555,-119.80361574,455.49,,,,,,
15993,6950,41.44,32.51,8.93,25535.48,Metal Loss Group,External,20,0.050,0.6,1.2,05:02,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64061550,-119.80361582,455.49,,,,,,
15994,6950,41.44,34.05,7.39,25537.02,Metal Loss Group,External,10,0.025,2.9,4.4,05:56,,ERW,0.250,X42,8.625,1440,,0.692,2081,2890,35.64061321,-119.80362026,455.50,,,,,,
15995,6950,41.44,34.28,7.16,25537.25,Metal Loss,External,13,0.033,0.3,0.6,08:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64061286,-119.80362094,455.50,,,,,,
15996,6950,41.44,34.39,7.05,25537.36,Metal Loss Group,External,22,0.055,6.0,6.8,06:58,,ERW,0.250,X42,8.625,1440,,0.769,1873,2602,35.64061270,-119.80362124,455.50,,,,,,
15997,6950,41.44,34.70,6.74,25537.67,Metal Loss Group,External,20,0.050,1.5,2.0,04:34,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.64061230,-119.80362202,455.50,,,,,,
15998,6950,41.44,34.99,6.45,25537.96,Metal Loss Group,External,24,0.060,1.6,1.6,04:16,,ERW,0.250,X42,8.625,1440,,0.703,2047,2843,35.64061184,-119.80362291,455.50,,,,,,
15999,6950,41.44,35.10,6.34,25538.07,Metal Loss,External,10,0.025,0.6,1.0,09:46,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64061168,-119.80362322,455.50,,,,,,
16000,6950,41.44,35.21,6.23,25538.18,Metal Loss,External,10,0.025,0.3,0.6,05:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64061153,-119.80362351,455.51,,,,,,
16001,6950,41.44,35.21,6.23,25538.18,Metal Loss Group,External,17,0.043,2.8,1.6,03:21,,ERW,0.250,X42,8.625,1440,,0.714,2018,2803,35.64061152,-119.80362353,455.51,,,,,,
16002,6950,41.44,35.29,6.15,25538.26,Metal Loss,External,23,0.058,0.3,0.5,09:57,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64061146,-119.80362366,455.51,,,,,,
16003,6950,41.44,35.39,6.05,25538.36,Metal Loss,External,10,0.025,0.4,0.8,08:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64061131,-119.80362394,455.51,,,,,,
16004,6950,41.44,35.51,5.93,25538.48,Metal Loss Group,External,10,0.025,1.6,2.7,05:34,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.64061115,-119.80362426,455.51,,,,,,
16005,6950,41.44,35.63,5.81,25538.60,Metal Loss Group,External,13,0.033,1.0,0.6,04:07,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64061088,-119.80362478,455.51,,,,,,
16006,6950,41.44,35.66,5.78,25538.63,Metal Loss,External,10,0.025,0.4,0.6,07:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64061085,-119.80362484,455.51,,,,,,
16007,6950,41.44,35.67,5.77,25538.64,Metal Loss Group,External,21,0.053,0.4,1.3,09:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64061084,-119.80362485,455.51,,,,,,
16008,6950,41.44,35.75,5.69,25538.72,Metal Loss,External,10,0.025,0.4,0.8,06:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64061071,-119.80362510,455.51,,,,,,
16009,6950,41.44,35.84,5.60,25538.81,Metal Loss Group,External,22,0.055,6.2,7.2,04:19,,ERW,0.250,X42,8.625,1440,,0.770,1870,2597,35.64061063,-119.80362525,455.51,,,,,,
16010,6950,41.44,35.88,5.56,25538.85,Metal Loss Group,External,23,0.058,1.7,3.7,07:00,,ERW,0.250,X42,8.625,1440,,0.706,2039,2831,35.64061052,-119.80362547,455.51,,,,,,
16011,6950,41.44,38.17,3.27,25541.14,Metal Loss Group,External,24,0.060,1.8,4.4,05:48,,ERW,0.250,X42,8.625,1440,,0.713,2021,2807,35.64060717,-119.80363195,455.52,,,,,,
16012,6950,41.44,38.35,3.09,25541.32,Metal Loss,External,10,0.025,0.6,1.0,06:27,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64060688,-119.80363252,455.52,,,,,,
16013,6950,41.44,38.45,2.99,25541.42,Metal Loss,External,10,0.025,0.3,0.6,04:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64060680,-119.80363268,455.52,,,,,,
16014,6950,41.44,38.62,2.82,25541.59,Metal Loss Group,External,14,0.035,1.5,0.9,04:10,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.64060651,-119.80363324,455.52,,,,,,
16015,6950,41.44,38.64,2.80,25541.61,Metal Loss,External,10,0.025,0.5,0.9,08:03,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64060649,-119.80363328,455.52,,,,,,
16016,6950,41.44,38.80,2.64,25541.77,Metal Loss Group,External,11,0.028,1.3,2.0,07:37,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.64060628,-119.80363368,455.52,,,,,,
16017,6950,41.44,38.99,2.45,25541.96,Metal Loss,External,13,0.033,0.3,0.6,07:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64060596,-119.80363429,455.52,,,,,,
16018,6950,41.44,39.13,2.31,25542.10,Metal Loss Group,External,22,0.055,1.0,2.0,04:20,,ERW,0.250,X42,8.625,1440,,0.682,2111,2931,35.64060579,-119.80363463,455.52,,,,,,
16019,6950,41.44,39.31,2.13,25542.28,Metal Loss,External,10,0.025,0.3,0.6,06:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64060550,-119.80363519,455.52,,,,,,
16020,6960,41.35,41.44,41.35,25544.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:16,,,,35.64060235,-119.80364129,455.53,,,,,,
16021,6960,41.35,13.00,28.35,25557.41,Metal Loss,External,10,0.025,0.3,0.6,08:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64058329,-119.80367819,455.58,,,,,,
16022,6960,41.35,13.21,28.14,25557.62,Metal Loss,External,11,0.028,0.3,0.6,06:07,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64058297,-119.80367881,455.58,,,,,,
16023,6960,41.35,13.43,27.92,25557.83,Metal Loss,External,12,0.030,0.3,0.6,09:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64058266,-119.80367941,455.58,,,,,,
16024,6960,41.35,14.88,26.47,25559.29,Metal Loss,External,10,0.025,0.3,0.6,03:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64058058,-119.80368344,455.59,,,,,,
16025,6960,41.35,15.08,26.27,25559.49,Metal Loss Group,External,10,0.025,0.6,1.4,04:25,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64058026,-119.80368406,455.59,,,,,,
16026,6960,41.35,15.11,26.24,25559.52,Metal Loss Group,External,11,0.028,2.9,1.5,09:03,,ERW,0.250,X42,8.625,1440,,0.695,2073,2879,35.64058024,-119.80368411,455.59,,,,,,
