"Item
16027,6960,41.35,15.48,25.87,25559.89,Metal Loss Group,External,10,0.025,0.4,0.9,08:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64057965,-119.80368525,455.59,,,,,,
16028,6960,41.35,17.30,24.05,25561.71,Metal Loss,External,10,0.025,0.3,0.6,03:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64057697,-119.80369044,455.60,,,,,,
16029,6960,41.35,17.74,23.61,25562.15,Metal Loss,External,11,0.028,0.3,0.6,09:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64057640,-119.80369154,455.60,,,,,,
16030,6960,41.35,17.78,23.57,25562.18,Metal Loss,External,10,0.025,0.3,0.6,04:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64057629,-119.80369174,455.60,,,,,,
16031,6960,41.35,17.98,23.37,25562.39,Metal Loss Group,External,10,0.025,0.5,2.2,09:04,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64057606,-119.80369220,455.60,,,,,,
16032,6960,41.35,18.18,23.17,25562.59,Metal Loss Group,External,17,0.043,0.7,0.9,04:26,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.64057574,-119.80369280,455.60,,,,,,
16033,6960,41.35,18.39,22.96,25562.79,Metal Loss,External,10,0.025,0.5,0.9,04:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64057541,-119.80369345,455.60,,,,,,
16034,6960,41.35,18.53,22.82,25562.94,Metal Loss Group,External,10,0.025,0.8,2.4,05:00,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.64057522,-119.80369381,455.60,,,,,,
16035,6960,41.35,18.69,22.66,25563.09,Metal Loss Group,External,10,0.025,0.9,1.6,05:32,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64057495,-119.80369434,455.60,,,,,,
16036,6960,41.35,18.95,22.40,25563.36,Metal Loss,External,10,0.025,0.4,0.6,05:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64057459,-119.80369503,455.59,,,,,,
16037,6960,41.35,19.02,22.33,25563.42,Metal Loss,External,10,0.025,0.3,0.6,07:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64057447,-119.80369526,455.59,,,,,,
16038,6960,41.35,19.19,22.16,25563.60,Metal Loss,External,10,0.025,0.3,0.6,06:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64057423,-119.80369571,455.59,,,,,,
16039,6960,41.35,19.20,22.15,25563.61,Metal Loss,External,12,0.030,0.3,0.6,07:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64057422,-119.80369573,455.59,,,,,,
16040,6960,41.35,22.42,18.93,25566.82,Metal Loss Group,External,17,0.043,1.6,4.8,05:48,,ERW,0.250,X42,8.625,1440,,0.692,2082,2892,35.64056946,-119.80370491,455.59,,,,,,
16041,6960,41.35,23.11,18.24,25567.52,Metal Loss,External,10,0.025,0.3,0.6,06:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64056844,-119.80370687,455.59,,,,,,
16042,6960,41.35,23.14,18.21,25567.55,Metal Loss,External,15,0.038,0.3,0.5,08:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64056841,-119.80370694,455.59,,,,,,
16043,6960,41.35,30.04,11.31,25574.45,Metal Loss,External,10,0.025,0.3,0.6,05:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64055824,-119.80372653,455.57,,,,,,
16044,6960,41.35,30.26,11.09,25574.66,Metal Loss Group,External,11,0.028,1.1,0.8,04:23,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.64055792,-119.80372715,455.57,,,,,,
16045,6960,41.35,30.66,10.69,25575.07,Metal Loss,External,10,0.025,0.3,0.6,06:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64055737,-119.80372821,455.57,,,,,,
16046,6960,41.35,30.78,10.57,25575.19,Metal Loss,External,10,0.025,0.3,0.6,05:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64055719,-119.80372854,455.57,,,,,,
16047,6960,41.35,34.27,7.08,25578.68,Metal Loss,External,12,0.030,0.3,0.6,04:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64055202,-119.80373851,455.56,,,,,,
16048,6960,41.35,34.41,6.94,25578.82,Metal Loss,External,10,0.025,0.5,0.9,04:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64055183,-119.80373888,455.56,,,,,,
16049,6960,41.35,34.74,6.61,25579.15,Metal Loss Group,External,10,0.025,1.2,2.8,08:49,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.64055134,-119.80373982,455.56,,,,,,
16050,6960,41.35,35.19,6.16,25579.60,Metal Loss,External,10,0.025,0.4,0.7,01:20,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64055069,-119.80374108,455.56,,,,,,
16051,6960,41.35,35.75,5.60,25580.16,Metal Loss,External,11,0.028,0.3,0.6,05:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64054983,-119.80374273,455.56,,,,,,
16052,6960,41.35,35.85,5.50,25580.26,Metal Loss,External,10,0.025,0.3,0.6,10:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64054969,-119.80374301,455.56,,,,,,
16053,6960,41.35,36.95,4.40,25581.36,Metal Loss Group,External,24,0.060,1.1,3.0,08:52,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.64054805,-119.80374616,455.55,,,,,,
16054,6960,41.35,37.31,4.04,25581.72,Metal Loss,External,18,0.045,0.3,0.6,10:01,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64054753,-119.80374716,455.55,,,,,,
16055,6960,41.35,37.64,3.71,25582.04,Metal Loss Group,External,10,0.025,1.1,3.1,04:48,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.64054704,-119.80374811,455.55,,,,,,
16056,6960,41.35,37.93,3.42,25582.33,Metal Loss,External,13,0.033,0.3,0.6,02:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64054663,-119.80374889,455.55,,,,,,
16057,6960,41.35,38.45,2.90,25582.86,Metal Loss,External,13,0.033,0.3,0.6,06:00,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64054585,-119.80375040,455.55,,,,,,
16058,6960,41.35,38.52,2.83,25582.93,Metal Loss Group,External,23,0.058,0.4,1.3,09:43,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64054572,-119.80375065,455.55,,,,,,
16059,6960,41.35,40.51,0.84,25584.92,Metal Loss,External,10,0.025,0.5,0.9,09:56,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64054282,-119.80375623,455.55,,,,,,
16060,6960,41.35,40.96,0.39,25585.37,Metal Loss,External,20,0.050,0.3,0.5,09:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64054215,-119.80375752,455.54,,,,,,
16061,6970,39.33,41.35,39.33,25585.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:53,,,,35.64054153,-119.80375871,455.54,,,,,,
16062,6970,39.33,0.31,39.02,25586.07,Metal Loss Group,External,11,0.028,1.6,4.9,08:47,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.64054113,-119.80375949,455.54,,,,,,
16063,6970,39.33,0.37,38.97,25586.12,Metal Loss,External,16,0.040,0.3,0.5,00:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64054102,-119.80375970,455.54,,,,,,
16064,6970,39.33,0.41,38.93,25586.17,Metal Loss,External,15,0.038,0.3,0.6,01:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64054098,-119.80375979,455.54,,,,,,
16065,6970,39.33,0.41,38.92,25586.17,Metal Loss,External,13,0.033,0.3,0.6,05:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64054097,-119.80375980,455.54,,,,,,
16066,6970,39.33,0.54,38.80,25586.29,Metal Loss,External,10,0.025,0.3,0.6,07:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64054080,-119.80376012,455.54,,,,,,
16067,6970,39.33,0.91,38.43,25586.66,Metal Loss,External,10,0.025,0.3,0.6,04:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64054021,-119.80376127,455.54,,,,,,
16068,6970,39.33,1.64,37.70,25587.40,Metal Loss,External,10,0.025,0.3,0.6,10:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64053916,-119.80376329,455.54,,,,,,
16069,6970,39.33,1.70,37.64,25587.45,Metal Loss,External,10,0.025,0.3,0.6,04:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64053905,-119.80376350,455.54,,,,,,
16070,6970,39.33,1.86,37.47,25587.62,Metal Loss,External,10,0.025,0.3,0.6,09:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64053884,-119.80376390,455.54,,,,,,
16071,6970,39.33,1.92,37.41,25587.68,Metal Loss,External,10,0.025,0.3,0.6,04:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64053878,-119.80376402,455.54,,,,,,
16072,6970,39.33,2.07,37.26,25587.83,Metal Loss,External,11,0.028,0.3,0.6,10:00,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64053852,-119.80376452,455.54,,,,,,
16073,6970,39.33,2.25,37.09,25588.00,Metal Loss,External,10,0.025,0.3,0.6,10:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64053831,-119.80376493,455.54,,,,,,
16074,6970,39.33,3.25,36.08,25589.01,Metal Loss,External,11,0.028,0.3,0.6,05:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64053682,-119.80376780,455.54,,,,,,
16075,6970,39.33,5.60,33.74,25591.35,Metal Loss,External,15,0.038,0.3,0.5,09:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64053333,-119.80377452,455.53,,,,,,
16076,6970,39.33,5.78,33.56,25591.53,Metal Loss,External,10,0.025,0.4,0.6,05:33,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64053311,-119.80377494,455.53,,,,,,
16077,6970,39.33,5.96,33.38,25591.71,Metal Loss,External,10,0.025,0.3,0.6,04:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64053282,-119.80377550,455.53,,,,,,
16078,6970,39.33,6.16,33.17,25591.92,Metal Loss,External,10,0.025,0.3,0.6,05:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64053251,-119.80377611,455.53,,,,,,
16079,6970,39.33,6.33,33.01,25592.08,Metal Loss,External,15,0.038,0.3,0.5,08:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64053229,-119.80377653,455.53,,,,,,
16080,6970,39.33,6.42,32.91,25592.18,Metal Loss Group,External,11,0.028,1.3,3.2,04:18,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64053215,-119.80377679,455.53,,,,,,
16081,6970,39.33,8.91,30.43,25594.67,Metal Loss Group,External,18,0.045,0.4,1.0,08:06,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.64052847,-119.80378386,455.54,,,,,,
16082,6970,39.33,9.26,30.07,25595.02,Metal Loss Group,External,10,0.025,0.5,1.1,07:52,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64052797,-119.80378482,455.54,,,,,,
16083,6970,39.33,9.29,30.05,25595.05,Metal Loss,External,11,0.028,0.3,0.6,05:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64052794,-119.80378487,455.54,,,,,,
16084,6970,39.33,9.43,29.90,25595.19,Metal Loss,External,10,0.025,0.3,0.6,08:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64052766,-119.80378540,455.54,,,,,,
16085,6970,39.33,9.56,29.78,25595.32,Metal Loss,External,10,0.025,0.3,0.6,06:07,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64052749,-119.80378573,455.54,,,,,,
16086,6970,39.33,22.63,16.70,25608.39,Metal Loss Group,External,17,0.043,0.3,0.8,07:06,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64050814,-119.80382273,455.67,,,,,,
16087,6970,39.33,24.01,15.32,25609.77,Metal Loss,External,19,0.048,0.3,0.5,08:48,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64050603,-119.80382676,455.68,,,,,,
16088,6970,39.33,24.07,15.26,25609.83,Metal Loss,External,20,0.050,0.3,0.5,04:03,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64050597,-119.80382688,455.68,,,,,,
16089,6980,39.48,39.33,39.48,25625.09,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:46,,,,35.64048335,-119.80387011,455.83,,,,,,
16090,6980,39.48,16.68,22.80,25641.77,Metal Loss,External,17,0.043,0.3,0.5,04:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64045856,-119.80391726,456.08,,,,,,
16091,6980,39.48,18.28,21.21,25643.37,Metal Loss,External,12,0.030,0.3,0.6,03:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64045617,-119.80392181,456.10,,,,,,
16092,6980,39.48,19.28,20.21,25644.37,Metal Loss Group,External,13,0.033,1.1,2.2,07:39,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.64045469,-119.80392463,456.11,,,,,,
16093,6980,39.48,19.46,20.02,25644.55,Metal Loss Group,External,12,0.030,1.5,2.0,06:31,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.64045446,-119.80392506,456.12,,,,,,
16094,6980,39.48,19.59,19.90,25644.68,Metal Loss,External,11,0.028,0.3,0.6,09:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64045428,-119.80392541,456.12,,,,,,
16095,6980,39.48,19.78,19.70,25644.88,Metal Loss Group,External,22,0.055,0.7,2.9,07:43,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.64045398,-119.80392599,456.12,,,,,,
16096,6980,39.48,19.95,19.53,25645.04,Metal Loss Group,External,11,0.028,2.3,4.4,04:51,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64045368,-119.80392655,456.12,,,,,,
16097,6980,39.48,20.09,19.40,25645.18,Metal Loss,External,12,0.030,0.3,0.6,07:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64045348,-119.80392693,456.13,,,,,,
16098,6980,39.48,20.28,19.21,25645.37,Metal Loss,External,11,0.028,0.3,0.6,07:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64045319,-119.80392748,456.13,,,,,,
16099,6980,39.48,20.41,19.07,25645.50,Metal Loss,External,10,0.025,0.4,0.8,04:42,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64045300,-119.80392783,456.13,,,,,,
16100,6980,39.48,20.53,18.95,25645.62,Metal Loss Group,External,22,0.055,1.3,3.6,05:54,,ERW,0.250,X42,8.625,1440,,0.691,2085,2895,35.64045282,-119.80392819,456.13,,,,,,
16101,6980,39.48,20.98,18.51,25646.07,Metal Loss Group,External,24,0.060,1.1,4.1,07:02,,ERW,0.250,X42,8.625,1440,,0.686,2100,2917,35.64045217,-119.80392942,456.14,,,,,,
16102,6980,39.48,21.62,17.87,25646.71,Metal Loss Group,External,23,0.058,0.8,1.0,06:58,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.64045125,-119.80393118,456.15,,,,,,
16103,6980,39.48,21.64,17.84,25646.73,Metal Loss Group,External,22,0.055,0.5,1.0,08:19,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.64045116,-119.80393134,456.15,,,,,,
16104,6980,39.48,21.77,17.71,25646.87,Metal Loss Group,External,23,0.058,0.9,3.9,05:29,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.64045098,-119.80393169,456.15,,,,,,
16105,6980,39.48,22.34,17.14,25647.44,Metal Loss,External,10,0.025,0.6,1.1,06:08,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64045013,-119.80393330,456.16,,,,,,
16106,6980,39.48,22.50,16.98,25647.60,Metal Loss Group,External,23,0.058,1.2,5.2,03:57,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.64044993,-119.80393369,456.16,,,,,,
16107,6980,39.48,23.09,16.40,25648.18,Metal Loss,External,20,0.050,0.3,0.5,03:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64044906,-119.80393533,456.17,,,,,,
16108,6980,39.48,23.27,16.22,25648.36,Metal Loss,External,18,0.045,0.3,0.5,04:17,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64044877,-119.80393589,456.17,,,,,,
16109,6980,39.48,23.36,16.12,25648.45,Metal Loss Group,External,18,0.045,0.6,3.3,04:54,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.64044861,-119.80393618,456.18,,,,,,
16110,6980,39.48,27.61,11.87,25652.71,Metal Loss Group,External,12,0.030,0.9,2.8,07:38,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.64044233,-119.80394813,456.24,,,,,,
16111,6980,39.48,28.39,11.09,25653.49,Metal Loss,External,10,0.025,0.4,0.6,08:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64044116,-119.80395036,456.25,,,,,,
16112,6980,39.48,28.44,11.05,25653.53,Metal Loss Group,External,10,0.025,0.4,1.5,07:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64044111,-119.80395044,456.25,,,,,,
16113,6980,39.48,32.26,7.22,25657.35,Metal Loss,External,22,0.055,0.3,0.5,09:58,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64043543,-119.80396128,456.31,,,,,,
16114,6980,39.48,32.59,6.89,25657.69,Metal Loss Group,External,22,0.055,0.8,2.0,05:42,,ERW,0.250,X42,8.625,1440,,0.677,2128,2956,35.64043493,-119.80396222,456.31,,,,,,
16115,6980,39.48,33.21,6.28,25658.30,Metal Loss,External,16,0.040,0.3,0.5,07:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64043405,-119.80396392,456.32,,,,,,
16116,6980,39.48,34.66,4.83,25659.75,Metal Loss,External,17,0.043,0.3,0.6,06:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64043188,-119.80396806,456.34,,,,,,
16117,6980,39.48,34.71,4.77,25659.81,Metal Loss,External,25,0.063,0.5,0.9,05:08,,ERW,0.250,X42,8.625,1440,,0.670,2150,2986,35.64043184,-119.80396815,456.35,,,,,,
16118,6980,39.48,34.84,4.64,25659.94,Metal Loss,External,17,0.043,0.5,1.0,04:04,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.64043158,-119.80396864,456.35,,,,,,
16119,6980,39.48,34.92,4.57,25660.01,Metal Loss,External,18,0.045,0.3,0.5,09:05,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64043152,-119.80396875,456.35,,,,,,
16120,6980,39.48,35.58,3.90,25660.68,Metal Loss Group,External,18,0.045,0.4,1.2,05:35,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.64043053,-119.80397065,456.36,,,,,,
16121,6980,39.48,35.63,3.86,25660.72,Metal Loss,External,19,0.048,0.3,0.5,04:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.64043041,-119.80397087,456.36,,,,,,
16122,6980,39.48,35.74,3.75,25660.83,Metal Loss Group,External,17,0.043,0.6,2.1,07:27,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.64043024,-119.80397120,456.36,,,,,,
16123,6990,41.10,39.48,41.10,25664.58,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:15,,,,35.64042470,-119.80398181,456.42,,,,,,
16124,6990,41.10,3.78,37.32,25668.36,Metal Loss Group,External,17,0.043,2.2,3.2,04:18,,ERW,0.250,X42,8.625,1440,,0.702,2051,2848,35.64041913,-119.80399246,456.47,,,,,,
16125,6990,41.10,3.80,37.30,25668.38,Metal Loss,External,10,0.025,0.3,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64041910,-119.80399251,456.47,,,,,,
16126,6990,41.10,4.17,36.93,25668.75,Metal Loss Group,External,10,0.025,0.9,0.8,04:09,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.64041858,-119.80399351,456.48,,,,,,
16127,6990,41.10,4.34,36.76,25668.91,Metal Loss,External,10,0.025,0.3,0.6,04:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64041830,-119.80399404,456.48,,,,,,
16128,6990,41.10,4.55,36.55,25669.12,Metal Loss,External,10,0.025,0.7,1.4,05:24,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.64041798,-119.80399467,456.48,,,,,,
16129,6990,41.10,11.38,29.72,25675.96,Metal Loss,External,10,0.025,0.4,0.6,02:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64040786,-119.80401403,456.59,,,,,,
16130,6990,41.10,11.74,29.36,25676.31,Metal Loss,External,10,0.025,0.3,0.6,02:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64040734,-119.80401502,456.59,,,,,,
16131,6990,41.10,11.95,29.15,25676.53,Metal Loss,External,11,0.028,0.3,0.6,02:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64040701,-119.80401566,456.59,,,,,,
16132,6990,41.10,12.18,28.92,25676.75,Metal Loss,External,10,0.025,0.3,0.6,02:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64040669,-119.80401627,456.60,,,,,,
16133,6990,41.10,12.70,28.40,25677.27,Metal Loss,External,10,0.025,0.3,0.6,03:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64040596,-119.80401765,456.60,,,,,,
16134,7000,41.39,41.10,41.39,25705.67,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:15,,,,35.64036382,-119.80409805,457.00,,,,,,
16135,7000,41.39,33.70,7.69,25739.37,Metal Loss Group,External,22,0.055,1.3,2.6,06:31,,ERW,0.250,X42,8.625,1440,,0.692,2081,2890,35.64031388,-119.80419342,457.46,,,,,,
16136,7000,41.39,34.05,7.34,25739.72,Metal Loss,External,14,0.035,0.3,0.6,05:06,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64031338,-119.80419438,457.46,,,,,,
16137,7000,41.39,34.24,7.15,25739.91,Metal Loss Group,External,10,0.025,0.7,1.9,04:40,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64031306,-119.80419498,457.46,,,,,,
16138,7000,41.39,34.44,6.95,25740.11,Metal Loss,External,10,0.025,0.3,0.6,09:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64031275,-119.80419558,457.47,,,,,,
16139,7000,41.39,34.49,6.90,25740.16,Metal Loss Group,External,16,0.040,2.0,1.3,03:45,,ERW,0.250,X42,8.625,1440,,0.697,2065,2868,35.64031272,-119.80419564,457.47,,,,,,
16140,7000,41.39,34.62,6.77,25740.29,Metal Loss Group,External,10,0.025,1.5,2.6,09:06,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.64031250,-119.80419605,457.47,,,,,,
16141,7000,41.39,34.85,6.53,25740.53,Metal Loss,External,11,0.028,0.3,0.6,09:56,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64031217,-119.80419668,457.47,,,,,,
16142,7000,41.39,34.92,6.47,25740.59,Metal Loss,External,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64031206,-119.80419690,457.47,,,,,,
16143,7000,41.39,35.04,6.35,25740.71,Metal Loss Group,External,22,0.055,0.9,1.2,04:04,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.64031188,-119.80419723,457.48,,,,,,
16144,7000,41.39,35.15,6.24,25740.82,Metal Loss,External,10,0.025,0.3,0.6,09:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64031171,-119.80419757,457.48,,,,,,
16145,7000,41.39,35.52,5.87,25741.19,Metal Loss,External,17,0.043,0.3,0.5,08:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64031116,-119.80419861,457.48,,,,,,
16146,7000,41.39,35.66,5.73,25741.33,Metal Loss,External,17,0.043,0.3,0.5,08:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64031092,-119.80419908,457.48,,,,,,
16147,7010,33.61,41.39,33.61,25747.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:34,,,,35.64030247,-119.80421524,457.56,,,,,,
16148,7010,33.61,22.34,11.27,25769.40,Metal Loss,External,11,0.028,0.3,0.6,07:21,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64026974,-119.80427882,457.97,,,,,,
16149,7010,33.61,22.43,11.18,25769.49,Metal Loss,External,10,0.025,0.6,1.0,08:55,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64026959,-119.80427910,457.97,,,,,,
16150,7010,33.61,22.64,10.97,25769.70,Metal Loss,External,18,0.045,0.3,0.5,09:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64026927,-119.80427973,457.98,,,,,,
16151,7010,33.61,22.75,10.85,25769.81,Metal Loss,External,11,0.028,0.3,0.6,09:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64026911,-119.80428005,457.98,,,,,,
16152,7010,33.61,23.15,10.45,25770.21,Metal Loss Group,External,27,0.068,0.4,1.4,09:33,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.64026850,-119.80428123,457.99,,,,,,
16153,7010,33.61,23.42,10.18,25770.48,Metal Loss Group,External,23,0.058,2.1,3.3,08:39,,ERW,0.250,X42,8.625,1440,,0.717,2009,2790,35.64026813,-119.80428194,457.99,,,,,,
16154,7010,33.61,23.64,9.96,25770.70,Metal Loss,External,11,0.028,0.3,0.6,07:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64026779,-119.80428260,458.00,,,,,,
16155,7010,33.61,24.45,9.15,25771.51,Metal Loss,External,10,0.025,0.3,0.6,03:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64026663,-119.80428486,458.01,,,,,,
16156,7010,33.61,24.56,9.05,25771.62,Metal Loss Group,External,11,0.028,2.1,1.0,08:47,,ERW,0.250,X42,8.625,1440,,0.687,2097,2913,35.64026645,-119.80428520,458.01,,,,,,
16157,7010,33.61,24.69,8.92,25771.75,Metal Loss,External,10,0.025,0.4,0.8,04:07,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64026629,-119.80428552,458.02,,,,,,
16158,7010,33.61,24.89,8.72,25771.95,Metal Loss,External,11,0.028,0.3,0.6,08:45,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64026598,-119.80428611,458.02,,,,,,
16159,7010,33.61,25.26,8.35,25772.32,Metal Loss Group,External,10,0.025,0.6,1.6,03:33,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.64026544,-119.80428718,458.03,,,,,,
16160,7010,33.61,25.46,8.15,25772.52,Metal Loss,External,10,0.025,0.3,0.6,04:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64026515,-119.80428774,458.03,,,,,,
16161,7010,33.61,30.90,2.71,25777.96,Metal Loss,Internal,14,0.035,0.3,0.5,06:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64025719,-119.80430320,458.13,,,,,,
16162,7010,33.61,32.05,1.56,25779.11,Metal Loss Group,External,12,0.030,0.9,1.1,04:42,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.64025550,-119.80430645,458.15,,,,,,
16163,7010,33.61,32.18,1.42,25779.24,Metal Loss,External,11,0.028,0.3,0.6,03:57,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64025531,-119.80430682,458.15,,,,,,
16164,7010,33.61,32.23,1.38,25779.29,Metal Loss,External,18,0.045,0.3,0.7,05:53,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64025519,-119.80430704,458.15,,,,,,
16165,7010,33.61,32.41,1.19,25779.47,Metal Loss Group,External,10,0.025,1.9,1.4,03:21,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.64025498,-119.80430745,458.15,,,,,,
16166,7010,33.61,32.80,0.81,25779.86,Metal Loss,External,11,0.028,0.3,0.6,03:16,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64025434,-119.80430866,458.16,,,,,,
16167,7010,33.61,32.99,0.62,25780.05,Metal Loss Group,External,11,0.028,0.4,1.4,11:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64025410,-119.80430912,458.16,,,,,,
16168,7020,41.37,33.61,41.37,25780.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:50,,,,35.64025314,-119.80431096,458.17,,,,,,
16169,7020,41.37,0.43,40.93,25781.10,Metal Loss,External,16,0.040,0.3,0.5,08:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64025249,-119.80431219,458.17,,,,,,
16170,7020,41.37,0.64,40.73,25781.30,Metal Loss Group,External,19,0.048,0.9,0.9,09:42,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.64025217,-119.80431280,458.17,,,,,,
16171,7020,41.37,0.90,40.47,25781.57,Metal Loss,External,11,0.028,0.4,0.6,09:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64025181,-119.80431349,458.17,,,,,,
16172,7020,41.37,0.96,40.40,25781.63,Metal Loss,External,18,0.045,0.3,0.5,04:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64025175,-119.80431360,458.17,,,,,,
16173,7020,41.37,1.04,40.33,25781.71,Metal Loss Group,External,17,0.043,1.0,1.2,08:38,,ERW,0.250,X42,8.625,1440,,0.676,2129,2957,35.64025161,-119.80431386,458.18,,,,,,
16174,7020,41.37,1.14,40.23,25781.80,Metal Loss Group,External,10,0.025,0.6,1.1,07:11,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.64025146,-119.80431415,458.18,,,,,,
16175,7020,41.37,1.15,40.22,25781.81,Metal Loss Group,External,16,0.040,2.0,3.2,04:27,,ERW,0.250,X42,8.625,1440,,0.696,2069,2874,35.64025146,-119.80431416,458.18,,,,,,
16176,7020,41.37,1.34,40.02,25782.01,Metal Loss,External,10,0.025,0.3,0.6,07:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64025115,-119.80431475,458.18,,,,,,
16177,7020,41.37,26.31,15.06,25806.97,Metal Loss,External,10,0.025,0.3,0.6,05:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64021423,-119.80438528,458.41,,,,,,
16178,7020,41.37,26.59,14.78,25807.26,Metal Loss Group,External,10,0.025,0.3,0.8,04:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64021378,-119.80438614,458.41,,,,,,
16179,7020,41.37,27.61,13.75,25808.28,Metal Loss,External,10,0.025,0.3,0.6,08:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64021227,-119.80438907,458.41,,,,,,
16180,7020,41.37,27.98,13.38,25808.65,Metal Loss,External,10,0.025,0.3,0.6,07:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64021176,-119.80439005,458.41,,,,,,
16181,7020,41.37,28.11,13.26,25808.77,Metal Loss Group,External,10,0.025,1.0,1.0,04:23,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.64021158,-119.80439041,458.41,,,,,,
16182,7020,41.37,28.13,13.23,25808.80,Metal Loss Group,External,10,0.025,0.7,1.9,06:31,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.64021157,-119.80439043,458.41,,,,,,
16183,7020,41.37,28.28,13.09,25808.94,Metal Loss,External,13,0.033,0.3,0.6,06:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64021128,-119.80439097,458.41,,,,,,
16184,7020,41.37,28.39,12.98,25809.05,Metal Loss,External,23,0.058,0.3,0.5,05:35,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.64021111,-119.80439130,458.41,,,,,,
16185,7030,41.54,41.37,41.54,25822.03,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:31,,,,35.64019204,-119.80442816,458.44,,,,,,
16186,7040,32.40,41.54,32.40,25863.57,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:37,,,,35.64013080,-119.80454606,458.67,,,,,,
16187,7050,41.01,32.40,41.01,25895.97,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:51,,,,35.64008286,-119.80463776,458.80,,,,,,
16188,7050,41.01,22.17,18.84,25918.14,Metal Loss,External,11,0.028,0.3,0.6,08:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64005002,-119.80470058,458.93,,,,,,
16189,7050,41.01,22.31,18.70,25918.29,Metal Loss,External,10,0.025,0.3,0.6,09:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64004983,-119.80470094,458.93,,,,,,
16190,7050,41.01,22.34,18.67,25918.32,Metal Loss Group,External,10,0.025,2.6,4.0,04:11,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.64004981,-119.80470097,458.93,,,,,,
16191,7050,41.01,22.68,18.33,25918.66,Metal Loss,External,10,0.025,0.3,0.6,04:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64004930,-119.80470196,458.93,,,,,,
16192,7050,41.01,22.68,18.32,25918.66,Metal Loss,External,18,0.045,0.3,0.5,09:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.64004930,-119.80470196,458.93,,,,,,
16193,7050,41.01,22.82,18.18,25918.80,Metal Loss Group,External,27,0.068,1.0,3.3,02:34,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.64004904,-119.80470246,458.93,,,,,,
16194,7050,41.01,22.88,18.13,25918.85,Metal Loss Group,External,23,0.058,0.6,1.5,09:30,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.64004898,-119.80470256,458.93,,,,,,
16195,7050,41.01,23.08,17.93,25919.05,Metal Loss,External,12,0.030,0.3,0.6,02:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64004867,-119.80470316,458.93,,,,,,
16196,7050,41.01,23.11,17.89,25919.09,Metal Loss Group,External,16,0.040,3.1,2.0,09:52,,ERW,0.250,X42,8.625,1440,,0.714,2016,2800,35.64004865,-119.80470321,458.93,,,,,,
16197,7050,41.01,23.17,17.84,25919.15,Metal Loss,External,10,0.025,0.3,0.6,04:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64004853,-119.80470343,458.93,,,,,,
16198,7050,41.01,23.21,17.80,25919.19,Metal Loss,External,10,0.025,0.3,0.6,03:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64004849,-119.80470351,458.93,,,,,,
16199,7050,41.01,23.55,17.46,25919.52,Metal Loss,External,13,0.033,0.3,0.6,09:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64004799,-119.80470446,458.94,,,,,,
16200,7050,41.01,23.70,17.30,25919.68,Metal Loss,External,24,0.060,0.3,0.5,09:04,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.64004780,-119.80470483,458.94,,,,,,
16201,7050,41.01,23.85,17.16,25919.83,Metal Loss,External,12,0.030,0.3,0.6,09:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64004751,-119.80470538,458.94,,,,,,
16202,7050,41.01,23.88,17.12,25919.86,Metal Loss,External,11,0.028,0.3,0.6,04:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64004748,-119.80470544,458.94,,,,,,
16203,7050,41.01,23.97,17.04,25919.94,Metal Loss,External,11,0.028,0.3,0.6,08:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.64004734,-119.80470570,458.94,,,,,,
16204,7050,41.01,24.03,16.97,25920.01,Metal Loss,External,15,0.038,0.3,0.5,04:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.64004727,-119.80470585,458.94,,,,,,
16205,7050,41.01,24.20,16.80,25920.18,Metal Loss,External,17,0.043,0.3,0.5,05:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64004699,-119.80470637,458.94,,,,,,
16206,7050,41.01,24.21,16.79,25920.19,Metal Loss,External,10,0.025,0.3,0.6,09:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64004699,-119.80470638,458.94,,,,,,
16207,7060,41.40,41.01,41.40,25936.98,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:07,,,,35.64002216,-119.80475390,459.06,,,,,,
16208,7060,41.40,14.47,26.93,25951.45,Metal Loss,External,17,0.043,0.3,0.5,04:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64000078,-119.80479477,459.22,,,,,,
16209,7060,41.40,14.52,26.88,25951.50,Metal Loss Group,External,11,0.028,1.2,1.0,09:54,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.64000066,-119.80479499,459.22,,,,,,
16210,7060,41.40,14.61,26.80,25951.59,Metal Loss,External,17,0.043,0.3,0.5,04:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64000052,-119.80479526,459.22,,,,,,
16211,7060,41.40,14.75,26.65,25951.74,Metal Loss,External,10,0.025,0.3,0.6,04:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.64000033,-119.80479562,459.22,,,,,,
16212,7060,41.40,14.85,26.55,25951.84,Metal Loss,External,13,0.033,0.3,0.6,03:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.64000018,-119.80479592,459.22,,,,,,
16213,7060,41.40,15.16,26.24,25952.15,Metal Loss,External,10,0.025,0.3,0.6,10:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63999976,-119.80479671,459.23,,,,,,
16214,7060,41.40,15.28,26.12,25952.26,Metal Loss,External,10,0.025,0.3,0.6,09:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63999960,-119.80479702,459.23,,,,,,
16215,7060,41.40,15.58,25.82,25952.56,Metal Loss,External,10,0.025,0.4,0.8,09:53,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63999912,-119.80479794,459.23,,,,,,
16216,7060,41.40,15.61,25.79,25952.59,Metal Loss Group,External,10,0.025,0.3,1.1,03:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63999909,-119.80479799,459.23,,,,,,
16217,7060,41.40,15.86,25.54,25952.84,Metal Loss,External,10,0.025,0.3,0.6,09:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63999867,-119.80479879,459.23,,,,,,
16218,7060,41.40,15.89,25.51,25952.87,Metal Loss,External,21,0.053,0.3,0.5,04:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63999864,-119.80479885,459.23,,,,,,
16219,7060,41.40,16.07,25.33,25953.06,Metal Loss Group,External,19,0.048,1.2,4.6,06:13,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.63999842,-119.80479929,459.24,,,,,,
16220,7060,41.40,16.08,25.32,25953.07,Metal Loss Group,External,18,0.045,1.3,2.2,04:15,,ERW,0.250,X42,8.625,1440,,0.684,2105,2924,35.63999834,-119.80479943,459.24,,,,,,
16221,7060,41.40,16.11,25.29,25953.09,Metal Loss Group,External,10,0.025,0.4,0.7,09:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63999832,-119.80479946,459.24,,,,,,
16222,7060,41.40,16.30,25.10,25953.28,Metal Loss,External,12,0.030,0.3,0.6,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63999809,-119.80479991,459.24,,,,,,
16223,7060,41.40,16.30,25.10,25953.28,Metal Loss Group,External,10,0.025,0.6,2.8,08:42,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63999809,-119.80479991,459.24,,,,,,
16224,7060,41.40,16.45,24.95,25953.43,Metal Loss Group,External,10,0.025,0.6,1.2,09:25,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.63999782,-119.80480042,459.24,,,,,,
16225,7060,41.40,16.51,24.89,25953.49,Metal Loss,External,11,0.028,0.3,0.6,04:52,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63999777,-119.80480052,459.24,,,,,,
16226,7060,41.40,16.61,24.79,25953.59,Metal Loss,External,10,0.025,0.4,0.8,08:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63999761,-119.80480082,459.24,,,,,,
16227,7060,41.40,16.76,24.64,25953.74,Metal Loss Group,External,13,0.033,1.0,0.6,06:03,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.63999743,-119.80480117,459.24,,,,,,
16228,7060,41.40,16.90,24.50,25953.88,Metal Loss,External,10,0.025,0.3,0.6,08:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63999714,-119.80480172,459.25,,,,,,
16229,7060,41.40,17.32,24.09,25954.30,Metal Loss,External,10,0.025,0.4,0.6,08:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63999657,-119.80480282,459.25,,,,,,
16230,7070,41.45,41.40,41.45,25978.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:30,,,,35.63996085,-119.80487107,459.42,,,,,,
16231,7070,41.45,25.64,15.80,26004.03,Metal Loss,External,11,0.028,0.3,0.6,04:10,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63992278,-119.80494379,459.62,,,,,,
16232,7070,41.45,26.42,15.03,26004.80,Metal Loss Group,External,16,0.040,0.4,0.5,09:47,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63992171,-119.80494583,459.62,,,,,,
16233,7070,41.45,26.58,14.87,26004.96,Metal Loss Group,External,10,0.025,0.4,1.3,02:18,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63992142,-119.80494640,459.62,,,,,,
16234,7070,41.45,26.74,14.70,26005.13,Metal Loss,External,11,0.028,0.3,0.6,02:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63992120,-119.80494680,459.63,,,,,,
16235,7070,41.45,26.93,14.52,26005.31,Metal Loss,External,10,0.025,0.3,0.6,02:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63992091,-119.80494736,459.63,,,,,,
16236,7070,41.45,27.19,14.26,26005.57,Metal Loss Group,External,10,0.025,0.4,1.0,03:04,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63992054,-119.80494806,459.63,,,,,,
16237,7070,41.45,27.35,14.10,26005.73,Metal Loss,External,10,0.025,0.4,0.8,02:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63992027,-119.80494858,459.63,,,,,,
16238,7070,41.45,27.55,13.90,26005.93,Metal Loss Group,External,10,0.025,0.4,1.0,11:06,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63992004,-119.80494903,459.63,,,,,,
16239,7070,41.45,27.69,13.76,26006.07,Metal Loss,External,10,0.025,0.3,0.6,01:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63991977,-119.80494954,459.64,,,,,,
16240,7070,41.45,27.89,13.56,26006.27,Metal Loss,External,11,0.028,0.3,0.6,11:51,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63991952,-119.80495002,459.64,,,,,,
16241,7070,41.45,28.06,13.39,26006.44,Metal Loss Group,External,11,0.028,0.7,1.9,11:11,At Seam,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.63991923,-119.80495058,459.64,,,,,,
16242,7070,41.45,28.64,12.81,26007.02,Metal Loss,External,12,0.030,0.3,0.6,03:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63991839,-119.80495218,459.65,,,,,,
16243,7070,41.45,28.69,12.76,26007.07,Metal Loss Group,External,10,0.025,0.9,2.1,09:37,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.63991834,-119.80495228,459.65,,,,,,
16244,7070,41.45,28.80,12.65,26007.18,Metal Loss,External,10,0.025,0.3,0.6,03:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63991818,-119.80495259,459.65,,,,,,
16245,7070,41.45,29.33,12.12,26007.71,Metal Loss Group,External,11,0.028,1.6,2.0,05:05,,ERW,0.250,X42,8.625,1440,,0.680,2119,2943,35.63991736,-119.80495414,459.65,,,,,,
16246,7070,41.45,29.61,11.83,26008.00,Metal Loss Group,External,10,0.025,1.5,2.6,06:39,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.63991690,-119.80495503,459.66,,,,,,
16247,7080,41.09,41.45,41.09,26019.83,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:22,,,,35.63989941,-119.80498843,459.78,,,,,,
16248,7080,41.09,3.94,37.14,26023.77,Metal Loss Group,External,16,0.040,1.1,1.1,05:50,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.63989352,-119.80499961,459.82,,,,,,
16249,7080,41.09,4.08,37.00,26023.91,Metal Loss,External,12,0.030,0.3,0.6,08:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63989334,-119.80499996,459.82,,,,,,
16250,7080,41.09,4.24,36.84,26024.07,Metal Loss Group,External,10,0.025,1.1,0.8,09:41,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.63989313,-119.80500036,459.82,,,,,,
16251,7080,41.09,4.88,36.21,26024.71,Metal Loss,External,13,0.033,0.3,0.6,09:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63989215,-119.80500221,459.83,,,,,,
16252,7080,41.09,5.00,36.09,26024.83,Metal Loss Group,External,10,0.025,1.8,2.0,04:23,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.63989196,-119.80500257,459.83,,,,,,
16253,7080,41.09,5.09,36.00,26024.92,Metal Loss,External,13,0.033,0.3,0.6,08:53,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63989181,-119.80500285,459.83,,,,,,
16254,7080,41.09,5.24,35.84,26025.08,Metal Loss,External,16,0.040,0.3,0.5,05:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63989160,-119.80500323,459.83,,,,,,
16255,7080,41.09,5.46,35.63,26025.29,Metal Loss Group,External,11,0.028,1.5,2.4,05:08,,ERW,0.250,X42,8.625,1440,,0.678,2122,2948,35.63989129,-119.80500383,459.83,,,,,,
16256,7080,41.09,5.61,35.48,26025.44,Metal Loss,External,11,0.028,0.3,0.6,09:00,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63989101,-119.80500435,459.83,,,,,,
16257,7080,41.09,5.70,35.39,26025.53,Metal Loss,External,10,0.025,0.7,1.3,05:16,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.63989092,-119.80500452,459.83,,,,,,
16258,7080,41.09,5.75,35.33,26025.58,Metal Loss,External,13,0.033,0.3,0.6,08:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63989081,-119.80500473,459.83,,,,,,
16259,7080,41.09,5.88,35.20,26025.71,Metal Loss,External,19,0.048,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63989062,-119.80500509,459.84,,,,,,
16260,7080,41.09,5.89,35.20,26025.72,Metal Loss Group,External,21,0.053,0.8,1.9,08:01,,ERW,0.250,X42,8.625,1440,,0.676,2131,2959,35.63989062,-119.80500509,459.84,,,,,,
16261,7080,41.09,6.04,35.04,26025.87,Metal Loss Group,External,19,0.048,0.4,2.0,08:15,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63989041,-119.80500549,459.84,,,,,,
16262,7080,41.09,6.07,35.02,26025.90,Metal Loss Group,External,21,0.053,1.5,2.6,05:05,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.63989033,-119.80500563,459.84,,,,,,
16263,7080,41.09,6.20,34.88,26026.03,Metal Loss,External,18,0.045,0.3,0.5,08:46,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63989013,-119.80500601,459.84,,,,,,
16264,7080,41.09,6.33,34.75,26026.16,Metal Loss Group,External,20,0.050,0.4,1.2,05:08,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.63988996,-119.80500634,459.84,,,,,,
16265,7080,41.09,6.78,34.31,26026.61,Metal Loss Group,External,13,0.033,2.2,2.2,03:52,,ERW,0.250,X42,8.625,1440,,0.693,2078,2886,35.63988927,-119.80500763,459.84,,,,,,
16266,7080,41.09,7.09,34.00,26026.92,Metal Loss,External,18,0.045,0.3,0.5,08:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63988880,-119.80500853,459.85,,,,,,
16267,7080,41.09,7.30,33.79,26027.13,Metal Loss,External,10,0.025,0.3,0.6,03:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63988855,-119.80500900,459.85,,,,,,
16268,7080,41.09,7.42,33.67,26027.25,Metal Loss Group,External,10,0.025,2.0,1.3,08:27,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.63988837,-119.80500934,459.85,,,,,,
16269,7080,41.09,7.61,33.47,26027.45,Metal Loss,External,16,0.040,0.3,0.5,03:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63988806,-119.80500992,459.85,,,,,,
16270,7080,41.09,7.80,33.29,26027.63,Metal Loss,External,10,0.025,0.3,0.6,03:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63988775,-119.80501052,459.85,,,,,,
16271,7080,41.09,7.91,33.17,26027.74,Metal Loss,External,18,0.045,0.3,0.5,03:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63988758,-119.80501083,459.85,,,,,,
16272,7080,41.09,8.03,33.06,26027.86,Metal Loss,External,16,0.040,0.3,0.5,08:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63988740,-119.80501116,459.85,,,,,,
16273,7080,41.09,8.22,32.87,26028.05,Metal Loss,External,10,0.025,0.4,0.7,08:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63988709,-119.80501175,459.86,,,,,,
16274,7080,41.09,8.35,32.74,26028.18,Metal Loss,External,10,0.025,0.3,0.6,08:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63988692,-119.80501207,459.86,,,,,,
16275,7080,41.09,8.48,32.60,26028.31,Metal Loss Group,External,10,0.025,1.1,2.6,02:26,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.63988674,-119.80501242,459.86,,,,,,
16276,7080,41.09,8.74,32.35,26028.57,Metal Loss,External,10,0.025,0.3,0.6,02:37,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63988637,-119.80501311,459.86,,,,,,
16277,7080,41.09,8.93,32.16,26028.76,Metal Loss,External,11,0.028,0.3,0.6,02:25,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63988607,-119.80501367,459.86,,,,,,
16278,7080,41.09,9.12,31.97,26028.95,Metal Loss Group,External,10,0.025,0.4,0.8,02:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63988584,-119.80501412,459.86,,,,,,
16279,7080,41.09,9.44,31.64,26029.28,Metal Loss,External,10,0.025,0.3,0.6,03:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63988531,-119.80501510,459.87,,,,,,
16280,7080,41.09,11.44,29.64,26031.27,Metal Loss,External,10,0.025,0.3,0.6,01:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63988230,-119.80502079,459.89,,,,,,
16281,7080,41.09,11.99,29.09,26031.83,Metal Loss,External,11,0.028,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63988148,-119.80502234,459.89,,,,,,
16282,7080,41.09,12.48,28.61,26032.31,Metal Loss,External,11,0.028,0.4,0.8,08:08,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.63988076,-119.80502370,459.90,,,,,,
16283,7080,41.09,12.65,28.44,26032.48,Metal Loss,External,16,0.040,0.3,0.5,06:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63988054,-119.80502412,459.90,,,,,,
16284,7080,41.09,12.88,28.21,26032.71,Metal Loss Group,External,10,0.025,0.5,2.1,06:55,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63988021,-119.80502473,459.90,,,,,,
16285,7080,41.09,13.07,28.01,26032.90,Metal Loss Group,External,11,0.028,1.7,1.3,05:22,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.63987990,-119.80502532,459.90,,,,,,
16286,7080,41.09,13.09,27.99,26032.92,Metal Loss,External,19,0.048,0.3,0.5,08:37,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63987989,-119.80502535,459.90,,,,,,
16288,7080,41.09,13.26,27.83,26033.09,Metal Loss,External,20,0.050,0.3,0.5,08:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63987959,-119.80502590,459.90,,,,,,
16287,7080,41.09,13.26,27.83,26033.09,Metal Loss,External,10,0.025,0.3,0.6,07:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63987959,-119.80502590,459.90,,,,,,
16289,7080,41.09,13.51,27.57,26033.35,Metal Loss,External,16,0.040,0.3,0.5,05:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63987921,-119.80502663,459.90,,,,,,
16290,7080,41.09,13.80,27.29,26033.63,Metal Loss,External,14,0.035,0.5,0.9,08:10,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.63987876,-119.80502747,459.91,,,,,,
16291,7080,41.09,16.64,24.45,26036.47,Metal Loss Group,External,11,0.028,1.1,1.4,05:44,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.63987451,-119.80503549,459.93,,,,,,
16292,7080,41.09,17.69,23.40,26037.52,Metal Loss,External,10,0.025,0.3,0.6,03:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63987296,-119.80503841,459.94,,,,,,
16293,7080,41.09,18.10,22.99,26037.93,Metal Loss Group,External,10,0.025,1.6,1.9,04:07,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.63987238,-119.80503952,459.95,,,,,,
16294,7080,41.09,18.81,22.27,26038.64,Metal Loss,External,17,0.043,0.3,0.5,08:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63987128,-119.80504159,459.95,,,,,,
16295,7080,41.09,19.25,21.84,26039.08,Metal Loss,External,10,0.025,0.5,0.9,07:57,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63987071,-119.80504267,459.96,,,,,,
16296,7080,41.09,22.88,18.20,26042.71,Metal Loss Group,External,10,0.025,0.6,1.8,09:25,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.63986523,-119.80505301,459.99,,,,,,
16297,7080,41.09,23.22,17.87,26043.05,Metal Loss,External,10,0.025,0.3,0.6,09:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63986474,-119.80505393,459.99,,,,,,
16298,7080,41.09,26.76,14.33,26046.59,Metal Loss,External,10,0.025,0.3,0.6,09:05,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63985945,-119.80506393,460.03,,,,,,
16299,7080,41.09,27.16,13.93,26046.99,Metal Loss Group,External,21,0.053,0.6,2.4,03:47,,ERW,0.250,X42,8.625,1440,,0.670,2149,2984,35.63985883,-119.80506509,460.03,,,,,,
16300,7080,41.09,27.32,13.77,26047.15,Metal Loss Group,External,11,0.028,1.1,1.2,08:30,,ERW,0.250,X42,8.625,1440,,0.674,2138,2970,35.63985861,-119.80506550,460.03,,,,,,
16301,7080,41.09,27.48,13.61,26047.31,Metal Loss,External,21,0.053,0.3,0.6,05:05,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63985832,-119.80506605,460.03,,,,,,
16302,7080,41.09,27.80,13.28,26047.63,Metal Loss,External,13,0.033,0.3,0.6,08:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63985783,-119.80506698,460.04,,,,,,
16303,7080,41.09,27.93,13.16,26047.76,Metal Loss,External,10,0.025,0.3,0.6,08:16,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63985765,-119.80506732,460.04,,,,,,
16304,7080,41.09,28.08,13.00,26047.92,Metal Loss Group,External,11,0.028,0.3,2.2,07:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63985745,-119.80506769,460.04,,,,,,
16305,7080,41.09,28.21,12.88,26048.04,Metal Loss Group,External,17,0.043,1.2,2.2,05:18,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.63985726,-119.80506805,460.04,,,,,,
16306,7090,41.32,41.09,41.32,26060.92,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:57,,,,35.63983807,-119.80510458,460.13,,,,,,
16307,7100,41.39,41.32,41.39,26102.24,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:58,,,,35.63977710,-119.80522146,460.42,,,,,,
16308,7110,41.38,41.39,41.38,26143.63,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:35,,,,35.63971619,-119.80533920,460.90,,,,,,
16309,7120,41.39,41.38,41.39,26185.01,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:22,,,,35.63965493,-119.80545629,461.33,,,,,,
16310,7120,41.39,15.69,25.70,26200.70,Metal Loss,External,11,0.028,0.4,0.6,07:08,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63963137,-119.80550060,461.61,,,,,,
16311,7120,41.39,15.94,25.45,26200.95,Metal Loss Group,External,10,0.025,0.4,0.8,07:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63963102,-119.80550126,461.62,,,,,,
16312,7120,41.39,16.20,25.19,26201.22,Metal Loss Group,External,12,0.030,0.9,1.8,06:31,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.63963058,-119.80550208,461.62,,,,,,
16313,7120,41.39,17.77,23.61,26202.79,Metal Loss,External,10,0.025,0.4,0.6,11:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63962829,-119.80550640,461.65,,,,,,
16314,7120,41.39,21.68,19.70,26206.70,Metal Loss Group,External,11,0.028,2.0,3.0,05:42,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.63962237,-119.80551751,461.72,,,,,,
16315,7120,41.39,21.86,19.53,26206.87,Metal Loss,External,10,0.025,0.4,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63962214,-119.80551794,461.73,,,,,,
16316,7120,41.39,22.09,19.30,26207.10,Metal Loss Group,External,10,0.025,0.4,2.3,06:58,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63962181,-119.80551857,461.73,,,,,,
16317,7120,41.39,22.12,19.27,26207.13,Metal Loss,External,10,0.025,0.3,0.6,05:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63962171,-119.80551876,461.73,,,,,,
16318,7130,41.37,41.39,41.37,26226.40,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:11,,,,35.63959285,-119.80557307,462.07,,,,,,
16320,7130,41.37,13.59,27.78,26239.98,Metal Loss,External,10,0.025,0.3,0.6,08:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63957249,-119.80561133,462.24,,,,,,
16319,7130,41.37,13.59,27.78,26239.98,Metal Loss Group,External,10,0.025,0.4,1.2,06:58,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63957249,-119.80561133,462.24,,,,,,
