"Item
16321,7130,41.37,13.77,27.60,26240.17,Metal Loss,External,10,0.025,0.3,0.6,08:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63957224,-119.80561180,462.24,,,,,,
16322,7130,41.37,15.82,25.54,26242.22,Metal Loss,External,10,0.025,0.3,0.6,04:05,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63956916,-119.80561754,462.26,,,,,,
16323,7130,41.37,15.91,25.46,26242.31,Metal Loss,External,10,0.025,0.3,0.6,08:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63956902,-119.80561781,462.26,,,,,,
16324,7130,41.37,16.22,25.14,26242.62,Metal Loss,External,10,0.025,0.3,0.6,03:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63956854,-119.80561869,462.26,,,,,,
16325,7140,41.39,41.37,41.39,26267.77,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:31,,,,35.63953065,-119.80568935,462.39,,,,,,
16326,7140,41.39,28.21,13.17,26295.98,Metal Loss Group,External,10,0.025,0.7,1.3,06:53,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.63948816,-119.80576870,462.57,,,,,,
16327,7140,41.39,28.67,12.72,26296.44,Metal Loss,External,10,0.025,0.4,0.6,06:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63948749,-119.80576997,462.58,,,,,,
16328,7140,41.39,28.81,12.57,26296.58,Metal Loss,External,11,0.028,0.3,0.6,08:19,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63948723,-119.80577046,462.58,,,,,,
16329,7140,41.39,31.00,10.39,26298.76,Metal Loss,External,11,0.028,0.3,0.6,05:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63948396,-119.80577662,462.60,,,,,,
16330,7140,41.39,31.73,9.66,26299.49,Metal Loss,External,11,0.028,0.3,0.6,05:24,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63948291,-119.80577859,462.61,,,,,,
16331,7140,41.39,32.03,9.35,26299.80,Metal Loss,External,10,0.025,0.3,0.6,05:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63948244,-119.80577946,462.61,,,,,,
16332,7140,41.39,32.33,9.06,26300.09,Metal Loss,External,16,0.040,0.3,0.5,05:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63948196,-119.80578037,462.61,,,,,,
16333,7150,41.10,41.39,41.10,26309.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:07,,,,35.63946846,-119.80580579,462.70,,,,,,
16334,7150,41.10,2.03,39.06,26311.18,Metal Loss,External,11,0.028,0.3,0.6,07:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63946543,-119.80581151,462.72,,,,,,
16335,7150,41.10,2.15,38.94,26311.30,Metal Loss,External,10,0.025,0.3,0.6,06:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63946525,-119.80581184,462.72,,,,,,
16336,7150,41.10,2.70,38.40,26311.85,Metal Loss,External,10,0.025,0.3,0.6,06:11,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63946441,-119.80581342,462.73,,,,,,
16337,7150,41.10,2.99,38.10,26312.14,Metal Loss Group,External,10,0.025,0.3,1.1,07:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63946396,-119.80581428,462.73,,,,,,
16338,7150,41.10,4.13,36.97,26313.28,Metal Loss,External,10,0.025,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63946225,-119.80581749,462.74,,,,,,
16339,7150,41.10,4.61,36.49,26313.76,Metal Loss Group,External,13,0.033,0.9,1.5,05:12,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.63946156,-119.80581879,462.75,,,,,,
16340,7150,41.10,4.83,36.27,26313.98,Metal Loss Group,External,10,0.025,0.5,2.2,06:53,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63946121,-119.80581945,462.75,,,,,,
16341,7150,41.10,5.12,35.98,26314.27,Metal Loss,External,10,0.025,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63946082,-119.80582018,462.75,,,,,,
16342,7150,41.10,5.24,35.86,26314.39,Metal Loss,External,10,0.025,0.5,0.9,05:33,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63946065,-119.80582051,462.75,,,,,,
16343,7150,41.10,5.51,35.58,26314.66,Metal Loss Group,External,10,0.025,0.4,0.8,05:23,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63946019,-119.80582136,462.76,,,,,,
16344,7150,41.10,5.74,35.35,26314.89,Metal Loss,External,10,0.025,0.3,0.6,06:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63945986,-119.80582199,462.76,,,,,,
16345,7150,41.10,5.83,35.26,26314.99,Metal Loss,External,10,0.025,0.7,1.3,04:31,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.63945971,-119.80582228,462.76,,,,,,
16346,7150,41.10,5.90,35.19,26315.05,Metal Loss Group,External,13,0.033,2.8,4.2,05:15,,ERW,0.250,X42,8.625,1440,,0.700,2058,2858,35.63945964,-119.80582240,462.76,,,,,,
16347,7150,41.10,5.98,35.12,26315.13,Metal Loss,External,10,0.025,0.3,0.6,01:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63945951,-119.80582264,462.76,,,,,,
16348,7150,41.10,6.02,35.07,26315.17,Metal Loss Group,External,11,0.028,1.5,2.3,07:37,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.63945948,-119.80582272,462.76,,,,,,
16349,7150,41.10,6.07,35.03,26315.22,Metal Loss,External,10,0.025,0.3,0.6,09:56,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63945936,-119.80582293,462.76,,,,,,
16350,7150,41.10,6.29,34.81,26315.44,Metal Loss,External,18,0.045,0.3,0.6,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63945902,-119.80582357,462.76,,,,,,
16351,7150,41.10,7.02,34.08,26316.17,Metal Loss,External,10,0.025,0.3,0.6,03:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63945796,-119.80582557,462.77,,,,,,
16352,7150,41.10,7.40,33.69,26316.55,Metal Loss,External,18,0.045,0.3,0.5,02:45,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63945744,-119.80582655,462.77,,,,,,
16353,7150,41.10,7.54,33.56,26316.69,Metal Loss Group,External,13,0.033,2.6,2.0,02:07,,ERW,0.250,X42,8.625,1440,,0.698,2064,2867,35.63945716,-119.80582707,462.78,,,,,,
16354,7150,41.10,7.94,33.15,26317.09,Metal Loss,External,11,0.028,0.3,0.6,02:30,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63945661,-119.80582812,462.78,,,,,,
16355,7150,41.10,8.18,32.92,26317.33,Metal Loss Group,External,19,0.048,1.3,1.1,02:30,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.63945624,-119.80582880,462.78,,,,,,
16356,7150,41.10,8.82,32.27,26317.97,Metal Loss Group,External,22,0.055,6.7,5.4,00:26,At Seam,ERW,0.250,X42,8.625,1440,,0.773,1862,2587,35.63945525,-119.80583066,462.79,,,,,,
16357,7150,41.10,9.45,31.65,26318.60,Metal Loss Group,External,21,0.053,4.9,4.3,09:43,,ERW,0.250,X42,8.625,1440,,0.755,1907,2648,35.63945428,-119.80583250,462.79,,,,,,
16358,7150,41.10,9.45,31.64,26318.60,Metal Loss Group,External,17,0.043,1.2,2.1,01:14,At Seam,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.63945428,-119.80583251,462.79,,,,,,
16359,7150,41.10,9.61,31.49,26318.76,Metal Loss Group,External,16,0.040,1.1,2.7,00:51,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.63945407,-119.80583290,462.80,,,,,,
16360,7150,41.10,9.97,31.13,26319.12,Metal Loss Group,External,18,0.045,3.6,4.9,11:25,,ERW,0.250,X42,8.625,1440,,0.728,1979,2748,35.63945355,-119.80583387,462.80,,,,,,
16361,7150,41.10,12.32,28.78,26321.47,Metal Loss Group,External,20,0.050,0.6,1.5,07:29,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.63945001,-119.80584054,462.82,,,,,,
16362,7150,41.10,12.51,28.59,26321.66,Metal Loss Group,External,12,0.030,1.2,1.1,07:39,,ERW,0.250,X42,8.625,1440,,0.676,2131,2960,35.63944978,-119.80584097,462.82,,,,,,
16363,7150,41.10,13.01,28.08,26322.16,Metal Loss,External,12,0.030,0.3,0.6,05:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63944899,-119.80584245,462.83,,,,,,
16364,7160,41.38,41.10,41.38,26350.25,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:07,,,,35.63940684,-119.80592162,462.91,,,,,,
16365,7160,41.38,13.19,28.19,26363.44,Sleeve Start,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.63938721,-119.80595884,462.97,,,,,,
16366,7160,41.38,15.89,25.49,26366.14,Sleeve End,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.63938316,-119.80596654,462.98,,,,,,
16367,7160,41.38,30.10,11.28,26380.34,Metal Loss,External,19,0.048,0.3,0.5,07:07,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63936202,-119.80600673,463.14,,,,,,
16368,7160,41.38,30.31,11.07,26380.55,Metal Loss,External,13,0.033,0.3,0.6,02:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63936170,-119.80600733,463.15,,,,,,
16369,7160,41.38,30.39,10.99,26380.63,Metal Loss,External,10,0.025,0.3,0.6,06:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63936156,-119.80600759,463.15,,,,,,
16370,7160,41.38,30.93,10.45,26381.18,Metal Loss Group,External,10,0.025,0.8,2.3,05:47,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63936073,-119.80600918,463.15,,,,,,
16371,7160,41.38,31.22,10.16,26381.47,Metal Loss,External,10,0.025,0.4,0.6,05:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63936033,-119.80600994,463.16,,,,,,
16372,7160,41.38,31.56,9.82,26381.81,Metal Loss,External,10,0.025,0.6,1.0,04:35,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63935984,-119.80601087,463.16,,,,,,
16373,7160,41.38,31.63,9.75,26381.87,Metal Loss,External,10,0.025,0.3,0.6,08:19,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63935971,-119.80601111,463.16,,,,,,
16374,7160,41.38,31.82,9.56,26382.06,Metal Loss,External,10,0.025,0.4,0.6,05:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63935947,-119.80601156,463.17,,,,,,
16375,7160,41.38,31.86,9.52,26382.11,Metal Loss,External,11,0.028,0.3,0.6,07:26,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63935935,-119.80601179,463.17,,,,,,
16376,7170,41.38,41.38,41.38,26391.62,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:39,,,,35.63934525,-119.80603857,463.29,,,,,,
16377,7170,41.38,9.82,31.56,26401.44,Metal Loss Group,External,13,0.033,0.7,1.7,02:46,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63933062,-119.80606637,463.42,,,,,,
16378,7170,41.38,10.12,31.26,26401.74,Metal Loss Group,External,13,0.033,1.2,1.3,03:08,,ERW,0.250,X42,8.625,1440,,0.676,2129,2958,35.63933022,-119.80606715,463.42,,,,,,
16379,7170,41.38,10.31,31.07,26401.94,Metal Loss,External,10,0.025,0.4,0.6,03:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63932990,-119.80606774,463.42,,,,,,
16380,7170,41.38,10.35,31.03,26401.98,Metal Loss Group,External,16,0.040,0.6,0.8,10:25,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.63932988,-119.80606779,463.42,,,,,,
16381,7170,41.38,10.54,30.84,26402.17,Metal Loss,External,21,0.053,0.3,0.6,04:06,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.63932957,-119.80606839,463.43,,,,,,
16382,7170,41.38,10.57,30.82,26402.19,Metal Loss Group,External,26,0.065,1.5,1.5,10:10,,ERW,0.250,X42,8.625,1440,,0.703,2048,2844,35.63932954,-119.80606843,463.43,,,,,,
16383,7170,41.38,10.74,30.64,26402.36,Metal Loss,External,11,0.028,0.3,0.6,03:14,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63932926,-119.80606898,463.43,,,,,,
16384,7170,41.38,10.78,30.60,26402.40,Metal Loss,External,22,0.055,0.3,0.5,10:15,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63932922,-119.80606904,463.43,,,,,,
16385,7170,41.38,10.92,30.46,26402.55,Metal Loss Group,External,17,0.043,0.8,0.8,10:10,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.63932903,-119.80606941,463.43,,,,,,
16386,7170,41.38,11.11,30.27,26402.74,Metal Loss,External,11,0.028,0.3,0.6,03:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63932872,-119.80607000,463.44,,,,,,
16387,7170,41.38,11.23,30.15,26402.85,Metal Loss Group,External,17,0.043,2.1,0.8,10:05,,ERW,0.250,X42,8.625,1440,,0.701,2055,2855,35.63932857,-119.80607029,463.44,,,,,,
16388,7170,41.38,11.26,30.12,26402.89,Metal Loss Group,External,11,0.028,0.4,1.0,03:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63932853,-119.80607035,463.44,,,,,,
16389,7170,41.38,11.37,30.01,26403.00,Metal Loss,External,10,0.025,0.5,0.9,04:38,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63932836,-119.80607069,463.44,,,,,,
16390,7170,41.38,11.59,29.79,26403.22,Metal Loss,External,18,0.045,0.3,0.5,10:06,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63932802,-119.80607134,463.45,,,,,,
16391,7170,41.38,11.74,29.64,26403.36,Metal Loss,External,22,0.055,0.3,0.6,09:02,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63932777,-119.80607182,463.45,,,,,,
16392,7170,41.38,11.89,29.49,26403.52,Metal Loss Group,External,17,0.043,0.3,0.9,09:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63932755,-119.80607224,463.45,,,,,,
16393,7170,41.38,11.98,29.40,26403.60,Metal Loss,External,12,0.030,0.3,0.6,05:58,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63932742,-119.80607249,463.45,,,,,,
16394,7170,41.38,12.11,29.27,26403.74,Metal Loss Group,External,18,0.045,1.3,2.6,08:30,,ERW,0.250,X42,8.625,1440,,0.686,2100,2916,35.63932721,-119.80607287,463.46,,,,,,
16395,7170,41.38,12.17,29.21,26403.80,Metal Loss,External,11,0.028,0.3,0.6,06:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63932717,-119.80607296,463.46,,,,,,
16396,7170,41.38,12.28,29.10,26403.91,Metal Loss Group,External,20,0.050,1.3,3.4,06:28,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.63932700,-119.80607329,463.46,,,,,,
16397,7170,41.38,12.54,28.84,26404.16,Metal Loss,External,16,0.040,0.3,0.5,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63932658,-119.80607408,463.46,,,,,,
16398,7170,41.38,14.47,26.91,26406.09,Metal Loss,External,11,0.028,0.3,0.6,07:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63932371,-119.80607955,463.50,,,,,,
16399,7170,41.38,15.03,26.35,26406.66,Metal Loss Group,External,10,0.025,0.4,1.9,08:05,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63932287,-119.80608116,463.51,,,,,,
16400,7170,41.38,15.28,26.11,26406.90,Metal Loss,External,10,0.025,0.4,0.6,09:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63932253,-119.80608182,463.51,,,,,,
16401,7170,41.38,15.82,25.56,26407.44,Metal Loss,External,10,0.025,0.3,0.6,10:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63932178,-119.80608324,463.52,,,,,,
16402,7170,41.38,16.40,24.98,26408.03,Metal Loss,External,10,0.025,0.3,0.6,10:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63932084,-119.80608503,463.53,,,,,,
16403,7170,41.38,17.29,24.10,26408.91,Metal Loss Group,External,17,0.043,0.6,1.7,06:14,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.63931960,-119.80608740,463.55,,,,,,
16404,7170,41.38,31.05,10.34,26422.67,Metal Loss Group,External,19,0.048,1.1,0.9,05:54,,ERW,0.250,X42,8.625,1440,,0.681,2114,2936,35.63929917,-119.80612637,463.79,,,,,,
16405,7170,41.38,31.28,10.10,26422.91,Metal Loss,External,21,0.053,0.3,0.5,05:47,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63929883,-119.80612703,463.80,,,,,,
16406,7170,41.38,31.40,9.99,26423.02,Metal Loss Group,External,11,0.028,2.8,2.3,09:23,,ERW,0.250,X42,8.625,1440,,0.694,2076,2883,35.63929867,-119.80612732,463.80,,,,,,
16407,7170,41.38,31.54,9.84,26423.17,Metal Loss Group,External,20,0.050,2.7,2.5,05:41,,ERW,0.250,X42,8.625,1440,,0.723,1993,2767,35.63929839,-119.80612786,463.80,,,,,,
16408,7170,41.38,31.82,9.56,26423.44,Metal Loss Group,External,10,0.025,0.4,0.8,10:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63929799,-119.80612862,463.81,,,,,,
16409,7170,41.38,31.95,9.44,26423.57,Metal Loss Group,External,10,0.025,0.4,1.3,09:51,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63929782,-119.80612895,463.81,,,,,,
16410,7170,41.38,32.09,9.30,26423.71,Metal Loss,External,10,0.025,0.4,0.6,10:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63929763,-119.80612931,463.81,,,,,,
16411,7170,41.38,33.94,7.45,26425.56,Metal Loss Group,External,20,0.050,1.6,2.4,09:49,,ERW,0.250,X42,8.625,1440,,0.698,2064,2867,35.63929484,-119.80613462,463.85,,,,,,
16412,7170,41.38,34.38,7.00,26426.01,Metal Loss Group,External,20,0.050,1.0,1.7,03:36,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.63929417,-119.80613590,463.85,,,,,,
16413,7170,41.38,36.68,4.70,26428.30,Metal Loss,External,10,0.025,0.4,0.8,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63929077,-119.80614239,463.90,,,,,,
16414,7180,41.36,41.38,41.36,26433.01,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:51,,,,35.63928379,-119.80615571,463.98,,,,,,
16415,7180,41.36,3.76,37.60,26436.77,Metal Loss,External,10,0.025,0.6,1.0,04:55,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63927826,-119.80616633,464.03,,,,,,
16416,7180,41.36,3.80,37.56,26436.81,Metal Loss Group,External,10,0.025,0.6,2.6,06:28,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63927816,-119.80616652,464.03,,,,,,
16417,7180,41.36,4.68,36.68,26437.69,Metal Loss,External,10,0.025,0.3,0.6,08:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63927691,-119.80616893,464.04,,,,,,
16418,7180,41.36,5.39,35.97,26438.40,Metal Loss Group,External,10,0.025,0.5,2.7,08:09,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63927581,-119.80617104,464.05,,,,,,
16419,7180,41.36,5.62,35.74,26438.63,Metal Loss Group,External,23,0.058,0.4,0.7,02:18,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.63927547,-119.80617170,464.06,,,,,,
16420,7180,41.36,5.65,35.72,26438.65,Metal Loss,External,17,0.043,0.3,0.5,08:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63927545,-119.80617175,464.06,,,,,,
16421,7180,41.36,9.09,32.27,26442.10,Metal Loss,External,11,0.028,0.6,0.8,09:35,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63927039,-119.80618150,464.10,,,,,,
16422,7180,41.36,9.70,31.66,26442.71,Metal Loss,External,18,0.045,0.3,0.5,10:54,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63926946,-119.80618328,464.11,,,,,,
16423,7180,41.36,12.13,29.23,26445.14,Metal Loss Group,External,11,0.028,2.4,2.2,00:44,,ERW,0.250,X42,8.625,1440,,0.690,2086,2898,35.63926591,-119.80619012,464.14,,,,,,
16424,7180,41.36,18.95,22.41,26451.96,Metal Loss,External,13,0.033,0.3,0.6,02:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63925585,-119.80620950,464.22,,,,,,
16425,7180,41.36,19.08,22.28,26452.09,Metal Loss Group,External,11,0.028,2.4,1.9,02:23,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.63925568,-119.80620984,464.22,,,,,,
16426,7180,41.36,19.41,21.96,26452.41,Metal Loss,External,23,0.058,0.3,0.5,01:00,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63925521,-119.80621073,464.22,,,,,,
16427,7180,41.36,19.60,21.76,26452.61,Metal Loss,External,10,0.025,0.5,0.9,00:50,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63925489,-119.80621135,464.23,,,,,,
16428,7180,41.36,19.68,21.68,26452.69,Metal Loss Group,External,13,0.033,1.5,1.4,09:32,,ERW,0.250,X42,8.625,1440,,0.682,2111,2932,35.63925482,-119.80621148,464.23,,,,,,
16429,7180,41.36,19.78,21.58,26452.79,Metal Loss,External,17,0.043,0.3,0.5,00:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63925466,-119.80621181,464.23,,,,,,
16430,7180,41.36,20.05,21.31,26453.06,Metal Loss,External,11,0.028,0.3,0.6,09:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63925423,-119.80621263,464.23,,,,,,
16431,7180,41.36,20.18,21.18,26453.19,Metal Loss,External,11,0.028,0.3,0.6,08:07,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63925404,-119.80621299,464.23,,,,,,
16432,7180,41.36,20.25,21.11,26453.26,Metal Loss,External,16,0.040,0.4,0.8,00:12,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.63925390,-119.80621325,464.23,,,,,,
16433,7180,41.36,20.46,20.90,26453.47,Metal Loss Group,External,12,0.030,1.0,0.7,09:34,,ERW,0.250,X42,8.625,1440,,0.673,2141,2973,35.63925366,-119.80621372,464.24,,,,,,
16434,7180,41.36,20.53,20.83,26453.53,Metal Loss Group,External,24,0.060,2.4,1.6,00:01,,ERW,0.250,X42,8.625,1440,,0.728,1979,2748,35.63925354,-119.80621396,464.24,,,,,,
16435,7180,41.36,20.70,20.66,26453.71,Metal Loss,External,10,0.025,0.5,0.9,09:29,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63925330,-119.80621441,464.24,,,,,,
16436,7180,41.36,20.99,20.37,26454.00,Metal Loss Group,External,22,0.055,0.4,1.3,00:56,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.63925286,-119.80621526,464.24,,,,,,
16437,7180,41.36,21.21,20.15,26454.22,Metal Loss Group,External,17,0.043,6.2,6.6,11:07,,ERW,0.250,X42,8.625,1440,,0.742,1941,2695,35.63925254,-119.80621589,464.25,,,,,,
16438,7180,41.36,22.49,18.87,26455.50,Metal Loss Group,External,16,0.040,0.7,1.3,00:05,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.63925066,-119.80621950,464.26,,,,,,
16439,7180,41.36,22.68,18.68,26455.69,Metal Loss,External,10,0.025,0.4,0.8,00:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63925036,-119.80622008,464.26,,,,,,
16440,7180,41.36,22.83,18.54,26455.83,Metal Loss Group,External,22,0.055,2.9,10.0,11:18,,ERW,0.250,X42,8.625,1440,,0.733,1964,2728,35.63925015,-119.80622049,464.27,,,,,,
16441,7180,41.36,23.03,18.33,26456.04,Metal Loss,External,13,0.033,0.6,0.9,01:58,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.63924983,-119.80622110,464.27,,,,,,
16442,7180,41.36,23.09,18.27,26456.09,Metal Loss,External,12,0.030,0.3,0.6,03:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63924973,-119.80622131,464.27,,,,,,
16443,7180,41.36,23.16,18.21,26456.16,Metal Loss Group,External,22,0.055,6.8,11.0,09:45,At Seam,ERW,0.250,X42,8.625,1440,,0.773,1862,2586,35.63924967,-119.80622141,464.27,,,,,,
16444,7180,41.36,23.72,17.64,26456.73,Metal Loss Group,External,25,0.063,3.2,4.7,09:37,At Seam,ERW,0.250,X42,8.625,1440,,0.752,1915,2659,35.63924884,-119.80622301,464.28,,,,,,
16445,7180,41.36,23.78,17.58,26456.79,Metal Loss,External,10,0.025,0.3,0.6,09:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63924873,-119.80622323,464.28,,,,,,
16446,7180,41.36,23.81,17.56,26456.81,Metal Loss Group,External,18,0.045,11.6,9.0,02:01,,ERW,0.250,X42,8.625,1440,,0.761,1893,2629,35.63924870,-119.80622327,464.28,,,,,,
16447,7180,41.36,23.96,17.40,26456.97,Metal Loss Group,External,15,0.038,0.5,1.3,05:28,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.63924849,-119.80622368,464.28,,,,,,
16448,7180,41.36,24.16,17.21,26457.16,Metal Loss Group,External,10,0.025,0.9,1.0,05:42,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.63924819,-119.80622426,464.28,,,,,,
16449,7180,41.36,24.22,17.14,26457.23,Metal Loss,External,10,0.025,0.5,0.9,09:40,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63924813,-119.80622438,464.28,,,,,,
16450,7180,41.36,24.40,16.97,26457.40,Metal Loss Group,External,17,0.043,1.7,2.5,08:48,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.63924785,-119.80622492,464.28,,,,,,
16451,7180,41.36,24.74,16.62,26457.75,Metal Loss Group,External,12,0.030,1.8,1.1,09:25,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.63924733,-119.80622593,464.29,,,,,,
16452,7180,41.36,24.93,16.43,26457.94,Metal Loss,External,10,0.025,0.5,0.9,05:06,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63924704,-119.80622648,464.29,,,,,,
16453,7180,41.36,25.12,16.25,26458.12,Metal Loss Group,External,14,0.035,4.6,1.2,05:00,,ERW,0.250,X42,8.625,1440,,0.719,2003,2782,35.63924680,-119.80622693,464.29,,,,,,
16454,7180,41.36,25.62,15.74,26458.62,Metal Loss Group,External,16,0.040,0.6,2.7,04:42,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.63924602,-119.80622844,464.30,,,,,,
16455,7180,41.36,25.85,15.51,26458.86,Metal Loss Group,External,10,0.025,0.7,2.4,08:55,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.63924569,-119.80622908,464.30,,,,,,
16456,7180,41.36,26.26,15.10,26459.27,Metal Loss,External,10,0.025,0.3,0.6,09:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63924512,-119.80623018,464.31,,,,,,
16457,7180,41.36,26.27,15.09,26459.28,Metal Loss Group,External,10,0.025,0.6,2.6,07:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63924511,-119.80623019,464.31,,,,,,
16458,7180,41.36,26.46,14.90,26459.47,Metal Loss,External,10,0.025,0.3,0.6,07:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63924482,-119.80623076,464.31,,,,,,
16459,7180,41.36,26.65,14.72,26459.65,Metal Loss,External,10,0.025,0.3,0.6,07:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63924452,-119.80623133,464.31,,,,,,
16460,7190,41.10,41.36,41.10,26474.37,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:11,,,,35.63922272,-119.80627319,464.48,,,,,,
16461,7200,41.38,41.10,41.38,26515.47,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:32,,,,35.63916185,-119.80638937,464.77,,,,,,
16462,7200,41.38,10.83,30.54,26526.30,Metal Loss,External,10,0.025,0.3,0.6,03:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63914580,-119.80641993,464.88,,,,,,
16463,7200,41.38,10.96,30.42,26526.42,Metal Loss Group,External,10,0.025,0.5,1.1,07:04,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63914561,-119.80642029,464.88,,,,,,
16464,7200,41.38,11.12,30.26,26526.59,Metal Loss,External,11,0.028,0.3,0.6,06:58,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63914534,-119.80642080,464.88,,,,,,
16465,7200,41.38,11.27,30.10,26526.74,Metal Loss Group,External,10,0.025,0.7,3.1,06:30,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.63914511,-119.80642124,464.88,,,,,,
16466,7200,41.38,11.44,29.94,26526.90,Metal Loss Group,External,10,0.025,0.5,2.3,06:46,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63914484,-119.80642176,464.88,,,,,,
16467,7200,41.38,11.51,29.86,26526.98,Metal Loss,External,10,0.025,0.4,0.6,05:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63914477,-119.80642188,464.88,,,,,,
16468,7200,41.38,14.12,27.25,26529.59,Metal Loss,External,23,0.058,0.3,0.5,08:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63914088,-119.80642930,464.91,,,,,,
16469,7210,41.42,41.38,41.42,26556.84,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:56,,,,35.63910029,-119.80650639,465.12,,,,,,
16470,7210,41.42,6.06,35.36,26562.90,Metal Loss Group,External,17,0.043,0.4,0.9,08:39,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63909127,-119.80652343,465.13,,,,,,
16471,7210,41.42,17.80,23.62,26574.64,Metal Loss,External,13,0.033,0.3,0.6,08:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63907377,-119.80655651,465.16,,,,,,
16472,7210,41.42,17.81,23.61,26574.65,Metal Loss Group,External,18,0.045,0.6,2.4,06:45,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.63907377,-119.80655652,465.16,,,,,,
16473,7210,41.42,40.55,0.87,26597.39,Metal Loss,External,10,0.025,0.4,0.8,06:45,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63904001,-119.80662089,465.25,,,,,,
16474,7210,41.42,40.68,0.74,26597.52,Metal Loss,External,10,0.025,0.3,0.6,07:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63903975,-119.80662138,465.25,,,,,,
16475,7210,41.42,40.73,0.69,26597.57,Metal Loss Group,External,10,0.025,0.4,1.1,05:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63903970,-119.80662147,465.25,,,,,,
16476,7210,41.42,41.01,0.41,26597.85,Metal Loss,External,10,0.025,0.3,0.6,05:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63903925,-119.80662234,465.25,,,,,,
16477,7210,41.42,41.17,0.25,26598.01,Metal Loss,External,10,0.025,0.5,0.9,06:02,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63903904,-119.80662274,465.26,,,,,,
16478,7220,41.39,41.42,41.39,26598.26,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:45,,,,35.63903869,-119.80662341,465.26,,,,,,
16479,7220,41.39,13.75,27.64,26612.01,Metal Loss,External,12,0.030,0.3,0.6,01:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63901855,-119.80666253,465.23,,,,,,
16480,7220,41.39,14.02,27.37,26612.29,Metal Loss,External,11,0.028,0.3,0.6,01:27,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63901818,-119.80666326,465.23,,,,,,
16481,7220,41.39,15.04,26.35,26613.30,Metal Loss,External,12,0.030,0.3,0.6,03:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63901668,-119.80666618,465.23,,,,,,
16482,7220,41.39,15.13,26.26,26613.40,Metal Loss,External,10,0.025,0.3,0.6,01:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63901657,-119.80666640,465.23,,,,,,
16483,7220,41.39,15.33,26.06,26613.60,Metal Loss,External,10,0.025,0.3,0.6,03:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63901625,-119.80666703,465.23,,,,,,
16484,7220,41.39,33.57,7.83,26631.83,Metal Loss,External,12,0.030,0.3,0.6,06:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63898968,-119.80671892,465.19,,,,,,
16485,7220,41.39,34.05,7.34,26632.31,Metal Loss Group,External,10,0.025,0.4,1.6,07:26,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63898901,-119.80672024,465.19,,,,,,
16486,7220,41.39,36.52,4.87,26634.79,Metal Loss,External,10,0.025,0.3,0.6,08:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63898538,-119.80672737,465.20,,,,,,
16487,7220,41.39,38.01,3.39,26636.27,Metal Loss,External,10,0.025,0.3,0.6,07:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63898324,-119.80673158,465.21,,,,,,
16488,7220,41.39,39.30,2.09,26637.56,Metal Loss,External,10,0.025,0.3,0.6,08:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63898131,-119.80673536,465.21,,,,,,
16489,7220,41.39,39.74,1.65,26638.00,Metal Loss Group,External,18,0.045,2.1,5.6,03:46,,ERW,0.250,X42,8.625,1440,,0.703,2048,2844,35.63898067,-119.80673663,465.22,,,,,,
16490,7220,41.39,39.86,1.54,26638.12,Metal Loss,External,13,0.033,0.3,0.6,03:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63898050,-119.80673695,465.22,,,,,,
16491,7220,41.39,39.95,1.44,26638.22,Metal Loss,External,17,0.043,0.3,0.5,07:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63898041,-119.80673713,465.22,,,,,,
16492,7220,41.39,39.97,1.43,26638.23,Metal Loss Group,External,15,0.038,2.2,2.4,03:18,,ERW,0.250,X42,8.625,1440,,0.698,2064,2867,35.63898035,-119.80673725,465.22,,,,,,
16493,7220,41.39,40.10,1.29,26638.37,Metal Loss Group,External,10,0.025,0.4,1.0,07:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63898016,-119.80673762,465.22,,,,,,
16494,7220,41.39,40.18,1.22,26638.44,Metal Loss,External,11,0.028,0.3,0.6,04:40,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63898010,-119.80673773,465.22,,,,,,
16495,7220,41.39,40.25,1.15,26638.51,Metal Loss,External,13,0.033,0.3,0.6,09:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63897997,-119.80673799,465.22,,,,,,
16496,7220,41.39,40.26,1.14,26638.52,Metal Loss,External,12,0.030,0.3,0.6,05:40,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63897996,-119.80673801,465.22,,,,,,
16497,7220,41.39,40.33,1.07,26638.59,Metal Loss,External,20,0.050,0.3,0.5,04:04,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63897985,-119.80673824,465.22,,,,,,
16498,7220,41.39,40.33,1.06,26638.60,Metal Loss,External,22,0.055,0.3,0.5,02:56,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63897984,-119.80673826,465.22,,,,,,
16499,7220,41.39,40.44,0.95,26638.71,Metal Loss,External,10,0.025,0.4,0.8,05:19,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63897966,-119.80673860,465.22,,,,,,
16500,7220,41.39,40.45,0.94,26638.71,Metal Loss,External,17,0.043,0.3,0.5,09:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63897965,-119.80673862,465.22,,,,,,
16501,7220,41.39,40.48,0.91,26638.74,Metal Loss Group,External,19,0.048,0.5,3.4,02:22,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.63897962,-119.80673867,465.22,,,,,,
16502,7220,41.39,40.69,0.70,26638.95,Metal Loss Group,External,20,0.050,0.9,0.9,02:30,,ERW,0.250,X42,8.625,1440,,0.678,2124,2949,35.63897931,-119.80673929,465.22,,,,,,
16503,7220,41.39,40.95,0.45,26639.21,Metal Loss Group,External,22,0.055,1.1,1.7,02:30,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.63897895,-119.80673999,465.22,,,,,,
16504,7230,35.98,41.39,35.98,26639.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:20,,,,35.63897830,-119.80674127,465.22,,,,,,
16505,7230,35.98,0.38,35.60,26640.03,Metal Loss,External,12,0.030,0.3,0.6,02:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63897779,-119.80674227,465.22,,,,,,
16506,7230,35.98,0.40,35.58,26640.05,Metal Loss,External,11,0.028,0.3,0.6,03:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63897770,-119.80674244,465.22,,,,,,
16507,7230,35.98,0.46,35.52,26640.11,Metal Loss,External,10,0.025,0.5,0.9,06:40,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63897765,-119.80674256,465.22,,,,,,
16508,7230,35.98,0.61,35.36,26640.27,Metal Loss,External,17,0.043,0.3,0.5,00:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63897737,-119.80674310,465.23,,,,,,
16509,7230,35.98,0.64,35.33,26640.30,Metal Loss,External,12,0.030,0.3,0.6,07:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63897734,-119.80674317,465.23,,,,,,
16510,7230,35.98,0.98,35.00,26640.63,Metal Loss,External,18,0.045,0.3,0.5,09:34,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63897686,-119.80674410,465.23,,,,,,
16511,7230,35.98,1.02,34.95,26640.68,Metal Loss,External,10,0.025,0.3,0.6,08:18,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63897682,-119.80674418,465.23,,,,,,
16512,7230,35.98,1.17,34.81,26640.82,Metal Loss,External,10,0.025,0.3,0.6,01:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63897663,-119.80674454,465.23,,,,,,
16513,7230,35.98,1.37,34.60,26641.03,Metal Loss Group,External,11,0.028,0.6,1.1,08:14,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.63897632,-119.80674516,465.23,,,,,,
16514,7230,35.98,1.55,34.43,26641.20,Metal Loss Group,External,19,0.048,2.8,2.1,02:25,,ERW,0.250,X42,8.625,1440,,0.721,1999,2776,35.63897603,-119.80674573,465.23,,,,,,
16515,7230,35.98,1.60,34.37,26641.26,Metal Loss Group,External,16,0.040,2.8,2.5,07:17,,ERW,0.250,X42,8.625,1440,,0.710,2029,2819,35.63897599,-119.80674582,465.23,,,,,,
16516,7230,35.98,1.64,34.33,26641.30,Metal Loss,External,10,0.025,0.3,0.6,09:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63897589,-119.80674602,465.23,,,,,,
16517,7230,35.98,1.92,34.06,26641.58,Metal Loss Group,External,12,0.030,1.1,2.3,08:23,,ERW,0.250,X42,8.625,1440,,0.673,2139,2970,35.63897550,-119.80674677,465.23,,,,,,
16518,7230,35.98,1.99,33.99,26641.64,Metal Loss,External,11,0.028,0.3,0.6,10:11,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63897538,-119.80674700,465.23,,,,,,
16519,7230,35.98,2.19,33.78,26641.85,Metal Loss,External,11,0.028,0.3,0.6,10:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63897514,-119.80674748,465.23,,,,,,
16520,7230,35.98,2.51,33.46,26642.17,Metal Loss Group,External,11,0.028,0.4,0.8,09:13,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63897466,-119.80674843,465.23,,,,,,
16521,7230,35.98,2.78,33.19,26642.44,Metal Loss,External,10,0.025,0.3,0.6,09:02,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63897423,-119.80674926,465.23,,,,,,
16522,7230,35.98,3.39,32.59,26643.04,Metal Loss Group,External,21,0.053,3.1,7.1,04:26,,ERW,0.250,X42,8.625,1440,,0.733,1965,2729,35.63897338,-119.80675095,465.24,,,,,,
16523,7230,35.98,3.55,32.42,26643.21,Metal Loss Group,External,14,0.035,4.0,4.0,00:54,At Seam,ERW,0.250,X42,8.625,1440,,0.715,2015,2798,35.63897315,-119.80675138,465.24,,,,,,
16524,7230,35.98,3.81,32.17,26643.46,Metal Loss,External,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63897273,-119.80675221,465.24,,,,,,
16525,7230,35.98,4.23,31.75,26643.88,Metal Loss Group,External,11,0.028,2.0,4.1,02:27,,ERW,0.250,X42,8.625,1440,,0.685,2102,2919,35.63897218,-119.80675329,465.24,,,,,,
16526,7230,35.98,4.58,31.40,26644.23,Metal Loss,External,10,0.025,0.5,0.9,02:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63897168,-119.80675428,465.24,,,,,,
16527,7230,35.98,4.58,31.39,26644.24,Metal Loss,External,11,0.028,0.3,0.6,01:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63897168,-119.80675429,465.24,,,,,,
16528,7230,35.98,4.76,31.22,26644.41,Metal Loss,External,10,0.025,0.3,0.6,02:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63897139,-119.80675485,465.24,,,,,,
16529,7230,35.98,5.11,30.86,26644.77,Metal Loss,External,10,0.025,0.3,0.6,02:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63897088,-119.80675586,465.24,,,,,,
16530,7230,35.98,5.41,30.56,26645.07,Metal Loss,External,12,0.030,0.3,0.6,03:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63897041,-119.80675677,465.25,,,,,,
16531,7230,35.98,5.54,30.43,26645.20,Metal Loss,External,10,0.025,0.4,0.8,03:09,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63897024,-119.80675711,465.25,,,,,,
16532,7230,35.98,5.74,30.24,26645.39,Metal Loss,External,10,0.025,0.3,0.6,03:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63896994,-119.80675769,465.25,,,,,,
16533,7230,35.98,5.96,30.01,26645.62,Metal Loss Group,External,13,0.033,1.6,2.4,03:14,,ERW,0.250,X42,8.625,1440,,0.683,2107,2926,35.63896961,-119.80675834,465.25,,,,,,
16534,7230,35.98,6.19,29.78,26645.85,Metal Loss,External,10,0.025,0.3,0.6,03:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63896927,-119.80675901,465.25,,,,,,
16535,7230,35.98,6.68,29.29,26646.34,Metal Loss,External,13,0.033,0.3,0.6,03:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63896857,-119.80676038,465.25,,,,,,
16536,7230,35.98,6.95,29.03,26646.60,Metal Loss,External,11,0.028,0.3,0.6,03:58,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63896822,-119.80676107,465.25,,,,,,
16537,7230,35.98,7.22,28.75,26646.88,Metal Loss Group,External,10,0.025,1.4,2.3,04:06,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.63896778,-119.80676193,465.25,,,,,,
16538,7230,35.98,7.49,28.49,26647.15,Metal Loss Group,External,12,0.030,0.7,1.8,04:28,,ERW,0.250,X42,8.625,1440,,0.668,2154,2992,35.63896742,-119.80676265,465.26,,,,,,
16539,7230,35.98,20.96,15.02,26660.61,Metal Loss Group,External,22,0.055,0.7,1.7,10:49,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.63894810,-119.80680101,465.20,,,,,,
16540,7230,35.98,21.10,14.87,26660.76,Metal Loss,External,16,0.040,0.3,0.5,01:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63894785,-119.80680151,465.20,,,,,,
16541,7230,35.98,21.11,14.87,26660.76,Metal Loss,External,10,0.025,0.3,0.6,10:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63894785,-119.80680152,465.20,,,,,,
16542,7230,35.98,21.27,14.70,26660.93,Metal Loss Group,External,13,0.033,0.9,1.1,09:44,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.63894764,-119.80680193,465.20,,,,,,
16543,7230,35.98,21.40,14.58,26661.05,Metal Loss,External,10,0.025,0.3,0.6,06:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63894747,-119.80680226,465.20,,,,,,
16544,7230,35.98,21.53,14.44,26661.19,Metal Loss Group,External,11,0.028,1.5,0.8,06:32,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.63894729,-119.80680262,465.19,,,,,,
16545,7230,35.98,21.58,14.40,26661.23,Metal Loss,External,16,0.040,0.3,0.5,05:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63894720,-119.80680281,465.19,,,,,,
16546,7230,35.98,21.78,14.20,26661.43,Metal Loss Group,External,19,0.048,0.5,1.0,09:37,,ERW,0.250,X42,8.625,1440,,0.668,2156,2994,35.63894695,-119.80680330,465.19,,,,,,
16547,7230,35.98,21.89,14.08,26661.55,Metal Loss,External,15,0.038,0.4,0.6,04:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63894672,-119.80680376,465.19,,,,,,
16548,7230,35.98,21.90,14.07,26661.56,Metal Loss,External,12,0.030,0.3,0.6,10:41,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63894672,-119.80680377,465.19,,,,,,
16549,7230,35.98,22.00,13.98,26661.65,Metal Loss Group,External,21,0.053,0.6,1.3,00:00,,ERW,0.250,X42,8.625,1440,,0.670,2149,2984,35.63894664,-119.80680392,465.19,,,,,,
16550,7230,35.98,22.20,13.78,26661.86,Metal Loss Group,External,23,0.058,0.7,1.9,04:04,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.63894632,-119.80680455,465.19,,,,,,
16551,7230,35.98,22.53,13.45,26662.19,Metal Loss,External,21,0.053,0.3,0.5,07:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63894585,-119.80680550,465.19,,,,,,
16552,7230,35.98,22.72,13.26,26662.37,Metal Loss,External,20,0.050,0.3,0.5,07:14,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63894557,-119.80680606,465.19,,,,,,
16553,7230,35.98,22.81,13.17,26662.47,Metal Loss,External,11,0.028,0.3,0.6,03:09,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63894542,-119.80680636,465.18,,,,,,
16554,7230,35.98,23.02,12.96,26662.67,Metal Loss,External,10,0.025,0.3,0.6,07:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63894518,-119.80680684,465.18,,,,,,
16555,7230,35.98,23.07,12.91,26662.72,Metal Loss Group,External,20,0.050,3.6,5.2,03:25,,ERW,0.250,X42,8.625,1440,,0.736,1957,2718,35.63894508,-119.80680704,465.18,,,,,,
16556,7230,35.98,23.10,12.88,26662.75,Metal Loss,External,17,0.043,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63894504,-119.80680711,465.18,,,,,,
16557,7230,35.98,23.30,12.68,26662.95,Metal Loss,External,21,0.053,0.3,0.5,06:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63894473,-119.80680774,465.18,,,,,,
16558,7230,35.98,24.12,11.86,26663.77,Metal Loss,External,18,0.045,0.3,0.5,06:03,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63894358,-119.80681004,465.17,,,,,,
16559,7230,35.98,24.26,11.71,26663.92,Metal Loss,External,18,0.045,0.3,0.6,06:25,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63894339,-119.80681040,465.17,,,,,,
16560,7230,35.98,24.26,11.71,26663.92,Metal Loss Group,External,18,0.045,0.5,1.9,07:48,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.63894339,-119.80681040,465.17,,,,,,
16561,7230,35.98,24.29,11.69,26663.94,Metal Loss,External,10,0.025,0.6,1.1,04:03,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.63894331,-119.80681057,465.17,,,,,,
16562,7230,35.98,24.46,11.51,26664.12,Metal Loss,External,10,0.025,0.3,0.6,03:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63894308,-119.80681102,465.17,,,,,,
16563,7230,35.98,24.65,11.33,26664.31,Metal Loss,External,10,0.025,0.3,0.6,08:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63894278,-119.80681162,465.17,,,,,,
16564,7230,35.98,24.90,11.07,26664.56,Metal Loss,External,11,0.028,0.3,0.6,08:03,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63894245,-119.80681229,465.17,,,,,,
16565,7230,35.98,24.94,11.04,26664.59,Metal Loss,External,10,0.025,0.3,0.6,05:45,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63894242,-119.80681234,465.17,,,,,,
16566,7230,35.98,25.03,10.95,26664.68,Metal Loss,External,11,0.028,0.3,0.6,08:10,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63894227,-119.80681264,465.17,,,,,,
16567,7230,35.98,25.11,10.87,26664.76,Metal Loss,External,11,0.028,0.3,0.6,03:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63894214,-119.80681291,465.17,,,,,,
16568,7230,35.98,25.17,10.81,26664.82,Metal Loss,External,15,0.038,0.3,0.5,08:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63894208,-119.80681301,465.17,,,,,,
16569,7230,35.98,25.34,10.64,26664.99,Metal Loss,External,23,0.058,0.3,0.6,07:29,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.63894181,-119.80681356,465.16,,,,,,
16570,7230,35.98,25.58,10.40,26665.23,Metal Loss Group,External,18,0.045,2.2,4.8,04:04,,ERW,0.250,X42,8.625,1440,,0.706,2038,2831,35.63894149,-119.80681421,465.16,,,,,,
16571,7230,35.98,29.56,6.42,26669.21,Metal Loss Group,External,20,0.050,0.5,2.4,07:09,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63893578,-119.80682559,465.13,,,,,,
16572,7230,35.98,29.73,6.25,26669.38,Metal Loss,External,11,0.028,0.3,0.6,09:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63893558,-119.80682600,465.13,,,,,,
16573,7230,35.98,29.86,6.12,26669.51,Metal Loss,External,10,0.025,0.5,0.9,09:31,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63893540,-119.80682635,465.13,,,,,,
16574,7230,35.98,30.36,5.61,26670.02,Metal Loss,External,24,0.060,0.3,0.6,09:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.63893462,-119.80682790,465.13,,,,,,
16575,7230,35.98,30.51,5.47,26670.17,Metal Loss Group,External,20,0.050,0.5,1.7,09:03,,ERW,0.250,X42,8.625,1440,,0.668,2157,2996,35.63893446,-119.80682822,465.12,,,,,,
16576,7230,35.98,31.82,4.16,26671.47,Stopple,,,,,,00:50,,ERW,0.250,X42,8.625,1440,,,,,35.63893249,-119.80683215,465.11,,,,,,
16577,7230,35.98,32.78,3.20,26672.43,Tap,,,,,,11:49,,ERW,0.250,X42,8.625,1440,,,,,35.63893109,-119.80683497,465.11,,,,,,
16578,7230,35.98,33.46,2.51,26673.12,Metal Loss,External,16,0.040,0.4,0.6,05:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63893010,-119.80683698,465.11,,,,,,
16579,7230,35.98,33.58,2.39,26673.24,Metal Loss,External,12,0.030,0.3,0.6,05:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63892995,-119.80683728,465.11,,,,,,
16580,7230,35.98,33.80,2.18,26673.45,Metal Loss,External,12,0.030,0.3,0.6,06:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63892965,-119.80683790,465.11,,,,,,
16581,7230,35.98,33.87,2.10,26673.53,Tap,,,,,,00:35,,ERW,0.250,X42,8.625,1440,,,,,35.63892952,-119.80683816,465.11,,,,,,
16582,7230,35.98,34.21,1.76,26673.87,Metal Loss,External,13,0.033,0.3,0.6,01:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63892905,-119.80683912,465.11,,,,,,
16583,7240,1.97,35.98,1.97,26675.63,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,,,,,35.63892656,-119.80684417,465.12,,,,,,
16584,7250,1.64,1.97,1.64,26677.60,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.63892376,-119.80684987,465.08,,,,,,
16585,7250,1.64,0.87,0.77,26678.47,Bend,,,,,,05:56,45° 3D Over Forged Bend,Elbow,,,8.625,1440,,,,,35.63892266,-119.80685219,464.86,,,,,,
16586,7260,1.76,1.64,1.76,26679.23,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,,,,,35.63892180,-119.80685407,464.41,,,,,,
16587,7270,1.65,1.76,1.65,26680.99,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.63892014,-119.80685769,463.26,,,,,,
16588,7270,1.65,0.84,0.82,26681.83,Bend,,,,,,11:57,45° 3D Sag Forged Bend,Elbow,,,8.625,1440,,,,,35.63891916,-119.80685979,462.82,,,,,,
16589,7280,8.98,1.65,8.98,26682.65,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,00:02,,,,35.63891812,-119.80686201,462.67,,,,,,
16590,7280,8.98,7.83,1.15,26690.47,AGM 8A,,,,,,,AGM 8A Sta. 222+03 PLM in field- from 2017 Data,ERW,0.322,X42,8.625,1440,,,,,35.63890711,-119.80688479,462.71,,,,,,
16591,7290,3.12,8.98,3.12,26691.62,Girth Weld,,,,,,,,Valve,,,8.625,1440,,,,,35.63890551,-119.80688806,462.72,,,,,,
16592,7290,3.12,0.46,2.66,26692.08,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.63890487,-119.80688938,462.72,,,,,,
16593,7290,3.12,1.57,1.55,26693.19,Valve,,,,,,,,Valve,,,8.625,1440,,,,,35.63890327,-119.80689267,462.73,,,,,,
16594,7290,3.12,2.66,0.46,26694.27,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.63890170,-119.80689589,462.74,,,,,,
16595,7300,2.02,3.12,2.02,26694.74,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,10:47,,,,35.63890106,-119.80689720,462.74,,,,,,
16596,7300,2.02,1.47,0.55,26696.21,Pipe Support,,,,1.8,9.3,06:52,,ERW,0.322,X42,8.625,1440,,,,,35.63889897,-119.80690148,462.75,,,,,,
16597,7310,1.20,2.02,1.20,26696.76,Girth Weld,,,,,,,,Tee,,,8.625,1440,,,,,35.63889820,-119.80690306,462.76,,,,,,
16598,7310,1.20,0.55,0.65,26697.30,Tee,,,,,,00:41,,Tee,,,8.625,1440,,,,,35.63889742,-119.80690465,462.76,,,,,,
16599,7320,10.04,1.20,10.04,26697.95,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,02:39,,,,35.63889648,-119.80690658,462.77,,,,,,
16600,7320,10.04,5.86,4.18,26703.81,Pipe Support,,,,1.8,10.0,06:34,,ERW,0.322,X42,8.625,1440,,,,,35.63888837,-119.80692322,462.81,,,,,,
16601,7320,10.04,9.55,0.49,26707.50,Pipe Support,,,,1.7,10.0,06:40,,ERW,0.322,X42,8.625,1440,,,,,35.63888318,-119.80693371,462.79,,,,,,
16602,7330,1.23,10.04,1.23,26707.99,Girth Weld,,,,,,,,Tee,,,8.625,1440,,,,,35.63888250,-119.80693508,462.79,,,,,,
16603,7330,1.23,0.56,0.68,26708.55,Tee,,,,,,00:41,,Tee,,,8.625,1440,,,,,35.63888172,-119.80693666,462.78,,,,,,
16604,7340,7.13,1.23,7.13,26709.22,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,08:10,,,,35.63888074,-119.80693863,462.78,,,,,,
16605,7340,7.13,0.54,6.59,26709.76,Tap,,,,,,00:27,,ERW,0.322,X42,8.625,1440,,,,,35.63888002,-119.80694010,462.78,,,,,,
16606,7350,9.20,7.13,9.20,26716.35,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,11:48,,,,35.63887062,-119.80695909,462.74,,,,,,
16607,7360,1.60,9.20,1.60,26725.55,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.63885720,-119.80698545,462.81,,,,,,
16608,7360,1.60,0.81,0.79,26726.36,Bend,,,,,,11:57,45° 3D Sag Forged Bend,Elbow,,,8.625,1440,,,,,35.63885612,-119.80698755,463.02,,,,,,
16609,7370,3.21,1.60,3.21,26727.15,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,,,,,35.63885513,-119.80698948,463.47,,,,,,
16610,7380,1.63,3.21,1.63,26730.36,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.63885161,-119.80699607,465.77,,,,,,
16611,7380,1.63,0.83,0.81,26731.18,Bend,,,,,,06:02,45° 3D Over Forged Bend,Elbow,,,8.625,1440,,,,,35.63885052,-119.80699806,466.20,,,,,,
16612,7390,1.75,1.63,1.75,26731.99,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,11:26,,,,35.63884934,-119.80700015,466.37,,,,,,
16613,7400,32.38,1.75,32.38,26733.75,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:32,,,,35.63884673,-119.80700481,466.42,,,,,,
16614,7400,32.38,0.34,32.05,26734.08,Metal Loss,External,23,0.058,0.3,0.5,07:00,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63884618,-119.80700580,466.43,,,,,,
16615,7400,32.38,1.60,30.79,26735.34,Tap,,,,,,00:28,,ERW,0.250,X42,8.625,1440,,,,,35.63884423,-119.80700929,466.46,,,,,,
16616,7400,32.38,2.67,29.71,26736.42,Tap,,,,,,11:47,,ERW,0.250,X42,8.625,1440,,,,,35.63884254,-119.80701232,466.49,,,,,,
16617,7400,32.38,3.61,28.77,26737.36,Stopple,,,,,,00:29,,ERW,0.250,X42,8.625,1440,,,,,35.63884103,-119.80701502,466.52,,,,,,
16618,7400,32.38,5.41,26.97,26739.16,Metal Loss,External,10,0.025,0.3,0.6,01:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63883828,-119.80701993,466.57,,,,,,
16619,7400,32.38,5.50,26.88,26739.25,Metal Loss,External,13,0.033,0.3,0.6,02:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63883813,-119.80702020,466.58,,,,,,
16620,7400,32.38,5.90,26.49,26739.64,Metal Loss,External,10,0.025,0.3,0.6,02:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63883754,-119.80702125,466.59,,,,,,
16621,7400,32.38,6.44,25.94,26740.19,Metal Loss,External,10,0.025,0.3,0.6,02:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63883666,-119.80702283,466.60,,,,,,
16622,7400,32.38,6.67,25.72,26740.41,Metal Loss,External,10,0.025,0.3,0.6,02:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63883630,-119.80702348,466.61,,,,,,
16623,7400,32.38,6.96,25.42,26740.71,Metal Loss,External,23,0.058,0.3,0.5,02:59,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63883587,-119.80702425,466.62,,,,,,
