"Item
16624,7400,32.38,7.14,25.25,26740.88,Metal Loss,External,16,0.040,0.3,0.5,03:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63883562,-119.80702469,466.62,,,,,,
16625,7400,32.38,7.41,24.97,26741.16,Metal Loss,External,18,0.045,0.3,0.5,03:19,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63883516,-119.80702552,466.63,,,,,,
16626,7400,32.38,7.65,24.74,26741.39,Metal Loss,External,24,0.060,0.3,0.5,03:08,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63883486,-119.80702606,466.64,,,,,,
16627,7400,32.38,7.95,24.43,26741.70,Metal Loss Group,External,12,0.030,1.6,0.8,02:07,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.63883435,-119.80702697,466.65,,,,,,
16628,7400,32.38,8.23,24.16,26741.97,Metal Loss Group,External,14,0.035,1.4,0.7,02:07,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.63883393,-119.80702771,466.65,,,,,,
16629,7400,32.38,8.54,23.85,26742.28,Metal Loss Group,External,11,0.028,1.4,3.1,00:34,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.63883341,-119.80702864,466.66,,,,,,
16630,7410,41.38,32.38,41.38,26766.13,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:18,,,,35.63879683,-119.80709508,466.92,,,,,,
16631,7420,41.09,41.38,41.09,26807.51,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:58,,,,35.63873416,-119.80721088,466.53,,,,,,
16632,7420,41.09,36.89,4.20,26844.40,Metal Loss,External,13,0.033,0.3,0.8,03:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3010,35.63867846,-119.80731449,466.93,,,,,,
16633,7420,41.09,37.74,3.35,26845.25,Metal Loss,External,10,0.025,0.6,1.0,10:36,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63867722,-119.80731682,466.94,,,,,,
16634,7420,41.09,37.99,3.10,26845.50,Metal Loss Group,External,11,0.028,1.1,1.1,09:59,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.63867687,-119.80731749,466.95,,,,,,
16635,7420,41.09,38.57,2.51,26846.09,Metal Loss Group,External,11,0.028,2.3,1.1,09:47,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.63867592,-119.80731927,466.96,,,,,,
16636,7430,41.34,41.09,41.34,26848.60,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:32,,,,35.63867218,-119.80732629,467.00,,,,,,
16637,7440,41.35,41.34,41.35,26889.93,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:32,,,,35.63861111,-119.80744330,467.59,,,,,,
16638,7440,41.35,39.85,1.50,26929.78,Metal Loss,External,17,0.043,0.3,0.5,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63855270,-119.80755635,467.95,,,,,,
16639,7450,41.39,41.35,41.39,26931.28,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:44,,,,35.63855053,-119.80756057,467.97,,,,,,
16640,7450,41.39,3.36,38.03,26934.64,Metal Loss,External,16,0.040,0.3,0.5,03:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63854558,-119.80757017,467.99,,,,,,
16641,7450,41.39,3.98,37.41,26935.26,Metal Loss,External,17,0.043,0.3,0.5,09:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63854470,-119.80757187,468.00,,,,,,
16642,7450,41.39,4.81,36.59,26936.09,Metal Loss,External,10,0.025,0.3,0.6,04:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63854352,-119.80757417,468.01,,,,,,
16643,7450,41.39,5.06,36.33,26936.34,Metal Loss,External,10,0.025,0.6,1.0,04:45,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63854316,-119.80757487,468.01,,,,,,
16644,7450,41.39,5.52,35.87,26936.80,Metal Loss Group,External,10,0.025,0.4,0.7,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63854242,-119.80757630,468.01,,,,,,
16645,7450,41.39,5.54,35.85,26936.82,Metal Loss Group,External,10,0.025,0.4,0.8,05:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63854239,-119.80757636,468.01,,,,,,
16646,7460,41.39,41.39,41.39,26972.67,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:02,,,,35.63848955,-119.80767793,468.40,,,,,,
16647,7470,41.40,41.39,41.40,27014.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:22,,,,35.63842834,-119.80779495,468.81,,,,,,
16648,7470,41.40,22.32,19.08,27036.38,Metal Loss,External,17,0.043,0.3,0.5,02:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63839518,-119.80785804,468.83,,,,,,
16649,7480,40.86,41.40,40.86,27055.46,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:53,,,,35.63836687,-119.80791183,468.93,,,,,,
16650,7480,40.86,0.65,40.21,27056.11,Metal Loss,External,12,0.030,0.3,0.6,09:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63836589,-119.80791370,468.93,,,,,,
16651,7480,40.86,0.82,40.05,27056.28,Metal Loss,External,11,0.028,0.3,0.6,09:54,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63836567,-119.80791411,468.93,,,,,,
16652,7480,40.86,0.95,39.92,27056.41,Metal Loss,External,10,0.025,0.3,0.6,09:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63836548,-119.80791447,468.93,,,,,,
16653,7480,40.86,1.25,39.61,27056.71,Metal Loss,External,10,0.025,0.5,0.9,09:59,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63836502,-119.80791534,468.94,,,,,,
16654,7480,40.86,1.74,39.12,27057.20,Metal Loss Group,External,14,0.035,1.2,1.0,09:57,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.63836433,-119.80791666,468.94,,,,,,
16655,7480,40.86,2.28,38.59,27057.74,Metal Loss,External,12,0.030,0.5,0.9,10:54,,ERW,0.250,X42,8.625,1440,,0.666,2162,3002,35.63836351,-119.80791822,468.94,,,,,,
16656,7480,40.86,2.49,38.37,27057.95,Metal Loss,External,10,0.025,0.3,0.6,01:34,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63836319,-119.80791883,468.94,,,,,,
16657,7480,40.86,2.53,38.33,27058.00,Metal Loss Group,External,23,0.058,2.7,4.6,09:16,,ERW,0.250,X42,8.625,1440,,0.734,1963,2726,35.63836314,-119.80791893,468.94,,,,,,
16658,7480,40.86,2.60,38.26,27058.06,Metal Loss Group,External,12,0.030,5.4,2.0,01:23,,ERW,0.250,X42,8.625,1440,,0.714,2018,2803,35.63836302,-119.80791915,468.94,,,,,,
16659,7480,40.86,2.95,37.91,27058.41,Metal Loss,External,14,0.035,0.3,0.6,10:55,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63836249,-119.80792015,468.95,,,,,,
16660,7480,40.86,3.13,37.73,27058.59,Metal Loss,External,10,0.025,0.3,0.6,10:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63836227,-119.80792057,468.95,,,,,,
16661,7480,40.86,3.16,37.70,27058.62,Metal Loss Group,External,10,0.025,3.8,1.0,01:40,,ERW,0.250,X42,8.625,1440,,0.698,2063,2866,35.63836218,-119.80792076,468.95,,,,,,
16662,7480,40.86,3.26,37.61,27058.72,Metal Loss,External,10,0.025,0.4,0.8,10:52,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63836210,-119.80792090,468.95,,,,,,
16663,7480,40.86,3.44,37.42,27058.90,Metal Loss Group,External,16,0.040,0.6,1.7,10:33,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63836178,-119.80792151,468.95,,,,,,
16664,7480,40.86,3.56,37.30,27059.03,Metal Loss Group,External,10,0.025,1.6,1.3,01:28,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.63836161,-119.80792183,468.95,,,,,,
16665,7480,40.86,3.61,37.25,27059.08,Metal Loss Group,External,31,0.078,4.6,4.8,08:50,,ERW,0.250,X42,8.625,1440,,0.810,1778,2470,35.63836150,-119.80792204,468.95,,,,,,
16666,7480,40.86,3.79,37.08,27059.25,Metal Loss Group,External,19,0.048,1.8,2.3,01:57,,ERW,0.250,X42,8.625,1440,,0.699,2059,2860,35.63836129,-119.80792245,468.95,,,,,,
16667,7480,40.86,4.08,36.79,27059.54,Metal Loss,External,14,0.035,0.7,0.8,03:44,At Seam,ERW,0.250,X42,8.625,1440,,0.669,2152,2988,35.63836082,-119.80792333,468.95,,,,,,
16668,7480,40.86,4.11,36.75,27059.57,Metal Loss,External,10,0.025,0.3,0.6,08:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63836080,-119.80792337,468.95,,,,,,
16669,7480,40.86,4.23,36.64,27059.69,Metal Loss Group,External,10,0.025,2.1,2.5,06:59,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.63836063,-119.80792369,468.95,,,,,,
16670,7480,40.86,4.53,36.33,27060.00,Metal Loss,External,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63836014,-119.80792463,468.95,,,,,,
16671,7480,40.86,4.56,36.30,27060.02,Metal Loss,External,10,0.025,0.3,0.6,04:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63836012,-119.80792466,468.95,,,,,,
16672,7480,40.86,35.40,5.46,27090.86,Metal Loss Group,External,13,0.033,2.3,3.8,04:33,,ERW,0.250,X42,8.625,1440,,0.694,2076,2884,35.63831398,-119.80801142,468.96,,,,,,
16673,7480,40.86,35.76,5.10,27091.22,Metal Loss Group,External,13,0.033,0.9,2.8,05:21,,ERW,0.250,X42,8.625,1440,,0.671,2146,2980,35.63831346,-119.80801241,468.96,,,,,,
16674,7480,40.86,36.03,4.83,27091.49,Metal Loss Group,External,14,0.035,1.4,2.4,05:13,,ERW,0.250,X42,8.625,1440,,0.682,2112,2934,35.63831300,-119.80801326,468.96,,,,,,
16675,7480,40.86,36.30,4.57,27091.76,Metal Loss,External,22,0.055,0.3,0.5,06:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63831263,-119.80801397,468.96,,,,,,
16676,7480,40.86,36.51,4.35,27091.98,Metal Loss,External,10,0.025,0.3,0.6,07:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63831229,-119.80801460,468.96,,,,,,
16677,7480,40.86,36.64,4.23,27092.10,Metal Loss Group,External,18,0.045,0.4,2.2,05:22,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63831213,-119.80801491,468.96,,,,,,
16678,7480,40.86,36.67,4.19,27092.13,Metal Loss Group,External,10,0.025,1.1,1.6,07:47,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.63831209,-119.80801497,468.96,,,,,,
16679,7480,40.86,36.98,3.88,27092.44,Metal Loss Group,External,18,0.045,0.3,1.6,04:49,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63831162,-119.80801587,468.96,,,,,,
16680,7480,40.86,37.01,3.85,27092.48,Metal Loss,External,10,0.025,0.4,0.7,07:54,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63831158,-119.80801593,468.96,,,,,,
16681,7480,40.86,37.18,3.68,27092.64,Metal Loss,External,16,0.040,0.3,0.5,11:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63831127,-119.80801652,468.96,,,,,,
16682,7480,40.86,40.81,0.05,27096.27,Metal Loss,External,22,0.055,0.3,0.6,09:59,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63830587,-119.80802672,468.96,,,,,,
16683,7490,41.46,40.86,41.46,27096.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:46,,,,35.63830582,-119.80802681,468.96,,,,,,
16684,7500,41.45,41.46,41.45,27137.78,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:44,,,,35.63824417,-119.80814376,469.09,,,,,,
16685,7500,41.45,16.31,25.14,27154.09,Metal Loss Group,External,33,0.083,2.1,8.9,04:31,,ERW,0.250,X42,8.625,1440,,0.751,1917,2663,35.63821982,-119.80818981,469.14,,,,,,
16686,7500,41.45,16.47,24.98,27154.26,Metal Loss Group,External,20,0.050,1.1,4.8,07:57,,ERW,0.250,X42,8.625,1440,,0.683,2107,2927,35.63821961,-119.80819021,469.14,,,,,,
16687,7500,41.45,16.59,24.86,27154.37,Metal Loss,External,19,0.048,0.3,0.5,04:53,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63821945,-119.80819053,469.14,,,,,,
16688,7500,41.45,16.63,24.82,27154.42,Metal Loss Group,External,13,0.033,3.5,3.6,01:08,,ERW,0.250,X42,8.625,1440,,0.707,2037,2829,35.63821934,-119.80819073,469.14,,,,,,
16689,7500,41.45,16.80,24.65,27154.59,Metal Loss,External,10,0.025,0.6,1.1,03:36,At Seam,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63821912,-119.80819115,469.15,,,,,,
16690,7500,41.45,16.93,24.52,27154.72,Metal Loss Group,External,10,0.025,1.8,3.0,09:48,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.63821894,-119.80819151,469.15,,,,,,
16691,7500,41.45,17.26,24.19,27155.05,Metal Loss,External,10,0.025,0.3,0.6,00:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63821844,-119.80819247,469.15,,,,,,
16692,7500,41.45,17.32,24.13,27155.10,Metal Loss,External,10,0.025,0.4,0.8,11:00,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63821832,-119.80819270,469.15,,,,,,
16693,7500,41.45,17.56,23.89,27155.35,Metal Loss Group,External,19,0.048,1.6,3.5,08:31,,ERW,0.250,X42,8.625,1440,,0.694,2073,2880,35.63821798,-119.80819336,469.15,,,,,,
16694,7500,41.45,17.60,23.85,27155.39,Metal Loss,External,20,0.050,0.3,0.5,03:52,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63821794,-119.80819343,469.15,,,,,,
16695,7500,41.45,17.73,23.72,27155.51,Metal Loss Group,External,22,0.055,1.8,5.0,01:55,At Seam,ERW,0.250,X42,8.625,1440,,0.706,2039,2831,35.63821777,-119.80819375,469.16,,,,,,
16696,7500,41.45,17.78,23.67,27155.57,Metal Loss,External,10,0.025,0.5,0.9,08:43,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63821764,-119.80819400,469.16,,,,,,
16697,7500,41.45,17.80,23.65,27155.58,Metal Loss Group,External,21,0.053,0.6,3.3,06:26,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.63821764,-119.80819400,469.16,,,,,,
16698,7500,41.45,17.93,23.52,27155.71,Metal Loss,External,10,0.025,0.3,0.5,07:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63821745,-119.80819436,469.16,,,,,,
16699,7500,41.45,17.93,23.52,27155.72,Metal Loss,External,16,0.040,0.3,0.5,05:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63821745,-119.80819436,469.16,,,,,,
16700,7500,41.45,18.07,23.38,27155.86,Metal Loss Group,External,16,0.040,0.9,4.0,04:07,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.63821727,-119.80819472,469.16,,,,,,
16701,7500,41.45,34.52,6.93,27172.30,Metal Loss,External,10,0.025,0.5,0.9,07:30,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63819299,-119.80824139,469.33,,,,,,
16702,7510,41.42,41.45,41.42,27179.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,08:49,,,,35.63818278,-119.80826103,469.40,,,,,,
16703,7510,41.42,2.28,39.14,27181.52,Metal Loss Group,External,10,0.025,1.5,1.7,04:29,,ERW,0.250,X42,8.625,1440,,0.677,2126,2952,35.63817942,-119.80826748,469.43,,,,,,
16704,7510,41.42,2.50,38.93,27181.73,Metal Loss Group,External,10,0.025,0.4,1.1,07:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63817909,-119.80826812,469.43,,,,,,
16705,7510,41.42,2.63,38.80,27181.86,Metal Loss Group,External,10,0.025,0.3,1.5,03:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63817891,-119.80826846,469.43,,,,,,
16706,7510,41.42,2.89,38.53,27182.12,Metal Loss Group,External,14,0.035,1.1,1.0,09:18,,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.63817855,-119.80826915,469.43,,,,,,
16707,7510,41.42,3.12,38.30,27182.35,Metal Loss,External,23,0.058,0.3,0.6,04:20,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.63817820,-119.80826982,469.44,,,,,,
16708,7510,41.42,3.18,38.24,27182.42,Metal Loss Group,External,11,0.028,0.4,1.9,09:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.63817809,-119.80827004,469.44,,,,,,
16709,7510,41.42,3.38,38.04,27182.61,Metal Loss,External,10,0.025,0.6,1.0,09:15,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63817779,-119.80827062,469.44,,,,,,
16710,7510,41.42,3.76,37.67,27182.99,Metal Loss,External,10,0.025,0.5,0.9,09:48,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63817726,-119.80827164,469.44,,,,,,
16711,7510,41.42,3.80,37.62,27183.03,Metal Loss Group,External,21,0.053,0.5,1.2,03:45,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.63817722,-119.80827171,469.44,,,,,,
16712,7510,41.42,4.42,37.01,27183.65,Metal Loss,External,11,0.028,0.3,0.6,03:44,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63817626,-119.80827357,469.45,,,,,,
16713,7510,41.42,4.53,36.90,27183.76,Metal Loss,External,22,0.055,0.3,0.6,04:05,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63817610,-119.80827389,469.45,,,,,,
16714,7510,41.42,4.72,36.70,27183.95,Metal Loss,External,11,0.028,0.3,0.6,03:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63817586,-119.80827434,469.45,,,,,,
16715,7510,41.42,5.13,36.29,27184.36,Metal Loss,External,10,0.025,0.3,0.6,11:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63817525,-119.80827552,469.45,,,,,,
16716,7510,41.42,5.27,36.16,27184.50,Metal Loss,External,10,0.025,0.3,0.6,11:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63817506,-119.80827590,469.45,,,,,,
16717,7510,41.42,5.57,35.85,27184.80,Metal Loss,External,11,0.028,0.3,0.6,11:49,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63817457,-119.80827684,469.45,,,,,,
16718,7510,41.42,5.74,35.68,27184.97,Metal Loss Group,External,10,0.025,1.6,3.0,02:23,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.63817436,-119.80827725,469.45,,,,,,
16719,7510,41.42,6.04,35.39,27185.27,Metal Loss,External,24,0.060,0.3,0.5,02:07,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63817391,-119.80827812,469.45,,,,,,
16720,7510,41.42,6.15,35.27,27185.38,Metal Loss,External,10,0.025,0.6,1.0,01:59,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63817373,-119.80827847,469.45,,,,,,
16721,7510,41.42,6.32,35.10,27185.55,Metal Loss,External,10,0.025,0.4,0.8,02:13,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63817353,-119.80827884,469.46,,,,,,
16722,7510,41.42,6.46,34.96,27185.69,Metal Loss,External,18,0.045,0.3,0.5,02:14,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63817326,-119.80827937,469.46,,,,,,
16723,7510,41.42,6.48,34.95,27185.71,Metal Loss,External,23,0.058,0.3,0.5,04:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63817326,-119.80827938,469.46,,,,,,
16724,7510,41.42,6.61,34.81,27185.85,Metal Loss,External,16,0.040,0.3,0.5,01:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63817306,-119.80827977,469.46,,,,,,
16725,7510,41.42,6.61,34.81,27185.85,Metal Loss Group,External,29,0.073,0.8,4.4,02:56,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.63817306,-119.80827977,469.46,,,,,,
16726,7510,41.42,6.83,34.60,27186.06,Metal Loss,External,10,0.025,0.3,0.6,11:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63817272,-119.80828042,469.46,,,,,,
16727,7510,41.42,6.93,34.49,27186.16,Metal Loss Group,External,23,0.058,0.5,1.1,03:55,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.63817258,-119.80828069,469.46,,,,,,
16728,7510,41.42,10.92,30.50,27190.16,Metal Loss,External,18,0.045,0.4,0.6,10:16,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.63816671,-119.80829204,469.48,,,,,,
16729,7510,41.42,26.38,15.04,27205.61,Metal Loss,External,24,0.060,0.3,0.5,10:01,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63814398,-119.80833586,469.56,,,,,,
16730,7510,41.42,27.35,14.07,27206.59,Metal Loss,External,19,0.048,0.3,0.5,09:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63814258,-119.80833854,469.56,,,,,,
16731,7510,41.42,27.55,13.87,27206.78,Metal Loss Group,External,10,0.025,0.4,0.8,10:22,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63814228,-119.80833912,469.56,,,,,,
16732,7510,41.42,27.71,13.72,27206.94,Metal Loss Group,External,10,0.025,0.3,1.0,09:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63814208,-119.80833951,469.56,,,,,,
16733,7510,41.42,27.74,13.68,27206.97,Metal Loss,External,11,0.028,0.3,0.6,10:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63814197,-119.80833971,469.56,,,,,,
16734,7510,41.42,28.32,13.10,27207.55,Metal Loss,External,10,0.025,0.3,0.6,09:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63814112,-119.80834134,469.57,,,,,,
16735,7510,41.42,28.48,12.94,27207.71,Metal Loss Group,External,10,0.025,1.1,2.1,09:18,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.63814092,-119.80834172,469.57,,,,,,
16736,7510,41.42,28.82,12.60,27208.06,Metal Loss Group,External,10,0.025,1.4,2.1,08:47,At Seam,ERW,0.250,X42,8.625,1440,,0.676,2130,2959,35.63814041,-119.80834269,469.57,,,,,,
16737,7510,41.42,29.14,12.29,27208.37,Metal Loss Group,External,10,0.025,1.2,2.2,09:11,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.63813993,-119.80834362,469.57,,,,,,
16738,7520,41.41,41.42,41.41,27220.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:32,,,,35.63812178,-119.80837836,469.62,,,,,,
16739,7520,41.41,3.82,37.59,27224.48,Metal Loss,External,13,0.033,0.3,0.6,07:50,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63811613,-119.80838925,469.64,,,,,,
16740,7520,41.41,4.07,37.34,27224.73,Metal Loss Group,External,21,0.053,0.9,2.5,07:24,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.63811577,-119.80838994,469.64,,,,,,
16741,7520,41.41,4.16,37.25,27224.81,Metal Loss,External,10,0.025,0.6,1.1,04:04,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.63811564,-119.80839020,469.64,,,,,,
16742,7520,41.41,4.40,37.01,27225.05,Metal Loss Group,External,10,0.025,0.4,1.1,04:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63811530,-119.80839085,469.64,,,,,,
16743,7520,41.41,4.50,36.91,27225.16,Metal Loss,External,15,0.038,0.3,0.5,07:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63811515,-119.80839115,469.64,,,,,,
16744,7520,41.41,4.81,36.60,27225.46,Metal Loss,External,18,0.045,0.3,0.5,07:35,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63811475,-119.80839192,469.65,,,,,,
16745,7520,41.41,5.40,36.01,27226.05,Metal Loss,External,17,0.043,0.3,0.5,07:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63811382,-119.80839371,469.65,,,,,,
16746,7520,41.41,7.37,34.04,27228.02,Metal Loss Group,External,13,0.033,0.7,3.2,04:48,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63811095,-119.80839926,469.66,,,,,,
16747,7520,41.41,7.57,33.84,27228.22,Metal Loss,External,20,0.050,0.3,0.5,03:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63811065,-119.80839984,469.67,,,,,,
16748,7520,41.41,8.08,33.33,27228.73,Metal Loss Group,External,13,0.033,0.8,1.1,03:37,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.63810993,-119.80840123,469.67,,,,,,
16749,7520,41.41,8.63,32.78,27229.29,Metal Loss,External,17,0.043,0.3,0.5,03:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63810911,-119.80840282,469.67,,,,,,
16750,7520,41.41,9.15,32.26,27229.80,Metal Loss,External,16,0.040,0.3,0.5,07:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63810832,-119.80840434,469.68,,,,,,
16751,7520,41.41,10.11,31.30,27230.77,Metal Loss Group,External,19,0.048,0.3,0.8,10:00,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.63810694,-119.80840701,469.68,,,,,,
16752,7520,41.41,10.29,31.12,27230.94,Metal Loss,External,20,0.050,0.3,0.5,09:50,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63810666,-119.80840755,469.69,,,,,,
16753,7520,41.41,10.55,30.86,27231.20,Metal Loss,External,16,0.040,0.3,0.5,09:57,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63810630,-119.80840826,469.69,,,,,,
16754,7520,41.41,10.83,30.58,27231.48,Metal Loss Group,External,13,0.033,0.6,1.2,07:19,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.63810590,-119.80840903,469.69,,,,,,
16755,7520,41.41,10.99,30.42,27231.64,Metal Loss Group,External,16,0.040,1.5,1.3,07:41,,ERW,0.250,X42,8.625,1440,,0.687,2096,2910,35.63810563,-119.80840956,469.69,,,,,,
16756,7520,41.41,11.02,30.39,27231.67,Metal Loss,External,11,0.028,0.3,0.6,06:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63810560,-119.80840960,469.69,,,,,,
16757,7520,41.41,11.16,30.25,27231.81,Metal Loss,External,15,0.038,0.3,0.5,09:19,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63810541,-119.80840997,469.69,,,,,,
16758,7520,41.41,16.78,24.63,27237.43,Metal Loss Group,External,22,0.055,1.0,2.1,07:18,,ERW,0.250,X42,8.625,1440,,0.681,2114,2937,35.63809713,-119.80842597,469.73,,,,,,
16759,7520,41.41,16.81,24.60,27237.47,Metal Loss Group,External,11,0.028,0.9,1.1,04:33,,ERW,0.250,X42,8.625,1440,,0.670,2148,2984,35.63809709,-119.80842604,469.73,,,,,,
16760,7520,41.41,16.99,24.42,27237.65,Metal Loss,External,10,0.025,0.3,0.6,04:15,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63809680,-119.80842661,469.73,,,,,,
16761,7520,41.41,17.00,24.41,27237.65,Metal Loss Group,External,11,0.028,0.5,1.1,07:34,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.63809680,-119.80842661,469.73,,,,,,
16762,7520,41.41,17.15,24.26,27237.81,Metal Loss Group,External,12,0.030,0.3,0.8,07:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63809660,-119.80842699,469.73,,,,,,
16763,7520,41.41,17.21,24.20,27237.86,Metal Loss,External,21,0.053,0.3,0.5,09:27,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63809649,-119.80842721,469.74,,,,,,
16764,7520,41.41,17.30,24.11,27237.95,Metal Loss Group,External,13,0.033,0.4,0.7,03:34,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.63809640,-119.80842739,469.74,,,,,,
16765,7520,41.41,17.53,23.88,27238.19,Metal Loss,External,16,0.040,0.3,0.5,04:01,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63809608,-119.80842800,469.74,,,,,,
16766,7520,41.41,17.60,23.81,27238.25,Metal Loss Group,External,29,0.073,0.9,2.4,06:45,,ERW,0.250,X42,8.625,1440,,0.687,2097,2912,35.63809594,-119.80842828,469.74,,,,,,
16767,7520,41.41,17.88,23.53,27238.53,Metal Loss Group,External,17,0.043,1.3,5.3,05:34,,ERW,0.250,X42,8.625,1440,,0.683,2110,2930,35.63809558,-119.80842897,469.74,,,,,,
16768,7520,41.41,29.86,11.55,27250.51,Metal Loss Group,External,18,0.045,2.5,2.2,02:43,,ERW,0.250,X42,8.625,1440,,0.712,2021,2808,35.63807805,-119.80846314,469.80,,,,,,
16769,7520,41.41,30.21,11.20,27250.86,Metal Loss,External,10,0.025,0.5,0.9,02:42,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63807756,-119.80846411,469.80,,,,,,
16770,7520,41.41,30.34,11.07,27250.99,Metal Loss,External,20,0.050,0.3,0.5,03:32,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63807738,-119.80846446,469.80,,,,,,
16771,7520,41.41,30.65,10.76,27251.30,Metal Loss Group,External,18,0.045,0.4,0.9,02:59,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63807690,-119.80846539,469.80,,,,,,
16772,7520,41.41,30.85,10.56,27251.51,Metal Loss,External,11,0.028,0.3,0.6,02:43,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63807659,-119.80846601,469.80,,,,,,
16773,7520,41.41,31.08,10.33,27251.73,Metal Loss,External,23,0.058,0.3,0.5,03:06,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63807626,-119.80846667,469.80,,,,,,
16774,7520,41.41,31.37,10.04,27252.02,Metal Loss Group,External,12,0.030,1.1,1.1,02:54,,ERW,0.250,X42,8.625,1440,,0.673,2139,2970,35.63807588,-119.80846740,469.80,,,,,,
16775,7520,41.41,31.62,9.79,27252.28,Metal Loss Group,External,14,0.035,0.9,1.4,02:43,,ERW,0.250,X42,8.625,1440,,0.672,2144,2977,35.63807546,-119.80846823,469.80,,,,,,
16776,7520,41.41,31.77,9.64,27252.42,Metal Loss,External,14,0.035,0.3,0.6,09:47,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63807529,-119.80846858,469.80,,,,,,
16777,7520,41.41,31.79,9.62,27252.44,Metal Loss Group,External,10,0.025,1.3,2.0,02:21,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.63807527,-119.80846861,469.80,,,,,,
16778,7520,41.41,31.97,9.43,27252.63,Metal Loss Group,External,21,0.053,2.4,2.7,09:21,,ERW,0.250,X42,8.625,1440,,0.719,2003,2782,35.63807495,-119.80846924,469.80,,,,,,
16779,7520,41.41,32.12,9.28,27252.78,Metal Loss Group,External,10,0.025,1.8,1.4,02:58,,ERW,0.250,X42,8.625,1440,,0.680,2117,2940,35.63807476,-119.80846962,469.80,,,,,,
16780,7520,41.41,32.26,9.15,27252.91,Metal Loss,External,11,0.028,0.3,0.6,10:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63807457,-119.80847000,469.80,,,,,,
16781,7520,41.41,32.40,9.01,27253.05,Metal Loss Group,External,21,0.053,0.3,1.0,09:58,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63807432,-119.80847048,469.80,,,,,,
16782,7520,41.41,32.48,8.93,27253.14,Metal Loss,External,17,0.043,0.3,0.5,03:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63807424,-119.80847064,469.80,,,,,,
16783,7520,41.41,33.13,8.28,27253.79,Metal Loss Group,External,10,0.025,0.6,2.0,09:10,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63807330,-119.80847249,469.80,,,,,,
16784,7520,41.41,33.34,8.07,27254.00,Metal Loss,External,10,0.025,0.3,0.6,09:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63807299,-119.80847311,469.80,,,,,,
16785,7520,41.41,37.04,4.37,27257.69,Metal Loss,External,11,0.028,0.3,0.6,04:13,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63806767,-119.80848358,469.81,,,,,,
16786,7520,41.41,37.28,4.13,27257.94,Metal Loss Group,External,22,0.055,0.9,0.5,04:14,,ERW,0.250,X42,8.625,1440,,0.678,2125,2951,35.63806733,-119.80848424,469.81,,,,,,
16787,7520,41.41,37.65,3.76,27258.30,Metal Loss Group,External,16,0.040,3.3,2.0,03:39,,ERW,0.250,X42,8.625,1440,,0.716,2011,2793,35.63806675,-119.80848540,469.81,,,,,,
16788,7520,41.41,38.01,3.40,27258.66,Metal Loss Group,External,10,0.025,1.8,2.6,03:38,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.63806624,-119.80848639,469.81,,,,,,
16789,7520,41.41,38.24,3.17,27258.90,Metal Loss,External,16,0.040,0.3,0.5,03:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63806590,-119.80848705,469.81,,,,,,
16790,7520,41.41,38.46,2.95,27259.11,Metal Loss,External,12,0.030,0.3,0.6,03:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63806559,-119.80848768,469.81,,,,,,
16791,7520,41.41,38.61,2.80,27259.26,Metal Loss,External,10,0.025,0.4,0.7,03:59,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63806540,-119.80848805,469.81,,,,,,
16792,7520,41.41,38.81,2.60,27259.46,Metal Loss Group,External,10,0.025,2.4,1.4,04:18,,ERW,0.250,X42,8.625,1440,,0.687,2097,2912,35.63806510,-119.80848864,469.81,,,,,,
16793,7520,41.41,38.84,2.57,27259.50,Metal Loss,External,21,0.053,0.3,0.5,07:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63806508,-119.80848868,469.81,,,,,,
16794,7520,41.41,39.24,2.17,27259.89,Metal Loss,External,10,0.025,0.3,0.6,04:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63806444,-119.80848993,469.81,,,,,,
16795,7520,41.41,39.50,1.90,27260.16,Metal Loss,External,11,0.028,0.3,0.6,04:36,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63806409,-119.80849062,469.82,,,,,,
16796,7520,41.41,39.91,1.50,27260.56,Metal Loss,External,10,0.025,0.3,0.6,04:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63806348,-119.80849183,469.82,,,,,,
16797,7520,41.41,40.21,1.20,27260.87,Metal Loss,External,18,0.045,0.3,0.5,07:22,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63806308,-119.80849261,469.82,,,,,,
16798,7530,41.43,41.41,41.43,27262.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:34,,,,35.63806131,-119.80849610,469.82,,,,,,
16799,7540,41.35,41.43,41.35,27303.49,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:29,,,,35.63800034,-119.80861347,470.15,,,,,,
16800,7540,41.35,10.03,31.33,27313.52,Metal Loss Group,External,11,0.028,2.4,4.1,02:27,,ERW,0.250,X42,8.625,1440,,0.690,2088,2900,35.63798536,-119.80864172,470.27,,,,,,
16801,7540,41.35,10.11,31.24,27313.60,Metal Loss Group,External,18,0.045,3.5,3.3,07:03,,ERW,0.250,X42,8.625,1440,,0.727,1981,2752,35.63798523,-119.80864197,470.27,,,,,,
16802,7540,41.35,10.40,30.95,27313.89,Metal Loss,External,10,0.025,0.4,0.6,08:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63798482,-119.80864273,470.27,,,,,,
16803,7540,41.35,10.43,30.92,27313.92,Metal Loss,External,11,0.028,0.3,0.6,04:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63798479,-119.80864279,470.27,,,,,,
16804,7540,41.35,10.47,30.88,27313.97,Metal Loss Group,External,16,0.040,1.4,3.2,05:36,,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.63798468,-119.80864301,470.27,,,,,,
16805,7540,41.35,10.70,30.65,27314.19,Metal Loss,External,10,0.025,0.3,0.6,07:10,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63798434,-119.80864363,470.28,,,,,,
16806,7540,41.35,10.71,30.65,27314.20,Metal Loss,External,10,0.025,0.5,0.9,08:13,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63798434,-119.80864365,470.28,,,,,,
16807,7540,41.35,13.12,28.24,27316.61,Metal Loss,External,21,0.053,0.3,0.6,04:23,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.63798076,-119.80865039,470.30,,,,,,
16808,7540,41.35,13.32,28.03,27316.82,Metal Loss Group,External,16,0.040,1.1,2.7,07:11,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.63798043,-119.80865101,470.31,,,,,,
16809,7540,41.35,13.41,27.94,27316.90,Metal Loss,External,10,0.025,0.4,0.6,04:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63798028,-119.80865131,470.31,,,,,,
16810,7540,41.35,13.58,27.77,27317.08,Metal Loss Group,External,18,0.045,0.4,1.7,08:00,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.63798006,-119.80865171,470.31,,,,,,
16811,7540,41.35,13.82,27.54,27317.31,Metal Loss Group,External,29,0.073,2.5,4.3,06:46,,ERW,0.250,X42,8.625,1440,,0.749,1921,2669,35.63797972,-119.80865236,470.31,,,,,,
16812,7540,41.35,13.82,27.53,27317.32,Metal Loss,External,10,0.025,0.3,0.6,03:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797972,-119.80865237,470.31,,,,,,
16813,7540,41.35,14.00,27.36,27317.49,Metal Loss,External,10,0.025,0.3,0.6,03:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797943,-119.80865291,470.31,,,,,,
16814,7540,41.35,14.13,27.22,27317.63,Metal Loss Group,External,10,0.025,1.7,0.9,04:43,,ERW,0.250,X42,8.625,1440,,0.679,2120,2944,35.63797925,-119.80865326,470.31,,,,,,
16815,7540,41.35,14.17,27.18,27317.66,Metal Loss Group,External,23,0.058,2.1,3.5,08:39,,ERW,0.250,X42,8.625,1440,,0.718,2005,2785,35.63797921,-119.80865333,470.31,,,,,,
16816,7540,41.35,14.22,27.14,27317.71,Metal Loss,External,10,0.025,0.3,0.6,03:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797909,-119.80865356,470.31,,,,,,
16817,7540,41.35,14.40,26.95,27317.89,Metal Loss,External,10,0.025,0.4,0.7,03:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63797887,-119.80865398,470.31,,,,,,
16818,7540,41.35,14.41,26.94,27317.90,Metal Loss,External,10,0.025,0.3,0.6,04:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797886,-119.80865399,470.31,,,,,,
16819,7540,41.35,14.42,26.93,27317.92,Metal Loss Group,External,15,0.038,4.5,1.6,10:05,,ERW,0.250,X42,8.625,1440,,0.723,1992,2767,35.63797877,-119.80865417,470.31,,,,,,
16820,7540,41.35,14.50,26.85,27317.99,Metal Loss,External,10,0.025,0.4,0.8,08:06,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63797870,-119.80865430,470.31,,,,,,
16821,7540,41.35,14.63,26.73,27318.12,Metal Loss,External,10,0.025,0.3,0.6,08:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797854,-119.80865461,470.31,,,,,,
16822,7540,41.35,14.68,26.67,27318.18,Metal Loss,External,10,0.025,0.3,0.6,02:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797840,-119.80865487,470.31,,,,,,
16823,7540,41.35,14.74,26.61,27318.24,Metal Loss Group,External,19,0.048,5.7,6.0,07:54,,ERW,0.250,X42,8.625,1440,,0.750,1920,2667,35.63797835,-119.80865496,470.31,,,,,,
16824,7540,41.35,14.87,26.48,27318.36,Metal Loss Group,External,24,0.060,0.4,1.1,04:37,,ERW,0.250,X42,8.625,1440,,0.668,2156,2995,35.63797817,-119.80865530,470.31,,,,,,
16825,7540,41.35,14.93,26.42,27318.42,Metal Loss,External,10,0.025,0.3,0.6,02:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797804,-119.80865555,470.31,,,,,,
16826,7540,41.35,15.01,26.34,27318.50,Metal Loss Group,External,22,0.055,2.5,2.2,04:06,,ERW,0.250,X42,8.625,1440,,0.725,1987,2759,35.63797791,-119.80865579,470.31,,,,,,
16827,7540,41.35,15.25,26.11,27318.74,Metal Loss,External,10,0.025,0.4,0.6,07:57,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63797758,-119.80865643,470.31,,,,,,
16828,7540,41.35,15.32,26.03,27318.81,Metal Loss Group,External,23,0.058,0.6,2.5,09:55,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.63797752,-119.80865655,470.31,,,,,,
16829,7540,41.35,15.37,25.98,27318.87,Metal Loss,External,15,0.038,0.3,0.5,02:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63797740,-119.80865678,470.31,,,,,,
16830,7540,41.35,15.42,25.94,27318.91,Metal Loss,External,21,0.053,0.3,0.5,04:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63797735,-119.80865686,470.31,,,,,,
16831,7540,41.35,15.44,25.92,27318.93,Metal Loss,External,10,0.025,0.4,0.8,07:55,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63797733,-119.80865690,470.31,,,,,,
16832,7540,41.35,15.62,25.73,27319.11,Metal Loss Group,External,17,0.043,1.4,1.1,10:05,,ERW,0.250,X42,8.625,1440,,0.685,2101,2918,35.63797704,-119.80865745,470.31,,,,,,
16833,7540,41.35,15.69,25.67,27319.18,Metal Loss,External,10,0.025,0.4,0.8,03:58,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63797692,-119.80865767,470.31,,,,,,
16834,7540,41.35,15.71,25.64,27319.21,Metal Loss,External,10,0.025,0.3,0.6,08:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797690,-119.80865772,470.31,,,,,,
16835,7540,41.35,15.84,25.51,27319.34,Metal Loss,External,12,0.030,0.3,0.6,01:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63797672,-119.80865807,470.31,,,,,,
16836,7540,41.35,15.90,25.45,27319.40,Metal Loss,External,13,0.033,0.3,0.6,04:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63797658,-119.80865832,470.31,,,,,,
16837,7540,41.35,15.99,25.36,27319.48,Metal Loss,External,11,0.028,0.3,0.6,10:09,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63797652,-119.80865844,470.31,,,,,,
16838,7540,41.35,16.00,25.35,27319.49,Metal Loss,External,15,0.038,0.3,0.5,11:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63797652,-119.80865844,470.31,,,,,,
16839,7540,41.35,16.07,25.28,27319.56,Metal Loss,External,11,0.028,0.3,0.6,02:35,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63797636,-119.80865874,470.31,,,,,,
16840,7540,41.35,16.12,25.23,27319.62,Metal Loss Group,External,24,0.060,3.8,10.5,07:43,,ERW,0.250,X42,8.625,1440,,0.757,1902,2641,35.63797624,-119.80865896,470.31,,,,,,
16841,7540,41.35,16.46,24.90,27319.95,Metal Loss Group,External,12,0.030,1.1,1.6,10:24,,ERW,0.250,X42,8.625,1440,,0.674,2137,2968,35.63797581,-119.80865978,470.31,,,,,,
16842,7540,41.35,16.60,24.76,27320.09,Metal Loss,External,10,0.025,0.3,0.6,09:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63797556,-119.80866026,470.32,,,,,,
16843,7540,41.35,16.81,24.54,27320.31,Metal Loss,External,17,0.043,0.3,0.5,08:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63797523,-119.80866089,470.32,,,,,,
16844,7540,41.35,21.67,19.69,27325.16,Metal Loss Group,External,10,0.025,0.5,1.2,09:10,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63796804,-119.80867455,470.33,,,,,,
16845,7540,41.35,23.97,17.39,27327.46,Metal Loss,External,23,0.058,0.3,0.5,07:30,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63796466,-119.80868097,470.34,,,,,,
16846,7540,41.35,24.40,16.95,27327.89,Metal Loss,External,15,0.038,0.3,0.5,09:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63796398,-119.80868226,470.34,,,,,,
16847,7540,41.35,24.61,16.74,27328.11,Metal Loss Group,External,10,0.025,1.2,2.4,00:11,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.63796366,-119.80868286,470.34,,,,,,
16848,7540,41.35,24.80,16.55,27328.30,Metal Loss,External,10,0.025,0.4,0.8,00:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63796335,-119.80868345,470.34,,,,,,
16849,7540,41.35,25.11,16.25,27328.60,Metal Loss,External,19,0.048,0.3,0.5,01:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63796289,-119.80868432,470.34,,,,,,
16850,7540,41.35,25.18,16.17,27328.68,Metal Loss,External,10,0.025,0.4,0.8,00:23,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63796283,-119.80868444,470.34,,,,,,
16851,7540,41.35,25.52,15.83,27329.02,Metal Loss,External,10,0.025,0.6,1.0,09:05,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63796231,-119.80868542,470.34,,,,,,
16852,7540,41.35,25.64,15.71,27329.14,Metal Loss Group,External,22,0.055,0.8,2.5,00:30,At Seam,ERW,0.250,X42,8.625,1440,,0.675,2132,2961,35.63796214,-119.80868574,470.34,,,,,,
16853,7540,41.35,26.23,15.13,27329.72,Metal Loss,External,10,0.025,0.3,0.6,08:46,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63796127,-119.80868739,470.34,,,,,,
16854,7540,41.35,26.42,14.94,27329.91,Metal Loss Group,External,18,0.045,0.3,0.8,08:56,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63796097,-119.80868797,470.34,,,,,,
16855,7540,41.35,26.45,14.90,27329.95,Metal Loss,External,10,0.025,0.3,0.6,02:00,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63796094,-119.80868802,470.34,,,,,,
16856,7540,41.35,26.76,14.59,27330.26,Metal Loss Group,External,10,0.025,0.4,1.0,09:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63796046,-119.80868893,470.34,,,,,,
16857,7540,41.35,26.92,14.44,27330.41,Metal Loss,External,11,0.028,0.3,0.6,01:33,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63796025,-119.80868933,470.34,,,,,,
16858,7540,41.35,27.04,14.31,27330.53,Metal Loss,External,10,0.025,0.4,0.8,09:12,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63796001,-119.80868978,470.35,,,,,,
16859,7540,41.35,27.10,14.25,27330.60,Metal Loss Group,External,10,0.025,1.1,1.0,01:59,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.63795995,-119.80868990,470.35,,,,,,
16860,7540,41.35,27.29,14.07,27330.78,Metal Loss,External,10,0.025,0.3,0.6,08:48,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63795964,-119.80869050,470.35,,,,,,
16861,7540,41.35,27.99,13.36,27331.48,Metal Loss,External,14,0.035,0.3,0.6,03:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63795863,-119.80869241,470.35,,,,,,
16862,7540,41.35,28.24,13.11,27331.73,Metal Loss,External,10,0.025,0.3,0.6,05:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63795827,-119.80869309,470.35,,,,,,
16863,7550,41.38,41.35,41.38,27344.85,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,08:34,,,,35.63793878,-119.80873010,470.39,,,,,,
16864,7550,41.38,0.42,40.96,27345.27,Metal Loss,External,10,0.025,0.4,0.8,08:53,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63793812,-119.80873133,470.40,,,,,,
16865,7550,41.38,17.72,23.66,27362.57,Metal Loss,External,10,0.025,0.3,0.6,04:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63791242,-119.80878010,470.49,,,,,,
16866,7550,41.38,17.87,23.51,27362.72,Metal Loss Group,External,19,0.048,0.4,1.0,06:39,,ERW,0.250,X42,8.625,1440,,0.666,2161,3002,35.63791222,-119.80878046,470.49,,,,,,
16867,7550,41.38,18.87,22.51,27363.72,Metal Loss,External,10,0.025,0.3,0.6,07:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63791072,-119.80878331,470.49,,,,,,
16868,7550,41.38,19.17,22.21,27364.02,Metal Loss Group,External,10,0.025,0.4,1.1,09:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63791025,-119.80878420,470.50,,,,,,
16869,7550,41.38,21.55,19.83,27366.40,Metal Loss Group,External,10,0.025,1.7,0.9,03:53,,ERW,0.250,X42,8.625,1440,,0.680,2118,2942,35.63790670,-119.80879094,470.51,,,,,,
16870,7550,41.38,21.57,19.81,27366.42,Metal Loss Group,External,23,0.058,0.9,1.2,07:39,,ERW,0.250,X42,8.625,1440,,0.678,2123,2948,35.63790669,-119.80879096,470.51,,,,,,
16871,7550,41.38,21.96,19.43,27366.80,Metal Loss Group,External,11,0.028,1.0,0.6,04:05,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.63790613,-119.80879201,470.51,,,,,,
16872,7550,41.38,21.97,19.42,27366.81,Metal Loss Group,External,23,0.058,1.4,2.1,07:17,,ERW,0.250,X42,8.625,1440,,0.696,2068,2873,35.63790607,-119.80879214,470.51,,,,,,
16873,7550,41.38,22.24,19.14,27367.09,Metal Loss Group,External,11,0.028,0.8,1.9,04:20,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.63790570,-119.80879283,470.51,,,,,,
16874,7560,41.01,41.38,41.01,27386.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:27,,,,35.63787725,-119.80884690,470.55,,,,,,
16875,7570,41.40,41.01,41.40,27427.24,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:22,,,,35.63781667,-119.80896306,470.74,,,,,,
16876,7580,41.34,41.40,41.34,27468.64,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:50,,,,35.63775567,-119.80908028,471.15,,,,,,
16877,7580,41.34,27.97,13.38,27496.61,Metal Loss,External,16,0.040,0.3,0.5,08:10,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63771435,-119.80915935,471.27,,,,,,
16878,7580,41.34,28.14,13.21,27496.77,Metal Loss Group,External,16,0.040,0.3,0.8,07:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63771413,-119.80915977,471.27,,,,,,
16879,7580,41.34,28.34,13.01,27496.98,Metal Loss,External,15,0.038,0.3,0.5,06:29,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63771382,-119.80916036,471.27,,,,,,
16880,7580,41.34,28.68,12.67,27497.32,Metal Loss Group,External,10,0.025,1.6,2.7,06:02,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.63771332,-119.80916132,471.28,,,,,,
16881,7580,41.34,28.89,12.45,27497.53,Metal Loss Group,External,10,0.025,2.1,2.0,06:47,,ERW,0.250,X42,8.625,1440,,0.684,2104,2923,35.63771299,-119.80916195,471.28,,,,,,
16882,7580,41.34,28.92,12.43,27497.55,Metal Loss,External,11,0.028,0.3,0.6,09:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63771297,-119.80916199,471.28,,,,,,
16883,7590,41.43,41.34,41.43,27509.98,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:06,,,,35.63769454,-119.80919724,471.35,,,,,,
16884,7600,41.41,41.43,41.41,27551.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:29,,,,35.63763288,-119.80931401,471.59,,,,,,
16885,7610,41.37,41.41,41.37,27592.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:55,,,,35.63757155,-119.80943087,471.60,,,,,,
16886,7620,41.05,41.37,41.05,27634.18,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:29,,,,35.63750999,-119.80954771,471.66,,,,,,
16887,7630,41.07,41.05,41.07,27675.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:27,,,,35.63744917,-119.80966377,471.90,,,,,,
16888,7630,41.07,18.04,23.03,27693.27,Metal Loss,External,18,0.045,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63742250,-119.80971457,472.22,,,,,,
16889,7640,41.35,41.07,41.35,27716.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:59,,,,35.63738797,-119.80977956,472.38,,,,,,
16890,7640,41.35,15.07,26.29,27731.37,Metal Loss Group,External,12,0.030,2.2,3.2,04:31,,ERW,0.250,X42,8.625,1440,,0.690,2087,2899,35.63736553,-119.80982178,472.41,,,,,,
16891,7640,41.35,15.19,26.16,27731.50,Metal Loss,External,24,0.060,0.3,0.5,07:21,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63736527,-119.80982225,472.41,,,,,,
16892,7640,41.35,15.34,26.02,27731.64,Metal Loss,External,11,0.028,0.3,0.6,04:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63736506,-119.80982265,472.41,,,,,,
16893,7640,41.35,15.51,25.84,27731.81,Metal Loss,External,10,0.025,0.3,0.6,04:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63736485,-119.80982306,472.41,,,,,,
16894,7640,41.35,16.82,24.54,27733.12,Metal Loss,External,18,0.045,0.3,0.5,04:00,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63736287,-119.80982677,472.41,,,,,,
16895,7640,41.35,16.96,24.39,27733.26,Metal Loss,External,23,0.058,0.3,0.5,08:21,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63736267,-119.80982715,472.41,,,,,,
16896,7640,41.35,17.04,24.32,27733.34,Metal Loss Group,External,22,0.055,1.5,2.3,03:32,,ERW,0.250,X42,8.625,1440,,0.697,2066,2870,35.63736254,-119.80982739,472.41,,,,,,
16897,7640,41.35,17.14,24.21,27733.45,Metal Loss,External,11,0.028,0.3,0.6,05:02,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63736238,-119.80982770,472.41,,,,,,
16898,7640,41.35,17.27,24.08,27733.57,Metal Loss,External,16,0.040,0.3,0.5,05:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63736219,-119.80982805,472.41,,,,,,
16899,7640,41.35,17.27,24.08,27733.57,Metal Loss Group,External,18,0.045,1.1,1.9,07:10,,ERW,0.250,X42,8.625,1440,,0.679,2120,2945,35.63736219,-119.80982805,472.41,,,,,,
16900,7640,41.35,17.45,23.91,27733.75,Metal Loss Group,External,15,0.038,1.3,0.9,05:40,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.63736198,-119.80982845,472.41,,,,,,
16901,7640,41.35,17.52,23.83,27733.82,Metal Loss,External,18,0.045,0.3,0.5,06:51,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63736183,-119.80982873,472.41,,,,,,
16902,7640,41.35,22.24,19.11,27738.55,Metal Loss,External,16,0.040,0.3,0.5,05:25,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63735481,-119.80984213,472.44,,,,,,
16903,7640,41.35,23.03,18.32,27739.33,Metal Loss,External,10,0.025,0.3,0.6,04:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63735362,-119.80984440,472.44,,,,,,
16904,7640,41.35,23.85,17.51,27740.15,Metal Loss,External,10,0.025,0.3,0.6,08:05,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63735243,-119.80984669,472.45,,,,,,
16905,7640,41.35,23.95,17.41,27740.25,Metal Loss,External,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63735226,-119.80984701,472.45,,,,,,
16906,7640,41.35,24.90,16.45,27741.21,Metal Loss,External,10,0.025,0.3,0.6,05:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63735090,-119.80984962,472.46,,,,,,
16907,7640,41.35,24.94,16.41,27741.24,Metal Loss,External,10,0.025,0.3,0.6,07:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63735079,-119.80984983,472.46,,,,,,
16908,7640,41.35,25.24,16.11,27741.54,Metal Loss,External,11,0.028,0.3,0.6,04:17,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63735039,-119.80985059,472.46,,,,,,
16909,7640,41.35,26.44,14.91,27742.75,Metal Loss,External,16,0.040,0.3,0.5,07:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63734859,-119.80985404,472.46,,,,,,
16910,7640,41.35,26.48,14.87,27742.78,Metal Loss,External,13,0.033,0.3,0.6,04:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63734856,-119.80985410,472.46,,,,,,
16911,7640,41.35,26.55,14.81,27742.85,Metal Loss Group,External,17,0.043,0.4,2.8,05:47,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.63734840,-119.80985440,472.47,,,,,,
16912,7650,41.27,41.35,41.27,27757.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,08:33,,,,35.63732653,-119.80989628,472.56,,,,,,
16913,7650,41.27,14.33,26.94,27771.98,Metal Loss,External,20,0.050,0.3,0.5,06:18,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63730537,-119.80993673,472.65,,,,,,
16914,7660,41.05,41.27,41.05,27798.93,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:43,,,,35.63726528,-119.81001288,472.82,,,,,,
16915,7670,41.41,41.05,41.41,27839.97,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:27,,,,35.63720437,-119.81012861,473.05,,,,,,
16916,7680,41.30,41.41,41.30,27881.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:35,,,,35.63714312,-119.81024588,473.03,,,,,,
16917,7690,40.99,41.30,40.99,27922.69,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:45,,,,35.63708189,-119.81036238,473.18,,,,,,
16918,7700,41.35,40.99,41.35,27963.68,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:05,,,,35.63702055,-119.81047795,473.35,,,,,,
16919,7710,41.39,41.35,41.39,28005.03,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:29,,,,35.63695834,-119.81059406,473.91,,,,,,
16920,7720,41.44,41.39,41.44,28046.42,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:05,,,,35.63689609,-119.81071002,473.86,,,,,,
