"Item
16921,7730,41.36,41.44,41.36,28087.85,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:33,,,,35.63683488,-119.81082722,473.53,,,,,,
16922,7740,17.10,41.36,17.10,28129.21,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:02,,,,35.63677398,-119.81094439,473.10,,,,,,
16923,7750,6.04,17.10,6.04,28146.31,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:45,,,,35.63674829,-119.81099234,472.92,,,,,,
16924,7760,0.59,6.04,0.59,28152.35,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.63673933,-119.81100933,472.87,,,,,,
16925,7760,0.59,0.29,0.30,28152.64,Bend,,,,,,02:57,30° 1.5D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.63673912,-119.81101031,472.87,,,,,,
16926,7770,5.99,0.59,5.99,28152.94,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:40,,,,35.63673911,-119.81101134,472.87,,,,,,
16927,7780,7.34,5.99,7.34,28158.93,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:58,,,,35.63673954,-119.81103143,472.94,,,,,,
16928,7780,7.34,1.26,6.08,28160.19,AGM 9,,,,,,,AGM 9 Sta. 204+18 P/L Marker S/O Carrot crop- from 2017 Data,ERW,0.250,X42,8.625,1440,,,,,35.63673965,-119.81103560,472.96,,,,,,
16929,7790,41.39,7.34,41.39,28166.27,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:10,,,,35.63673998,-119.81105613,472.99,,,,,,
16930,7800,41.44,41.39,41.44,28207.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:27,,,,35.63674117,-119.81119552,473.21,,,,,,
16931,7810,41.42,41.44,41.42,28249.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:06,,,,35.63674189,-119.81133466,473.01,,,,,,
16932,7820,41.37,41.42,41.37,28290.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:54,,,,35.63674264,-119.81147428,473.10,,,,,,
16933,7830,41.34,41.37,41.34,28331.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:49,,,,35.63674341,-119.81161331,472.72,,,,,,
16934,7830,41.34,15.08,26.27,28346.97,Metal Loss Group,External,16,0.040,2.0,2.4,04:49,,ERW,0.250,X42,8.625,1440,,0.697,2067,2871,35.63674346,-119.81166410,472.69,,,,,,
16935,7830,41.34,15.29,26.05,28347.18,Metal Loss,External,10,0.025,0.4,0.8,08:09,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674346,-119.81166482,472.69,,,,,,
16936,7830,41.34,15.79,25.55,28347.69,Metal Loss,External,10,0.025,0.3,0.6,04:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674346,-119.81166644,472.69,,,,,,
16937,7830,41.34,15.91,25.43,28347.81,Metal Loss,External,11,0.028,0.3,0.6,08:04,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674346,-119.81166689,472.70,,,,,,
16938,7830,41.34,16.12,25.22,28348.01,Metal Loss Group,External,14,0.035,3.9,6.6,05:21,,ERW,0.250,X42,8.625,1440,,0.714,2017,2801,35.63674346,-119.81166759,472.70,,,,,,
16939,7840,41.38,41.34,41.38,28373.24,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:37,,,,35.63674331,-119.81175250,472.77,,,,,,
16940,7840,41.38,6.12,35.26,28379.36,Metal Loss Group,External,11,0.028,1.2,1.6,06:06,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.63674327,-119.81177315,472.80,,,,,,
16941,7840,41.38,6.42,34.96,28379.65,Metal Loss,External,10,0.025,0.3,0.6,02:32,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674326,-119.81177416,472.80,,,,,,
16942,7840,41.38,6.63,34.75,28379.87,Metal Loss Group,External,10,0.025,0.4,1.4,07:06,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674326,-119.81177490,472.80,,,,,,
16943,7840,41.38,6.64,34.73,28379.88,Metal Loss Group,External,10,0.025,0.4,1.2,02:10,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674326,-119.81177494,472.80,,,,,,
16944,7840,41.38,6.94,34.43,28380.18,Metal Loss Group,External,10,0.025,1.5,0.6,09:51,,ERW,0.250,X42,8.625,1440,,0.676,2129,2956,35.63674326,-119.81177586,472.80,,,,,,
16945,7840,41.38,7.01,34.37,28380.24,Metal Loss,External,10,0.025,0.3,0.6,07:47,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674326,-119.81177617,472.80,,,,,,
16946,7840,41.38,7.48,33.90,28380.72,Metal Loss Group,External,19,0.048,1.3,1.7,01:33,,ERW,0.250,X42,8.625,1440,,0.687,2095,2910,35.63674325,-119.81177771,472.81,,,,,,
16947,7840,41.38,7.67,33.71,28380.90,Metal Loss,External,10,0.025,0.3,0.6,10:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674325,-119.81177838,472.81,,,,,,
16948,7840,41.38,7.86,33.52,28381.09,Metal Loss,External,10,0.025,0.3,0.6,10:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674325,-119.81177891,472.81,,,,,,
16949,7840,41.38,7.88,33.49,28381.12,Metal Loss Group,External,17,0.043,1.5,2.4,10:52,,ERW,0.250,X42,8.625,1440,,0.688,2093,2907,35.63674325,-119.81177912,472.81,,,,,,
16950,7840,41.38,8.55,32.83,28381.79,Metal Loss,External,21,0.053,0.3,0.5,11:38,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674325,-119.81178140,472.81,,,,,,
16951,7850,41.32,41.38,41.32,28414.61,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:38,,,,35.63674335,-119.81189192,473.17,,,,,,
16952,7850,41.32,2.85,38.48,28417.46,Metal Loss,External,23,0.058,0.3,0.5,01:26,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674339,-119.81190147,473.22,,,,,,
16953,7850,41.32,3.14,38.18,28417.76,Metal Loss,External,12,0.030,0.3,0.6,01:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674339,-119.81190237,473.23,,,,,,
16954,7850,41.32,3.51,37.82,28418.12,Metal Loss,External,10,0.025,0.3,0.6,01:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674340,-119.81190358,473.23,,,,,,
16955,7850,41.32,3.77,37.55,28418.38,Metal Loss Group,External,10,0.025,1.3,1.5,01:28,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.63674340,-119.81190456,473.24,,,,,,
16956,7850,41.32,3.90,37.42,28418.52,Metal Loss,External,12,0.030,0.3,0.6,00:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674340,-119.81190496,473.24,,,,,,
16957,7850,41.32,4.04,37.29,28418.65,Metal Loss,External,11,0.028,0.3,0.6,01:15,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674340,-119.81190541,473.24,,,,,,
16958,7850,41.32,4.54,36.78,28419.15,Metal Loss,External,16,0.040,0.3,0.5,01:07,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674341,-119.81190705,473.25,,,,,,
16959,7850,41.32,4.78,36.55,28419.39,Metal Loss Group,External,24,0.060,0.5,2.1,03:08,,ERW,0.250,X42,8.625,1440,,0.669,2154,2991,35.63674341,-119.81190798,473.26,,,,,,
16960,7850,41.32,4.97,36.35,28419.59,Metal Loss Group,External,21,0.053,0.8,1.1,00:07,,ERW,0.250,X42,8.625,1440,,0.676,2131,2959,35.63674341,-119.81190853,473.26,,,,,,
16961,7850,41.32,5.08,36.24,28419.69,Metal Loss,External,12,0.030,0.3,0.6,03:45,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674342,-119.81190889,473.26,,,,,,
16962,7850,41.32,5.14,36.18,28419.75,Metal Loss,External,10,0.025,0.5,0.9,00:07,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63674342,-119.81190914,473.26,,,,,,
16963,7850,41.32,5.32,36.01,28419.93,Metal Loss Group,External,10,0.025,1.1,1.5,11:08,At Seam,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.63674342,-119.81190966,473.26,,,,,,
16964,7850,41.32,5.48,35.85,28420.09,Metal Loss,External,18,0.045,0.3,0.5,03:54,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63674342,-119.81191034,473.27,,,,,,
16965,7850,41.32,5.82,35.50,28420.44,Metal Loss,External,18,0.045,0.3,0.5,08:00,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63674343,-119.81191149,473.27,,,,,,
16966,7850,41.32,5.87,35.45,28420.48,Metal Loss,External,12,0.030,0.3,0.6,05:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674343,-119.81191158,473.27,,,,,,
16967,7860,41.39,41.32,41.39,28455.94,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:58,,,,35.63674387,-119.81203106,473.93,,,,,,
16968,7860,41.39,8.05,33.34,28463.98,Metal Loss Group,External,11,0.028,0.5,1.9,05:44,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.63674397,-119.81205800,474.12,,,,,,
16969,7860,41.39,8.19,33.20,28464.12,Metal Loss Group,External,10,0.025,0.9,2.7,04:23,,ERW,0.250,X42,8.625,1440,,0.669,2152,2989,35.63674398,-119.81205854,474.12,,,,,,
16970,7860,41.39,8.32,33.07,28464.26,Metal Loss Group,External,10,0.025,1.1,2.6,04:36,,ERW,0.250,X42,8.625,1440,,0.673,2141,2974,35.63674398,-119.81205900,474.12,,,,,,
16971,7860,41.39,8.38,33.00,28464.32,Metal Loss Group,External,16,0.040,0.8,1.7,07:41,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.63674398,-119.81205912,474.12,,,,,,
16972,7860,41.39,8.60,32.79,28464.53,Metal Loss,External,21,0.053,0.3,0.5,05:47,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674398,-119.81205982,474.13,,,,,,
16973,7860,41.39,8.85,32.54,28464.79,Metal Loss Group,External,20,0.050,0.6,2.4,09:06,,ERW,0.250,X42,8.625,1440,,0.671,2147,2982,35.63674399,-119.81206065,474.13,,,,,,
16974,7860,41.39,8.99,32.40,28464.92,Metal Loss,External,16,0.040,0.5,0.9,02:53,At Seam,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63674399,-119.81206123,474.14,,,,,,
16975,7860,41.39,9.30,32.09,28465.23,Metal Loss,External,13,0.033,0.5,0.9,10:54,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63674400,-119.81206213,474.14,,,,,,
16976,7860,41.39,9.38,32.01,28465.32,Metal Loss,External,12,0.030,0.3,0.6,09:17,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674400,-119.81206251,474.14,,,,,,
16977,7860,41.39,9.46,31.93,28465.40,Metal Loss,External,12,0.030,0.3,0.6,03:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674400,-119.81206279,474.15,,,,,,
16978,7860,41.39,9.66,31.73,28465.60,Metal Loss Group,External,13,0.033,1.1,2.0,03:09,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.63674401,-119.81206350,474.15,,,,,,
16979,7860,41.39,10.06,31.33,28465.99,Metal Loss Group,External,11,0.028,0.4,1.0,03:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674402,-119.81206478,474.16,,,,,,
16980,7860,41.39,10.43,30.96,28466.36,Metal Loss,External,10,0.025,0.3,0.6,11:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674403,-119.81206595,474.17,,,,,,
16981,7860,41.39,11.06,30.33,28466.99,Metal Loss,External,12,0.030,0.3,0.6,02:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674405,-119.81206819,474.18,,,,,,
16982,7860,41.39,11.07,30.31,28467.01,Metal Loss,External,12,0.030,0.3,0.6,11:24,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674405,-119.81206821,474.18,,,,,,
16983,7860,41.39,11.20,30.19,28467.14,Metal Loss Group,External,17,0.043,1.5,1.9,10:40,,ERW,0.250,X42,8.625,1440,,0.689,2090,2903,35.63674405,-119.81206865,474.18,,,,,,
16984,7860,41.39,12.07,29.32,28468.01,Metal Loss,External,10,0.025,0.4,0.8,08:56,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674407,-119.81207157,474.20,,,,,,
16985,7860,41.39,12.24,29.15,28468.17,Metal Loss Group,External,12,0.030,2.7,2.4,09:13,,ERW,0.250,X42,8.625,1440,,0.696,2068,2872,35.63674407,-119.81207209,474.20,,,,,,
16986,7860,41.39,12.24,29.15,28468.17,Metal Loss,External,10,0.025,0.3,0.6,03:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674407,-119.81207210,474.20,,,,,,
16987,7860,41.39,12.46,28.93,28468.40,Metal Loss,External,10,0.025,0.3,0.6,03:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674408,-119.81207287,474.21,,,,,,
16988,7860,41.39,12.59,28.79,28468.53,Metal Loss,External,10,0.025,0.3,0.6,09:58,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674408,-119.81207325,474.21,,,,,,
16989,7860,41.39,12.68,28.71,28468.61,Metal Loss,External,16,0.040,0.4,0.6,07:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63674409,-119.81207362,474.21,,,,,,
16990,7860,41.39,12.69,28.70,28468.63,Metal Loss,External,10,0.025,0.3,0.6,04:28,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674409,-119.81207365,474.21,,,,,,
16991,7860,41.39,12.87,28.51,28468.81,Metal Loss,External,12,0.030,0.3,0.6,04:55,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674409,-119.81207427,474.22,,,,,,
16992,7860,41.39,12.90,28.49,28468.84,Metal Loss,External,16,0.040,0.3,0.5,09:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674409,-119.81207434,474.22,,,,,,
16993,7860,41.39,13.04,28.34,28468.98,Metal Loss,External,10,0.025,0.3,0.6,04:51,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674410,-119.81207477,474.22,,,,,,
16994,7860,41.39,14.55,26.84,28470.48,Metal Loss,External,22,0.055,0.3,0.5,09:59,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674413,-119.81207997,474.25,,,,,,
16995,7860,41.39,14.87,26.52,28470.81,Metal Loss Group,External,11,0.028,0.5,2.6,09:31,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.63674414,-119.81208107,474.26,,,,,,
16996,7860,41.39,15.00,26.39,28470.94,Metal Loss,External,10,0.025,0.3,0.6,09:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674415,-119.81208151,474.26,,,,,,
16997,7860,41.39,15.18,26.21,28471.11,Metal Loss Group,External,10,0.025,0.4,0.8,10:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674415,-119.81208199,474.26,,,,,,
16998,7860,41.39,15.37,26.02,28471.30,Metal Loss,External,11,0.028,0.4,0.6,09:27,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674416,-119.81208272,474.27,,,,,,
16999,7860,41.39,37.03,4.36,28492.96,Metal Loss,External,10,0.025,0.6,1.0,11:15,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63674472,-119.81215546,474.67,,,,,,
17000,7860,41.39,37.30,4.09,28493.24,Metal Loss Group,External,10,0.025,0.6,0.8,00:11,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.63674473,-119.81215650,474.68,,,,,,
17001,7860,41.39,37.45,3.94,28493.39,Metal Loss,External,11,0.028,0.4,0.6,11:47,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674474,-119.81215692,474.68,,,,,,
17002,7870,41.38,41.39,41.38,28497.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:16,,,,35.63674484,-119.81217031,474.75,,,,,,
17003,7870,41.38,13.17,28.21,28510.49,Metal Loss Group,External,14,0.035,0.9,1.1,07:13,,ERW,0.250,X42,8.625,1440,,0.673,2139,2971,35.63674520,-119.81221471,474.98,,,,,,
17004,7870,41.38,13.33,28.05,28510.66,Metal Loss Group,External,13,0.033,1.1,2.1,04:50,,ERW,0.250,X42,8.625,1440,,0.676,2132,2961,35.63674521,-119.81221521,474.98,,,,,,
17005,7870,41.38,13.65,27.73,28510.98,Metal Loss Group,External,10,0.025,1.5,1.4,04:01,,ERW,0.250,X42,8.625,1440,,0.677,2127,2954,35.63674521,-119.81221630,474.98,,,,,,
17006,7870,41.38,13.92,27.47,28511.24,Metal Loss,External,11,0.028,0.3,0.6,04:04,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674522,-119.81221713,474.99,,,,,,
17007,7870,41.38,14.26,27.12,28511.59,Metal Loss,External,10,0.025,0.3,0.6,04:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674523,-119.81221828,474.99,,,,,,
17008,7870,41.38,14.43,26.95,28511.76,Metal Loss Group,External,10,0.025,0.9,1.2,04:08,,ERW,0.250,X42,8.625,1440,,0.670,2150,2987,35.63674524,-119.81221893,475.00,,,,,,
17009,7870,41.38,14.56,26.83,28511.88,Metal Loss,External,16,0.040,0.3,0.5,09:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674524,-119.81221934,475.00,,,,,,
17010,7870,41.38,15.18,26.21,28512.50,Metal Loss,External,10,0.025,0.3,0.6,04:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674524,-119.81222138,475.01,,,,,,
17011,7870,41.38,15.39,25.99,28512.71,Metal Loss,External,10,0.025,0.3,0.6,04:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674524,-119.81222210,475.02,,,,,,
17012,7870,41.38,15.54,25.84,28512.87,Metal Loss,External,12,0.030,0.3,0.6,04:23,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674524,-119.81222256,475.02,,,,,,
17013,7870,41.38,15.88,25.50,28513.21,Metal Loss,External,13,0.033,0.3,0.6,04:54,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674524,-119.81222373,475.02,,,,,,
17014,7870,41.38,16.09,25.29,28513.42,Metal Loss,External,13,0.033,0.3,0.6,05:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674524,-119.81222443,475.03,,,,,,
17015,7870,41.38,38.61,2.77,28535.94,Metal Loss,External,20,0.050,0.3,0.5,07:07,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674524,-119.81230011,475.45,,,,,,
17016,7880,40.99,41.38,40.99,28538.71,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:48,,,,35.63674524,-119.81230957,475.51,,,,,,
17017,7880,40.99,7.81,33.18,28546.52,Metal Loss,External,16,0.040,0.3,0.5,07:16,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674521,-119.81233587,475.67,,,,,,
17018,7880,40.99,8.83,32.16,28547.54,Metal Loss Group,External,17,0.043,0.6,1.6,07:59,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.63674521,-119.81233929,475.69,,,,,,
17019,7880,40.99,8.88,32.11,28547.59,Metal Loss Group,External,11,0.028,1.6,1.8,05:04,,ERW,0.250,X42,8.625,1440,,0.681,2116,2939,35.63674521,-119.81233940,475.69,,,,,,
17020,7880,40.99,8.97,32.02,28547.68,Metal Loss,External,11,0.028,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674521,-119.81233973,475.69,,,,,,
17021,7880,40.99,9.12,31.87,28547.83,Metal Loss,External,13,0.033,0.3,0.6,07:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674521,-119.81234017,475.70,,,,,,
17022,7880,40.99,9.27,31.72,28547.97,Metal Loss,External,10,0.025,0.3,0.6,06:27,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674521,-119.81234080,475.70,,,,,,
17023,7880,40.99,9.51,31.48,28548.22,Metal Loss,External,10,0.025,0.4,0.6,08:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674521,-119.81234158,475.70,,,,,,
17024,7880,40.99,11.66,29.33,28550.37,Metal Loss,External,10,0.025,0.3,0.6,03:08,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674520,-119.81234889,475.75,,,,,,
17025,7880,40.99,11.80,29.19,28550.50,Metal Loss,External,10,0.025,0.3,0.6,03:33,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674520,-119.81234931,475.75,,,,,,
17026,7880,40.99,11.98,29.01,28550.68,Metal Loss,External,10,0.025,0.3,0.6,03:30,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674520,-119.81234996,475.76,,,,,,
17027,7880,40.99,12.27,28.72,28550.98,Metal Loss,External,10,0.025,0.3,0.6,04:41,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674520,-119.81235086,475.76,,,,,,
17028,7880,40.99,12.56,28.43,28551.27,Metal Loss Group,External,18,0.045,2.4,4.0,06:46,,ERW,0.250,X42,8.625,1440,,0.709,2030,2819,35.63674520,-119.81235186,475.77,,,,,,
17029,7880,40.99,13.28,27.72,28551.98,Metal Loss Group,External,11,0.028,1.5,3.7,06:00,,ERW,0.250,X42,8.625,1440,,0.679,2121,2946,35.63674520,-119.81235427,475.78,,,,,,
17030,7880,40.99,13.39,27.60,28552.09,Metal Loss,External,18,0.045,0.3,0.6,08:52,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674520,-119.81235462,475.78,,,,,,
17031,7880,40.99,13.79,27.20,28552.50,Metal Loss,External,10,0.025,0.3,0.6,05:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674520,-119.81235606,475.79,,,,,,
17032,7880,40.99,14.01,26.98,28552.72,Metal Loss,External,10,0.025,0.3,0.6,04:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674520,-119.81235665,475.80,,,,,,
17033,7880,40.99,14.33,26.67,28553.03,Metal Loss,External,10,0.025,0.3,0.6,04:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674520,-119.81235774,475.80,,,,,,
17034,7880,40.99,14.45,26.54,28553.15,Metal Loss,External,10,0.025,0.4,0.6,05:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674520,-119.81235818,475.81,,,,,,
17035,7880,40.99,14.73,26.26,28553.43,Metal Loss Group,External,13,0.033,0.8,1.6,05:39,,ERW,0.250,X42,8.625,1440,,0.671,2148,2983,35.63674520,-119.81235916,475.81,,,,,,
17036,7880,40.99,14.92,26.07,28553.63,Metal Loss Group,External,10,0.025,0.4,1.2,06:28,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674520,-119.81235987,475.82,,,,,,
17037,7880,40.99,16.74,24.26,28555.44,Metal Loss,External,11,0.028,0.3,0.6,05:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674519,-119.81236582,475.85,,,,,,
17038,7880,40.99,17.82,23.17,28556.53,Metal Loss,External,12,0.030,0.3,0.6,10:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674519,-119.81236957,475.87,,,,,,
17039,7880,40.99,18.02,22.97,28556.73,Metal Loss,External,10,0.025,0.3,0.6,11:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674519,-119.81237027,475.88,,,,,,
17040,7880,40.99,18.05,22.94,28556.76,Metal Loss Group,External,15,0.038,0.4,0.6,08:54,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674519,-119.81237031,475.88,,,,,,
17041,7880,40.99,18.18,22.81,28556.89,Metal Loss,External,11,0.028,0.3,0.6,06:38,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674519,-119.81237071,475.88,,,,,,
17042,7880,40.99,18.25,22.74,28556.96,Metal Loss Group,External,11,0.028,0.3,1.8,04:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674519,-119.81237103,475.88,,,,,,
17043,7880,40.99,18.62,22.37,28557.33,Metal Loss,External,10,0.025,0.3,0.6,06:04,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674519,-119.81237222,475.89,,,,,,
17044,7880,40.99,18.85,22.15,28557.55,Metal Loss,External,11,0.028,0.3,0.6,06:08,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674518,-119.81237300,475.90,,,,,,
17045,7880,40.99,21.89,19.10,28560.60,Metal Loss Group,External,16,0.040,0.6,1.8,07:28,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63674518,-119.81238329,475.96,,,,,,
17046,7880,40.99,22.32,18.68,28561.02,Metal Loss,External,10,0.025,0.3,0.6,04:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674518,-119.81238474,475.97,,,,,,
17047,7880,40.99,22.79,18.20,28561.50,Metal Loss Group,External,13,0.033,1.1,5.0,04:19,,ERW,0.250,X42,8.625,1440,,0.675,2134,2963,35.63674517,-119.81238628,475.98,,,,,,
17048,7880,40.99,24.01,16.98,28562.72,Metal Loss,External,10,0.025,0.3,0.6,08:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674517,-119.81239045,476.00,,,,,,
17049,7880,40.99,24.22,16.77,28562.93,Metal Loss,External,10,0.025,0.3,0.6,03:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674517,-119.81239119,476.01,,,,,,
17050,7880,40.99,24.46,16.53,28563.17,Metal Loss,External,10,0.025,0.6,1.1,08:15,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63674517,-119.81239197,476.01,,,,,,
17051,7880,40.99,24.74,16.25,28563.45,Metal Loss,External,10,0.025,0.4,0.6,07:59,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674517,-119.81239282,476.02,,,,,,
17052,7880,40.99,25.55,15.44,28564.26,Metal Loss Group,External,14,0.035,1.6,2.6,05:45,,ERW,0.250,X42,8.625,1440,,0.685,2104,2922,35.63674517,-119.81239552,476.03,,,,,,
17053,7880,40.99,26.71,14.28,28565.42,Metal Loss,External,10,0.025,0.3,0.6,06:49,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674516,-119.81239941,476.06,,,,,,
17054,7880,40.99,27.22,13.77,28565.93,Metal Loss,External,13,0.033,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674516,-119.81240120,476.07,,,,,,
17055,7880,40.99,32.37,8.63,28571.07,Metal Loss Group,External,23,0.058,0.6,2.7,04:35,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.63674516,-119.81241849,476.17,,,,,,
17056,7880,40.99,32.39,8.60,28571.10,Metal Loss,External,20,0.050,0.3,0.5,01:08,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674516,-119.81241870,476.17,,,,,,
17057,7880,40.99,32.50,8.49,28571.21,Metal Loss,External,13,0.033,0.3,0.6,04:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674516,-119.81241908,476.18,,,,,,
17058,7880,40.99,32.75,8.24,28571.45,Metal Loss Group,External,13,0.033,3.8,1.6,04:34,,ERW,0.250,X42,8.625,1440,,0.709,2030,2819,35.63674517,-119.81241987,476.18,,,,,,
17059,7880,40.99,32.93,8.06,28571.64,Metal Loss,External,15,0.038,0.3,0.5,07:28,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674517,-119.81242040,476.18,,,,,,
17060,7880,40.99,33.11,7.89,28571.81,Metal Loss Group,External,19,0.048,1.2,1.8,06:10,,ERW,0.250,X42,8.625,1440,,0.683,2108,2927,35.63674517,-119.81242110,476.19,,,,,,
17061,7880,40.99,33.35,7.64,28572.05,Metal Loss,External,12,0.030,0.3,0.6,07:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674518,-119.81242188,476.19,,,,,,
17062,7880,40.99,33.46,7.53,28572.17,Metal Loss,External,10,0.025,0.5,0.9,06:59,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63674518,-119.81242224,476.19,,,,,,
17063,7890,41.39,40.99,41.39,28579.70,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:52,,,,35.63674529,-119.81244770,476.35,,,,,,
17064,7890,41.39,9.19,32.20,28588.89,Metal Loss,External,21,0.053,0.3,0.5,04:52,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674542,-119.81247867,476.53,,,,,,
17065,7890,41.39,9.68,31.71,28589.37,Metal Loss,External,11,0.028,0.3,0.6,04:50,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674543,-119.81248026,476.54,,,,,,
17066,7890,41.39,9.74,31.65,28589.44,Metal Loss Group,External,11,0.028,1.8,3.9,06:18,,ERW,0.250,X42,8.625,1440,,0.683,2109,2930,35.63674543,-119.81248038,476.54,,,,,,
17067,7890,41.39,11.19,30.20,28590.88,Metal Loss,External,20,0.050,0.3,0.5,06:05,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674545,-119.81248528,476.57,,,,,,
17068,7890,41.39,11.42,29.97,28591.11,Metal Loss,External,18,0.045,0.3,0.5,06:09,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63674545,-119.81248606,476.57,,,,,,
17069,7890,41.39,11.45,29.94,28591.15,Metal Loss,External,16,0.040,0.3,0.5,07:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674545,-119.81248628,476.58,,,,,,
17070,7890,41.39,11.77,29.62,28591.47,Metal Loss,External,16,0.040,0.3,0.5,04:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674545,-119.81248728,476.58,,,,,,
17071,7890,41.39,37.26,4.13,28616.96,Metal Loss,External,11,0.028,0.3,0.6,05:41,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674583,-119.81257304,477.10,,,,,,
17072,7890,41.39,37.43,3.96,28617.12,Metal Loss Group,External,13,0.033,2.1,3.8,04:26,,ERW,0.250,X42,8.625,1440,,0.691,2083,2893,35.63674583,-119.81257352,477.10,,,,,,
17073,7890,41.39,37.80,3.59,28617.49,Metal Loss Group,External,11,0.028,1.6,1.0,05:40,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.63674583,-119.81257470,477.11,,,,,,
17074,7890,41.39,38.11,3.28,28617.80,Metal Loss Group,External,16,0.040,0.4,0.8,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63674584,-119.81257578,477.12,,,,,,
17075,7890,41.39,38.38,3.01,28618.08,Metal Loss Group,External,12,0.030,0.7,1.6,05:08,,ERW,0.250,X42,8.625,1440,,0.669,2153,2990,35.63674584,-119.81257681,477.12,,,,,,
17076,7890,41.39,38.80,2.59,28618.49,Metal Loss Group,External,17,0.043,1.5,3.5,04:04,,ERW,0.250,X42,8.625,1440,,0.687,2096,2911,35.63674585,-119.81257809,477.13,,,,,,
17077,7890,41.39,39.01,2.38,28618.70,Metal Loss,External,12,0.030,0.3,0.6,03:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674585,-119.81257883,477.14,,,,,,
17078,7890,41.39,39.13,2.26,28618.82,Metal Loss Group,External,11,0.028,0.8,1.4,02:41,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.63674585,-119.81257923,477.14,,,,,,
17079,7890,41.39,39.34,2.05,28619.03,Metal Loss,External,10,0.025,0.5,0.9,03:40,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63674586,-119.81257996,477.14,,,,,,
17080,7890,41.39,39.52,1.87,28619.21,Metal Loss Group,External,10,0.025,1.8,1.4,02:57,,ERW,0.250,X42,8.625,1440,,0.681,2115,2938,35.63674586,-119.81258045,477.15,,,,,,
17081,7890,41.39,39.76,1.63,28619.45,Metal Loss Group,External,10,0.025,0.4,1.2,04:08,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674586,-119.81258143,477.15,,,,,,
17082,7890,41.39,39.94,1.45,28619.64,Metal Loss,External,10,0.025,0.4,0.8,04:09,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674587,-119.81258194,477.16,,,,,,
17083,7890,41.39,40.52,0.87,28620.21,Metal Loss,External,20,0.050,0.3,0.5,10:47,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674587,-119.81258389,477.17,,,,,,
17084,7890,41.39,40.83,0.56,28620.53,Metal Loss Group,External,20,0.050,0.7,1.2,11:22,,ERW,0.250,X42,8.625,1440,,0.671,2145,2979,35.63674588,-119.81258497,477.17,,,,,,
17085,7900,41.05,41.39,41.05,28621.08,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:03,,,,35.63674589,-119.81258687,477.19,,,,,,
17086,7900,41.05,1.02,40.03,28622.11,Metal Loss Group,External,21,0.053,0.3,1.1,01:22,,ERW,0.250,X42,8.625,1440,,0.665,2164,3005,35.63674590,-119.81259031,477.21,,,,,,
17087,7900,41.05,1.94,39.11,28623.03,Metal Loss,External,11,0.028,0.3,0.6,02:58,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674592,-119.81259339,477.23,,,,,,
17088,7900,41.05,2.15,38.90,28623.23,Metal Loss,External,13,0.033,0.3,0.6,02:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674592,-119.81259408,477.23,,,,,,
17089,7900,41.05,2.45,38.60,28623.53,Metal Loss,External,16,0.040,0.3,0.5,00:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674592,-119.81259516,477.24,,,,,,
17090,7900,41.05,2.66,38.39,28623.74,Metal Loss Group,External,10,0.025,2.0,1.6,03:35,,ERW,0.250,X42,8.625,1440,,0.683,2108,2928,35.63674593,-119.81259573,477.24,,,,,,
17091,7900,41.05,2.76,38.29,28623.84,Metal Loss,External,11,0.028,0.4,0.6,10:44,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674593,-119.81259606,477.24,,,,,,
17092,7900,41.05,2.84,38.21,28623.93,Metal Loss Group,External,10,0.025,0.8,2.2,09:12,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63674593,-119.81259646,477.24,,,,,,
17093,7900,41.05,3.02,38.03,28624.10,Metal Loss,External,10,0.025,0.3,0.6,08:42,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674593,-119.81259711,477.25,,,,,,
17094,7900,41.05,3.39,37.66,28624.47,Metal Loss,External,10,0.025,0.5,0.9,03:52,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63674594,-119.81259830,477.26,,,,,,
17095,7900,41.05,3.42,37.63,28624.50,Metal Loss Group,External,10,0.025,0.6,2.3,08:14,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63674594,-119.81259836,477.26,,,,,,
17096,7900,41.05,3.88,37.17,28624.97,Metal Loss,External,10,0.025,0.3,0.6,08:44,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674594,-119.81259993,477.27,,,,,,
17097,7900,41.05,3.92,37.13,28625.01,Metal Loss,External,10,0.025,0.7,1.2,09:46,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.63674595,-119.81260015,477.27,,,,,,
17098,7900,41.05,3.94,37.11,28625.02,Metal Loss,External,10,0.025,0.3,0.6,03:59,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674595,-119.81260017,477.27,,,,,,
17099,7900,41.05,4.17,36.88,28625.26,Metal Loss,External,10,0.025,0.3,0.6,08:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674595,-119.81260096,477.27,,,,,,
17100,7900,41.05,5.32,35.73,28626.41,Metal Loss,External,11,0.028,0.3,0.6,07:37,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674599,-119.81260479,477.28,,,,,,
17101,7900,41.05,5.92,35.13,28627.00,Metal Loss,External,14,0.035,0.3,0.6,07:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63674602,-119.81260678,477.29,,,,,,
17102,7900,41.05,6.10,34.95,28627.18,Metal Loss,External,10,0.025,0.3,0.6,07:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674603,-119.81260744,477.29,,,,,,
17103,7900,41.05,6.63,34.42,28627.72,Metal Loss,External,13,0.033,0.3,0.6,05:00,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674605,-119.81260912,477.29,,,,,,
17104,7900,41.05,14.21,26.84,28635.30,Metal Loss,External,15,0.038,0.3,0.5,07:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674637,-119.81263469,477.35,,,,,,
17105,7900,41.05,14.93,26.12,28636.01,Metal Loss Group,External,12,0.030,0.4,1.6,08:24,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674640,-119.81263704,477.36,,,,,,
17106,7900,41.05,15.16,25.89,28636.24,Metal Loss,External,15,0.038,0.3,0.5,07:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674641,-119.81263779,477.36,,,,,,
17107,7900,41.05,15.19,25.86,28636.27,Metal Loss,External,10,0.025,0.3,0.6,06:12,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674641,-119.81263802,477.36,,,,,,
17108,7900,41.05,23.54,17.51,28644.63,Metal Loss,External,10,0.025,0.3,0.6,09:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674680,-119.81266602,477.40,,,,,,
17109,7900,41.05,23.95,17.10,28645.03,Metal Loss Group,External,10,0.025,0.3,1.1,08:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674683,-119.81266746,477.40,,,,,,
17110,7900,41.05,24.22,16.83,28645.31,Metal Loss Group,External,13,0.033,0.7,2.8,07:42,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.63674684,-119.81266835,477.40,,,,,,
17111,7900,41.05,33.35,7.70,28654.43,Metal Loss,External,10,0.025,0.7,1.2,05:25,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.63674732,-119.81269915,477.42,,,,,,
17112,7900,41.05,34.16,6.89,28655.24,Metal Loss Group,External,18,0.045,0.3,1.2,06:20,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674736,-119.81270187,477.42,,,,,,
17113,7900,41.05,34.30,6.75,28655.39,Metal Loss Group,External,20,0.050,2.8,2.8,06:49,,ERW,0.250,X42,8.625,1440,,0.724,1989,2762,35.63674736,-119.81270227,477.42,,,,,,
17114,7900,41.05,34.76,6.29,28655.84,Metal Loss Group,External,21,0.053,2.2,1.8,06:46,,ERW,0.250,X42,8.625,1440,,0.713,2019,2804,35.63674739,-119.81270380,477.42,,,,,,
17115,7900,41.05,35.19,5.86,28656.27,Metal Loss,External,16,0.040,0.3,0.5,06:42,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674741,-119.81270532,477.42,,,,,,
17116,7900,41.05,35.25,5.80,28656.34,Metal Loss,External,19,0.048,0.3,0.5,04:42,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674741,-119.81270544,477.42,,,,,,
17117,7900,41.05,35.28,5.77,28656.36,Metal Loss Group,External,11,0.028,1.2,0.9,07:58,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.63674742,-119.81270563,477.42,,,,,,
17118,7900,41.05,35.54,5.51,28656.62,Metal Loss Group,External,17,0.043,2.3,3.1,07:00,,ERW,0.250,X42,8.625,1440,,0.704,2044,2839,35.63674743,-119.81270650,477.42,,,,,,
17119,7900,41.05,35.60,5.45,28656.68,Metal Loss Group,External,16,0.040,0.7,0.9,04:39,,ERW,0.250,X42,8.625,1440,,0.670,2151,2987,35.63674743,-119.81270674,477.42,,,,,,
17120,7900,41.05,35.95,5.10,28657.03,Metal Loss,External,10,0.025,0.3,0.6,02:52,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674745,-119.81270793,477.42,,,,,,
17121,7900,41.05,36.16,4.89,28657.25,Metal Loss,External,10,0.025,0.4,0.6,03:38,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674746,-119.81270851,477.42,,,,,,
17123,7900,41.05,36.33,4.72,28657.42,Metal Loss Group,External,16,0.040,0.6,3.7,07:54,,ERW,0.250,X42,8.625,1440,,0.668,2157,2995,35.63674747,-119.81270915,477.42,,,,,,
17122,7900,41.05,36.33,4.72,28657.42,Metal Loss Group,External,12,0.030,0.6,1.4,02:15,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.63674747,-119.81270915,477.42,,,,,,
17124,7900,41.05,36.44,4.61,28657.53,Metal Loss,External,10,0.025,0.3,0.6,03:38,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674748,-119.81270953,477.42,,,,,,
17125,7900,41.05,36.50,4.55,28657.58,Metal Loss Group,External,11,0.028,1.2,1.5,02:31,,ERW,0.250,X42,8.625,1440,,0.674,2136,2967,35.63674748,-119.81270968,477.42,,,,,,
17126,7900,41.05,36.93,4.12,28658.02,Metal Loss,External,18,0.045,0.3,0.5,08:57,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63674750,-119.81271114,477.42,,,,,,
17127,7900,41.05,37.05,4.00,28658.13,Metal Loss Group,External,16,0.040,1.8,2.7,01:08,At Seam,ERW,0.250,X42,8.625,1440,,0.692,2081,2890,35.63674751,-119.81271155,477.43,,,,,,
17128,7900,41.05,37.11,3.94,28658.19,Metal Loss Group,External,19,0.048,1.8,2.9,08:50,,ERW,0.250,X42,8.625,1440,,0.699,2059,2860,35.63674751,-119.81271178,477.43,,,,,,
17129,7900,41.05,37.31,3.74,28658.39,Metal Loss,External,16,0.040,0.3,0.5,00:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674752,-119.81271250,477.43,,,,,,
17130,7900,41.05,37.53,3.52,28658.62,Metal Loss,External,17,0.043,0.3,0.5,09:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674753,-119.81271326,477.43,,,,,,
17131,7900,41.05,37.57,3.48,28658.65,Metal Loss Group,External,23,0.058,1.9,2.4,10:49,,ERW,0.250,X42,8.625,1440,,0.712,2021,2808,35.63674753,-119.81271335,477.43,,,,,,
17132,7900,41.05,37.80,3.25,28658.88,Metal Loss Group,External,19,0.048,1.3,3.7,09:57,,ERW,0.250,X42,8.625,1440,,0.686,2098,2914,35.63674755,-119.81271410,477.43,,,,,,
17133,7900,41.05,38.11,2.94,28659.20,Metal Loss Group,External,18,0.045,0.8,2.0,00:29,,ERW,0.250,X42,8.625,1440,,0.673,2140,2972,35.63674756,-119.81271522,477.43,,,,,,
17134,7900,41.05,38.73,2.32,28659.82,Metal Loss,External,16,0.040,0.4,0.7,01:17,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.63674759,-119.81271723,477.43,,,,,,
17135,7900,41.05,39.08,1.97,28660.16,Metal Loss,External,17,0.043,0.3,0.5,01:09,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674761,-119.81271835,477.43,,,,,,
17136,7910,41.39,41.05,41.39,28662.13,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:55,,,,35.63674772,-119.81272513,477.43,,,,,,
17137,7910,41.39,7.79,33.60,28669.92,Metal Loss,External,18,0.045,0.3,0.5,10:12,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63674807,-119.81275124,477.49,,,,,,
17138,7910,41.39,8.49,32.89,28670.63,Metal Loss,External,10,0.025,0.4,0.7,06:41,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63674809,-119.81275358,477.50,,,,,,
17139,7910,41.39,8.70,32.68,28670.84,Metal Loss Group,External,10,0.025,0.6,2.1,06:13,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63674810,-119.81275430,477.50,,,,,,
17140,7910,41.39,8.76,32.63,28670.89,Metal Loss,External,10,0.025,0.3,0.6,01:26,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674811,-119.81275456,477.50,,,,,,
17141,7910,41.39,9.13,32.25,28671.27,Metal Loss,External,11,0.028,0.3,0.6,05:22,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674812,-119.81275579,477.51,,,,,,
17142,7910,41.39,9.92,31.47,28672.05,Metal Loss,External,10,0.025,0.3,0.6,06:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674815,-119.81275843,477.52,,,,,,
17143,7910,41.39,10.24,31.15,28672.37,Metal Loss,External,13,0.033,0.3,0.6,05:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674817,-119.81275955,477.52,,,,,,
17144,7910,41.39,11.70,29.69,28673.83,Metal Loss,External,10,0.025,0.6,1.0,07:54,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63674822,-119.81276452,477.54,,,,,,
17145,7910,41.39,12.06,29.32,28674.20,Metal Loss Group,External,11,0.028,0.5,1.5,06:33,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63674824,-119.81276569,477.54,,,,,,
17146,7910,41.39,12.13,29.25,28674.27,Metal Loss,External,10,0.025,0.6,1.1,08:32,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63674824,-119.81276598,477.54,,,,,,
17147,7910,41.39,12.47,28.92,28674.60,Metal Loss,External,17,0.043,0.3,0.5,09:00,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674825,-119.81276692,477.55,,,,,,
17148,7910,41.39,12.70,28.68,28674.84,Metal Loss,External,16,0.040,0.3,0.5,07:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674827,-119.81276790,477.55,,,,,,
17149,7910,41.39,12.89,28.50,28675.02,Metal Loss,External,12,0.030,0.3,0.6,06:02,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674827,-119.81276842,477.55,,,,,,
17150,7910,41.39,13.02,28.36,28675.16,Metal Loss Group,External,17,0.043,2.5,0.9,07:06,,ERW,0.250,X42,8.625,1440,,0.708,2034,2825,35.63674828,-119.81276887,477.55,,,,,,
17151,7910,41.39,13.39,28.00,28675.52,Metal Loss Group,External,13,0.033,1.3,1.0,06:22,,ERW,0.250,X42,8.625,1440,,0.678,2123,2949,35.63674829,-119.81277019,477.56,,,,,,
17152,7910,41.39,13.62,27.77,28675.75,Metal Loss Group,External,12,0.030,2.1,3.1,06:07,,ERW,0.250,X42,8.625,1440,,0.688,2092,2905,35.63674830,-119.81277096,477.56,,,,,,
17153,7910,41.39,13.73,27.66,28675.86,Metal Loss,External,10,0.025,0.3,0.6,05:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674831,-119.81277133,477.56,,,,,,
17154,7910,41.39,13.82,27.56,28675.96,Metal Loss,External,11,0.028,0.3,0.6,07:11,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63674831,-119.81277151,477.56,,,,,,
17155,7910,41.39,14.12,27.27,28676.25,Metal Loss,External,10,0.025,0.3,0.6,05:55,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674832,-119.81277260,477.57,,,,,,
17156,7910,41.39,14.14,27.25,28676.27,Metal Loss,External,10,0.025,0.3,0.6,07:03,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674832,-119.81277265,477.57,,,,,,
17157,7910,41.39,14.38,27.00,28676.52,Metal Loss,External,10,0.025,0.3,0.6,06:36,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674833,-119.81277344,477.57,,,,,,
17158,7910,41.39,14.73,26.65,28676.87,Metal Loss,External,12,0.030,0.3,0.6,06:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63674835,-119.81277461,477.57,,,,,,
17159,7910,41.39,14.81,26.58,28676.94,Metal Loss,External,10,0.025,0.3,0.6,07:53,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674835,-119.81277490,477.58,,,,,,
17160,7910,41.39,14.86,26.52,28677.00,Metal Loss Group,External,10,0.025,0.9,1.1,06:11,,ERW,0.250,X42,8.625,1440,,0.670,2149,2985,35.63674835,-119.81277516,477.58,,,,,,
17161,7910,41.39,15.40,25.98,28677.54,Metal Loss,External,16,0.040,0.3,0.5,07:15,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674837,-119.81277687,477.58,,,,,,
17162,7910,41.39,15.55,25.84,28677.68,Metal Loss,External,10,0.025,0.3,0.6,06:06,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674838,-119.81277746,477.58,,,,,,
17163,7910,41.39,15.67,25.72,28677.80,Metal Loss,External,10,0.025,0.3,0.6,07:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674839,-119.81277787,477.59,,,,,,
17164,7910,41.39,15.71,25.67,28677.85,Metal Loss Group,External,11,0.028,1.2,1.5,04:44,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.63674839,-119.81277794,477.59,,,,,,
17165,7910,41.39,15.79,25.60,28677.92,Metal Loss,External,10,0.025,0.3,0.6,07:25,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674839,-119.81277827,477.59,,,,,,
17166,7910,41.39,16.71,24.68,28678.84,Metal Loss,External,10,0.025,0.3,0.6,07:40,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674843,-119.81278135,477.60,,,,,,
17167,7910,41.39,17.38,24.00,28679.52,Metal Loss,External,10,0.025,0.3,0.6,08:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674845,-119.81278365,477.61,,,,,,
17168,7910,41.39,19.19,22.20,28681.32,Metal Loss,External,10,0.025,0.3,0.6,05:57,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63674853,-119.81278972,477.63,,,,,,
17169,7920,41.35,41.39,41.35,28703.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:14,,,,35.63674927,-119.81286456,477.91,,,,,,
17170,7930,41.42,41.35,41.42,28744.87,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:09,,,,35.63674962,-119.81300357,478.18,,,,,,
17171,7930,41.42,3.53,37.89,28748.39,Metal Loss,External,16,0.040,0.3,0.5,05:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63674962,-119.81301545,478.19,,,,,,
17172,7930,41.42,3.85,37.56,28748.72,Metal Loss Group,External,21,0.053,0.6,1.9,05:11,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.63674962,-119.81301655,478.19,,,,,,
17173,7930,41.42,4.84,36.57,28749.71,Metal Loss,External,23,0.058,0.3,0.5,06:13,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63674962,-119.81301973,478.19,,,,,,
17174,7940,41.20,41.42,41.20,28786.28,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,05:14,,,,35.63674977,-119.81314295,478.30,,,,,,
17175,7950,41.42,41.20,41.42,28827.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:18,,,,35.63675009,-119.81328168,478.67,,,,,,
17176,7950,41.42,9.46,31.96,28836.93,Metal Loss Group,External,11,0.028,0.4,0.8,08:05,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675018,-119.81331347,478.85,,,,,,
17177,7950,41.42,9.81,31.61,28837.28,Metal Loss,External,10,0.025,0.3,0.6,04:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675018,-119.81331460,478.85,,,,,,
17178,7950,41.42,10.40,31.02,28837.88,Metal Loss,External,13,0.033,0.3,0.6,10:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675019,-119.81331675,478.86,,,,,,
17179,7950,41.42,10.90,30.52,28838.37,Metal Loss,External,10,0.025,0.5,0.9,10:09,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63675019,-119.81331834,478.87,,,,,,
17180,7950,41.42,10.99,30.43,28838.46,Metal Loss Group,External,10,0.025,1.2,2.0,09:09,,ERW,0.250,X42,8.625,1440,,0.673,2138,2970,35.63675019,-119.81331868,478.87,,,,,,
17181,7950,41.42,11.28,30.14,28838.75,Metal Loss,External,10,0.025,0.3,0.6,03:50,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675019,-119.81331956,478.88,,,,,,
17182,7950,41.42,11.51,29.91,28838.99,Metal Loss,External,10,0.025,0.4,0.7,10:06,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675020,-119.81332029,478.88,,,,,,
17183,7950,41.42,11.54,29.88,28839.02,Metal Loss,External,10,0.025,0.3,0.6,03:43,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675020,-119.81332056,478.89,,,,,,
17184,7950,41.42,11.68,29.74,28839.16,Metal Loss Group,External,10,0.025,0.4,1.0,09:35,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675020,-119.81332102,478.89,,,,,,
17185,7950,41.42,11.87,29.55,28839.35,Metal Loss Group,External,11,0.028,1.4,0.7,04:32,,ERW,0.250,X42,8.625,1440,,0.677,2128,2955,35.63675020,-119.81332170,478.89,,,,,,
17186,7950,41.42,12.42,29.00,28839.90,Metal Loss,External,17,0.043,0.3,0.5,06:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675020,-119.81332339,478.90,,,,,,
17187,7950,41.42,16.41,25.01,28843.88,Metal Loss,External,21,0.053,0.3,0.5,10:10,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675024,-119.81333678,478.98,,,,,,
17188,7950,41.42,16.72,24.70,28844.19,Metal Loss Group,External,10,0.025,0.4,0.9,06:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675024,-119.81333784,478.98,,,,,,
17189,7950,41.42,16.82,24.60,28844.30,Metal Loss,External,17,0.043,0.3,0.5,10:18,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675024,-119.81333822,478.98,,,,,,
17190,7950,41.42,16.95,24.47,28844.43,Metal Loss,External,11,0.028,0.3,0.6,05:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675025,-119.81333862,478.99,,,,,,
17191,7950,41.42,17.13,24.29,28844.60,Metal Loss,External,10,0.025,0.3,0.6,06:09,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675025,-119.81333930,478.99,,,,,,
17192,7950,41.42,17.25,24.17,28844.73,Metal Loss,External,10,0.025,0.3,0.6,06:35,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675025,-119.81333968,478.99,,,,,,
17193,7950,41.42,17.29,24.13,28844.76,Metal Loss Group,External,16,0.040,0.4,0.8,04:32,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63675025,-119.81333979,478.99,,,,,,
17194,7950,41.42,17.48,23.94,28844.95,Metal Loss,External,10,0.025,0.4,0.6,05:57,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675025,-119.81334047,479.00,,,,,,
17195,7950,41.42,17.55,23.87,28845.03,Metal Loss Group,External,15,0.038,0.5,1.7,04:21,,ERW,0.250,X42,8.625,1440,,0.667,2159,2999,35.63675025,-119.81334078,479.00,,,,,,
17196,7950,41.42,17.62,23.80,28845.09,Metal Loss,External,10,0.025,0.3,0.6,06:24,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675025,-119.81334091,479.00,,,,,,
17197,7950,41.42,17.72,23.70,28845.20,Metal Loss,External,17,0.043,0.3,0.5,04:36,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675025,-119.81334128,479.00,,,,,,
17198,7950,41.42,18.44,22.98,28845.92,Metal Loss Group,External,16,0.040,0.7,1.5,03:22,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.63675025,-119.81334362,479.00,,,,,,
17199,7960,41.40,41.42,41.40,28868.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:51,,,,35.63675020,-119.81342115,479.19,,,,,,
17200,7960,41.40,17.75,23.66,28886.64,Metal Loss,External,10,0.025,0.3,0.6,04:29,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675034,-119.81348083,479.36,,,,,,
17201,7960,41.40,18.03,23.37,28886.93,Metal Loss Group,External,11,0.028,0.4,1.3,04:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675034,-119.81348169,479.37,,,,,,
17202,7960,41.40,18.19,23.22,28887.08,Metal Loss Group,External,10,0.025,0.4,1.9,06:56,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675034,-119.81348219,479.37,,,,,,
17203,7960,41.40,18.29,23.11,28887.19,Metal Loss,External,12,0.030,0.3,0.6,05:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675034,-119.81348253,479.37,,,,,,
17204,7960,41.40,18.30,23.10,28887.20,Metal Loss,External,13,0.033,0.3,0.6,07:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675034,-119.81348271,479.37,,,,,,
17205,7960,41.40,18.35,23.06,28887.24,Metal Loss,External,10,0.025,0.3,0.6,04:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675035,-119.81348282,479.37,,,,,,
17206,7960,41.40,18.38,23.03,28887.27,Metal Loss,External,10,0.025,0.3,0.6,08:20,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675035,-119.81348290,479.37,,,,,,
17207,7960,41.40,19.03,22.37,28887.92,Metal Loss Group,External,10,0.025,1.3,3.2,08:23,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.63675036,-119.81348510,479.38,,,,,,
17208,7960,41.40,19.86,21.55,28888.75,Metal Loss,External,21,0.053,0.3,0.5,05:11,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675037,-119.81348788,479.39,,,,,,
17209,7960,41.40,19.99,21.41,28888.89,Metal Loss,External,11,0.028,0.3,0.6,05:18,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675037,-119.81348824,479.39,,,,,,
17210,7960,41.40,20.13,21.28,28889.02,Metal Loss,External,11,0.028,0.3,0.6,05:48,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675038,-119.81348887,479.39,,,,,,
17211,7970,41.03,41.40,41.03,28910.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:38,,,,35.63675089,-119.81356051,479.68,,,,,,
17212,7970,41.03,2.64,38.40,28912.93,Metal Loss,External,17,0.043,0.3,0.5,03:04,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675097,-119.81356950,479.72,,,,,,
17213,7970,41.03,3.46,37.57,28913.75,Metal Loss,External,22,0.055,0.3,0.5,03:07,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675099,-119.81357219,479.73,,,,,,
17214,7970,41.03,3.60,37.43,28913.90,Metal Loss,External,17,0.043,0.3,0.5,09:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675099,-119.81357264,479.73,,,,,,
17215,7970,41.03,18.83,22.20,28929.13,Metal Loss Group,External,10,0.025,1.1,0.7,07:06,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.63675142,-119.81362379,480.01,,,,,,
17216,7970,41.03,20.20,20.83,28930.50,Metal Loss Group,External,10,0.025,0.6,0.7,04:50,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63675145,-119.81362842,480.05,,,,,,
17217,7970,41.03,20.54,20.50,28930.83,Metal Loss,External,13,0.033,0.3,0.6,08:43,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675146,-119.81362955,480.05,,,,,,
