"Item
17218,7970,41.03,37.84,3.19,28948.14,Metal Loss,External,10,0.025,0.5,0.9,04:12,,ERW,0.250,X42,8.625,1440,,0.666,2163,3005,35.63675187,-119.81368775,480.49,,,,,,
17219,7970,41.03,39.40,1.63,28949.70,Metal Loss,External,12,0.030,0.3,0.6,08:13,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675189,-119.81369312,480.51,,,,,,
17220,7970,41.03,39.55,1.48,28949.84,Metal Loss Group,External,11,0.028,0.6,2.3,07:54,,ERW,0.250,X42,8.625,1440,,0.667,2159,2998,35.63675189,-119.81369373,480.52,,,,,,
17221,7970,41.03,39.63,1.40,28949.93,Metal Loss,External,10,0.025,0.4,0.6,04:34,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675189,-119.81369392,480.52,,,,,,
17222,7970,41.03,39.70,1.33,28950.00,Metal Loss,External,12,0.030,0.3,0.6,09:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675190,-119.81369420,480.52,,,,,,
17223,7970,41.03,39.77,1.26,28950.07,Metal Loss Group,External,19,0.048,0.3,1.8,07:56,,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.63675190,-119.81369451,480.52,,,,,,
17224,7970,41.03,39.87,1.16,28950.17,Metal Loss,External,18,0.045,0.3,0.5,05:07,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63675190,-119.81369473,480.52,,,,,,
17225,7970,41.03,39.90,1.13,28950.20,Metal Loss,External,11,0.028,0.3,0.6,09:39,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675190,-119.81369491,480.52,,,,,,
17226,7970,41.03,39.96,1.07,28950.26,Metal Loss Group,External,21,0.053,2.2,1.2,08:24,,ERW,0.250,X42,8.625,1440,,0.714,2016,2800,35.63675190,-119.81369500,480.52,,,,,,
17227,7970,41.03,39.99,1.04,28950.28,Metal Loss,External,12,0.030,0.6,1.0,03:33,,ERW,0.250,X42,8.625,1440,,0.667,2160,3001,35.63675190,-119.81369507,480.52,,,,,,
17228,7970,41.03,40.21,0.83,28950.50,Metal Loss,External,18,0.045,0.3,0.5,02:44,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63675190,-119.81369585,480.52,,,,,,
17229,7970,41.03,40.33,0.70,28950.63,Metal Loss Group,External,21,0.053,1.5,2.2,02:07,,ERW,0.250,X42,8.625,1440,,0.695,2072,2878,35.63675190,-119.81369624,480.52,,,,,,
17230,7980,41.00,41.03,41.00,28951.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:13,,,,35.63675191,-119.81369875,480.53,,,,,,
17231,7980,41.00,6.48,34.53,28957.80,Metal Loss,External,18,0.045,0.3,0.5,01:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63675198,-119.81372030,480.60,,,,,,
17232,7980,41.00,7.22,33.79,28958.55,Metal Loss Group,External,15,0.038,0.4,0.6,10:32,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675198,-119.81372291,480.61,,,,,,
17233,7980,41.00,14.46,26.55,28965.79,Metal Loss Group,External,10,0.025,0.4,0.8,06:15,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675208,-119.81374712,480.65,,,,,,
17234,7980,41.00,14.83,26.18,28966.16,Metal Loss,External,11,0.028,0.3,0.6,06:20,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675209,-119.81374848,480.65,,,,,,
17235,7980,41.00,15.00,26.01,28966.33,Metal Loss,External,10,0.025,0.3,0.6,06:31,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675209,-119.81374897,480.65,,,,,,
17236,7980,41.00,15.09,25.91,28966.42,Metal Loss Group,External,13,0.033,0.7,2.6,05:23,,ERW,0.250,X42,8.625,1440,,0.669,2151,2988,35.63675209,-119.81374929,480.65,,,,,,
17237,7980,41.00,15.44,25.57,28966.77,Metal Loss,External,10,0.025,0.4,0.8,05:57,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675210,-119.81375048,480.65,,,,,,
17238,7980,41.00,15.59,25.41,28966.92,Metal Loss Group,External,22,0.055,0.7,2.5,04:46,,ERW,0.250,X42,8.625,1440,,0.672,2142,2974,35.63675210,-119.81375096,480.65,,,,,,
17239,7980,41.00,16.00,25.00,28967.33,Metal Loss,External,10,0.025,0.3,0.6,05:54,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675211,-119.81375238,480.65,,,,,,
17240,7980,41.00,16.18,24.83,28967.50,Metal Loss,External,10,0.025,0.5,0.9,06:24,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63675211,-119.81375288,480.65,,,,,,
17241,7980,41.00,16.27,24.73,28967.60,Metal Loss Group,External,10,0.025,0.6,2.3,05:24,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63675211,-119.81375323,480.65,,,,,,
17242,7980,41.00,16.43,24.58,28967.76,Metal Loss,External,16,0.040,0.3,0.5,09:06,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675211,-119.81375383,480.65,,,,,,
17243,7980,41.00,16.57,24.43,28967.90,Metal Loss Group,External,10,0.025,0.4,0.7,06:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675212,-119.81375429,480.65,,,,,,
17244,7980,41.00,17.92,23.09,28969.24,Metal Loss Group,External,12,0.030,0.4,2.4,06:27,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63675214,-119.81375887,480.65,,,,,,
17245,7980,41.00,18.16,22.84,28969.49,Metal Loss,External,10,0.025,0.4,0.7,05:40,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675214,-119.81375964,480.65,,,,,,
17246,7980,41.00,18.56,22.45,28969.88,Metal Loss,External,10,0.025,0.5,0.9,05:09,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63675215,-119.81376091,480.65,,,,,,
17247,7980,41.00,19.27,21.73,28970.60,Metal Loss,External,14,0.035,0.3,0.6,07:01,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63675216,-119.81376343,480.65,,,,,,
17248,7980,41.00,19.39,21.61,28970.72,Metal Loss,External,10,0.025,0.4,0.8,05:40,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675216,-119.81376384,480.65,,,,,,
17249,7980,41.00,19.43,21.58,28970.76,Metal Loss,External,11,0.028,0.3,0.6,07:28,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675216,-119.81376393,480.65,,,,,,
17250,7980,41.00,19.54,21.46,28970.87,Metal Loss Group,External,11,0.028,1.2,1.1,05:28,,ERW,0.250,X42,8.625,1440,,0.675,2135,2965,35.63675217,-119.81376430,480.65,,,,,,
17251,7980,41.00,19.65,21.35,28970.98,Metal Loss,External,10,0.025,0.6,1.1,06:47,At Seam,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63675217,-119.81376464,480.65,,,,,,
17252,7980,41.00,19.96,21.04,28971.29,Metal Loss,External,13,0.033,0.3,0.6,07:46,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675217,-119.81376577,480.65,,,,,,
17253,7980,41.00,20.36,20.65,28971.69,Metal Loss,External,17,0.043,0.3,0.5,05:21,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675218,-119.81376698,480.65,,,,,,
17254,7980,41.00,21.24,19.76,28972.57,Metal Loss,External,16,0.040,0.3,0.5,07:37,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675220,-119.81377003,480.65,,,,,,
17255,7980,41.00,21.27,19.73,28972.60,Metal Loss,External,18,0.045,0.3,0.5,05:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63675220,-119.81377008,480.65,,,,,,
17256,7980,41.00,21.38,19.63,28972.70,Metal Loss,External,19,0.048,0.3,0.5,07:00,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675220,-119.81377043,480.65,,,,,,
17257,7980,41.00,21.63,19.37,28972.96,Metal Loss,External,20,0.050,0.3,0.5,07:30,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675220,-119.81377126,480.65,,,,,,
17258,7980,41.00,22.10,18.91,28973.43,Metal Loss Group,External,13,0.033,1.1,1.5,05:18,,ERW,0.250,X42,8.625,1440,,0.674,2136,2966,35.63675221,-119.81377282,480.65,,,,,,
17259,7980,41.00,22.54,18.46,28973.87,Metal Loss,External,10,0.025,0.3,0.6,07:21,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675222,-119.81377428,480.65,,,,,,
17260,7980,41.00,22.97,18.04,28974.30,Metal Loss,External,11,0.028,0.3,0.6,06:10,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675222,-119.81377581,480.65,,,,,,
17261,7980,41.00,23.26,17.75,28974.59,Metal Loss,External,10,0.025,0.3,0.6,05:22,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675223,-119.81377681,480.65,,,,,,
17262,7980,41.00,23.41,17.59,28974.74,Metal Loss,External,12,0.030,0.3,0.6,05:14,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675223,-119.81377730,480.65,,,,,,
17263,7980,41.00,23.69,17.31,28975.02,Metal Loss,External,10,0.025,0.3,0.6,05:07,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675224,-119.81377816,480.65,,,,,,
17264,7980,41.00,24.00,17.01,28975.32,Metal Loss,External,17,0.043,0.3,0.5,07:30,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675224,-119.81377926,480.65,,,,,,
17265,7980,41.00,24.35,16.66,28975.68,Metal Loss,External,10,0.025,0.3,0.6,05:17,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675225,-119.81378039,480.65,,,,,,
17266,7980,41.00,24.48,16.52,28975.81,Metal Loss,External,11,0.028,0.3,0.6,07:32,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675225,-119.81378083,480.65,,,,,,
17267,7980,41.00,24.91,16.09,28976.24,Metal Loss Group,External,10,0.025,1.3,2.8,04:36,,ERW,0.250,X42,8.625,1440,,0.675,2133,2963,35.63675226,-119.81378228,480.65,,,,,,
17269,7980,41.00,25.14,15.86,28976.47,Metal Loss,External,12,0.030,0.3,0.6,07:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675226,-119.81378310,480.65,,,,,,
17268,7980,41.00,25.14,15.86,28976.47,Metal Loss,External,10,0.025,0.6,1.1,04:52,,ERW,0.250,X42,8.625,1440,,0.666,2161,3001,35.63675226,-119.81378310,480.65,,,,,,
17270,7980,41.00,25.51,15.49,28976.84,Metal Loss,External,12,0.030,0.3,0.6,07:48,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675227,-119.81378445,480.65,,,,,,
17271,7990,41.06,41.00,41.06,28992.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:13,,,,35.63675253,-119.81383660,480.65,,,,,,
17272,7990,41.06,18.30,22.76,29010.63,Metal Loss Group,External,18,0.045,1.0,1.9,04:05,,ERW,0.250,X42,8.625,1440,,0.677,2126,2953,35.63675250,-119.81389818,480.79,,,,,,
17273,7990,41.06,18.48,22.58,29010.81,Metal Loss,External,10,0.025,0.3,0.6,05:23,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675250,-119.81389889,480.79,,,,,,
17274,7990,41.06,19.12,21.94,29011.45,Metal Loss,External,20,0.050,0.3,0.6,10:33,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675250,-119.81390091,480.80,,,,,,
17275,7990,41.06,19.33,21.73,29011.66,Metal Loss,External,18,0.045,0.3,0.5,09:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3009,35.63675250,-119.81390162,480.80,,,,,,
17276,7990,41.06,19.97,21.09,29012.30,Metal Loss Group,External,10,0.025,0.4,1.5,10:32,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675250,-119.81390387,480.81,,,,,,
17277,7990,41.06,24.00,17.06,29016.33,Metal Loss,External,15,0.038,0.3,0.5,04:12,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675249,-119.81391733,480.84,,,,,,
17278,7990,41.06,24.26,16.80,29016.59,Metal Loss Group,External,12,0.030,0.9,3.8,04:23,,ERW,0.250,X42,8.625,1440,,0.671,2146,2981,35.63675249,-119.81391835,480.84,,,,,,
17279,7990,41.06,24.46,16.60,29016.79,Metal Loss Group,External,16,0.040,3.7,3.4,07:13,,ERW,0.250,X42,8.625,1440,,0.720,1999,2777,35.63675249,-119.81391892,480.84,,,,,,
17280,7990,41.06,24.47,16.59,29016.80,Metal Loss,External,15,0.038,0.3,0.5,04:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675249,-119.81391894,480.84,,,,,,
17281,7990,41.06,24.50,16.55,29016.84,Metal Loss,External,17,0.043,0.3,0.6,05:57,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675249,-119.81391914,480.84,,,,,,
17282,7990,41.06,24.65,16.41,29016.98,Metal Loss,External,11,0.028,0.3,0.6,03:34,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675249,-119.81391960,480.84,,,,,,
17283,7990,41.06,24.79,16.26,29017.13,Metal Loss,External,10,0.025,0.5,0.9,02:12,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63675248,-119.81392000,480.85,,,,,,
17284,7990,41.06,24.87,16.19,29017.20,Metal Loss,External,23,0.058,0.3,0.5,04:17,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675248,-119.81392033,480.85,,,,,,
17285,7990,41.06,24.94,16.11,29017.28,Metal Loss Group,External,18,0.045,0.4,1.7,02:21,,ERW,0.250,X42,8.625,1440,,0.666,2162,3003,35.63675248,-119.81392048,480.85,,,,,,
17286,7990,41.06,24.99,16.07,29017.32,Metal Loss,External,19,0.048,0.3,0.5,09:43,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675248,-119.81392071,480.85,,,,,,
17287,7990,41.06,25.26,15.80,29017.59,Metal Loss Group,External,10,0.025,1.6,1.4,10:08,,ERW,0.250,X42,8.625,1440,,0.678,2124,2950,35.63675248,-119.81392155,480.85,,,,,,
17288,7990,41.06,25.27,15.79,29017.60,Metal Loss Group,External,16,0.040,0.4,0.5,02:50,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63675248,-119.81392156,480.85,,,,,,
17289,7990,41.06,25.48,15.58,29017.81,Metal Loss Group,External,10,0.025,1.1,0.7,02:26,,ERW,0.250,X42,8.625,1440,,0.672,2143,2976,35.63675248,-119.81392233,480.85,,,,,,
17290,7990,41.06,25.63,15.43,29017.96,Metal Loss,External,13,0.033,0.3,0.6,09:49,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675248,-119.81392296,480.85,,,,,,
17291,7990,41.06,25.78,15.28,29018.11,Metal Loss Group,External,20,0.050,1.5,2.3,09:42,,ERW,0.250,X42,8.625,1440,,0.693,2077,2885,35.63675248,-119.81392339,480.85,,,,,,
17292,7990,41.06,25.81,15.24,29018.15,Metal Loss Group,External,10,0.025,1.3,2.2,02:08,,ERW,0.250,X42,8.625,1440,,0.674,2137,2967,35.63675248,-119.81392347,480.85,,,,,,
17293,7990,41.06,26.02,15.04,29018.35,Metal Loss Group,External,19,0.048,0.5,1.7,10:05,,ERW,0.250,X42,8.625,1440,,0.667,2158,2997,35.63675248,-119.81392417,480.86,,,,,,
17294,7990,41.06,26.05,15.01,29018.38,Metal Loss,External,13,0.033,0.3,0.6,02:32,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675248,-119.81392424,480.86,,,,,,
17295,7990,41.06,26.25,14.81,29018.58,Metal Loss Group,External,24,0.060,2.4,2.1,02:33,,ERW,0.250,X42,8.625,1440,,0.730,1973,2741,35.63675248,-119.81392494,480.86,,,,,,
17296,7990,41.06,26.39,14.67,29018.72,Metal Loss,External,20,0.050,0.3,0.5,10:21,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675248,-119.81392536,480.86,,,,,,
17297,7990,41.06,26.63,14.43,29018.96,Metal Loss,External,10,0.025,0.4,0.6,03:03,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675248,-119.81392615,480.86,,,,,,
17298,7990,41.06,26.93,14.12,29019.27,Metal Loss Group,External,11,0.028,1.6,0.7,09:41,,ERW,0.250,X42,8.625,1440,,0.680,2117,2941,35.63675248,-119.81392724,480.86,,,,,,
17299,7990,41.06,27.09,13.97,29019.42,Metal Loss Group,External,24,0.060,2.4,2.6,02:26,,ERW,0.250,X42,8.625,1440,,0.730,1973,2741,35.63675248,-119.81392772,480.86,,,,,,
17300,7990,41.06,27.23,13.83,29019.56,Metal Loss Group,External,12,0.030,0.9,1.2,08:58,,ERW,0.250,X42,8.625,1440,,0.670,2148,2983,35.63675248,-119.81392831,480.87,,,,,,
17301,7990,41.06,27.53,13.52,29019.87,Metal Loss Group,External,13,0.033,1.2,1.5,03:04,,ERW,0.250,X42,8.625,1440,,0.677,2127,2955,35.63675248,-119.81392920,480.87,,,,,,
17302,7990,41.06,27.73,13.33,29020.06,Metal Loss Group,External,18,0.045,1.5,1.2,03:12,,ERW,0.250,X42,8.625,1440,,0.691,2085,2896,35.63675248,-119.81392990,480.87,,,,,,
17303,7990,41.06,28.12,12.94,29020.45,Metal Loss,External,12,0.030,0.3,0.6,03:22,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675248,-119.81393112,480.87,,,,,,
17304,7990,41.06,28.24,12.81,29020.58,Metal Loss Group,External,17,0.043,0.5,2.5,03:31,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.63675248,-119.81393158,480.87,,,,,,
17305,7990,41.06,39.20,1.85,29031.54,Metal Loss,External,16,0.040,0.3,0.5,06:56,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675251,-119.81396851,480.92,,,,,,
17306,7990,41.06,39.52,1.54,29031.85,Metal Loss,External,12,0.030,0.3,0.6,04:51,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675251,-119.81396961,480.93,,,,,,
17307,7990,41.06,39.55,1.51,29031.88,Metal Loss,External,11,0.028,0.3,0.6,05:55,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675251,-119.81396964,480.93,,,,,,
17308,7990,41.06,39.57,1.49,29031.90,Metal Loss,External,10,0.025,0.3,0.6,07:14,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675251,-119.81396966,480.93,,,,,,
17309,7990,41.06,39.70,1.35,29032.04,Metal Loss Group,External,10,0.025,0.4,0.8,07:27,,ERW,0.250,X42,8.625,1440,,0.665,2166,3008,35.63675251,-119.81397030,480.93,,,,,,
17310,7990,41.06,39.80,1.25,29032.14,Metal Loss,External,10,0.025,0.3,0.6,06:01,,ERW,0.250,X42,8.625,1440,,0.664,2168,3011,35.63675251,-119.81397052,480.93,,,,,,
17311,7990,41.06,39.89,1.16,29032.23,Metal Loss,External,12,0.030,0.3,0.6,07:39,,ERW,0.250,X42,8.625,1440,,0.665,2167,3010,35.63675252,-119.81397082,480.93,,,,,,
17312,7990,41.06,40.26,0.79,29032.60,Metal Loss Group,External,16,0.040,0.6,2.0,07:10,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63675252,-119.81397218,480.93,,,,,,
17313,8000,34.95,41.06,34.95,29033.39,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:22,,,,35.63675253,-119.81397488,480.93,,,,,,
17314,8000,34.95,1.90,33.05,29035.28,Metal Loss Group,External,20,0.050,1.2,0.8,00:06,,ERW,0.250,X42,8.625,1440,,0.684,2104,2922,35.63675254,-119.81398111,480.93,,,,,,
17315,8000,34.95,2.20,32.75,29035.59,Metal Loss Group,External,11,0.028,1.3,0.6,00:31,,ERW,0.250,X42,8.625,1440,,0.675,2133,2962,35.63675255,-119.81398217,480.93,,,,,,
17316,8000,34.95,2.24,32.70,29035.63,Metal Loss,External,18,0.045,0.3,0.6,02:16,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675255,-119.81398228,480.93,,,,,,
17317,8000,34.95,2.39,32.56,29035.78,Metal Loss,External,24,0.060,0.3,0.5,11:44,,ERW,0.250,X42,8.625,1440,,0.665,2164,3006,35.63675255,-119.81398288,480.93,,,,,,
17318,8000,34.95,2.72,32.23,29036.11,Metal Loss Group,External,19,0.048,0.4,1.2,11:12,,ERW,0.250,X42,8.625,1440,,0.666,2163,3004,35.63675255,-119.81398401,480.93,,,,,,
17319,8000,34.95,2.99,31.96,29036.38,Metal Loss Group,External,18,0.045,2.5,4.0,00:03,,ERW,0.250,X42,8.625,1440,,0.711,2026,2813,35.63675255,-119.81398485,480.93,,,,,,
17320,8000,34.95,3.01,31.93,29036.40,Metal Loss,External,17,0.043,0.3,0.5,10:52,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675255,-119.81398491,480.93,,,,,,
17321,8000,34.95,3.13,31.82,29036.52,Metal Loss Group,External,21,0.053,0.4,2.4,10:11,At Seam,ERW,0.250,X42,8.625,1440,,0.667,2158,2998,35.63675255,-119.81398531,480.93,,,,,,
17322,8000,34.95,3.29,31.66,29036.68,Metal Loss Group,External,14,0.035,0.7,4.7,00:05,,ERW,0.250,X42,8.625,1440,,0.669,2153,2991,35.63675256,-119.81398594,480.93,,,,,,
17323,8000,34.95,3.64,31.30,29037.03,Metal Loss,External,10,0.025,0.4,0.8,02:14,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675256,-119.81398707,480.93,,,,,,
17324,8000,34.95,3.75,31.19,29037.14,Metal Loss Group,External,16,0.040,1.4,2.8,09:53,At Seam,ERW,0.250,X42,8.625,1440,,0.684,2106,2925,35.63675256,-119.81398745,480.93,,,,,,
17325,8000,34.95,3.80,31.14,29037.19,Metal Loss,External,10,0.025,0.4,0.8,02:24,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675256,-119.81398754,480.93,,,,,,
17326,8000,34.95,3.96,30.98,29037.35,Metal Loss Group,External,10,0.025,1.1,1.5,02:30,,ERW,0.250,X42,8.625,1440,,0.672,2144,2978,35.63675256,-119.81398803,480.93,,,,,,
17327,8000,34.95,4.00,30.95,29037.38,Metal Loss,External,11,0.028,0.4,0.8,10:15,At Seam,ERW,0.250,X42,8.625,1440,,0.665,2165,3006,35.63675256,-119.81398825,480.93,,,,,,
17328,8000,34.95,4.32,30.62,29037.71,Metal Loss,External,10,0.025,0.6,1.1,02:24,,ERW,0.250,X42,8.625,1440,,0.667,2160,3000,35.63675257,-119.81398939,480.93,,,,,,
17329,8000,34.95,4.93,30.01,29038.32,Metal Loss,External,23,0.058,0.3,0.5,02:49,,ERW,0.250,X42,8.625,1440,,0.665,2165,3007,35.63675257,-119.81399137,480.93,,,,,,
17330,8000,34.95,5.12,29.82,29038.51,Metal Loss Group,External,11,0.028,2.0,3.1,02:11,,ERW,0.250,X42,8.625,1440,,0.685,2103,2921,35.63675257,-119.81399204,480.93,,,,,,
17331,8000,34.95,5.53,29.41,29038.92,Metal Loss Group,External,10,0.025,0.7,3.7,01:37,,ERW,0.250,X42,8.625,1440,,0.667,2157,2996,35.63675258,-119.81399331,480.93,,,,,,
17332,8000,34.95,5.69,29.25,29039.08,Metal Loss,External,13,0.033,0.3,0.6,03:11,,ERW,0.250,X42,8.625,1440,,0.665,2167,3009,35.63675258,-119.81399396,480.93,,,,,,
17333,8000,34.95,5.88,29.07,29039.27,Metal Loss Group,External,10,0.025,0.8,1.5,01:52,,ERW,0.250,X42,8.625,1440,,0.668,2155,2993,35.63675258,-119.81399451,480.93,,,,,,
17334,8000,34.95,6.10,28.85,29039.49,Metal Loss Group,External,10,0.025,1.3,2.6,01:31,,ERW,0.250,X42,8.625,1440,,0.674,2135,2965,35.63675258,-119.81399526,480.93,,,,,,
17335,8000,34.95,6.44,28.51,29039.83,Metal Loss,External,11,0.028,0.3,0.6,01:42,,ERW,0.250,X42,8.625,1440,,0.664,2167,3010,35.63675258,-119.81399637,480.93,,,,,,
17336,8010,41.42,34.95,41.42,29068.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:53,,,,35.63675281,-119.81409237,481.01,,,,,,
17337,8020,41.42,41.42,41.42,29109.75,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:58,,,,35.63675333,-119.81423179,481.63,,,,,,
17338,8030,41.36,41.42,41.36,29151.17,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,06:37,,,,35.63675438,-119.81437135,481.88,,,,,,
17339,8040,40.84,41.36,40.84,29192.53,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:02,,,,35.63675538,-119.81451036,482.05,,,,,,
17340,8050,41.39,40.84,41.39,29233.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:25,,,,35.63675635,-119.81464790,482.27,,,,,,
17341,8060,41.15,41.39,41.15,29274.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,08:36,,,,35.63675658,-119.81478719,482.15,,,,,,
17342,8070,41.39,41.15,41.39,29315.91,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,06:12,,,,35.63675652,-119.81492568,482.31,,,,,,
17343,8080,41.42,41.39,41.42,29357.31,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:49,,,,35.63675675,-119.81506505,482.61,,,,,,
17344,8090,41.38,41.42,41.38,29398.72,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:53,,,,35.63675734,-119.81520454,483.09,,,,,,
17345,8100,41.42,41.38,41.42,29440.11,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:04,,,,35.63675760,-119.81534367,483.32,,,,,,
17346,8110,41.38,41.42,41.38,29481.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:57,,,,35.63675827,-119.81548309,483.80,,,,,,
17347,8120,41.34,41.38,41.34,29522.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,08:56,,,,35.63675952,-119.81562239,484.18,,,,,,
17348,8120,41.34,10.34,31.00,29533.23,Close Metal Object,,,,1.1,1.6,05:52,,ERW,0.250,X42,8.625,1440,,,,,35.63675978,-119.81565710,484.23,,,,,,
17349,8130,41.36,41.34,41.36,29564.24,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:46,,,,35.63676003,-119.81576156,484.53,,,,,,
17350,8140,41.10,41.36,41.10,29605.60,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:10,,,,35.63676018,-119.81590075,484.91,,,,,,
17351,8150,41.40,41.10,41.40,29646.70,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:41,,,,35.63676064,-119.81603913,485.02,,,,,,
17352,8160,41.44,41.40,41.44,29688.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:25,,,,35.63676136,-119.81617843,485.16,,,,,,
17353,8170,41.36,41.44,41.36,29729.54,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:01,,,,35.63676237,-119.81631790,485.36,,,,,,
17354,8180,41.38,41.36,41.38,29770.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:43,,,,35.63676313,-119.81645697,485.18,,,,,,
17355,8190,41.43,41.38,41.43,29812.28,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:42,,,,35.63676387,-119.81659642,485.10,,,,,,
17356,8200,41.40,41.43,41.40,29853.71,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:03,,,,35.63676470,-119.81673579,485.21,,,,,,
17357,8210,41.42,41.40,41.42,29895.11,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:54,,,,35.63676509,-119.81687511,485.52,,,,,,
17358,8210,41.42,41.37,0.05,29936.48,Metal Loss,External,18,0.045,0.4,0.9,06:30,,ERW,0.250,X42,8.625,1440,,0.666,2164,3005,35.63676542,-119.81701444,485.78,,,,,,
17359,8220,41.37,41.42,41.37,29936.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:53,,,,35.63676542,-119.81701453,485.78,,,,,,
17360,8230,41.35,41.37,41.35,29977.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:19,,,,35.63676595,-119.81715377,485.93,,,,,,
17361,8240,41.41,41.35,41.41,30019.25,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:46,,,,35.63676663,-119.81729306,486.58,,,,,,
17362,8250,40.97,41.41,40.97,30060.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:42,,,,35.63676702,-119.81743246,487.42,,,,,,
17363,8260,41.14,40.97,41.14,30101.63,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:00,,,,35.63676705,-119.81757037,488.47,,,,,,
17364,8270,41.41,41.14,41.41,30142.78,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:07,,,,35.63676742,-119.81770876,489.63,,,,,,
17365,8280,41.36,41.41,41.36,30184.19,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:11,,,,35.63676734,-119.81784824,489.64,,,,,,
17366,8290,41.38,41.36,41.38,30225.55,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:03,,,,35.63676707,-119.81798746,489.72,,,,,,
17367,8300,41.31,41.38,41.31,30266.93,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:28,,,,35.63676751,-119.81812669,490.11,,,,,,
17368,8310,40.95,41.31,40.95,30308.24,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:54,,,,35.63676840,-119.81826574,490.27,,,,,,
17369,8320,41.38,40.95,41.38,30349.20,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:06,,,,35.63676946,-119.81840358,490.61,,,,,,
17370,8330,40.98,41.38,40.98,30390.57,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:25,,,,35.63677036,-119.81854289,491.12,,,,,,
17371,8340,41.34,40.98,41.34,30431.55,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:39,,,,35.63677105,-119.81868073,491.60,,,,,,
17372,8350,35.41,41.34,35.41,30472.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:43,,,,35.63677190,-119.81881997,492.23,,,,,,
17373,8360,40.96,35.41,40.96,30508.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:43,,,,35.63677240,-119.81893905,492.40,,,,,,
17374,8370,40.66,40.96,40.66,30549.26,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:37,,,,35.63677297,-119.81907702,492.57,,,,,,
17375,8380,41.02,40.66,41.02,30589.91,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:44,,,,35.63677362,-119.81921391,492.67,,,,,,
17376,8390,41.43,41.02,41.43,30630.93,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:32,,,,35.63677380,-119.81935184,492.78,,,,,,
17377,8400,41.07,41.43,41.07,30672.36,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:08,,,,35.63677439,-119.81949135,492.99,,,,,,
17378,8410,35.37,41.07,35.37,30713.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:27,,,,35.63677531,-119.81962953,493.31,,,,,,
17379,8420,41.34,35.37,41.34,30748.79,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:54,,,,35.63677580,-119.81974863,493.82,,,,,,
17380,8430,40.97,41.34,40.97,30790.14,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:40,,,,35.63677625,-119.81988773,494.60,,,,,,
17381,8430,40.97,15.49,25.47,30805.63,Close Metal Object Full Circ.,,,,,,,,ERW,0.250,X42,8.625,1440,,,,,35.63677632,-119.81993994,494.90,,,,,,
17382,8440,41.35,40.97,41.35,30831.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:45,,,,35.63677551,-119.82002568,495.10,,,,,,
17383,8450,40.95,41.35,40.95,30872.46,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:32,,,,35.63677401,-119.82016490,495.50,,,,,,
17384,8460,41.07,40.95,41.07,30913.41,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:45,,,,35.63677362,-119.82030272,495.39,,,,,,
17385,8460,41.07,22.12,18.95,30935.53,AGM 10,,,,,,,AGM 10 Sta. 176+43 PLM in field- from 2017 Data,ERW,0.250,X42,8.625,1440,,,,,35.63677375,-119.82037699,495.12,,,,,,
17386,8470,41.09,41.07,41.09,30954.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:34,,,,35.63677376,-119.82044082,495.03,,,,,,
17387,8480,41.34,41.09,41.34,30995.56,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:23,,,,35.63677329,-119.82057875,495.14,,,,,,
17388,8490,41.14,41.34,41.14,31036.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:14,,,,35.63677276,-119.82071755,495.13,,,,,,
17389,8500,41.42,41.14,41.42,31078.04,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:14,,,,35.63677224,-119.82085570,495.18,,,,,,
17390,8510,41.42,41.42,41.42,31119.46,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:44,,,,35.63677171,-119.82099470,495.43,,,,,,
17391,8520,41.08,41.42,41.08,31160.88,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:36,,,,35.63677154,-119.82113392,495.98,,,,,,
17392,8530,41.41,41.08,41.41,31201.96,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:29,,,,35.63677132,-119.82127167,495.87,,,,,,
17393,8540,41.37,41.41,41.37,31243.37,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:04,,,,35.63677068,-119.82141080,495.92,,,,,,
17394,8550,41.34,41.37,41.34,31284.74,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:28,,,,35.63676993,-119.82154973,496.38,,,,,,
17395,8560,41.38,41.34,41.38,31326.07,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:02,,,,35.63676953,-119.82168844,496.53,,,,,,
17396,8570,41.36,41.38,41.36,31367.45,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:24,,,,35.63676929,-119.82182731,496.79,,,,,,
17397,8580,41.08,41.36,41.08,31408.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:32,,,,35.63676901,-119.82196641,497.02,,,,,,
17398,8590,40.97,41.08,40.97,31449.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:28,,,,35.63676886,-119.82210430,497.58,,,,,,
17399,8600,33.29,40.97,33.29,31490.86,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:59,,,,35.63676843,-119.82224183,497.88,,,,,,
17400,8610,41.02,33.29,41.02,31524.14,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:29,,,,35.63676797,-119.82235365,498.04,,,,,,
17401,8620,41.37,41.02,41.37,31565.16,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:43,,,,35.63676807,-119.82249133,498.34,,,,,,
17402,8630,41.35,41.37,41.35,31606.53,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:38,,,,35.63676798,-119.82263032,498.64,,,,,,
17403,8640,38.77,41.35,38.77,31647.88,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:01,,,,35.63676759,-119.82276913,498.79,,,,,,
17404,8650,40.87,38.77,40.87,31686.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:58,,,,35.63676751,-119.82289932,498.85,,,,,,
17405,8660,40.98,40.87,40.98,31727.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:55,,,,35.63676697,-119.82303669,498.89,,,,,,
17406,8670,41.09,40.98,41.09,31768.50,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:57,,,,35.63676627,-119.82317426,498.87,,,,,,
17407,8680,41.10,41.09,41.10,31809.59,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:37,,,,35.63676582,-119.82331203,498.86,,,,,,
17408,8690,33.99,41.10,33.99,31850.68,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:38,,,,35.63676492,-119.82345001,498.78,,,,,,
17409,8700,41.42,33.99,41.42,31884.68,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:43,,,,35.63676343,-119.82356416,498.69,,,,,,
17410,8710,41.41,41.42,41.41,31926.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:07,,,,35.63676199,-119.82370317,498.49,,,,,,
17411,8720,41.36,41.41,41.36,31967.51,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:04,,,,35.63676133,-119.82384239,498.42,,,,,,
17412,8730,33.16,41.36,33.16,32008.87,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:10,,,,35.63676017,-119.82398217,498.56,,,,,,
17413,8740,40.27,33.16,40.27,32042.03,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:53,,,,35.63675922,-119.82409292,498.57,,,,,,
17414,8750,40.99,40.27,40.99,32082.30,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:38,,,,35.63675805,-119.82422795,498.71,,,,,,
17415,8760,41.15,40.99,41.15,32123.28,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:05,,,,35.63675740,-119.82436542,498.92,,,,,,
17416,8770,41.10,41.15,41.10,32164.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:07,,,,35.63675801,-119.82450349,499.05,,,,,,
17417,8780,41.00,41.10,41.00,32205.53,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:37,,,,35.63675896,-119.82464142,499.29,,,,,,
17418,8790,37.45,41.00,37.45,32246.53,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:24,,,,35.63675933,-119.82477907,499.70,,,,,,
17419,8800,41.33,37.45,41.33,32283.98,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:13,,,,35.63675868,-119.82490484,500.16,,,,,,
17420,8810,41.36,41.33,41.36,32325.31,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:33,,,,35.63675707,-119.82504360,501.02,,,,,,
17421,8820,41.32,41.36,41.32,32366.67,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:42,,,,35.63675552,-119.82518277,501.95,,,,,,
17422,8830,41.36,41.32,41.36,32407.99,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:34,,,,35.63675467,-119.82532131,502.28,,,,,,
17423,8840,41.38,41.36,41.38,32449.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:30,,,,35.63675432,-119.82546026,502.49,,,,,,
17424,8850,41.33,41.38,41.33,32490.73,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:23,,,,35.63675380,-119.82559935,502.77,,,,,,
17425,8860,41.36,41.33,41.36,32532.07,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:19,,,,35.63675354,-119.82573814,503.08,,,,,,
17426,8870,41.34,41.36,41.34,32573.42,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:52,,,,35.63675342,-119.82587697,503.43,,,,,,
17427,8880,40.87,41.34,40.87,32614.77,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:57,,,,35.63675326,-119.82601578,503.62,,,,,,
17428,8890,41.30,40.87,41.30,32655.64,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:12,,,,35.63675264,-119.82615290,503.79,,,,,,
17429,8900,41.35,41.30,41.35,32696.94,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:14,,,,35.63675179,-119.82629176,503.97,,,,,,
17430,8900,41.35,4.94,36.41,32701.88,AGM 10A,,,,,,,AGM 10A Sta. 158+83 P/L Marker- from 2017 Data,ERW,0.250,X42,8.625,1440,,,,,35.63675167,-119.82630829,504.00,,,,,,
17431,8910,41.24,41.35,41.24,32738.29,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:04,,,,35.63675019,-119.82643099,504.18,,,,,,
17432,8920,40.98,41.24,40.98,32779.53,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:45,,,,35.63674875,-119.82656997,504.38,,,,,,
17433,8930,40.86,40.98,40.86,32820.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:05,,,,35.63674798,-119.82670801,504.75,,,,,,
17434,8940,41.26,40.86,41.26,32861.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:37,,,,35.63674805,-119.82684576,505.22,,,,,,
17435,8950,40.50,41.26,40.50,32902.64,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:48,,,,35.63674845,-119.82698473,505.45,,,,,,
17436,8960,41.28,40.50,41.28,32943.14,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:04,,,,35.63674805,-119.82712134,505.72,,,,,,
17437,8970,41.33,41.28,41.33,32984.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:02,,,,35.63674764,-119.82726046,506.08,,,,,,
17438,8980,41.34,41.33,41.34,33025.75,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:35,,,,35.63674856,-119.82739973,506.26,,,,,,
17439,8990,41.38,41.34,41.38,33067.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:52,,,,35.63674929,-119.82753911,506.66,,,,,,
17440,9000,13.75,41.38,13.75,33108.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:42,,,,35.63674919,-119.82767846,506.55,,,,,,
17441,9010,41.34,13.75,41.34,33122.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:38,,,,35.63674901,-119.82772463,506.13,,,,,,
17442,9020,40.77,41.34,40.77,33163.56,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:25,,,,35.63674776,-119.82786379,505.24,,,,,,
17443,9030,41.30,40.77,41.30,33204.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:23,,,,35.63674557,-119.82800130,506.61,,,,,,
17444,9040,40.97,41.30,40.97,33245.64,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:47,,,,35.63674448,-119.82814042,507.65,,,,,,
17445,9050,41.31,40.97,41.31,33286.60,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:59,,,,35.63674511,-119.82827841,507.95,,,,,,
17446,9060,39.40,41.31,39.40,33327.92,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:42,,,,35.63674541,-119.82841760,507.53,,,,,,
17447,9070,41.35,39.40,41.35,33367.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:38,,,,35.63674667,-119.82855048,507.65,,,,,,
17448,9080,41.36,41.35,41.36,33408.67,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:47,,,,35.63674758,-119.82868977,508.01,,,,,,
17449,9090,41.29,41.36,41.29,33450.04,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:30,,,,35.63674605,-119.82882903,508.35,,,,,,
17450,9100,41.34,41.29,41.34,33491.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:44,,,,35.63674404,-119.82896825,508.50,,,,,,
17451,9110,40.92,41.34,40.92,33532.66,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:55,,,,35.63674287,-119.82910746,508.39,,,,,,
17452,9120,41.31,40.92,41.31,33573.58,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:40,,,,35.63674173,-119.82924535,508.74,,,,,,
17453,9130,41.29,41.31,41.29,33614.88,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:14,,,,35.63674069,-119.82938461,509.35,,,,,,
17454,9140,41.31,41.29,41.31,33656.17,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:45,,,,35.63673953,-119.82952366,509.78,,,,,,
17455,9150,41.33,41.31,41.33,33697.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:38,,,,35.63673845,-119.82966299,510.28,,,,,,
17456,9160,41.32,41.33,41.32,33738.81,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:28,,,,35.63673794,-119.82980224,510.81,,,,,,
17457,9170,41.32,41.32,41.32,33780.13,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:46,,,,35.63673779,-119.82994149,511.36,,,,,,
17458,9180,30.19,41.32,30.19,33821.46,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:56,,,,35.63673759,-119.83008083,511.81,,,,,,
17459,9190,41.03,30.19,41.03,33851.65,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:08,,,,35.63673686,-119.83018249,512.19,,,,,,
17460,9200,41.38,41.03,41.38,33892.68,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:18,,,,35.63673555,-119.83032089,512.76,,,,,,
17461,9210,41.06,41.38,41.06,33934.06,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:31,,,,35.63673418,-119.83046038,513.60,,,,,,
17462,9220,41.34,41.06,41.34,33975.12,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:50,,,,35.63673354,-119.83059876,514.39,,,,,,
17463,9230,41.29,41.34,41.29,34016.46,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:29,,,,35.63673390,-119.83073803,514.50,,,,,,
17464,9240,41.35,41.29,41.35,34057.75,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:02,,,,35.63673448,-119.83087703,513.93,,,,,,
17465,9250,41.25,41.35,41.25,34099.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:31,,,,35.63673456,-119.83101646,514.08,,,,,,
17466,9260,41.04,41.25,41.04,34140.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:46,,,,35.63673420,-119.83115536,514.04,,,,,,
17467,9270,41.37,41.04,41.37,34181.40,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:47,,,,35.63673424,-119.83129366,514.09,,,,,,
17468,9280,41.35,41.37,41.35,34222.77,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:36,,,,35.63673449,-119.83143307,514.65,,,,,,
17469,9290,39.41,41.35,39.41,34264.11,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:17,,,,35.63673429,-119.83157257,515.05,,,,,,
17470,9300,41.33,39.41,41.33,34303.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:45,,,,35.63673349,-119.83170531,515.07,,,,,,
17471,9310,41.04,41.33,41.04,34344.85,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:07,,,,35.63673299,-119.83184459,515.18,,,,,,
17472,9320,36.06,41.04,36.06,34385.89,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:58,,,,35.63673310,-119.83198271,515.84,,,,,,
17473,9330,23.16,36.06,23.16,34421.96,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,07:09,,,,35.63673208,-119.83210440,516.11,,,,,,
17474,9340,41.36,23.16,41.36,34445.12,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:27,,,,35.63673082,-119.83218247,516.23,,,,,,
17475,9340,41.36,22.69,18.66,34467.82,AGM 11,,,,,,,AGM 11 Sta. 140+95 11' D/S of test sta.- from 2017 Data,ERW,0.250,X42,8.625,1440,,,,,35.63672905,-119.83225889,516.57,,,,,,
17476,9350,41.31,41.36,41.31,34486.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,06:51,,,,35.63672804,-119.83232168,516.82,,,,,,
17477,9360,37.73,41.31,37.73,34527.79,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:46,,,,35.63672711,-119.83246084,516.90,,,,,,
17478,9370,40.93,37.73,40.93,34565.51,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:02,,,,35.63672633,-119.83258779,517.29,,,,,,
17479,9380,41.35,40.93,41.35,34606.44,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:02,,,,35.63672556,-119.83272574,517.79,,,,,,
17480,9390,41.31,41.35,41.31,34647.79,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:22,,,,35.63672514,-119.83286490,518.48,,,,,,
17481,9400,41.35,41.31,41.35,34689.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:11,,,,35.63672529,-119.83300401,519.11,,,,,,
17482,9410,41.33,41.35,41.33,34730.45,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:50,,,,35.63672580,-119.83314343,519.53,,,,,,
17483,9420,41.33,41.33,41.33,34771.78,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:16,,,,35.63672676,-119.83328256,520.11,,,,,,
17484,9430,41.36,41.33,41.36,34813.11,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:19,,,,35.63672812,-119.83342176,520.60,,,,,,
17485,9440,41.38,41.36,41.38,34854.47,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:10,,,,35.63672948,-119.83356114,521.20,,,,,,
17486,9450,41.34,41.38,41.34,34895.85,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:16,,,,35.63673111,-119.83370042,521.67,,,,,,
17487,9460,40.97,41.34,40.97,34937.19,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:54,,,,35.63673209,-119.83383957,522.36,,,,,,
17488,9470,41.01,40.97,41.01,34978.16,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:36,,,,35.63673184,-119.83397749,522.74,,,,,,
17489,9480,41.00,41.01,41.00,35019.17,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:14,,,,35.63673173,-119.83411577,523.30,,,,,,
17490,9490,41.16,41.00,41.16,35060.16,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:48,,,,35.63673274,-119.83425377,523.88,,,,,,
17491,9500,41.35,41.16,41.35,35101.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:22,,,,35.63673495,-119.83439248,524.31,,,,,,
17492,9500,41.35,13.87,27.48,35115.20,Deformation,,1.1,0.092,3.3,3.1,07:59,,ERW,0.250,X42,8.625,1440,,,,,35.63673593,-119.83443909,524.45,,,,,,
17493,9510,41.08,41.35,41.08,35142.68,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:43,,,,35.63673842,-119.83453163,524.78,,,,,,
17494,9520,41.32,41.08,41.32,35183.76,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:34,,,,35.63674100,-119.83466991,524.77,,,,,,
17495,9530,41.00,41.32,41.00,35225.07,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:04,,,,35.63674067,-119.83480904,524.99,,,,,,
17496,9540,41.84,41.00,41.84,35266.08,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:04,,,,35.63673993,-119.83494703,525.47,,,,,,
17497,9550,41.31,41.84,41.31,35307.91,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:49,,,,35.63673980,-119.83508810,525.94,,,,,,
17498,9560,41.32,41.31,41.32,35349.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:22,,,,35.63673979,-119.83522712,526.47,,,,,,
17499,9570,41.37,41.32,41.37,35390.54,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:22,,,,35.63674000,-119.83536621,526.98,,,,,,
17500,9580,41.31,41.37,41.31,35431.91,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:38,,,,35.63674045,-119.83550568,527.23,,,,,,
17501,9590,41.36,41.31,41.36,35473.22,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:30,,,,35.63674063,-119.83564479,527.49,,,,,,
17502,9600,41.39,41.36,41.39,35514.58,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:42,,,,35.63674156,-119.83578410,528.04,,,,,,
17503,9610,41.35,41.39,41.35,35555.97,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:30,,,,35.63674321,-119.83592336,528.37,,,,,,
17504,9620,42.05,41.35,42.05,35597.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:25,,,,35.63674369,-119.83606264,528.59,,,,,,
17505,9630,41.54,42.05,41.54,35639.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:28,,,,35.63674351,-119.83620427,528.94,,,,,,
17506,9640,41.08,41.54,41.08,35680.91,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:07,,,,35.63674296,-119.83634413,529.23,,,,,,
17507,9650,33.25,41.08,33.25,35721.99,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:58,,,,35.63674246,-119.83648245,529.40,,,,,,
17508,9650,33.25,16.66,16.59,35738.65,Manufacturing Indication,Internal,,,3.1,1.6,10:23,With <1% ID Restriction; At Seam,ERW,0.250,X42,8.625,1440,,,,,35.63674229,-119.83653852,529.55,,,,,,
17509,9660,33.86,33.25,33.86,35755.24,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:09,,,,35.63674211,-119.83659444,529.73,,,,,,
17510,9670,40.99,33.86,40.99,35789.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:00,,,,35.63674198,-119.83670852,530.03,,,,,,
17511,9680,41.35,40.99,41.35,35830.09,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:29,,,,35.63674238,-119.83684651,530.36,,,,,,
17512,9690,42.24,41.35,42.24,35871.44,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:27,,,,35.63674351,-119.83698574,530.87,,,,,,
17513,9700,41.30,42.24,41.30,35913.68,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:42,,,,35.63674481,-119.83712798,531.28,,,,,,
17514,9710,39.03,41.30,39.03,35954.98,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:03,,,,35.63674565,-119.83726714,531.62,,,,,,
17515,9720,41.34,39.03,41.34,35994.01,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:14,,,,35.63674600,-119.83739860,531.72,,,,,,
17516,9730,40.95,41.34,40.95,36035.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,04:16,,,,35.63674562,-119.83753773,532.02,,,,,,
17517,9740,40.91,40.95,40.91,36076.29,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,09:16,,,,35.63674525,-119.83767575,532.27,,,,,,
17518,9750,41.28,40.91,41.28,36117.20,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:59,,,,35.63674494,-119.83781333,532.44,,,,,,
17519,9760,41.30,41.28,41.30,36158.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:34,,,,35.63674515,-119.83795241,532.73,,,,,,
17520,9770,33.37,41.30,33.37,36199.78,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:03,,,,35.63674519,-119.83809152,532.85,,,,,,
17521,9780,41.01,33.37,41.01,36233.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:59,,,,35.63674508,-119.83820392,533.18,,,,,,
17522,9790,41.00,41.01,41.00,36274.16,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:18,,,,35.63674449,-119.83834198,533.39,,,,,,
17523,9800,41.32,41.00,41.32,36315.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,10:40,,,,35.63674417,-119.83848005,533.72,,,,,,
17524,9810,41.32,41.32,41.32,36356.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:58,,,,35.63674460,-119.83861919,534.20,,,,,,
17525,9820,41.36,41.32,41.36,36397.80,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:21,,,,35.63674543,-119.83875839,534.83,,,,,,
17526,9830,40.01,41.36,40.01,36439.16,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:03,,,,35.63674567,-119.83889764,535.14,,,,,,
17527,9830,40.01,26.84,13.17,36466.00,Close Metal Object,,,,1.1,1.8,00:32,,ERW,0.250,X42,8.625,1440,,,,,35.63674567,-119.83898796,535.23,,,,,,
17528,9840,41.28,40.01,41.28,36479.16,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:12,,,,35.63674560,-119.83903234,535.32,,,,,,
17529,9850,40.86,41.28,40.86,36520.44,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:30,,,,35.63674529,-119.83917146,535.72,,,,,,
17530,9860,41.17,40.86,41.17,36561.31,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:00,,,,35.63674558,-119.83930908,536.10,,,,,,
17531,9870,41.34,41.17,41.34,36602.48,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:33,,,,35.63674645,-119.83944770,536.29,,,,,,
17532,9880,41.32,41.34,41.32,36643.82,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:36,,,,35.63674705,-119.83958684,536.46,,,,,,
17533,9890,40.93,41.32,40.93,36685.14,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:17,,,,35.63674746,-119.83972603,536.92,,,,,,
17534,9900,41.83,40.93,41.83,36726.07,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:09,,,,35.63674768,-119.83986395,537.47,,,,,,
17535,9910,41.29,41.83,41.29,36767.90,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:28,,,,35.63674770,-119.84000481,537.67,,,,,,
17536,9920,40.97,41.29,40.97,36809.20,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:12,,,,35.63674715,-119.84014389,538.07,,,,,,
17537,9930,41.33,40.97,41.33,36850.17,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:57,,,,35.63674671,-119.84028186,538.34,,,,,,
17538,9940,41.35,41.33,41.35,36891.49,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:16,,,,35.63674674,-119.84042102,538.40,,,,,,
17539,9950,41.29,41.35,41.29,36932.84,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:25,,,,35.63674687,-119.84056024,538.61,,,,,,
17540,9960,36.23,41.29,36.23,36974.13,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:16,,,,35.63674725,-119.84069921,538.80,,,,,,
17541,9970,41.33,36.23,41.33,37010.36,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:25,,,,35.63674798,-119.84082122,539.16,,,,,,
17542,9980,40.57,41.33,40.57,37051.69,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:27,,,,35.63674832,-119.84096041,539.84,,,,,,
17543,9990,41.35,40.57,41.35,37092.27,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:42,,,,35.63674847,-119.84109714,539.86,,,,,,
17544,10000,41.42,41.35,41.42,37133.61,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:09,,,,35.63674888,-119.84123636,540.35,,,,,,
17545,10010,41.32,41.42,41.32,37175.03,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:46,,,,35.63674821,-119.84137578,540.74,,,,,,
17546,10020,41.05,41.32,41.05,37216.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:28,,,,35.63674700,-119.84151494,541.16,,,,,,
17547,10030,41.33,41.05,41.33,37257.40,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:29,,,,35.63674713,-119.84165321,541.70,,,,,,
17548,10040,41.37,41.33,41.37,37298.73,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,03:03,,,,35.63674711,-119.84179247,542.03,,,,,,
17549,10050,41.33,41.37,41.33,37340.10,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:47,,,,35.63674729,-119.84193187,542.45,,,,,,
17550,10060,30.37,41.33,30.37,37381.43,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:02,,,,35.63674899,-119.84207098,542.54,,,,,,
17551,10070,41.28,30.37,41.28,37411.80,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,00:02,,,,35.63674993,-119.84217311,542.65,,,,,,
17552,10080,41.30,41.28,41.30,37453.08,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:15,,,,35.63675026,-119.84231211,542.83,,,,,,
17553,10090,41.87,41.30,41.87,37494.38,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:37,,,,35.63675040,-119.84245123,543.04,,,,,,
17554,10100,41.31,41.87,41.31,37536.24,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:17,,,,35.63675107,-119.84259229,543.31,,,,,,
