"Item
17555,10110,41.28,41.31,41.28,37577.55,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:26,,,,35.63675194,-119.84273135,543.65,,,,,,
17556,10120,41.32,41.28,41.32,37618.83,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,01:58,,,,35.63675199,-119.84287055,544.14,,,,,,
17557,10130,41.37,41.32,41.37,37660.15,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:38,,,,35.63675158,-119.84300957,544.61,,,,,,
17558,10140,40.84,41.37,40.84,37701.52,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:05,,,,35.63675149,-119.84314889,545.13,,,,,,
17559,10150,40.97,40.84,40.97,37742.35,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:34,,,,35.63675202,-119.84328645,545.56,,,,,,
17560,10150,40.97,32.61,8.36,37774.96,AGM 12,,,,,,,"AGM 12 Sta. 107+95 2"" N/O PLM- from 2017 Data",ERW,0.250,X42,8.625,1440,,,,,35.63675243,-119.84339619,545.80,,,,,,
17561,10160,41.28,40.97,41.28,37783.32,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:07,,,,35.63675224,-119.84342434,545.82,,,,,,
17562,10170,31.64,41.28,31.64,37824.60,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:35,,,,35.63675159,-119.84356309,546.18,,,,,,
17563,10180,41.10,31.64,41.10,37856.23,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:07,,,,35.63675177,-119.84366945,546.20,,,,,,
17564,10190,41.33,41.10,41.33,37897.33,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:13,,,,35.63675198,-119.84380781,546.36,,,,,,
17565,10200,41.33,41.33,41.33,37938.67,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:09,,,,35.63675208,-119.84394674,546.67,,,,,,
17566,10210,41.38,41.33,41.38,37979.99,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:34,,,,35.63675192,-119.84408575,546.73,,,,,,
17567,10220,41.33,41.38,41.33,38021.37,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:19,,,,35.63675142,-119.84422503,546.90,,,,,,
17568,10230,41.31,41.33,41.31,38062.69,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,11:25,,,,35.63675049,-119.84436395,547.27,,,,,,
17569,10240,26.76,41.31,26.76,38104.00,Girth Weld,,,,,,,,ERW,0.250,X42,8.625,1440,02:35,,,,35.63675098,-119.84450289,547.86,,,,,,
17570,10250,6.02,26.76,6.02,38130.76,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:29,,,,35.63675230,-119.84459249,548.06,,,,,,
17571,10260,41.47,6.02,41.47,38136.78,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,05:04,,,,35.63675261,-119.84461302,548.13,,,,,,
17572,10270,41.61,41.47,41.61,38178.24,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:14,,,,35.63675110,-119.84475253,547.83,,,,,,
17573,10280,41.60,41.61,41.60,38219.86,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:07,,,,35.63674659,-119.84489224,548.22,,,,,,
17574,10290,42.25,41.60,42.25,38261.46,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:55,,,,35.63674748,-119.84503226,548.57,,,,,,
17575,10290,42.25,3.91,38.34,38265.36,Metal Loss,Internal,14,0.026,0.3,0.5,06:49,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.63674780,-119.84504529,548.53,,,,,,
17576,10290,42.25,28.33,13.92,38289.78,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.63674932,-119.84512730,548.26,,,,,,
17577,10290,42.25,33.41,8.84,38294.86,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.63674944,-119.84514449,548.23,,,,,,
17578,10300,41.20,42.25,41.20,38303.70,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:14,,,,35.63674948,-119.84517415,548.25,,,,,,
17579,10300,41.20,0.08,41.13,38303.78,Metal Loss,External,17,0.032,0.6,0.9,06:15,,ERW,0.188,X46,8.625,1440,,0.829,1738,2414,35.63674948,-119.84517434,548.25,,,,,,
17580,10310,42.64,41.20,42.64,38344.90,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:16,,,,35.63674992,-119.84531283,548.39,,,,,,
17581,10310,42.64,0.04,42.60,38344.94,Metal Loss,External,16,0.030,0.6,0.9,06:17,,ERW,0.188,X46,8.625,1440,,0.828,1739,2415,35.63674992,-119.84531292,548.39,,,,,,
17582,10320,41.61,42.64,41.61,38387.54,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,03:05,,,,35.63675064,-119.84545619,548.72,,,,,,
17583,10320,41.61,0.06,41.56,38387.60,Metal Loss,External,14,0.026,0.6,1.2,06:31,,ERW,0.188,X46,8.625,1440,,0.825,1745,2424,35.63675064,-119.84545632,548.72,,,,,,
17584,10330,41.69,41.61,41.69,38429.15,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:08,,,,35.63675146,-119.84559611,549.11,,,,,,
17585,10330,41.69,41.60,0.09,38470.75,Metal Loss,External,17,0.032,0.7,0.8,06:16,,ERW,0.188,X46,8.625,1440,,0.831,1733,2407,35.63675231,-119.84573601,549.29,,,,,,
17586,10340,41.61,41.69,41.61,38470.84,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:31,,,,35.63675231,-119.84573640,549.30,,,,,,
17587,10340,41.61,0.07,41.55,38470.91,Metal Loss,External,17,0.032,0.7,0.7,06:18,,ERW,0.188,X46,8.625,1440,,0.831,1733,2407,35.63675232,-119.84573658,549.30,,,,,,
17588,10350,41.61,41.61,41.61,38512.46,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:44,,,,35.63675302,-119.84587620,549.63,,,,,,
17589,10350,41.61,0.06,41.55,38512.52,Metal Loss,External,10,0.019,0.5,1.0,06:35,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.63675302,-119.84587651,549.63,,,,,,
17590,10360,42.21,41.61,42.21,38554.07,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:36,,,,35.63675339,-119.84601628,550.05,,,,,,
17591,10360,42.21,0.05,42.16,38554.12,Metal Loss,External,16,0.030,0.3,0.7,06:42,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63675339,-119.84601656,550.05,,,,,,
17592,10370,42.27,42.21,42.27,38596.28,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:59,,,,35.63675371,-119.84615828,550.49,,,,,,
17593,10370,42.27,0.04,42.22,38596.32,Metal Loss,External,17,0.032,0.6,1.3,06:09,,ERW,0.188,X46,8.625,1440,,0.828,1740,2417,35.63675371,-119.84615839,550.49,,,,,,
17594,10380,42.22,42.27,42.22,38638.54,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:57,,,,35.63675368,-119.84630032,550.78,,,,,,
17595,10380,42.22,0.11,42.11,38638.65,Metal Loss,External,19,0.036,0.3,0.6,06:15,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63675368,-119.84630074,550.78,,,,,,
17596,10390,41.59,42.22,41.59,38680.76,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:17,,,,35.63675333,-119.84644233,551.17,,,,,,
17597,10400,41.64,41.59,41.64,38722.34,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:22,,,,35.63675272,-119.84658227,551.46,,,,,,
17598,10400,41.64,41.57,0.06,38763.92,Metal Loss,External,16,0.030,0.4,0.9,10:53,,ERW,0.188,X46,8.625,1440,,0.823,1750,2430,35.63675290,-119.84672210,551.75,,,,,,
17599,10410,41.49,41.64,41.49,38763.98,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:24,,,,35.63675290,-119.84672227,551.75,,,,,,
17600,10420,41.71,41.49,41.71,38805.47,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:37,,,,35.63675336,-119.84686180,552.07,,,,,,
17601,10430,41.62,41.71,41.62,38847.18,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:08,,,,35.63675435,-119.84700208,552.62,,,,,,
17602,10440,42.23,41.62,42.23,38888.79,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:37,,,,35.63675532,-119.84714209,552.81,,,,,,
17603,10450,41.56,42.23,41.56,38931.02,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:40,,,,35.63675543,-119.84728401,553.17,,,,,,
17604,10450,41.56,25.77,15.80,38956.79,Metal Loss,Internal,13,0.024,0.3,0.5,06:32,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.63675535,-119.84737071,553.44,,,,,,
17605,10460,40.65,41.56,40.65,38972.58,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:05,,,,35.63675532,-119.84742388,553.55,,,,,,
17606,10470,41.50,40.65,41.50,39013.23,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:41,,,,35.63675518,-119.84756051,553.89,,,,,,
17607,10480,42.22,41.50,42.22,39054.73,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:18,,,,35.63675557,-119.84770017,554.47,,,,,,
17608,10490,42.20,42.22,42.20,39096.96,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:53,,,,35.63675557,-119.84784219,554.55,,,,,,
17609,10500,41.56,42.20,41.56,39139.16,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:56,,,,35.63675520,-119.84798401,554.75,,,,,,
17610,10510,41.59,41.56,41.59,39180.72,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:00,,,,35.63675465,-119.84812391,555.42,,,,,,
17611,10520,41.60,41.59,41.60,39222.31,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:13,,,,35.63675412,-119.84826368,555.83,,,,,,
17612,10530,41.61,41.60,41.61,39263.91,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:51,,,,35.63675368,-119.84840373,556.14,,,,,,
17613,10540,37.16,41.61,37.16,39305.53,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:50,,,,35.63675401,-119.84854372,556.67,,,,,,
17614,10550,42.12,37.16,42.12,39342.69,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:24,,,,35.63675401,-119.84866881,557.11,,,,,,
17615,10560,41.69,42.12,41.69,39384.81,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,03:10,,,,35.63675426,-119.84881032,557.57,,,,,,
17616,10570,41.39,41.69,41.39,39426.50,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:12,,,,35.63675497,-119.84895058,557.72,,,,,,
17617,10570,41.39,41.33,0.06,39467.83,Metal Loss,External,14,0.026,0.4,0.8,11:25,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.63675539,-119.84908962,558.05,,,,,,
17618,10580,41.72,41.39,41.72,39467.89,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:17,,,,35.63675539,-119.84908977,558.05,,,,,,
17619,10590,41.66,41.72,41.66,39509.61,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:42,,,,35.63675551,-119.84923007,558.60,,,,,,
17620,10600,41.66,41.66,41.66,39551.27,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:55,,,,35.63675572,-119.84937036,558.82,,,,,,
17621,10600,41.66,41.60,0.06,39592.87,Metal Loss,External,20,0.038,0.3,0.6,11:27,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63675602,-119.84951010,559.09,,,,,,
17622,10610,42.15,41.66,42.15,39592.93,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:19,,,,35.63675602,-119.84951040,559.09,,,,,,
17623,10620,41.84,42.15,41.84,39635.08,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:30,,,,35.63675624,-119.84965208,559.62,,,,,,
17624,10620,41.84,0.03,41.81,39635.11,Metal Loss,External,23,0.043,0.3,0.6,11:15,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63675624,-119.84965215,559.62,,,,,,
17625,10620,41.84,41.78,0.07,39676.86,Metal Loss,External,15,0.028,0.4,0.8,11:19,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63675702,-119.84979262,560.81,,,,,,
17626,10630,41.64,41.84,41.64,39676.92,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:10,,,,35.63675703,-119.84979279,560.82,,,,,,
17627,10630,41.64,33.68,7.96,39710.60,Metal Loss,External,10,0.019,0.5,0.9,03:20,,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.63675771,-119.84990597,560.54,,,,,,
17628,10630,41.64,33.95,7.69,39710.87,Metal Loss,External,10,0.019,0.3,0.6,03:27,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.63675772,-119.84990697,560.54,,,,,,
17629,10630,41.64,34.16,7.48,39711.09,Metal Loss Group,External,12,0.023,0.9,0.8,08:33,,ERW,0.188,X46,8.625,1440,,0.830,1734,2409,35.63675772,-119.84990766,560.54,,,,,,
17630,10630,41.64,34.27,7.37,39711.19,Metal Loss Group,External,25,0.047,1.8,6.4,11:27,,ERW,0.188,X46,8.625,1440,,0.893,1613,2241,35.63675772,-119.84990793,560.54,,,,,,
17631,10630,41.64,34.61,7.03,39711.53,Metal Loss,External,10,0.019,0.5,0.9,01:38,,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.63675773,-119.84990911,560.53,,,,,,
17632,10630,41.64,34.76,6.88,39711.68,Metal Loss,External,10,0.019,0.5,0.9,01:42,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.63675773,-119.84990965,560.53,,,,,,
17633,10630,41.64,34.95,6.69,39711.87,Metal Loss,External,22,0.041,0.3,0.5,01:48,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63675773,-119.84991026,560.53,,,,,,
17634,10630,41.64,34.97,6.67,39711.89,Metal Loss Group,External,22,0.041,1.0,3.1,02:48,,ERW,0.188,X46,8.625,1440,,0.848,1697,2357,35.63675773,-119.84991034,560.53,,,,,,
17635,10640,33.29,41.64,33.29,39718.56,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:35,,,,35.63675783,-119.84993281,560.54,,,,,,
17636,10640,33.29,1.74,31.54,39720.30,Metal Loss Group,External,19,0.036,0.3,1.2,11:35,,ERW,0.188,X46,8.625,1440,,0.822,1751,2433,35.63675785,-119.84993862,560.54,,,,,,
17637,10640,33.29,1.86,31.43,39720.42,Metal Loss,External,16,0.030,0.5,1.1,11:24,,ERW,0.188,X46,8.625,1440,,0.825,1745,2424,35.63675786,-119.84993907,560.54,,,,,,
17638,10640,33.29,3.06,30.23,39721.62,Metal Loss Group,External,18,0.034,0.7,1.1,11:08,,ERW,0.188,X46,8.625,1440,,0.833,1729,2401,35.63675787,-119.84994303,560.54,,,,,,
17639,10640,33.29,5.51,27.78,39724.07,Metal Loss,External,15,0.028,0.3,0.5,07:43,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63675791,-119.84995127,560.55,,,,,,
17640,10650,41.26,33.29,41.26,39751.85,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:03,,,,35.63675841,-119.85004474,560.87,,,,,,
17641,10660,42.20,41.26,42.20,39793.11,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:15,,,,35.63675946,-119.85018365,561.04,,,,,,
17642,10670,41.91,42.20,41.91,39835.31,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:27,,,,35.63675974,-119.85032549,561.47,,,,,,
17643,10680,42.14,41.91,42.14,39877.21,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:05,,,,35.63675947,-119.85046643,561.95,,,,,,
17644,10690,42.29,42.14,42.29,39919.35,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:41,,,,35.63675947,-119.85060818,562.07,,,,,,
17645,10700,41.58,42.29,41.58,39961.64,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:07,,,,35.63675902,-119.85075042,562.49,,,,,,
17646,10700,41.58,0.10,41.47,39961.74,Metal Loss,External,12,0.023,0.4,1.0,05:56,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.63675901,-119.85075070,562.50,,,,,,
17647,10710,42.28,41.58,42.28,40003.22,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:46,,,,35.63675954,-119.85089020,563.01,,,,,,
17648,10710,42.28,14.23,28.05,40017.45,Metal Loss,Internal,17,0.032,0.3,0.5,06:35,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.63675978,-119.85093809,563.15,,,,,,
17649,10710,42.28,42.04,0.24,40045.25,Metal Loss,Internal,12,0.023,0.5,0.5,06:45,,ERW,0.188,X46,8.625,1440,,0.823,1750,2430,35.63676051,-119.85103159,563.50,,,,,,
17650,10710,42.28,42.19,0.09,40045.40,Metal Loss Group,Internal,33,0.062,2.7,2.2,06:06,At Weld,ERW,0.188,X46,8.625,1440,,0.972,1481,2058,35.63676051,-119.85103210,563.50,,,,,,
17651,10720,41.70,42.28,41.70,40045.49,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:44,,,,35.63676052,-119.85103249,563.50,,,,,,
17652,10720,41.70,0.06,41.64,40045.55,Metal Loss,External,13,0.024,0.4,0.8,11:32,At Seam,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63676052,-119.85103264,563.50,,,,,,
17653,10730,41.72,41.70,41.72,40087.19,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:33,,,,35.63676250,-119.85117264,563.86,,,,,,
17654,10740,41.89,41.72,41.89,40128.91,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:57,,,,35.63676327,-119.85131293,564.18,,,,,,
17655,10750,41.82,41.89,41.82,40170.80,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:53,,,,35.63676330,-119.85145384,564.48,,,,,,
17656,10750,41.82,18.59,23.22,40189.39,Metal Loss,Internal,11,0.021,0.4,0.6,06:21,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.63676342,-119.85151634,564.72,,,,,,
17657,10760,41.83,41.82,41.83,40212.62,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:17,,,,35.63676342,-119.85159446,565.08,,,,,,
17658,10760,41.83,0.04,41.79,40212.66,Metal Loss,External,16,0.030,0.3,0.8,06:24,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63676342,-119.85159455,565.08,,,,,,
17659,10760,41.83,16.77,25.07,40229.38,Metal Loss,Internal,18,0.034,0.3,0.5,06:22,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63676339,-119.85165087,565.26,,,,,,
17660,10770,42.10,41.83,42.10,40254.45,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:42,,,,35.63676342,-119.85173517,565.41,,,,,,
17661,10780,41.65,42.10,41.65,40296.55,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:41,,,,35.63676399,-119.85187678,565.82,,,,,,
17662,10780,41.65,0.05,41.60,40296.60,Metal Loss,External,17,0.032,0.6,0.9,06:16,,ERW,0.188,X46,8.625,1440,,0.829,1738,2414,35.63676400,-119.85187691,565.82,,,,,,
17663,10780,41.65,41.58,0.07,40338.13,Metal Loss,External,15,0.028,0.4,0.8,11:47,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63676472,-119.85201655,566.32,,,,,,
17664,10790,42.34,41.65,42.34,40338.20,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:32,,,,35.63676473,-119.85201688,566.32,,,,,,
17665,10800,42.23,42.34,42.23,40380.53,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:48,,,,35.63676536,-119.85215933,566.73,,,,,,
17666,10810,42.28,42.23,42.28,40422.76,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:43,,,,35.63676653,-119.85230128,567.22,,,,,,
17667,10820,42.22,42.28,42.22,40465.04,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:31,,,,35.63676825,-119.85244344,567.57,,,,,,
17668,10820,42.22,0.06,42.17,40465.09,Metal Loss,External,20,0.038,0.3,0.6,06:28,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63676825,-119.85244375,567.58,,,,,,
17669,10830,41.59,42.22,41.59,40507.26,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:48,,,,35.63676911,-119.85258553,567.98,,,,,,
17670,10840,41.80,41.59,41.80,40548.85,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:01,,,,35.63676958,-119.85272540,568.25,,,,,,
17671,10850,38.67,41.80,38.67,40590.65,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:06,,,,35.63676997,-119.85286589,568.68,,,,,,
17672,10860,41.35,38.67,41.35,40629.32,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:58,,,,35.63677010,-119.85299615,569.03,,,,,,
17673,10870,41.52,41.35,41.52,40670.67,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:22,,,,35.63677026,-119.85313514,569.19,,,,,,
17674,10880,41.70,41.52,41.70,40712.19,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:49,,,,35.63677023,-119.85327481,569.50,,,,,,
17675,10890,31.03,41.70,31.03,40753.89,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:19,,,,35.63677035,-119.85341497,569.99,,,,,,
17676,10900,41.67,31.03,41.67,40784.92,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:54,,,,35.63677046,-119.85351932,570.45,,,,,,
17677,10910,26.35,41.67,26.35,40826.58,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:35,,,,35.63677020,-119.85365950,569.74,,,,,,
17678,10920,41.60,26.35,41.60,40852.93,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,03:27,,,,35.63677038,-119.85374798,569.75,,,,,,
17679,10920,41.60,11.80,29.80,40864.73,Metal Loss Group,External,17,0.032,0.9,1.3,00:25,,ERW,0.188,X46,8.625,1440,,0.836,1723,2393,35.63677043,-119.85378774,570.12,,,,,,
17680,10920,41.60,12.86,28.74,40865.79,Metal Loss,External,16,0.030,0.3,0.5,00:03,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63677043,-119.85379137,570.15,,,,,,
17681,10920,41.60,19.58,22.02,40872.52,AGM 13,,,,,,,"AGM 13 Sta. 77+07 Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",ERW,0.188,X46,8.625,1440,,,,,35.63677049,-119.85381380,570.44,,,,,,
17682,10930,42.33,41.60,42.33,40894.53,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:03,,,,35.63677062,-119.85388805,571.56,,,,,,
17683,10940,41.57,42.33,41.57,40936.86,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:27,,,,35.63677077,-119.85403058,571.71,,,,,,
17684,10950,41.70,41.57,41.70,40978.43,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:37,,,,35.63677135,-119.85417067,571.75,,,,,,
17685,10960,41.65,41.70,41.65,41020.13,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:00,,,,35.63677209,-119.85431134,572.08,,,,,,
17686,10970,41.40,41.65,41.40,41061.78,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:08,,,,35.63677260,-119.85445160,572.02,,,,,,
17687,10980,41.17,41.40,41.17,41103.18,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:56,,,,35.63677328,-119.85459102,572.11,,,,,,
17688,10980,41.17,25.35,15.82,41128.53,Deformation,,1.0,0.083,5.7,3.2,08:49,,ERW,0.188,X46,8.625,1440,,,,,35.63677333,-119.85467650,572.30,,,,,,
17689,10990,41.66,41.17,41.66,41144.35,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:56,,,,35.63677334,-119.85472976,572.40,,,,,,
17690,11000,41.60,41.66,41.60,41186.01,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:33,,,,35.63677322,-119.85487029,572.59,,,,,,
17691,11000,41.60,0.04,41.56,41186.05,Metal Loss,External,14,0.026,0.4,1.0,06:14,,ERW,0.188,X46,8.625,1440,,0.823,1750,2430,35.63677322,-119.85487038,572.59,,,,,,
17692,11000,41.60,23.27,18.33,41209.28,Metal Loss,Internal,16,0.030,0.3,0.5,06:28,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63677337,-119.85494869,572.81,,,,,,
17693,11010,41.92,41.60,41.92,41227.61,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:02,,,,35.63677358,-119.85501049,573.00,,,,,,
17694,11010,41.92,41.86,0.07,41269.47,Metal Loss,External,20,0.038,0.4,0.8,11:02,,ERW,0.188,X46,8.625,1440,,0.823,1749,2430,35.63677431,-119.85515166,573.43,,,,,,
17695,11010,41.92,41.87,0.05,41269.48,Metal Loss,External,15,0.028,0.3,0.7,00:07,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63677431,-119.85515169,573.43,,,,,,
17696,11020,41.95,41.92,41.95,41269.53,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:04,,,,35.63677431,-119.85515182,573.43,,,,,,
17697,11030,41.75,41.95,41.75,41311.48,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:44,,,,35.63677494,-119.85529302,573.75,,,,,,
17698,11040,41.83,41.75,41.83,41353.23,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:28,,,,35.63677497,-119.85543373,574.04,,,,,,
17699,11050,42.01,41.83,42.01,41395.06,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:41,,,,35.63677509,-119.85557483,574.34,,,,,,
17700,11060,41.99,42.01,41.99,41437.07,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:14,,,,35.63677527,-119.85571629,574.78,,,,,,
17701,11070,41.46,41.99,41.46,41479.06,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:35,,,,35.63677480,-119.85585775,574.95,,,,,,
17702,11080,26.85,41.46,26.85,41520.51,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:43,,,,35.63677498,-119.85599749,575.38,,,,,,
17703,11090,41.97,26.85,41.97,41547.36,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:40,,,,35.63677432,-119.85608798,575.45,,,,,,
17704,11100,41.52,41.97,41.52,41589.33,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:01,,,,35.63677329,-119.85622942,575.78,,,,,,
17705,11100,41.52,32.79,8.73,41622.12,Metal Loss,Internal,15,0.028,0.3,0.6,06:37,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63677304,-119.85634005,576.02,,,,,,
17706,11110,42.17,41.52,42.17,41630.85,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:16,,,,35.63677303,-119.85636944,576.08,,,,,,
17707,11120,42.18,42.17,42.18,41673.03,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:11,,,,35.63677312,-119.85651149,576.65,,,,,,
17708,11120,42.18,0.05,42.13,41673.08,Metal Loss,Internal,18,0.034,0.6,0.9,06:15,,ERW,0.188,X46,8.625,1440,,0.829,1736,2412,35.63677312,-119.85651175,576.65,,,,,,
17709,11130,41.72,42.18,41.72,41715.21,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:44,,,,35.63677353,-119.85665369,577.20,,,,,,
17710,11140,41.63,41.72,41.63,41756.92,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:30,,,,35.63677404,-119.85679415,577.49,,,,,,
17711,11150,41.63,41.63,41.63,41798.55,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:37,,,,35.63677404,-119.85693453,577.71,,,,,,
17712,11150,41.63,0.04,41.60,41798.59,Metal Loss,External,16,0.030,0.7,0.9,06:25,,ERW,0.188,X46,8.625,1440,,0.830,1735,2409,35.63677404,-119.85693461,577.71,,,,,,
17713,11150,41.63,0.04,41.59,41798.59,Metal Loss,External,24,0.045,0.3,0.6,11:31,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.63677404,-119.85693462,577.71,,,,,,
17714,11150,41.63,41.57,0.07,41840.12,Metal Loss,External,15,0.028,0.4,1.0,11:28,,ERW,0.188,X46,8.625,1440,,0.823,1749,2429,35.63677409,-119.85707469,578.08,,,,,,
17715,11160,41.66,41.63,41.66,41840.19,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:36,,,,35.63677409,-119.85707485,578.08,,,,,,
17716,11160,41.66,9.67,31.99,41849.85,Metal Loss,External,15,0.028,0.3,0.5,04:19,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63677426,-119.85710750,578.16,,,,,,
17717,11170,42.20,41.66,42.20,41881.84,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:48,,,,35.63677509,-119.85721533,578.43,,,,,,
17718,11170,42.20,17.90,24.30,41899.74,Metal Loss,External,17,0.032,0.3,0.5,04:24,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.63677569,-119.85727551,578.59,,,,,,
17719,11170,42.20,18.45,23.75,41900.29,Metal Loss,External,18,0.034,0.3,0.5,04:12,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63677571,-119.85727738,578.59,,,,,,
17720,11170,42.20,37.12,5.07,41918.97,Metal Loss,External,19,0.036,0.3,0.5,03:47,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63677643,-119.85734016,578.76,,,,,,
17721,11180,41.59,42.20,41.59,41924.04,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:43,,,,35.63677663,-119.85735741,578.80,,,,,,
17722,11180,41.59,0.05,41.53,41924.09,Metal Loss,External,16,0.030,0.7,0.8,06:39,,ERW,0.188,X46,8.625,1440,,0.829,1737,2412,35.63677664,-119.85735755,578.80,,,,,,
17723,11180,41.59,41.14,0.45,41965.18,Metal Loss,Internal,15,0.028,0.3,0.5,06:29,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63677798,-119.85749601,579.04,,,,,,
17724,11190,41.32,41.59,41.32,41965.62,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:32,,,,35.63677799,-119.85749761,579.04,,,,,,
17725,11190,41.32,0.06,41.27,41965.68,Metal Loss,External,17,0.032,0.3,0.7,11:27,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.63677799,-119.85749774,579.04,,,,,,
17726,11190,41.32,41.26,0.07,42006.88,Metal Loss Group,External,20,0.038,0.4,0.7,11:34,,ERW,0.188,X46,8.625,1440,,0.825,1746,2424,35.63677915,-119.85763661,579.25,,,,,,
17727,11200,41.61,41.32,41.61,42006.95,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:01,,,,35.63677915,-119.85763678,579.25,,,,,,
17728,11210,41.90,41.61,41.90,42048.56,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:19,,,,35.63678034,-119.85777703,579.57,,,,,,
17729,11220,42.28,41.90,42.28,42090.47,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:48,,,,35.63678150,-119.85791818,579.92,,,,,,
17730,11230,41.57,42.28,41.57,42132.74,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:13,,,,35.63678237,-119.85806060,580.42,,,,,,
17731,11230,41.57,0.03,41.53,42132.77,Metal Loss,Internal,31,0.058,1.0,1.8,06:04,,ERW,0.188,X46,8.625,1440,,0.865,1666,2313,35.63678237,-119.85806069,580.42,,,,,,
17732,11240,41.20,41.57,41.20,42174.31,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:10,,,,35.63678359,-119.85820072,580.74,,,,,,
17733,11250,41.69,41.20,41.69,42215.51,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:25,,,,35.63678478,-119.85833961,581.02,,,,,,
17734,11250,41.69,30.95,10.75,42246.46,Metal Loss,Internal,12,0.023,0.4,0.6,06:39,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.63678553,-119.85844390,581.12,,,,,,
17735,11260,41.56,41.69,41.56,42257.20,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:14,,,,35.63678571,-119.85848024,581.17,,,,,,
17736,11260,41.56,22.62,18.93,42279.82,Metal Loss,Internal,16,0.030,0.3,0.5,06:38,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63678579,-119.85855647,581.45,,,,,,
17737,11260,41.56,39.49,2.06,42296.70,Metal Loss,Internal,22,0.041,0.3,0.5,06:35,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63678576,-119.85861325,581.66,,,,,,
17738,11270,41.65,41.56,41.65,42298.76,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:32,,,,35.63678574,-119.85862021,581.68,,,,,,
17739,11270,41.65,19.03,22.62,42317.79,Metal Loss,External,16,0.030,0.3,0.7,07:54,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63678532,-119.85868429,581.89,,,,,,
17740,11270,41.65,19.51,22.15,42318.26,Metal Loss,External,15,0.028,0.3,0.5,08:43,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63678530,-119.85868597,581.90,,,,,,
17741,11270,41.65,20.66,20.99,42319.42,Metal Loss,External,15,0.028,0.3,0.5,09:08,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63678528,-119.85868985,581.91,,,,,,
17742,11270,41.65,24.67,16.98,42323.43,Metal Loss,External,17,0.032,0.3,0.5,02:57,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.63678525,-119.85870330,582.00,,,,,,
17743,11270,41.65,29.13,12.52,42327.89,Metal Loss,External,23,0.043,0.3,0.5,11:13,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63678526,-119.85871835,582.12,,,,,,
17744,11270,41.65,29.62,12.03,42328.38,Metal Loss Group,External,23,0.043,0.3,0.8,11:06,,ERW,0.188,X46,8.625,1440,,0.823,1750,2430,35.63678527,-119.85872005,582.13,,,,,,
17745,11270,41.65,29.81,11.84,42328.57,Metal Loss,External,14,0.026,0.4,0.6,10:49,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.63678527,-119.85872068,582.13,,,,,,
17746,11270,41.65,29.98,11.68,42328.73,Metal Loss,External,15,0.028,0.3,0.5,10:17,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63678527,-119.85872126,582.14,,,,,,
17747,11270,41.65,30.56,11.09,42329.32,Metal Loss,External,11,0.021,0.4,0.8,11:10,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63678527,-119.85872320,582.15,,,,,,
17748,11270,41.65,32.55,9.11,42331.31,Metal Loss Group,External,24,0.045,0.3,1.0,10:24,At Seam,ERW,0.188,X46,8.625,1440,,0.823,1749,2430,35.63678527,-119.85872983,582.21,,,,,,
17749,11270,41.65,32.71,8.95,42331.46,Metal Loss,External,20,0.038,0.3,0.5,10:20,At Seam,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63678528,-119.85873033,582.21,,,,,,
17750,11270,41.65,32.92,8.73,42331.68,Metal Loss Group,External,18,0.034,0.4,0.9,10:24,At Seam,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.63678528,-119.85873104,582.22,,,,,,
17751,11270,41.65,34.92,6.74,42333.67,Metal Loss,External,16,0.030,0.3,0.5,10:14,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63678528,-119.85873781,582.27,,,,,,
17752,11270,41.65,35.03,6.63,42333.78,Metal Loss Group,External,16,0.030,0.4,0.9,10:02,,ERW,0.188,X46,8.625,1440,,0.823,1750,2430,35.63678528,-119.85873824,582.27,,,,,,
17753,11270,41.65,39.59,2.06,42338.35,Metal Loss,External,10,0.019,0.5,0.9,07:24,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.63678530,-119.85875358,582.39,,,,,,
17754,11270,41.65,39.69,1.96,42338.45,Metal Loss,External,10,0.019,0.4,0.8,08:50,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.63678530,-119.85875398,582.40,,,,,,
17755,11270,41.65,40.73,0.93,42339.48,Metal Loss Group,External,17,0.032,1.4,1.5,11:44,,ERW,0.188,X46,8.625,1440,,0.853,1687,2344,35.63678524,-119.85875737,582.43,,,,,,
17756,11280,0.36,41.65,0.36,42340.41,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.63678511,-119.85876052,582.46,,,,,,
17757,11280,0.36,0.18,0.18,42340.59,Bend,,,,,,08:47,22.5° 1.5D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.63678495,-119.85876112,582.46,,,,,,
17758,11290,40.73,0.36,40.73,42340.77,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:50,,,,35.63678481,-119.85876165,582.45,,,,,,
17759,11290,40.73,0.22,40.52,42340.98,Metal Loss,External,16,0.030,0.3,0.5,08:39,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63678465,-119.85876230,582.45,,,,,,
17760,11290,40.73,0.71,40.02,42341.48,Metal Loss Group,External,20,0.038,0.5,2.6,07:42,,ERW,0.188,X46,8.625,1440,,0.826,1743,2421,35.63678420,-119.85876394,582.45,,,,,,
17761,11290,40.73,2.90,37.83,42343.67,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.63678209,-119.85877057,582.47,,,,,,
17762,11290,40.73,4.93,35.80,42345.70,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.63678002,-119.85877707,582.50,,,,,,
17763,11290,40.73,5.94,34.79,42346.70,Metal Loss,External,10,0.019,0.4,0.7,08:03,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63677902,-119.85878018,582.51,,,,,,
17764,11290,40.73,6.12,34.61,42346.89,Metal Loss Group,External,11,0.021,3.3,3.7,07:58,,ERW,0.188,X46,8.625,1440,,0.866,1663,2310,35.63677884,-119.85878076,582.51,,,,,,
17765,11290,40.73,6.24,34.49,42347.01,Metal Loss,External,12,0.023,0.3,0.6,05:30,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63677870,-119.85878118,582.51,,,,,,
17766,11290,40.73,6.90,33.83,42347.67,Metal Loss,External,16,0.030,0.3,0.5,08:40,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63677806,-119.85878320,582.52,,,,,,
17767,11290,40.73,7.65,33.08,42348.42,Metal Loss,External,18,0.034,0.3,0.5,07:33,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63677730,-119.85878559,582.53,,,,,,
17768,11290,40.73,8.55,32.18,42349.32,Metal Loss Group,External,24,0.045,0.4,2.5,06:18,,ERW,0.188,X46,8.625,1440,,0.826,1743,2420,35.63677640,-119.85878842,582.54,,,,,,
17769,11300,41.71,40.73,41.71,42381.50,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:49,,,,35.63674323,-119.85888902,582.99,,,,,,
17770,11310,42.24,41.71,42.24,42423.21,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:10,,,,35.63669769,-119.85901807,582.94,,,,,,
17771,11310,42.24,36.68,5.56,42459.88,Metal Loss,Internal,22,0.041,0.3,0.5,06:29,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63665607,-119.85913069,583.00,,,,,,
17772,11310,42.24,38.11,4.13,42461.32,Metal Loss,Internal,14,0.026,0.3,0.5,06:29,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.63665448,-119.85913498,583.01,,,,,,
17773,11320,41.23,42.24,41.23,42465.44,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:08,,,,35.63664979,-119.85914764,583.03,,,,,,
17774,11330,42.33,41.23,42.33,42506.67,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:33,,,,35.63660308,-119.85927449,583.19,,,,,,
17775,11340,42.18,42.33,42.18,42549.00,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:34,,,,35.63655601,-119.85940478,583.55,,,,,,
17776,11340,42.18,2.90,39.29,42551.90,Metal Loss,External,15,0.028,0.3,0.5,04:33,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63655275,-119.85941378,583.56,,,,,,
17777,11350,42.25,42.18,42.25,42591.18,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:14,,,,35.63650868,-119.85953461,583.73,,,,,,
17778,11360,41.75,42.25,41.75,42633.43,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:26,,,,35.63646047,-119.85966418,584.04,,,,,,
17779,11370,41.80,41.75,41.80,42675.18,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:16,,,,35.63641273,-119.85979215,584.14,,,,,,
17780,11380,41.62,41.80,41.62,42716.98,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:05,,,,35.63636554,-119.85992051,584.32,,,,,,
17781,11380,41.62,0.04,41.58,42717.02,Metal Loss,External,15,0.028,0.4,1.0,06:13,,ERW,0.188,X46,8.625,1440,,0.823,1749,2429,35.63636545,-119.85992075,584.32,,,,,,
17782,11390,41.58,41.62,41.58,42758.60,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:06,,,,35.63631891,-119.86004883,584.65,,,,,,
17783,11390,41.58,37.56,4.02,42796.16,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.63627715,-119.86016429,584.92,,,,,,
17784,11400,41.93,41.58,41.93,42800.18,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:53,,,,35.63627261,-119.86017686,584.96,,,,,,
17785,11400,41.93,1.04,40.90,42801.21,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.63627148,-119.86018000,584.96,,,,,,
17786,11400,41.93,37.90,4.04,42838.07,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.63623027,-119.86029342,585.22,,,,,,
17787,11410,41.63,41.93,41.63,42842.11,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:27,,,,35.63622571,-119.86030599,585.24,,,,,,
17788,11410,41.63,1.01,40.62,42843.12,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.63622459,-119.86030909,585.26,,,,,,
17789,11420,41.87,41.63,41.87,42883.74,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:29,,,,35.63617948,-119.86043420,585.89,,,,,,
17790,11430,41.98,41.87,41.98,42925.61,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:19,,,,35.63613160,-119.86056267,586.01,,,,,,
17791,11430,41.98,41.79,0.20,42967.40,Metal Loss Group,Internal,14,0.026,1.6,1.9,06:11,,ERW,0.188,X46,8.625,1440,,0.852,1689,2346,35.63608390,-119.86069092,586.22,,,,,,
17792,11440,41.80,41.98,41.80,42967.59,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:34,,,,35.63608368,-119.86069152,586.22,,,,,,
17793,11440,41.80,0.06,41.74,42967.65,Metal Loss Group,Internal,18,0.034,0.8,1.9,06:03,,ERW,0.188,X46,8.625,1440,,0.835,1724,2394,35.63608362,-119.86069166,586.22,,,,,,
17794,11450,39.41,41.80,39.41,43009.39,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:06,,,,35.63603640,-119.86081981,586.46,,,,,,
17795,11460,38.33,39.41,38.33,43048.81,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:00,,,,35.63599170,-119.86094074,586.83,,,,,,
17796,11460,38.33,0.04,38.29,43048.85,Metal Loss,External,10,0.019,0.8,1.7,06:09,,ERW,0.188,X46,8.625,1440,,0.827,1741,2419,35.63599162,-119.86094097,586.83,,,,,,
17797,11460,38.33,0.20,38.13,43049.01,Metal Loss,External,12,0.023,0.3,0.6,06:22,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63599147,-119.86094136,586.83,,,,,,
17798,11470,41.57,38.33,41.57,43087.14,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:27,,,,35.63594855,-119.86105892,587.07,,,,,,
17799,11480,41.99,41.57,41.99,43128.71,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:53,,,,35.63590237,-119.86118680,587.39,,,,,,
17800,11480,41.99,41.93,0.06,43170.64,Metal Loss,External,20,0.038,0.3,0.6,11:37,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63585576,-119.86131623,587.91,,,,,,
17801,11490,39.46,41.99,39.46,43170.70,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:07,,,,35.63585571,-119.86131637,587.91,,,,,,
17802,11500,41.57,39.46,41.57,43210.16,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:43,,,,35.63581180,-119.86143784,588.20,,,,,,
17803,11510,30.83,41.57,30.83,43251.72,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:56,,,,35.63576487,-119.86156569,588.39,,,,,,
17804,11520,41.40,30.83,41.40,43282.55,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:34,,,,35.63573023,-119.86166038,588.62,,,,,,
17805,11530,41.76,41.40,41.76,43323.95,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:57,,,,35.63568316,-119.86178741,588.95,,,,,,
17806,11530,41.76,41.71,0.06,43365.66,Metal Loss,External,21,0.039,0.3,0.6,11:14,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.63563512,-119.86191523,589.28,,,,,,
17807,11540,31.60,41.76,31.60,43365.71,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:50,,,,35.63563507,-119.86191535,589.28,,,,,,
17808,11550,41.57,31.60,41.57,43397.31,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:07,,,,35.63559906,-119.86201229,589.60,,,,,,
17809,11550,41.57,14.25,27.31,43411.56,AGM 14,,,,,,,AGM 14 Sta. 51+93 At PLM in Field- from 2017 Data,ERW,0.188,X46,8.625,1440,,,,,35.63558309,-119.86205609,589.81,,,,,,
17810,11550,41.57,41.50,0.07,43438.80,Metal Loss,Internal,14,0.026,0.4,0.8,06:15,,ERW,0.188,X46,8.625,1440,,0.823,1750,2430,35.63555287,-119.86213992,590.08,,,,,,
17811,11560,41.68,41.57,41.68,43438.87,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:26,,,,35.63555281,-119.86214009,590.08,,,,,,
17812,11560,41.68,0.34,41.34,43439.21,Metal Loss,Internal,13,0.024,0.3,0.6,06:28,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63555243,-119.86214115,590.08,,,,,,
17813,11570,38.14,41.68,38.14,43480.55,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:13,,,,35.63550650,-119.86226831,590.30,,,,,,
17814,11580,41.37,38.14,41.37,43518.69,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:11,,,,35.63546381,-119.86238538,590.64,,,,,,
17815,11580,41.37,41.30,0.07,43560.00,Metal Loss Group,Internal,33,0.062,2.4,1.6,06:16,At Weld,ERW,0.188,X46,8.625,1440,,0.957,1505,2090,35.63541762,-119.86251243,590.91,,,,,,
17816,11590,42.23,41.37,42.23,43560.07,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:55,,,,35.63541751,-119.86251273,590.91,,,,,,
17817,11590,42.23,0.47,41.77,43560.53,Metal Loss,Internal,10,0.019,0.5,0.9,06:22,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.63541701,-119.86251410,590.91,,,,,,
17818,11600,41.69,42.23,41.69,43602.30,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:58,,,,35.63537016,-119.86264215,591.10,,,,,,
17819,11610,41.88,41.69,41.88,43643.99,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:25,,,,35.63532291,-119.86276984,591.44,,,,,,
17820,11620,41.80,41.88,41.80,43685.87,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:03,,,,35.63527622,-119.86289871,591.78,,,,,,
17821,11630,41.84,41.80,41.84,43727.67,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:07,,,,35.63522987,-119.86302742,592.09,,,,,,
17822,11640,42.20,41.84,42.20,43769.51,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:02,,,,35.63518329,-119.86315599,592.49,,,,,,
17823,11650,41.57,42.20,41.57,43811.71,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:51,,,,35.63513615,-119.86328557,592.72,,,,,,
17824,11650,41.57,0.07,41.51,43811.78,Metal Loss,External,19,0.036,0.3,0.7,11:07,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63513605,-119.86328585,592.72,,,,,,
17825,11660,41.27,41.57,41.27,43853.28,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:32,,,,35.63508928,-119.86341312,593.19,,,,,,
17826,11670,42.26,41.27,42.26,43894.55,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,03:09,,,,35.63504271,-119.86353963,593.37,,,,,,
17827,11680,41.70,42.26,41.70,43936.81,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:39,,,,35.63499519,-119.86366945,593.65,,,,,,
17828,11680,41.70,14.95,26.74,43951.76,Metal Loss,Internal,15,0.028,0.3,0.5,06:27,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63497850,-119.86371526,593.76,,,,,,
17829,11690,41.88,41.70,41.88,43978.50,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:34,,,,35.63494844,-119.86379739,593.92,,,,,,
17830,11700,41.56,41.88,41.56,44020.38,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:50,,,,35.63490084,-119.86392555,594.32,,,,,,
17831,11710,41.77,41.56,41.77,44061.94,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:04,,,,35.63485365,-119.86405294,594.74,,,,,,
17832,11720,42.25,41.77,42.25,44103.70,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:52,,,,35.63480690,-119.86418115,595.22,,,,,,
17833,11730,41.61,42.25,41.61,44145.95,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,03:04,,,,35.63476015,-119.86431122,595.62,,,,,,
17834,11730,41.61,41.53,0.08,44187.48,Metal Loss,Internal,10,0.019,0.3,0.6,06:25,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.63471423,-119.86443906,595.84,,,,,,
17835,11740,41.38,41.61,41.38,44187.56,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:13,,,,35.63471415,-119.86443926,595.84,,,,,,
17836,11740,41.38,0.05,41.34,44187.61,Metal Loss,Internal,22,0.041,0.9,1.7,06:12,,ERW,0.188,X46,8.625,1440,,0.845,1704,2367,35.63471407,-119.86443949,595.84,,,,,,
17837,11750,41.57,41.38,41.57,44228.94,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:38,,,,35.63466765,-119.86456626,596.39,,,,,,
17838,11760,41.63,41.57,41.63,44270.51,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:35,,,,35.63462098,-119.86469397,596.77,,,,,,
17839,11770,41.70,41.63,41.70,44312.13,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:36,,,,35.63457436,-119.86482164,597.19,,,,,,
17840,11780,41.70,41.70,41.70,44353.83,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:00,,,,35.63452721,-119.86494956,597.54,,,,,,
17841,11790,42.25,41.70,42.25,44395.53,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:19,,,,35.63448057,-119.86507770,598.11,,,,,,
17842,11790,42.25,19.76,22.49,44415.29,Manufacturing Indication,Internal,,,2.2,0.9,10:07,With <1% ID Restriction; At Seam,ERW,0.188,X46,8.625,1440,,,,,35.63445862,-119.86513844,598.37,,,,,,
17843,11800,32.51,42.25,32.51,44437.78,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:48,,,,35.63443366,-119.86520758,598.38,,,,,,
17844,11810,16.89,32.51,16.89,44470.29,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:03,,,,35.63439746,-119.86530768,598.51,,,,,,
17845,11810,16.89,0.05,16.85,44470.34,Metal Loss,External,16,0.030,0.7,0.9,06:14,,ERW,0.188,X46,8.625,1440,,0.829,1737,2412,35.63439742,-119.86530780,598.51,,,,,,
17846,11820,42.18,16.89,42.18,44487.19,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,07:16,,,,35.63437874,-119.86535957,598.50,,,,,,
17847,11820,42.18,0.10,42.07,44487.29,Metal Loss,Internal,10,0.019,0.4,0.8,06:48,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.63437860,-119.86535996,598.50,,,,,,
17848,11820,42.18,41.83,0.35,44529.01,Metal Loss,External,15,0.028,0.3,0.5,00:32,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63433165,-119.86548788,599.13,,,,,,
17849,11830,41.70,42.18,41.70,44529.36,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,08:39,,,,35.63433125,-119.86548897,599.14,,,,,,
17850,11830,41.70,0.05,41.64,44529.41,Metal Loss,External,20,0.038,0.3,0.6,10:53,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63433121,-119.86548909,599.14,,,,,,
17851,11830,41.70,0.06,41.64,44529.42,Metal Loss,External,10,0.019,0.5,1.1,06:29,,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.63433120,-119.86548910,599.14,,,,,,
17852,11830,41.70,41.63,0.06,44570.99,Metal Loss,External,22,0.041,0.3,0.6,10:55,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63428344,-119.86561614,599.84,,,,,,
17853,11840,42.20,41.70,42.20,44571.06,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:01,,,,35.63428334,-119.86561641,599.84,,,,,,
17854,11850,41.50,42.20,41.50,44613.25,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:03,,,,35.63423469,-119.86574517,600.06,,,,,,
17855,11860,41.67,41.50,41.67,44654.76,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:23,,,,35.63418716,-119.86587210,600.37,,,,,,
17856,11870,42.18,41.67,42.18,44696.43,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,08:37,,,,35.63413978,-119.86599962,600.75,,,,,,
17857,11880,35.62,42.18,35.62,44738.61,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:12,,,,35.63409088,-119.86612827,601.04,,,,,,
17858,11880,35.62,2.90,32.73,44741.50,Deformation,,1.1,0.092,4.1,2.6,07:12,,ERW,0.188,X46,8.625,1440,,,,,35.63408747,-119.86613699,601.06,,,,,,
17859,11890,41.69,35.62,41.69,44774.23,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,08:36,,,,35.63404830,-119.86623617,601.37,,,,,,
17860,11900,41.72,41.69,41.72,44815.92,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:42,,,,35.63399854,-119.86636245,601.88,,,,,,
17861,11910,41.77,41.72,41.77,44857.64,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,08:31,,,,35.63394843,-119.86648858,602.49,,,,,,
17862,11920,41.58,41.77,41.58,44899.40,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:12,,,,35.63389767,-119.86661451,602.80,,,,,,
17863,11930,41.68,41.58,41.68,44940.98,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,08:51,,,,35.63384719,-119.86674006,603.23,,,,,,
17864,11940,41.66,41.68,41.66,44982.67,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:04,,,,35.63379671,-119.86686587,603.65,,,,,,
17865,11950,41.43,41.66,41.43,45024.33,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:51,,,,35.63374623,-119.86699160,603.96,,,,,,
17866,11960,41.31,41.43,41.31,45065.76,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,08:50,,,,35.63369652,-119.86711695,604.47,,,,,,
17867,11970,41.43,41.31,41.43,45107.07,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:36,,,,35.63364712,-119.86724192,604.97,,,,,,
17868,11970,41.43,41.36,0.07,45148.43,Metal Loss,External,12,0.023,0.6,1.2,06:42,,ERW,0.188,X46,8.625,1440,,0.824,1747,2427,35.63359776,-119.86736743,605.32,,,,,,
17869,11980,42.19,41.43,42.19,45148.49,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:00,,,,35.63359770,-119.86736758,605.32,,,,,,
17870,11990,41.57,42.19,41.57,45190.68,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:53,,,,35.63354671,-119.86749497,605.69,,,,,,
17871,11990,41.57,0.18,41.39,45190.86,Metal Loss Group,Internal,14,0.026,0.4,1.2,06:21,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.63354650,-119.86749552,605.69,,,,,,
17872,11990,41.57,41.51,0.06,45232.19,Metal Loss,External,20,0.038,0.3,0.6,11:18,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63349731,-119.86762078,605.46,,,,,,
17873,12000,34.42,41.57,34.42,45232.25,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:03,,,,35.63349726,-119.86762092,605.46,,,,,,
17874,12010,41.61,34.42,41.61,45266.67,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:20,,,,35.63345608,-119.86772521,605.87,,,,,,
17875,12020,42.16,41.61,42.16,45308.28,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:24,,,,35.63340561,-119.86785067,606.03,,,,,,
17876,12030,41.71,42.16,41.71,45350.43,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:11,,,,35.63335544,-119.86797849,606.75,,,,,,
17877,12040,41.65,41.71,41.65,45392.14,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:18,,,,35.63330541,-119.86810468,607.15,,,,,,
17878,12050,40.92,41.65,40.92,45433.79,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:55,,,,35.63325533,-119.86823059,607.44,,,,,,
17879,12050,40.92,40.85,0.07,45474.63,Metal Loss,External,11,0.021,0.5,1.0,06:16,,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.63320617,-119.86835415,607.99,,,,,,
17880,12050,40.92,40.86,0.05,45474.65,Metal Loss,External,20,0.038,0.3,0.6,11:45,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63320615,-119.86835420,607.99,,,,,,
17881,12060,42.22,40.92,42.22,45474.71,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:41,,,,35.63320610,-119.86835433,607.99,,,,,,
17882,12070,42.29,42.22,42.29,45516.92,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:07,,,,35.63315490,-119.86848166,608.43,,,,,,
17883,12080,41.64,42.29,41.64,45559.21,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:51,,,,35.63310313,-119.86860908,608.92,,,,,,
17884,12090,33.96,41.64,33.96,45600.85,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:07,,,,35.63305198,-119.86873431,609.30,,,,,,
17885,12090,33.96,33.91,0.05,45634.76,Metal Loss,External,16,0.030,0.3,0.7,07:46,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63301042,-119.86883637,609.78,,,,,,
17886,12100,41.67,33.96,41.67,45634.81,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:21,,,,35.63301038,-119.86883648,609.78,,,,,,
17887,12100,41.67,41.59,0.08,45676.40,Metal Loss Group,External,18,0.034,0.7,2.0,05:53,,ERW,0.188,X46,8.625,1440,,0.830,1734,2408,35.63295962,-119.86896181,610.25,,,,,,
17888,12110,41.70,41.67,41.70,45676.48,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:06,,,,35.63295950,-119.86896212,610.25,,,,,,
17889,12120,41.35,41.70,41.35,45718.18,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:25,,,,35.63290921,-119.86908809,611.19,,,,,,
17890,12120,41.35,34.26,7.09,45752.44,AGM 14A,,,,,,,AGM 14A Sta. 28+64 At PLM IN Field- from 2017 Data,ERW,0.188,X46,8.625,1440,,,,,35.63286830,-119.86919190,611.41,,,,,,
