"Item
17891,12130,41.73,41.35,41.73,45759.52,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:14,,,,35.63285993,-119.86921345,611.48,,,,,,
17892,12140,41.61,41.73,41.61,45801.25,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:29,,,,35.63281103,-119.86934030,611.98,,,,,,
17893,12150,41.72,41.61,41.72,45842.86,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:31,,,,35.63276200,-119.86946657,612.60,,,,,,
17894,12150,41.72,41.65,0.07,45884.52,Metal Loss Group,External,20,0.038,0.5,0.6,11:56,,ERW,0.188,X46,8.625,1440,,0.826,1743,2421,35.63271230,-119.86959268,613.32,,,,,,
17895,12160,42.34,41.72,42.34,45884.59,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:17,,,,35.63271219,-119.86959297,613.33,,,,,,
17896,12160,42.34,1.11,41.23,45885.70,Metal Loss,External,16,0.030,0.3,0.5,02:11,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63271090,-119.86959621,613.34,,,,,,
17897,12160,42.34,1.57,40.77,45886.16,Metal Loss,External,17,0.032,0.3,0.5,00:55,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.63271032,-119.86959767,613.35,,,,,,
17898,12160,42.34,2.64,39.70,45887.23,Metal Loss,External,17,0.032,0.3,0.5,00:47,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.63270903,-119.86960092,613.36,,,,,,
17899,12160,42.34,3.22,39.12,45887.80,Metal Loss Group,External,15,0.028,0.3,0.8,04:06,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63270834,-119.86960267,613.37,,,,,,
17900,12160,42.34,4.23,38.11,45888.82,Metal Loss,External,19,0.036,0.3,0.5,00:07,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63270714,-119.86960569,613.39,,,,,,
17901,12160,42.34,4.63,37.71,45889.21,Metal Loss,External,15,0.028,0.3,0.5,01:08,At Seam,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63270667,-119.86960687,613.39,,,,,,
17902,12170,41.73,42.34,41.73,45926.93,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:48,,,,35.63266121,-119.86972071,613.87,,,,,,
17903,12170,41.73,41.67,0.06,45968.60,Metal Loss,External,22,0.041,0.3,0.6,11:50,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63261055,-119.86984647,614.41,,,,,,
17904,12180,41.67,41.73,41.67,45968.66,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:30,,,,35.63261050,-119.86984660,614.41,,,,,,
17905,12190,41.66,41.67,41.66,46010.33,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:35,,,,35.63255992,-119.86997228,615.02,,,,,,
17906,12200,41.41,41.66,41.41,46051.99,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:57,,,,35.63251013,-119.87009826,615.59,,,,,,
17907,12210,41.57,41.41,41.57,46093.39,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:13,,,,35.63246068,-119.87022371,616.22,,,,,,
17908,12220,41.85,41.57,41.85,46134.96,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:20,,,,35.63241079,-119.87034935,616.65,,,,,,
17909,12220,41.85,0.05,41.80,46135.01,Metal Loss,External,10,0.019,0.5,1.1,11:38,,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.63241075,-119.87034947,616.65,,,,,,
17910,12230,41.67,41.85,41.67,46176.81,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:01,,,,35.63235951,-119.87047513,617.10,,,,,,
17911,12240,42.26,41.67,42.26,46218.48,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:58,,,,35.63230869,-119.87060086,617.48,,,,,,
17912,12250,41.72,42.26,41.72,46260.74,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:33,,,,35.63225773,-119.87072836,617.92,,,,,,
17913,12260,41.32,41.72,41.32,46302.46,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:14,,,,35.63220743,-119.87085438,618.37,,,,,,
17914,12270,41.70,41.32,41.70,46343.78,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:32,,,,35.63215783,-119.87097931,619.09,,,,,,
17915,12280,25.18,41.70,25.18,46385.49,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:43,,,,35.63210752,-119.87110531,619.37,,,,,,
17916,12290,41.54,25.18,41.54,46410.66,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:32,,,,35.63207716,-119.87118116,619.37,,,,,,
17917,12300,41.67,41.54,41.67,46452.20,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:26,,,,35.63202712,-119.87130656,619.49,,,,,,
17918,12300,41.67,41.61,0.06,46493.81,Metal Loss,External,22,0.041,0.3,0.6,11:55,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63197705,-119.87143224,620.17,,,,,,
17919,12310,41.64,41.67,41.64,46493.86,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:51,,,,35.63197695,-119.87143251,620.17,,,,,,
17920,12320,41.35,41.64,41.35,46535.50,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:14,,,,35.63192672,-119.87155828,620.55,,,,,,
17921,12330,41.67,41.35,41.67,46576.85,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:26,,,,35.63187644,-119.87168283,621.01,,,,,,
17922,12330,41.67,41.60,0.07,46618.45,Metal Loss Group,Internal,22,0.041,2.2,1.3,06:07,At Weld,ERW,0.188,X46,8.625,1440,,0.896,1608,2233,35.63182657,-119.87180867,621.49,,,,,,
17923,12340,42.28,41.67,42.28,46618.52,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:38,,,,35.63182651,-119.87180883,621.50,,,,,,
17924,12350,41.31,42.28,41.31,46660.80,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:23,,,,35.63177704,-119.87193747,622.03,,,,,,
17925,12360,41.64,41.31,41.64,46702.11,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:55,,,,35.63172853,-119.87206302,622.70,,,,,,
17926,12360,41.64,0.03,41.61,46702.14,Metal Loss,External,20,0.038,0.3,0.6,11:58,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.63172850,-119.87206310,622.70,,,,,,
17927,12360,41.64,41.59,0.05,46743.70,Metal Loss,External,23,0.043,0.3,0.6,00:04,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63167869,-119.87218875,623.27,,,,,,
17928,12370,41.56,41.64,41.56,46743.74,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:30,,,,35.63167865,-119.87218886,623.27,,,,,,
17929,12380,41.25,41.56,41.25,46785.30,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:11,,,,35.63162788,-119.87231404,623.65,,,,,,
17930,12390,39.34,41.25,39.34,46826.56,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:17,,,,35.63157690,-119.87243783,623.91,,,,,,
17931,12400,41.69,39.34,41.69,46865.89,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:10,,,,35.63152898,-119.87255639,624.43,,,,,,
17932,12400,41.69,41.62,0.07,46907.52,Metal Loss,External,19,0.036,0.3,0.6,11:36,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63147878,-119.87268213,624.92,,,,,,
17933,12410,36.58,41.69,36.58,46907.58,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:54,,,,35.63147872,-119.87268228,624.93,,,,,,
17934,12420,41.71,36.58,41.71,46944.17,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:28,,,,35.63143540,-119.87279324,625.64,,,,,,
17935,12430,42.30,41.71,42.30,46985.87,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:01,,,,35.63138663,-119.87292011,626.02,,,,,,
17936,12440,41.74,42.30,41.74,47028.18,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:48,,,,35.63133663,-119.87304843,626.51,,,,,,
17937,12450,23.95,41.74,23.95,47069.91,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:01,,,,35.63128640,-119.87317449,627.17,,,,,,
17938,12460,41.70,23.95,41.70,47093.86,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:21,,,,35.63125748,-119.87324679,627.38,,,,,,
17939,12460,41.70,0.68,41.02,47094.53,Metal Loss,Internal,22,0.041,0.3,0.5,06:28,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.63125663,-119.87324887,627.38,,,,,,
17940,12470,39.38,41.70,39.38,47135.55,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:07,,,,35.63120640,-119.87337222,627.80,,,,,,
17941,12470,39.38,39.31,0.07,47174.86,Metal Loss,External,13,0.024,0.5,1.0,11:40,,ERW,0.188,X46,8.625,1440,,0.823,1749,2429,35.63115800,-119.87349053,628.31,,,,,,
17942,12480,41.41,39.38,41.41,47174.93,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:45,,,,35.63115793,-119.87349070,628.31,,,,,,
17943,12490,41.58,41.41,41.58,47216.34,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:47,,,,35.63110844,-119.87361599,628.83,,,,,,
17944,12500,41.62,41.58,41.62,47257.92,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:16,,,,35.63106006,-119.87374243,629.54,,,,,,
17945,12510,37.56,41.62,37.56,47299.54,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:07,,,,35.63101130,-119.87386901,630.12,,,,,,
17946,12520,41.40,37.56,41.40,47337.10,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:13,,,,35.63096652,-119.87398273,630.31,,,,,,
17947,12520,41.40,5.40,36.00,47342.51,Metal Loss,External,15,0.028,0.3,0.5,04:58,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.63096003,-119.87399909,630.38,,,,,,
17948,12530,37.21,41.40,37.21,47378.50,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,07:12,,,,35.63091663,-119.87410791,630.94,,,,,,
17949,12540,39.19,37.21,39.19,47415.72,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:12,,,,35.63087189,-119.87422044,631.45,,,,,,
17950,12550,42.20,39.19,42.20,47454.91,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:35,,,,35.63082517,-119.87433895,631.81,,,,,,
17951,12560,41.70,42.20,41.70,47497.10,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:01,,,,35.63077408,-119.87446633,632.30,,,,,,
17952,12570,41.62,41.70,41.62,47538.80,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:52,,,,35.63072247,-119.87459143,632.80,,,,,,
17953,12580,38.45,41.62,38.45,47580.42,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:56,,,,35.63066973,-119.87471550,633.13,,,,,,
17954,12590,42.21,38.45,42.21,47618.87,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:46,,,,35.63062095,-119.87483010,633.91,,,,,,
17955,12600,42.19,42.21,42.19,47661.08,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:18,,,,35.63056937,-119.87495721,634.22,,,,,,
17956,12610,41.74,42.19,41.74,47703.27,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:39,,,,35.63051762,-119.87508400,634.90,,,,,,
17957,12620,41.40,41.74,41.40,47745.01,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:49,,,,35.63046614,-119.87520939,635.40,,,,,,
17958,12630,42.23,41.40,42.23,47786.40,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:52,,,,35.63041685,-119.87533488,636.13,,,,,,
17959,12640,41.70,42.23,41.70,47828.63,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:52,,,,35.63036824,-119.87546362,636.81,,,,,,
17960,12640,41.70,0.34,41.36,47828.97,Metal Loss,External,18,0.034,0.3,0.5,03:29,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.63036783,-119.87546470,636.82,,,,,,
17961,12650,20.41,41.70,20.41,47870.33,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:55,,,,35.63031978,-119.87559070,637.32,,,,,,
17962,12660,42.26,20.41,42.26,47890.74,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:27,,,,35.63029526,-119.87565236,637.61,,,,,,
17963,12670,42.19,42.26,42.19,47933.00,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:28,,,,35.63024397,-119.87577973,638.17,,,,,,
17964,12680,41.64,42.19,41.64,47975.18,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:52,,,,35.63019386,-119.87590773,638.82,,,,,,
17965,12690,41.63,41.64,41.63,48016.82,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,00:50,,,,35.63014567,-119.87603468,639.18,,,,,,
17966,12700,41.39,41.63,41.39,48058.45,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:16,,,,35.63009802,-119.87616169,639.52,,,,,,
17967,12710,41.69,41.39,41.69,48099.84,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:28,,,,35.63005046,-119.87628821,640.24,,,,,,
17968,12720,41.88,41.69,41.88,48141.53,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:27,,,,35.63000336,-119.87641588,640.77,,,,,,
17969,12730,41.73,41.88,41.73,48183.41,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:20,,,,35.62995681,-119.87654454,641.42,,,,,,
17970,12740,41.69,41.73,41.69,48225.14,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:42,,,,35.62991050,-119.87667297,641.79,,,,,,
17971,12750,41.28,41.69,41.28,48266.83,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:04,,,,35.62986391,-119.87680091,642.37,,,,,,
17972,12760,42.25,41.28,42.25,48308.11,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:39,,,,35.62981797,-119.87692773,643.34,,,,,,
17973,12770,41.64,42.25,41.64,48350.37,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,02:27,,,,35.62977253,-119.87705843,644.22,,,,,,
17974,12770,41.64,0.05,41.59,48350.41,Metal Loss,External,10,0.019,0.5,1.1,06:19,,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.62977245,-119.87705867,644.22,,,,,,
17975,12770,41.64,0.05,41.59,48350.42,Metal Loss,External,23,0.043,0.3,0.6,00:30,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.62977245,-119.87705868,644.22,,,,,,
17976,12770,41.64,41.57,0.07,48391.94,Metal Loss,External,16,0.030,0.4,0.8,00:28,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62973088,-119.87718857,644.71,,,,,,
17977,12780,22.16,41.64,22.16,48392.00,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:59,,,,35.62973083,-119.87718873,644.71,,,,,,
17978,12780,22.16,22.08,0.07,48414.09,Metal Loss,External,19,0.036,0.3,0.6,00:26,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.62970953,-119.87725839,644.86,,,,,,
17979,12790,35.54,22.16,35.54,48414.16,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,04:08,,,,35.62970948,-119.87725856,644.86,,,,,,
17980,12800,0.40,35.54,0.40,48449.70,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.62967705,-119.87737111,645.20,,,,,,
17981,12800,0.40,0.19,0.22,48449.88,Bend,,,,,,03:16,30° 1.5D Right Forged Bend,Elbow,,,8.625,1440,,,,,35.62967695,-119.87737171,645.20,,,,,,
17982,12810,7.05,0.40,7.05,48450.10,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:43,,,,35.62967700,-119.87737245,645.19,,,,,,
17983,12820,36.06,7.05,36.06,48457.15,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:12,,,,35.62967885,-119.87739605,644.84,,,,,,
17984,12820,36.06,0.05,36.02,48457.20,Metal Loss,External,16,0.030,0.6,0.8,06:34,,ERW,0.188,X46,8.625,1440,,0.828,1739,2415,35.62967886,-119.87739618,644.84,,,,,,
17985,12820,36.06,22.24,13.83,48479.39,Metal Loss,External,10,0.019,0.6,1.0,03:34,,ERW,0.188,X46,8.625,1440,,0.823,1749,2429,35.62968538,-119.87746992,643.20,,,,,,
17986,12820,36.06,22.55,13.52,48479.70,Metal Loss,External,10,0.019,0.5,0.9,04:55,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62968548,-119.87747099,643.17,,,,,,
17987,12820,36.06,22.70,13.36,48479.85,Metal Loss Group,External,24,0.045,2.7,2.0,03:56,,ERW,0.188,X46,8.625,1440,,0.921,1564,2172,35.62968553,-119.87747151,643.15,,,,,,
17988,12820,36.06,23.05,13.01,48480.20,Metal Loss Group,External,12,0.023,1.6,1.5,03:55,,ERW,0.188,X46,8.625,1440,,0.846,1702,2363,35.62968564,-119.87747270,643.12,,,,,,
17989,12820,36.06,24.03,12.03,48481.19,Metal Loss,External,10,0.019,0.5,0.9,05:47,,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.62968593,-119.87747591,643.03,,,,,,
17990,12820,36.06,33.46,2.60,48490.61,Metal Loss Group,External,21,0.039,0.5,1.2,04:52,,ERW,0.188,X46,8.625,1440,,0.826,1743,2420,35.62968894,-119.87750719,642.03,,,,,,
17991,12820,36.06,33.62,2.45,48490.77,Metal Loss,External,10,0.019,0.3,0.6,04:58,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62968899,-119.87750773,642.01,,,,,,
17992,12820,36.06,33.71,2.36,48490.86,Metal Loss,External,22,0.041,0.3,0.5,03:56,,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.62968903,-119.87750811,642.00,,,,,,
17993,12820,36.06,33.88,2.18,48491.03,Metal Loss,External,16,0.030,0.3,0.5,05:04,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62968908,-119.87750869,641.98,,,,,,
17994,12820,36.06,33.91,2.15,48491.06,Metal Loss,External,17,0.032,0.3,0.5,03:11,,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.62968909,-119.87750877,641.98,,,,,,
17995,12820,36.06,33.96,2.10,48491.12,Metal Loss Group,External,17,0.032,1.3,2.3,07:34,,ERW,0.188,X46,8.625,1440,,0.848,1697,2358,35.62968910,-119.87750891,641.98,,,,,,
17996,12820,36.06,34.04,2.03,48491.19,Metal Loss,External,18,0.034,0.3,0.5,02:56,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.62968912,-119.87750910,641.97,,,,,,
17997,12820,36.06,34.18,1.88,48491.33,Metal Loss,External,10,0.019,0.3,0.6,08:43,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62968917,-119.87750961,641.95,,,,,,
17998,12820,36.06,34.44,1.62,48491.59,Metal Loss,External,18,0.034,0.3,0.5,09:07,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.62968925,-119.87751040,641.93,,,,,,
17999,12820,36.06,34.50,1.57,48491.65,Metal Loss,External,11,0.021,0.3,0.6,10:24,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.62968927,-119.87751067,641.92,,,,,,
18000,12820,36.06,34.53,1.53,48491.69,Metal Loss,External,24,0.045,0.3,0.5,05:14,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62968928,-119.87751076,641.91,,,,,,
18001,12820,36.06,34.67,1.39,48491.82,Metal Loss,External,15,0.028,0.3,0.5,08:43,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62968933,-119.87751124,641.90,,,,,,
18002,12820,36.06,34.88,1.19,48492.03,Metal Loss,External,18,0.034,0.3,0.5,08:59,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.62968940,-119.87751192,641.88,,,,,,
18003,12830,0.70,36.06,0.70,48493.22,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.62968954,-119.87751571,641.76,,,,,,
18004,12830,0.70,0.33,0.37,48493.55,Bend,,,,,,09:17,45° 1.5D Left Forged Bend,Elbow,,,8.625,1440,,,,,35.62968938,-119.87751685,641.74,,,,,,
18005,12840,15.58,0.70,15.58,48493.91,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,10:42,,,,35.62968893,-119.87751791,641.73,,,,,,
18006,12840,15.58,6.96,8.62,48500.87,Metal Loss,External,20,0.038,0.3,0.5,09:23,,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.62967934,-119.87753736,641.77,,,,,,
18007,12840,15.58,7.93,7.64,48501.85,Metal Loss,External,16,0.030,0.3,0.5,09:26,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62967789,-119.87754025,641.78,,,,,,
18008,12840,15.58,9.86,5.71,48503.78,Metal Loss,External,21,0.039,0.3,0.5,09:51,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62967512,-119.87754581,641.79,,,,,,
18009,12840,15.58,11.05,4.53,48504.96,Metal Loss Group,External,13,0.024,0.8,1.2,09:07,,ERW,0.188,X46,8.625,1440,,0.830,1734,2409,35.62967336,-119.87754933,641.80,,,,,,
18010,12840,15.58,13.09,2.49,48507.01,Metal Loss,External,10,0.019,0.5,0.9,08:34,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62967037,-119.87755534,641.82,,,,,,
18011,12840,15.58,13.49,2.08,48507.41,Metal Loss Group,External,17,0.032,1.0,0.9,08:24,,ERW,0.188,X46,8.625,1440,,0.839,1716,2383,35.62966971,-119.87755667,641.82,,,,,,
18012,12840,15.58,15.50,0.08,48509.42,Metal Loss,External,10,0.019,0.6,1.2,03:44,,ERW,0.188,X46,8.625,1440,,0.823,1749,2429,35.62966702,-119.87756223,641.87,,,,,,
18013,12840,15.58,15.52,0.06,48509.43,Metal Loss,External,14,0.026,0.4,0.9,06:15,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62966700,-119.87756226,641.87,,,,,,
18014,12850,6.49,15.58,6.49,48509.49,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,01:39,,,,35.62966689,-119.87756250,641.87,,,,,,
18015,12850,6.49,0.98,5.51,48510.47,Metal Loss,External,16,0.030,0.3,0.5,09:28,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62966563,-119.87756513,641.89,,,,,,
18016,12850,6.49,1.57,4.93,48511.06,Metal Loss Group,External,15,0.028,0.7,0.8,08:27,,ERW,0.188,X46,8.625,1440,,0.830,1734,2409,35.62966482,-119.87756683,641.91,,,,,,
18017,12850,6.49,1.69,4.80,48511.18,Metal Loss,External,16,0.030,0.3,0.5,04:54,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62966470,-119.87756708,641.91,,,,,,
18018,12850,6.49,1.74,4.75,48511.23,Metal Loss,External,10,0.019,0.3,0.6,07:08,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62966459,-119.87756730,641.91,,,,,,
18019,12850,6.49,1.82,4.68,48511.31,Metal Loss,External,10,0.019,0.3,0.6,05:08,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62966451,-119.87756747,641.91,,,,,,
18020,12850,6.49,2.24,4.25,48511.73,Metal Loss,External,10,0.019,0.3,0.6,07:10,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62966391,-119.87756872,641.93,,,,,,
18021,12850,6.49,2.42,4.08,48511.91,Metal Loss,External,10,0.019,0.3,0.6,08:44,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62966368,-119.87756921,641.93,,,,,,
18022,12850,6.49,6.43,0.06,48515.93,Metal Loss Group,External,18,0.034,0.5,1.9,04:51,,ERW,0.188,X46,8.625,1440,,0.825,1745,2424,35.62965813,-119.87758081,642.04,,,,,,
18023,12860,18.52,6.49,18.52,48515.98,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,11:32,,,,35.62965807,-119.87758093,642.04,,,,,,
18024,12860,18.52,0.11,18.41,48516.09,Metal Loss,External,14,0.026,0.4,0.6,06:45,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62965790,-119.87758128,642.04,,,,,,
18025,12860,18.52,0.86,17.65,48516.85,Metal Loss Group,External,16,0.030,2.0,3.0,04:04,,ERW,0.188,X46,8.625,1440,,0.867,1661,2307,35.62965682,-119.87758353,642.06,,,,,,
18026,12860,18.52,0.87,17.64,48516.86,Metal Loss,External,10,0.019,0.4,0.8,06:51,,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62965681,-119.87758356,642.06,,,,,,
18027,12860,18.52,1.74,16.78,48517.73,Metal Loss Group,External,10,0.019,0.7,1.2,04:47,,ERW,0.188,X46,8.625,1440,,0.826,1744,2422,35.62965561,-119.87758606,642.08,,,,,,
18028,12860,18.52,2.00,16.52,48517.98,Metal Loss,External,10,0.019,0.5,0.9,03:38,,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62965522,-119.87758687,642.09,,,,,,
18029,12860,18.52,2.14,16.38,48518.12,Casing Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.62965502,-119.87758730,642.10,,,,,,
18030,12860,18.52,5.62,12.90,48521.60,Metal Loss,External,20,0.038,0.3,0.5,04:51,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.62965006,-119.87759766,642.19,,,,,,
18031,12860,18.52,7.26,11.25,48523.25,AGM 15,,,,,,,AGM 15 Sta. 0+26 26' up stream receiver Valve- from 2017 Data,ERW,0.188,X46,8.625,1440,,,,,35.62964771,-119.87760260,642.22,,,,,,
18032,12860,18.52,10.70,7.81,48526.69,Metal Loss,External,15,0.028,0.3,0.5,06:04,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62964302,-119.87761217,641.92,,,,,,
18033,12860,18.52,13.58,4.93,48529.57,Metal Loss,External,11,0.021,0.5,0.7,09:14,Under Casing,ERW,0.188,X46,8.625,1440,,0.823,1749,2430,35.62963907,-119.87762024,641.66,,,,,,
18034,12860,18.52,13.61,4.90,48529.60,Metal Loss,External,15,0.028,0.3,0.5,05:52,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62963904,-119.87762029,641.66,,,,,,
18035,12860,18.52,13.61,4.90,48529.60,Metal Loss,External,10,0.019,0.4,0.6,08:01,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62963904,-119.87762029,641.66,,,,,,
18036,12860,18.52,13.76,4.76,48529.74,Metal Loss,External,10,0.019,0.6,0.7,08:42,Under Casing,ERW,0.188,X46,8.625,1440,,0.824,1748,2428,35.62963883,-119.87762072,641.65,,,,,,
18037,12860,18.52,14.00,4.51,48529.99,Metal Loss,External,21,0.039,0.3,0.5,09:11,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62963847,-119.87762145,641.62,,,,,,
18038,12860,18.52,14.02,4.50,48530.00,Metal Loss,External,10,0.019,0.3,0.6,05:55,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62963846,-119.87762147,641.62,,,,,,
18039,12860,18.52,18.25,0.27,48534.23,Metal Loss Group,External,21,0.039,0.6,2.6,02:10,Under Casing,ERW,0.188,X46,8.625,1440,,0.829,1738,2413,35.62963236,-119.87763395,641.22,,,,,,
18040,12860,18.52,18.30,0.21,48534.29,Metal Loss,External,23,0.043,0.3,0.7,01:14,Under Casing,ERW,0.188,X46,8.625,1440,,0.823,1750,2430,35.62963229,-119.87763408,641.22,,,,,,
18041,12860,18.52,18.43,0.09,48534.41,Metal Loss Group,External,16,0.030,2.9,9.3,01:31,Under Casing; At Weld,ERW,0.188,X46,8.625,1440,,0.884,1628,2262,35.62963210,-119.87763447,641.20,,,,,,
18042,12870,13.78,18.52,13.78,48534.50,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,09:43,,,,35.62963195,-119.87763478,641.19,,,,,,
18043,12870,13.78,5.10,8.67,48539.60,Metal Loss,External,18,0.034,0.3,0.5,10:09,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.62962511,-119.87764899,640.71,,,,,,
18044,12870,13.78,7.23,6.55,48541.73,Metal Loss,External,10,0.019,0.4,0.6,09:24,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62962234,-119.87765478,640.51,,,,,,
18045,12870,13.78,7.64,6.13,48542.14,Metal Loss,External,10,0.019,0.4,0.7,09:33,Under Casing; At Seam,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62962174,-119.87765603,640.46,,,,,,
18046,12870,13.78,9.05,4.73,48543.55,Metal Loss,External,10,0.019,0.4,0.7,08:01,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62961987,-119.87765995,640.33,,,,,,
18047,12870,13.78,9.85,3.93,48544.35,Metal Loss,External,10,0.019,0.4,0.7,08:50,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62961879,-119.87766220,640.25,,,,,,
18048,12870,13.78,11.35,2.43,48545.85,Metal Loss,External,10,0.019,0.3,0.6,07:32,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62961672,-119.87766653,640.10,,,,,,
18049,12870,13.78,11.61,2.17,48546.11,Metal Loss,External,10,0.019,0.3,0.6,05:23,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62961635,-119.87766731,640.07,,,,,,
18050,12870,13.78,11.74,2.04,48546.24,Metal Loss Group,External,10,0.019,0.8,1.9,06:43,Under Casing,ERW,0.188,X46,8.625,1440,,0.827,1741,2419,35.62961612,-119.87766780,640.05,,,,,,
18051,12870,13.78,11.89,1.89,48546.39,Metal Loss,External,11,0.021,0.3,0.6,07:47,Under Casing,ERW,0.188,X46,8.625,1440,,0.820,1755,2438,35.62961592,-119.87766821,640.04,,,,,,
18052,12870,13.78,12.36,1.42,48546.86,Metal Loss Group,External,10,0.019,0.6,2.0,08:47,Under Casing,ERW,0.188,X46,8.625,1440,,0.824,1748,2428,35.62961525,-119.87766962,639.99,,,,,,
18053,12870,13.78,12.44,1.33,48546.94,Metal Loss Group,External,18,0.034,1.5,0.6,05:24,Under Casing,ERW,0.188,X46,8.625,1440,,0.857,1680,2333,35.62961517,-119.87766977,639.99,,,,,,
18054,12870,13.78,13.41,0.37,48547.91,Metal Loss Group,External,24,0.045,0.5,3.3,01:34,Under Casing,ERW,0.188,X46,8.625,1440,,0.829,1737,2412,35.62961382,-119.87767260,639.89,,,,,,
18055,12870,13.78,13.43,0.35,48547.93,Metal Loss,External,10,0.019,0.3,0.6,10:39,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62961380,-119.87767264,639.89,,,,,,
18056,12870,13.78,13.43,0.35,48547.93,Metal Loss,External,10,0.019,0.3,0.6,00:42,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62961380,-119.87767265,639.89,,,,,,
18057,12870,13.78,13.45,0.33,48547.95,Metal Loss,External,12,0.023,0.3,0.6,11:55,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62961372,-119.87767281,639.88,,,,,,
18058,12880,41.63,13.78,41.63,48548.28,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,07:26,,,,35.62961330,-119.87767369,639.85,,,,,,
18059,12880,41.63,0.79,40.84,48549.07,Metal Loss Group,External,11,0.021,1.1,5.1,01:54,Under Casing,ERW,0.188,X46,8.625,1440,,0.835,1725,2396,35.62961215,-119.87767609,639.77,,,,,,
18060,12880,41.63,1.41,40.22,48549.69,Metal Loss,External,10,0.019,0.4,0.7,09:36,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62961128,-119.87767792,639.70,,,,,,
18061,12880,41.63,1.45,40.19,48549.72,Metal Loss,External,10,0.019,0.3,0.6,03:31,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62961125,-119.87767797,639.70,,,,,,
18062,12880,41.63,1.50,40.13,48549.78,Metal Loss Group,External,12,0.023,0.9,0.6,08:20,Under Casing,ERW,0.188,X46,8.625,1440,,0.831,1733,2407,35.62961113,-119.87767824,639.69,,,,,,
18063,12880,41.63,1.61,40.02,48549.89,Metal Loss,External,10,0.019,0.3,0.6,02:25,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62961097,-119.87767857,639.68,,,,,,
18064,12880,41.63,1.79,39.84,48550.07,Metal Loss,External,10,0.019,0.3,0.6,09:18,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62961074,-119.87767905,639.66,,,,,,
18065,12880,41.63,1.82,39.81,48550.10,Metal Loss,External,10,0.019,0.3,0.6,10:11,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62961065,-119.87767923,639.66,,,,,,
18066,12880,41.63,2.85,38.78,48551.13,Metal Loss,External,10,0.019,0.3,0.6,03:38,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62960921,-119.87768225,639.55,,,,,,
18067,12880,41.63,3.45,38.18,48551.73,Metal Loss,External,10,0.019,0.4,0.6,08:39,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62960835,-119.87768404,639.49,,,,,,
18068,12880,41.63,7.77,33.86,48556.05,Close Metal Object,,,,1.1,2.1,02:14,,ERW,0.188,X46,8.625,1440,,,,,35.62960196,-119.87769740,639.02,,,,,,
18069,12880,41.63,8.47,33.17,48556.74,Close Metal Object,,,,0.9,1.3,09:29,,ERW,0.188,X46,8.625,1440,,,,,35.62960106,-119.87769924,638.96,,,,,,
18070,12880,41.63,8.73,32.90,48557.01,Close Metal Object,,,,1.3,2.5,02:01,,ERW,0.188,X46,8.625,1440,,,,,35.62960075,-119.87769988,638.94,,,,,,
18071,12880,41.63,8.86,32.77,48557.14,Close Metal Object,,,,1.2,1.4,01:06,,ERW,0.188,X46,8.625,1440,,,,,35.62960054,-119.87770031,638.93,,,,,,
18072,12880,41.63,9.46,32.17,48557.74,Close Metal Object,,,,1.3,2.6,01:29,,ERW,0.188,X46,8.625,1440,,,,,35.62959978,-119.87770188,638.87,,,,,,
18073,12880,41.63,11.32,30.32,48559.59,Metal Loss Group,External,23,0.043,5.6,6.7,01:54,Under Casing,ERW,0.188,X46,8.625,1440,,0.961,1499,2082,35.62959737,-119.87770683,638.71,,,,,,
18074,12880,41.63,11.32,30.31,48559.60,Metal Loss Group,External,23,0.043,3.4,1.4,08:21,Under Casing,ERW,0.188,X46,8.625,1440,,0.932,1545,2146,35.62959736,-119.87770683,638.71,,,,,,
18075,12880,41.63,11.48,30.16,48559.75,Metal Loss,External,10,0.019,0.3,0.6,09:34,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62959719,-119.87770719,638.69,,,,,,
18076,12880,41.63,11.59,30.04,48559.86,Metal Loss,External,20,0.038,0.3,0.6,09:35,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1753,2434,35.62959703,-119.87770752,638.68,,,,,,
18077,12880,41.63,12.07,29.56,48560.35,Close Metal Object,,,,1.1,1.7,01:43,,ERW,0.188,X46,8.625,1440,,,,,35.62959642,-119.87770877,638.64,,,,,,
18078,12880,41.63,12.12,29.51,48560.40,Close Metal Object,,,,0.9,1.4,09:09,,ERW,0.188,X46,8.625,1440,,,,,35.62959635,-119.87770891,638.64,,,,,,
18079,12880,41.63,12.23,29.41,48560.50,Close Metal Object,,,,0.7,1.1,00:01,,ERW,0.188,X46,8.625,1440,,,,,35.62959619,-119.87770924,638.62,,,,,,
18080,12880,41.63,13.68,27.95,48561.96,Metal Loss Group,External,19,0.036,1.3,3.4,01:50,Under Casing,ERW,0.188,X46,8.625,1440,,0.852,1689,2346,35.62959431,-119.87771310,638.49,,,,,,
18081,12880,41.63,16.81,24.82,48565.09,Metal Loss Group,External,15,0.028,1.3,0.7,03:36,Under Casing,ERW,0.188,X46,8.625,1440,,0.847,1701,2362,35.62959014,-119.87772165,638.21,,,,,,
18082,12880,41.63,17.37,24.27,48565.64,Metal Loss,External,12,0.023,0.3,0.6,03:31,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62958934,-119.87772329,638.15,,,,,,
18083,12880,41.63,17.86,23.77,48566.14,Metal Loss Group,External,12,0.023,1.5,1.1,03:35,Under Casing,ERW,0.188,X46,8.625,1440,,0.843,1708,2372,35.62958865,-119.87772471,638.10,,,,,,
18084,12880,41.63,19.10,22.53,48567.38,Metal Loss,External,11,0.021,0.3,0.6,05:35,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.62958695,-119.87772819,637.99,,,,,,
18085,12880,41.63,19.12,22.51,48567.40,Metal Loss,External,10,0.019,0.5,0.9,04:38,Under Casing,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.62958694,-119.87772823,637.98,,,,,,
18086,12880,41.63,20.91,20.72,48569.19,Metal Loss,External,10,0.019,0.4,0.7,03:17,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62958438,-119.87773348,637.81,,,,,,
18087,12880,41.63,21.28,20.35,48569.56,Metal Loss,External,10,0.019,0.3,0.6,01:01,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62958388,-119.87773449,637.77,,,,,,
18088,12880,41.63,21.28,20.35,48569.56,Metal Loss Group,External,19,0.036,3.2,3.4,01:58,Under Casing,ERW,0.188,X46,8.625,1440,,0.905,1591,2209,35.62958388,-119.87773449,637.77,,,,,,
18089,12880,41.63,21.36,20.27,48569.64,Metal Loss Group,External,10,0.019,1.4,2.7,08:43,Under Casing,ERW,0.188,X46,8.625,1440,,0.838,1718,2387,35.62958379,-119.87773469,637.77,,,,,,
18090,12880,41.63,21.64,19.99,48569.92,Metal Loss,External,11,0.021,0.4,0.7,08:39,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1752,2433,35.62958337,-119.87773555,637.74,,,,,,
18091,12880,41.63,21.64,19.99,48569.92,Metal Loss,External,12,0.023,0.3,0.6,01:05,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62958337,-119.87773555,637.74,,,,,,
18092,12880,41.63,21.65,19.98,48569.93,Metal Loss Group,External,22,0.041,1.2,8.9,02:07,Under Casing,ERW,0.188,X46,8.625,1440,,0.857,1680,2333,35.62958336,-119.87773557,637.74,,,,,,
18093,12880,41.63,21.69,19.94,48569.97,Metal Loss Group,External,20,0.038,1.5,0.7,06:47,Under Casing,ERW,0.188,X46,8.625,1440,,0.865,1664,2312,35.62958332,-119.87773565,637.73,,,,,,
18094,12880,41.63,21.89,19.75,48570.16,Metal Loss Group,External,22,0.041,2.7,1.8,03:01,Under Casing,ERW,0.188,X46,8.625,1440,,0.909,1583,2199,35.62958304,-119.87773623,637.71,,,,,,
18095,12880,41.63,23.57,18.06,48571.85,Metal Loss,External,10,0.019,0.5,0.9,03:01,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62958060,-119.87774124,637.55,,,,,,
18096,12880,41.63,24.76,16.88,48573.03,Metal Loss Group,External,16,0.030,0.5,0.8,03:32,Under Casing,ERW,0.188,X46,8.625,1440,,0.825,1745,2424,35.62957888,-119.87774476,637.43,,,,,,
18097,12880,41.63,25.35,16.28,48573.63,Metal Loss,External,10,0.019,0.6,0.7,02:43,Under Casing,ERW,0.188,X46,8.625,1440,,0.824,1748,2428,35.62957801,-119.87774655,637.37,,,,,,
18098,12880,41.63,25.52,16.11,48573.80,Metal Loss,External,10,0.019,0.4,0.8,02:43,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1752,2434,35.62957773,-119.87774711,637.35,,,,,,
18099,12880,41.63,28.40,13.23,48576.68,Metal Loss,External,11,0.021,0.6,0.6,03:04,Under Casing,ERW,0.188,X46,8.625,1440,,0.824,1748,2428,35.62957342,-119.87775595,637.05,,,,,,
18100,12880,41.63,29.76,11.87,48578.04,Metal Loss,External,16,0.030,0.3,0.5,03:21,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62957138,-119.87776016,636.91,,,,,,
18101,12880,41.63,31.35,10.28,48579.63,Metal Loss,External,24,0.045,0.3,0.5,03:06,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62956894,-119.87776516,636.74,,,,,,
18102,12880,41.63,31.49,10.15,48579.76,Metal Loss,External,10,0.019,0.3,0.6,03:39,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62956876,-119.87776552,636.73,,,,,,
18103,12880,41.63,31.71,9.92,48579.99,Metal Loss Group,External,22,0.041,2.0,1.2,02:59,Under Casing,ERW,0.188,X46,8.625,1440,,0.890,1617,2246,35.62956838,-119.87776631,636.70,,,,,,
18104,12880,41.63,31.98,9.65,48580.26,Metal Loss,External,11,0.021,0.3,0.6,03:02,Under Casing,ERW,0.188,X46,8.625,1440,,0.820,1755,2438,35.62956794,-119.87776721,636.67,,,,,,
18105,12880,41.63,32.30,9.33,48580.58,Metal Loss,External,17,0.032,0.3,0.5,03:07,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.62956748,-119.87776815,636.64,,,,,,
18106,12880,41.63,32.71,8.93,48580.98,Metal Loss,External,17,0.032,0.3,0.5,03:07,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2435,35.62956693,-119.87776928,636.60,,,,,,
18107,12880,41.63,33.34,8.29,48581.62,Metal Loss Group,External,23,0.043,1.3,0.5,03:10,Under Casing,ERW,0.188,X46,8.625,1440,,0.861,1672,2323,35.62956610,-119.87777096,636.54,,,,,,
18108,12880,41.63,33.69,7.94,48581.97,Metal Loss,External,16,0.030,0.3,0.5,03:07,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62956564,-119.87777188,636.51,,,,,,
18109,12880,41.63,33.86,7.77,48582.13,Metal Loss,External,16,0.030,0.3,0.5,02:59,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62956542,-119.87777233,636.50,,,,,,
18110,12880,41.63,36.09,5.54,48584.37,Metal Loss,External,10,0.019,0.5,0.7,02:58,Under Casing,ERW,0.188,X46,8.625,1440,,0.822,1751,2432,35.62956254,-119.87777816,636.30,,,,,,
18111,12880,41.63,37.26,4.37,48585.54,Metal Loss,External,10,0.019,0.4,0.7,08:09,Under Casing,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62956100,-119.87778127,636.19,,,,,,
18112,12880,41.63,38.50,3.13,48586.78,Casing End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.62955934,-119.87778463,636.08,,,,,,
18113,12880,41.63,39.01,2.63,48587.28,Sleeve Start,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.62955865,-119.87778603,636.03,,,,,,
18114,12880,41.63,40.05,1.58,48588.33,Sleeve End,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.62955713,-119.87778910,635.92,,,,,,
18115,12890,8.78,41.63,8.78,48589.91,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.62955487,-119.87779367,635.77,,,,,,
18116,12890,8.78,5.36,3.42,48595.27,Metal Loss,External,16,0.030,0.3,0.5,00:01,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62954706,-119.87780946,635.23,,,,,,
18117,12890,8.78,7.05,1.73,48596.96,Metal Loss Group,External,10,0.019,0.4,2.1,07:32,,ERW,0.188,X46,8.625,1440,,0.821,1753,2435,35.62954456,-119.87781452,635.06,,,,,,
18118,12890,8.78,7.07,1.71,48596.98,Metal Loss,External,10,0.019,0.3,0.6,09:18,,ERW,0.188,X46,8.625,1440,,0.821,1755,2437,35.62954448,-119.87781468,635.05,,,,,,
18119,12890,8.78,7.14,1.65,48597.04,Metal Loss Group,External,13,0.024,0.7,2.0,00:46,,ERW,0.188,X46,8.625,1440,,0.827,1741,2418,35.62954444,-119.87781476,635.05,,,,,,
18120,12890,8.78,7.70,1.08,48597.61,Metal Loss,External,10,0.019,0.5,0.7,10:37,,ERW,0.188,X46,8.625,1440,,0.823,1750,2431,35.62954351,-119.87781664,634.99,,,,,,
18121,12890,8.78,7.71,1.07,48597.62,Metal Loss Group,External,21,0.039,2.5,1.7,11:57,,ERW,0.188,X46,8.625,1440,,0.899,1601,2224,35.62954351,-119.87781666,634.99,,,,,,
18122,12890,8.78,7.78,1.00,48597.69,Metal Loss,External,12,0.023,0.3,0.6,01:29,,ERW,0.188,X46,8.625,1440,,0.821,1754,2436,35.62954331,-119.87781706,634.97,,,,,,
18123,12890,8.78,8.14,0.64,48598.05,Metal Loss,External,11,0.021,0.3,0.6,11:40,,ERW,0.188,X46,8.625,1440,,0.821,1754,2437,35.62954270,-119.87781829,634.93,,,,,,
18124,12900,1.47,8.78,1.47,48598.69,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.62954174,-119.87782028,634.93,,,,,,
18125,12900,1.47,0.74,0.73,48599.43,Bend,,,,,,11:58,90° 1.5D Sag Forged Bend,Elbow,,,8.625,1440,,,,,35.62954089,-119.87782208,635.23,,,,,,
18126,12910,3.35,1.47,3.35,48600.16,Girth Weld,,,,,,,,ERW,0.188,X46,8.625,1440,,,,,35.62954044,-119.87782301,635.85,,,,,,
18127,12910,3.35,0.55,2.80,48600.71,Metal Loss Group,External,16,0.030,1.0,3.9,02:20,,ERW,0.188,X46,8.625,1440,,0.838,1718,2387,35.62954036,-119.87782306,636.37,,,,,,
18128,12910,3.35,0.77,2.58,48600.93,Metal Loss Group,External,10,0.019,0.6,1.4,04:01,,ERW,0.188,X46,8.625,1440,,0.824,1748,2428,35.62954034,-119.87782308,636.53,,,,,,
18129,12910,3.35,0.77,2.58,48600.93,Metal Loss Group,External,20,0.038,5.0,10.0,09:58,,ERW,0.188,X46,8.625,1440,,0.933,1543,2143,35.62954034,-119.87782308,636.53,,,,,,
18130,12910,3.35,0.98,2.37,48601.14,Metal Loss Group,External,16,0.030,1.6,1.7,02:04,,ERW,0.188,X46,8.625,1440,,0.857,1681,2334,35.62954033,-119.87782308,636.72,,,,,,
18131,12910,3.35,1.38,1.97,48601.54,Metal Loss Group,External,10,0.019,0.7,1.3,03:02,,ERW,0.188,X46,8.625,1440,,0.825,1745,2424,35.62954032,-119.87782305,637.02,,,,,,
18132,12920,0.94,3.35,0.94,48603.51,Girth Weld,,,,,,,,Flange,,,8.625,1440,,,,,35.62954028,-119.87782288,638.83,,,,,,
18133,12920,0.94,0.47,0.47,48603.98,Flange,,,,,,,,Flange,,,8.625,1440,,,,,35.62954027,-119.87782283,639.35,,,,,,
18134,12930,5.96,0.94,5.96,48604.45,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,,,,,35.62954024,-119.87782280,639.82,,,,,,
18135,12940,3.34,5.96,3.34,48610.41,Girth Weld,,,,,,,,Elbow,,,8.625,1440,,,,,35.62953971,-119.87782279,645.29,,,,,,
18136,12940,3.34,1.64,1.70,48612.05,Bend,,,,,,05:59,90° 3D Over Forged Bend,Elbow,,,8.625,1440,,,,,35.62953860,-119.87782488,646.60,,,,,,
18137,12950,8.78,3.34,8.78,48613.75,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,04:50,,,,35.62953640,-119.87782931,647.05,,,,,,
18138,12960,1.20,8.78,1.20,48622.53,Girth Weld,,,,,,,,Tee,,,8.625,1440,,,,,35.62952431,-119.87785366,646.21,,,,,,
18139,12960,1.20,0.57,0.63,48623.10,Tee,,,,,,03:38,,Tee,,,8.625,1440,,,,,35.62952346,-119.87785538,646.15,,,,,,
18140,12970,0.97,1.20,0.97,48623.73,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,,,,,35.62952250,-119.87785732,646.08,,,,,,
18141,12970,0.97,0.45,0.52,48624.18,Tap,,,,,,00:31,,ERW,0.322,X42,8.625,1440,,,,,35.62952183,-119.87785866,646.04,,,,,,
18142,12980,3.11,0.97,3.11,48624.70,Girth Weld,,,,,,,,Valve,,,8.625,1440,,,,,35.62952106,-119.87786022,645.98,,,,,,
18143,12980,3.11,0.48,2.63,48625.18,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.62952030,-119.87786174,645.93,,,,,,
18144,12980,3.11,1.61,1.50,48626.31,Valve - AGM Receiver,,,,,,,Valve (Receiver) Sta. 0+00 Beer Nose Station,Valve,,,8.625,1440,,,,,35.62951849,-119.87786539,645.80,,,,,,
18145,12980,3.11,2.65,0.46,48627.34,Flange,,,,,,,,Valve,,,8.625,1440,,,,,35.62951695,-119.87786849,645.70,,,,,,
18146,12990,,3.11,,48627.81,Girth Weld,,,,,,,,ERW,0.322,X42,8.625,1440,,,,,35.62951623,-119.87786994,645.65,,,,,,
