Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
710,InVista,75,1.943,102+59,"1,797.62",EML-730-05,External Metal Loss,U7.64,7.64,35.56,D226.21,"1,784.77",226.21,0.308,0.321,36,44,,3.56,3.55,133,,,"1,767","1,666","1,915","1,810","2,660","2,514",33.8005947,-118.2377991,35.1,Under Sleeve,91.9,External,0.115,0.025,0.14,0.181,0.206,"1,596",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.308,0.309,"1,797.62","10,259.43",4,3.997,3.983,0.322,
710,InVista,75,1.943,102+61,"1,798.81",SE,Sleeve End,U8.83,8.83,34.37,D225.02,"1,785.96",225.02,,,,,,,,,,,,,,,,,33.8005945,-118.2378032,35.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,798.81","10,260.64",,,,0.322,
710,InVista,75,1.944,102+62,"1,800.40",EML-730-07,External Metal Loss,U10.42,10.42,32.78,D223.43,"1,787.55",223.43,0.3,0.321,16,24,,1.61,1.69,347,,,"2,077","2,038","2,091","2,046","2,904","2,842",33.80059424,-118.2378083,35.1,,98.3,External,0.051,0.025,0.076,0.245,0.27,"1,613",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.3,0.309,"1,800.40","10,262.25",4.001,4,3.994,0.322,
710,InVista,75,1.948,102+86,"1,824.29",BF,Bend - Field,D8.89,34.31,8.89,D199.54,"1,811.44",199.54,,,,,,,,,,,,,,,,,33.80059021,-118.2378873,35.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"1,824.29","10,286.46",,,,0.322,
710,InVista,76,1.95,102+95,"1,833.17",IML-740-01,Internal Metal Loss,U0.00,0,43.02,D190.65,"1,820.32",190.65,0.239,0.321,38,46,,0.2,0.73,152,,,"2,099","2,097","2,098","2,095","2,914","2,910",33.8005887,-118.2379166,35.1,Possibe Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,66.7,Internal,0.12,0.025,0.145,0.17,0.195,"1,613",0.95,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.239,0.254,"1,833.17","10,295.47",4.074,4.058,4.004,0.322,
720,InVista,76,1.95,102+95,"1,833.18",GW740,Weld,D43.01,43.19,43.01,D190.65,"1,820.33",190.65,0.315,0.315,,,,,,,43.01,200,,,,,,,33.8005887,-118.2379166,35.1,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.195,"1,567",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.316,"1,833.18","10,295.47",4.001,4.002,3.151,0.322,
720,InVista,76,1.951,102+99,"1,836.85",EML-740-02,External Metal Loss,U3.67,3.67,39.34,D186.98,"1,824.00",186.98,0.309,0.315,32,40,,15.32,4.76,329,,,"1,597","1,466","1,833","1,684","2,545","2,339",33.80058809,-118.2379288,35.1,Intermittent,96.7,External,0.102,0.025,0.127,0.188,0.213,"1,580",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.309,0.307,"1,836.85","10,299.19",4.001,4.002,3.995,0.322,
720,InVista,76,1.951,103+02,"1,839.44",EML-740-03,External Metal Loss,U6.26,6.26,36.75,D184.39,"1,826.59",184.39,0.311,0.315,27,35,,9.75,15.16,245,,,"1,707","1,583","1,815","1,673","2,521","2,324",33.80058766,-118.2379371,35.1,Intermittent,94.5,External,0.086,0.025,0.111,0.204,0.229,"1,567",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.311,0.312,"1,839.44","10,301.82",4.004,4.003,3.986,0.322,
720,InVista,76,1.957,103+32,"1,869.70",U.P.R.R. C/L,Railroad Centerline (approx),D6.49,36.52,6.49,D154.13,"1,856.85",154.13,0.312,,,,,0.06,0.08,359,,,,,,,,,33.80058256,-118.2380371,35.1,"U.P.R.R. C/L
103+32.43
(Alignment Sheet 4-A-1559)",100,,,,,,0.312,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.312,0.312,"1,869.70","10,332.48",,,,0.322,
730,InVista,77,1.958,103+39,"1,876.19",GW750,Weld,D42.87,43.01,42.87,D147.64,"1,863.34",147.64,0.324,0.324,,,,,,,42.87,252,,,,,,,33.80058147,-118.2380584,35.1,,99.9,,,,,,0.304,"1,613",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.324,0.325,"1,876.19","10,339.06",3.996,3.996,2.88,0.322,
730,InVista,77,1.961,103+52,"1,888.61",U.P.R.R. C/L,Railroad Centerline (approx),U12.42,12.42,30.45,D135.22,"1,875.76",135.22,0.325,,,,,0.07,0.08,359,,,,,,,,,33.80057939,-118.2380994,35.1,"U.P.R.R. C/L
103+51.6
(Alingment Sheet 4-A-1559)",100,,,,,,0.325,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.325,0.325,"1,888.61","10,351.64",,,,0.322,
730,InVista,77,1.965,103+74,"1,910.94",U.P.R.R. C/L,Railroad Centerline (approx),D8.12,34.75,8.12,D112.89,"1,898.09",112.89,0.323,,,,,0.06,0.08,359,,,,,,,,,33.80057561,-118.2381732,35.1,"U.P.R.R. C/L
103+74.23
(Alignment Sheet 4-A-1559)",100,,,,,,0.323,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.323,0.323,"1,910.94","10,374.27",,,,0.322,
740,InVista,78,1.966,103+83,"1,919.06",GW760,Weld,U42.87,42.87,43.39,D104.77,"1,906.21",104.77,0.321,0.321,,,,,,,43.39,332,,,,,,,33.80057425,-118.2381999,35.1,Small Laminations in Joint,99.6,,,,,,0.3,"1,613",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.323,"1,919.06","10,382.51",3.996,3.996,2.839,0.322,
740,InVista,78,1.967,103+86,"1,922.30",LAM-760-01,Lamination,U3.24,3.23,40.16,D101.53,"1,909.45",101.53,,,,,,26.54,0.73,140,,,,,,,,,33.8005737,-118.2382107,35.1,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,922.30","10,385.79",3.996,3.996,3.992,0.322,
740,InVista,78,1.968,103+91,"1,927.39",U.P.R.R. C/L,Railroad Centerline (approx),U8.32,8.32,35.07,D96.44,"1,914.54",96.44,0.319,,,,,0.07,0.08,359,,,,,,,,,33.80057285,-118.2382274,35.1,"U.P.R.R. C/L
103+90.91
(Alignment Sheet 4-A-1559)",100,,,,,,0.319,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.319,0.319,"1,927.39","10,390.94",,,,0.322,
750,InVista,79,1.975,104+26,"1,962.45",GW770,Weld,U43.39,43.39,43.74,D61.37,"1,949.60",61.37,0.318,0.318,,,,,,,43.74,320,,,,,,,33.80056694,-118.2383433,35.1,,99.9,,,,,,0.306,"1,613",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.319,"1,962.45","10,426.48",4.001,4.002,2.952,0.322,
750,InVista,79,1.978,104+45,"1,980.86",RY  C/L,Railroad Spur C/L (approx),U18.41,18.41,25.34,D42.97,"1,968.01",42.97,,,,,,0.06,0.08,359,,,,,,,,,33.80056385,-118.238404,35.1,"RY  C/L
104+45.11
(Alignment Sheet 4-A-1559)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,980.86","10,445.14",4.001,4.001,4.001,0.322,
760,InVista,80,1.983,104+71,"2,006.20",GW780,Weld,D17.63,43.74,17.63,D17.63,"1,993.35",17.63,0.318,0.318,,,,,,,17.63,314,,,,,,,33.80055971,-118.2384864,31.2,,99.7,,,,,,0.201,"1,598",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.319,"2,006.20","10,470.81",4.001,4.002,3.061,0.322,
760,InVista,80,1.983,104+72,"2,007.12",CE,Casing (End),U0.93,0.93,16.7,D16.71,"1,994.27",16.7,,,,,,,,,,,,,,,,,33.80055956,-118.2384893,31,"Casing Ends 12"" Station 104+71.73",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,007.12","10,471.75",,,,0.322,
760,InVista,80,1.984,104+75,"2,009.95",EML-780-02,External Metal Loss,U3.76,3.76,13.87,D13.87,"1,997.10",13.87,0.316,0.318,22,30,,9.37,2.98,330,,,"1,812","1,691","1,901","1,762","2,640","2,448",33.8005591,-118.2384985,30.4,,97.2,External,0.069,0.025,0.094,0.224,0.249,"1,598",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.316,"2,009.95","10,474.62",4.001,4.003,3.995,0.322,
760,InVista,80,1.984,104+75,"2,010.65",EML-780-03,External Metal Loss,U4.46,4.46,13.17,D13.17,"1,997.80",13.17,0.314,0.318,37,45,,1.3,1.53,259,,,"1,988","1,945","2,054","2,016","2,853","2,800",33.800559,-118.2385006,30.3,,74.7,External,0.117,0.025,0.142,0.176,0.201,"1,613",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.315,"2,010.65","10,475.33",4.004,4.004,4.001,0.322,
760,InVista,80,1.984,104+76,"2,010.95",EML-780-04,External Metal Loss,U4.76,4.76,12.88,D12.88,"1,998.10",12.88,0.293,0.318,18,26,,0.97,1.21,300,,,"2,089","2,069","2,092","2,069","2,905","2,874",33.80055894,-118.2385017,30.2,Partially On Long Seam,79.6,External,0.057,0.025,0.082,0.236,0.261,"1,613",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.293,0.307,"2,010.95","10,475.63",4.001,4.002,3.997,0.322,
760,InVista,80,1.984,104+76,"2,010.99",EML-780-05,External Metal Loss,U4.79,4.79,12.84,D12.84,"1,998.14",12.84,0.314,0.318,23,31,,0.91,0.65,333,,,"2,082","2,063","2,096","2,076","2,911","2,883",33.80055894,-118.2385017,30.2,,77.7,External,0.073,0.025,0.098,0.22,0.245,"1,613",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.312,"2,010.99","10,475.67",3.998,3.998,3.995,0.322,
760,InVista,80,1.986,104+86,"2,021.25",TP,Tap,D2.58,15.05,2.58,D2.58,"2,008.40",2.58,,,,,,0.34,0.56,351,,,,,,,,,33.80055728,-118.2385349,28.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,021.25","10,486.07",4.9,4.631,3.999,0.322,
770,InVista,81,1.986,104+89,"2,023.83",AGM 2,"AGM 2
Not Triggered; Placed in Data for Reference and GPS
Description: Set SPK & W, -13.0 Top
Location: Kinder Morgran Rail Loading
Map: D4A-3182",U0.00,0,3.17,U2010.98,"2,010.98","3,553.39",,0.317,,,,,,,,,,,,,,,33.80055682,-118.2385428,27.8,"AGM 2
Not Triggered; Placed in Data for Reference and GPS
Description: Set SPK & W, -13.0 Top
Location: Kinder Morgran Rail Loading
Map: D4A-3182",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,023.83","10,488.68",,,,0.322,
770,InVista,81,1.986,104+89,"2,023.83",GW790,Weld,D3.17,17.63,3.17,D0.00,"2,010.98",0,0.317,,,,,,,,3.17,66,,,,,,,33.80055682,-118.2385428,27.8,,99.3,,,,,,0.308,"1,882",0.978,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.318,"2,023.83","10,488.68",4.004,4.003,3.054,0.322,
780,InVista,82,1.987,104+92,"2,027.00",GW800,Weld,D2.84,3.17,2.84,U3.17,3.17,"3,550.22",0.32,0.32,,,,,,,2.84,199,,,,,,,33.80055643,-118.2385531,27.8,,99,,,,,,0.309,"1,882",0.95,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,027.00","10,491.89",3.989,3.988,3.01,0.322,
790,InVista,83,1.988,104+95,"2,029.84",GW810,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D0.52,2.84,0.52,U6.01,6.01,"3,547.38",0.402,0.402,,,,,,,0.52,,,,,,,,33.8005561,-118.2385625,27.8,,62.2,,,,,,0.367,"2,372",0.943,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.402,0.426,"2,029.84","10,494.78",3.996,3.995,3.758,0.406,
790,InVista,83,1.988,104+95,"2,030.10",BD,Bend,U0.26,,,U6.27,6.27,"3,547.12",,,,,,,,,,,,,,,,,33.80055609,-118.2385634,27.8,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,030.10","10,495.04",,,,0.406,
800,InVista,84,1.988,104+95,"2,030.36",GW820,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U0.52,0.52,7.29,U6.54,6.54,"3,546.86",0.32,0.32,,,,,,,7.29,20,,,,,,,33.80055584,-118.2385642,27.8,,99.1,,,,,,0.31,"1,882",0.955,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,030.36","10,495.31",3.99,3.989,2.93,0.322,
810,InVista,85,1.989,105+03,"2,037.65",GW830,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D0.42,7.29,0.42,U13.82,13.82,"3,539.57",0.398,0.398,,,,,,,0.42,,,,,,,,33.80055022,-118.2385873,28.5,,56.8,,,,,,0.372,"2,372",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.398,0.427,"2,037.65","10,502.69",3.992,3.992,3.86,0.406,
810,InVista,85,1.989,105+03,"2,037.87",BD,Bend,D0.20,,,U14.04,14.04,"3,539.35",,,,,,,,,,,,,,,,,33.80054999,-118.238588,28.5,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,037.87","10,502.91",,,,0.406,
820,InVista,86,1.989,105+03,"2,038.07",GW840,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U0.42,0.42,1.67,U14.24,14.24,"3,539.15",0.319,0.319,,,,,,,1.67,194,,,,,,,33.80055,-118.2385887,28.5,,96.6,,,,,,0.312,"1,882",0.97,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"2,038.07","10,503.12",3.989,3.989,2.985,0.322,
830,InVista,87,1.99,105+05,"2,039.75",GW850,Weld,U1.68,1.67,15.37,U15.92,15.92,"3,537.48",0.319,0.319,,,,,,,15.37,124,,,,,,,33.8005497,-118.2385941,28.5,,99.8,,,,,,0.31,"1,882",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.32,"2,039.75","10,504.81",3.989,3.989,2.804,0.322,
840,InVista,88,1.992,105+20,"2,055.12",GW860,Weld,U15.37,15.37,40.45,U31.29,31.29,"3,522.10",0.32,0.32,,,,,,,40.45,357,,,,,,,33.80054693,-118.2386448,28.8,,99.9,,,,,,0.291,"1,882",0.953,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,055.12","10,520.39",3.989,3.989,2.825,0.322,
850,InVista,89,2,105+61,"2,095.57",GW870,Weld,D9.32,40.45,9.32,U71.74,71.74,"3,481.66",0.32,0.32,,,,,,,9.32,106,,,,,,,33.80053967,-118.2387773,29.4,,99.7,,,,,,0.31,"1,882",0.968,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,095.57","10,561.38",3.99,3.99,2.998,0.322,
860,InVista,90,2.002,105+71,"2,104.88",GW880,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D3.08,9.32,3.08,U81.06,81.06,"3,472.34",0.408,0.408,,,,,,,3.08,,,,,,,,33.80053799,-118.2388079,29.6,,31.6,,,,,,0.385,"2,372",0.951,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.408,0.451,"2,104.88","10,570.83",3.996,3.999,3.054,0.406,
860,InVista,90,2.002,105+72,"2,106.46",BD,Bend,D1.50,,,U82.63,82.63,"3,470.76",,,,,,,,,,,,,,,,,33.8005394,-118.2388128,29.6,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,106.46","10,572.42",,,,0.406,
870,InVista,91,2.003,105+74,"2,107.96",GW890,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U3.08,3.08,19.45,U84.13,84.13,"3,469.26",0.32,0.32,,,,,,,19.45,330,,,,,,,33.8005432,-118.2388151,29.6,,99.5,,,,,,0.308,"1,882",0.901,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.32,"2,107.96","10,573.93",3.991,3.99,2.807,0.322,
880,InVista,92,2.006,105+93,"2,127.41",GW900,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D2.76,19.45,2.76,U103.58,103.58,"3,449.81",0.422,0.422,,,,,,,2.76,,,,,,,,33.80059706,-118.2388186,27.2,,36.3,,,,,,0.351,"2,214",0.84,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.422,0.439,"2,127.41","10,593.47",3.998,3.999,2.787,0.406,
880,InVista,92,2.007,105+95,"2,128.80",BD,Bend,D1.37,,,U104.97,104.97,"3,448.42",,,,,,,,,,,,,,,,,33.8006006,-118.2388205,27.2,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,128.80","10,594.87",,,,0.406,
890,InVista,93,2.007,105+96,"2,130.17",GW910,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U2.76,2.76,22.69,U106.34,106.34,"3,447.05",0.321,0.321,,,,,,,22.69,184,,,,,,,33.80060249,-118.2388245,27.2,,99.8,,,,,,0.307,"1,882",0.905,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"2,130.17","10,596.25",3.987,3.988,2.765,0.322,
890,InVista,93,2.007,105+98,"2,131.66",CB,Casing (Begin),U1.49,1.49,21.2,U107.83,107.83,"3,445.56",,,,,,,,,,,,,,,,,33.80060301,-118.2388293,27.2,"Casing Begins 12"" Station 105+97.74",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,131.66","10,597.74",,,,0.322,
900,InVista,94,2.011,106+19,"2,152.86",GW920,Weld,D5.07,22.69,5.07,U129.03,129.03,"3,424.36",0.32,0.32,,,,,,,5.07,304,,,,,,,33.80061036,-118.2388987,26.5,,99.5,,,,,,0.31,"1,882",0.98,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,152.86","10,619.04",3.988,3.989,2.751,0.322,
910,InVista,95,2.012,106+24,"2,157.93",GW930,Weld,U5.07,5.07,40.52,U134.10,134.1,"3,419.29",0.32,0.32,,,,,,,40.52,75,,,,,,,33.80061214,-118.2389155,26.4,,99.9,,,,,,0.302,"1,882",0.978,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.322,"2,157.93","10,624.13",3.988,3.988,2.823,0.322,
910,InVista,95,2.012,106+25,"2,158.70",C/L Watson Lead Tracks (Proposed Align.),Railroad Centerline (approx),U0.77,0.77,39.75,U134.87,134.87,"3,418.52",0.323,,,,,0.06,0.08,359,,,,,,,,,33.80061239,-118.2389179,26.4,"C/L Watson Lead Tracks (Proposed Align.)
106+24.91
(Alignment Sheet D4A-3182)",100,,,,,,0.323,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.323,0.323,"2,158.70","10,624.91",,,,0.322,
920,InVista,96,2.02,106+65,"2,198.45",GW940,Weld,D40.40,40.52,40.4,U174.62,174.62,"3,378.77",0.321,0.321,,,,,,,40.4,324,,,,,,,33.80062588,-118.239046,26.4,,99.9,,,,,,0.307,"1,882",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.321,"2,198.45","10,664.85",3.989,3.989,2.882,0.322,
920,InVista,96,2.02,106+66,"2,199.25",C/L Tosco 924 Tracks (Proposed Align.),Railroad Centerline (approx),U0.80,0.8,39.6,U175.42,175.42,"3,377.98",0.323,,,,,0.07,0.08,359,,,,,,,,,33.80062578,-118.2390452,26.4,"C/L Tosco 924 Tracks (Proposed Align.)
106+65.65
(Alignment Sheet D4A-3182)",100,,,,,,0.323,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.323,0.323,"2,199.25","10,665.65",,,,0.322,
920,InVista,96,2.026,106+95,"2,228.61",C/L Tosco 925 Tracks (Proposed Align.),Railroad Centerline (approx),D10.24,30.16,10.24,U204.78,204.78,"3,348.61",0.32,,,,,0.07,0.08,360,,,,,,,,,33.80063606,-118.2391414,26.4,"C/L Tosco 925 Tracks (Proposed Align.)
106+95.15
(Alignment Sheet D4A-3182)",100,,,,,,0.32,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.32,0.32,"2,228.61","10,695.15",,,,0.322,
930,InVista,97,2.028,107+05,"2,238.85",GW950,Weld,U40.40,40.4,40.53,U215.02,215.02,"3,338.37",0.321,0.321,,,,,,,40.53,326,,,,,,,33.80063968,-118.2391751,26.4,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.306,"1,882",0.98,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"2,238.85","10,705.44",3.989,3.988,2.753,0.322,
930,InVista,97,2.035,107+43,"2,276.12",C/L Tosco 926 Tracks (Proposed Align.),Railroad Centerline (approx),D3.26,37.27,3.26,U252.29,252.29,"3,301.10",0.321,,,,,0.06,0.08,359,,,,,,,,,33.80065274,-118.239297,26.4,"C/L Tosco 926 Tracks (Proposed Align.)
107+42.88
(Alignment Sheet D4A-3182)",100,,,,,,0.321,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.321,0.321,"2,276.12","10,742.88",,,,0.322,
940,InVista,98,2.035,107+46,"2,279.38",GW960,Weld,U40.53,40.53,40.56,U255.55,255.55,"3,297.84",0.322,0.322,,,,,,,40.56,248,,,,,,,33.80065392,-118.2393079,26.4,,99.9,,,,,,0.313,"1,882",0.98,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.322,"2,279.38","10,746.15",3.988,3.988,2.94,0.322,
940,InVista,98,2.041,107+76,"2,309.07",C/L Tosco 930 Tracks (Proposed Align.),Railroad Centerline (approx),D10.87,29.69,10.87,U285.24,285.24,"3,268.15",0.318,,,,,0.06,0.08,359,,,,,,,,,33.80066436,-118.2394051,26.4,"C/L Tosco 930 Tracks (Proposed Align.) 107+75.99
(Alignment Sheet D4A-3182)
",100,,,,,,0.318,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.318,0.318,"2,309.07","10,775.98",,,,0.322,
950,InVista,99,2.043,107+87,"2,319.94",GW970,Weld,D40.43,40.56,40.43,U296.11,296.11,"3,257.28",0.32,0.32,,,,,,,40.43,348,,,,,,,33.8006681,-118.2394405,26.5,,99.9,,,,,,0.308,"1,882",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,319.94","10,786.91",3.99,3.989,2.775,0.322,
960,InVista,100,2.051,108+28,"2,360.37",GW980,Weld,D40.37,40.43,40.37,U336.54,336.54,"3,216.85",0.324,0.324,,,,,,,40.37,3,,,,,,,33.8006821,-118.2395731,26.8,,99.9,,,,,,0.313,"1,882",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"2,360.37","10,827.52",3.987,3.987,2.773,0.322,
970,InVista,101,2.058,108+68,"2,400.74",GW990,Weld,U40.37,40.37,40.59,U376.91,376.91,"3,176.48",0.321,0.321,,,,,,,40.59,236,,,,,,,33.8006962,-118.2397053,27.6,,99.9,,,,,,0.305,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"2,400.74","10,868.09",3.989,3.989,2.779,0.322,
980,InVista,102,2.066,109+09,"2,441.33",GW1000,Weld,D40.32,40.59,40.31,U417.51,417.51,"3,135.89",0.321,0.321,,,,,,,40.31,1,,,,,,,33.80071038,-118.2398381,28.4,,99.9,,,,,,0.307,"1,882",0.947,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"2,441.33","10,908.87",3.989,3.989,2.851,0.322,
980,InVista,102,2.071,109+33,"2,464.92",CE,Casing (End),D16.73,23.58,16.73,U441.09,441.09,"3,112.30",,,,,,,,,,,,,,,,,33.80071864,-118.2399155,28.9,"Casing Ends 12"" Station 109+32.57",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,464.92","10,932.57",,,,0.322,
990,InVista,103,2.074,109+49,"2,481.65",GW1010,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D1.51,40.31,1.51,U457.82,457.82,"3,095.57",0.409,0.409,,,,,,,1.51,,,,,,,,33.80072448,-118.2399702,29.2,,35.3,,,,,,0.37,"2,372",0.926,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.409,0.45,"2,481.65","10,949.37",3.996,3.996,2.616,0.406,
990,InVista,103,2.074,109+50,"2,482.45",BD,Bend,D0.71,,,U458.63,458.63,"3,094.77",,,,,,,,,,,,,,,,,33.80072469,-118.2399729,29.2,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,482.45","10,950.18",,,,0.406,
1000,InVista,104,2.074,109+51,"2,483.16",GW1020,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.51,1.51,2.43,U459.33,459.33,"3,094.06",0.32,0.32,,,,,,,2.43,358,,,,,,,33.80072464,-118.2399746,29.5,,97.5,,,,,,0.308,"1,882",0.943,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.322,"2,483.16","10,950.90",3.988,3.988,2.832,0.322,
1010,InVista,105,2.074,109+53,"2,485.59",GW1030,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D1.52,2.43,1.52,U461.76,461.76,"3,091.63",0.41,0.41,,,,,,,1.52,,,,,,,,33.80072438,-118.2399794,30.6,,40.6,,,,,,0.371,"2,372",0.921,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.41,0.449,"2,485.59","10,953.34",4.005,4.004,3.03,0.406,
1010,InVista,105,2.075,109+54,"2,486.42",BD,Bend,D0.69,,,U462.59,462.59,"3,090.80",,,,,,,,,,,,,,,,,33.8007243,-118.2399811,31,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"2,486.42","10,954.17",,,,0.406,
1020,InVista,106,2.075,109+55,"2,487.11",GW1040,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.52,1.52,40.53,U463.29,463.29,"3,090.11",0.32,0.32,,,,,,,40.53,259,,,,,,,33.80072421,-118.2399828,31.4,,99.7,,,,,,0.31,"1,882",0.944,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,487.11","10,954.87",3.99,3.989,2.821,0.322,
1030,InVista,107,2.082,109+96,"2,527.64",GW1050,Weld,D40.10,40.53,40.1,U503.81,503.81,"3,049.58",0.32,0.32,,,,,,,40.1,352,,,,,,,33.80071739,-118.240116,31.7,,99.9,,,,,,0.307,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,527.64","10,995.58",3.991,3.99,2.773,0.322,
1040,InVista,108,2.09,110+36,"2,567.74",GW1060,Weld,U40.10,40.1,40.41,U543.91,543.91,"3,009.49",0.319,0.319,,,,,,,40.41,270,,,,,,,33.80071065,-118.2402478,31.9,,99.9,,,,,,0.306,"1,882",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.32,"2,567.74","11,035.87",3.991,3.99,2.858,0.322,
1050,InVista,109,2.098,110+76,"2,608.15",GW1070,Weld,U40.41,40.41,40.47,U584.32,584.32,"2,969.08",0.32,0.32,,,,,,,40.47,121,,,,,,,33.80070384,-118.2403807,32.1,,99.9,,,,,,0.306,"1,882",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,608.15","11,076.47",3.991,3.99,2.786,0.322,
1060,InVista,110,2.106,111+17,"2,648.61",GW1080,Weld,D40.43,40.47,40.43,U624.78,624.78,"2,928.61",0.32,0.32,,,,,,,40.43,5,,,,,,,33.80069704,-118.2405136,32.3,,99.9,,,,,,0.307,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.32,"2,648.61","11,117.12",3.991,3.991,2.829,0.322,
1070,InVista,111,2.113,111+58,"2,689.05",GW1090,Weld,D40.01,40.43,40.01,U665.22,665.22,"2,888.18",0.322,0.322,,,,,,,40.01,129,,,,,,,33.80069024,-118.2406464,32.5,,99.9,,,,,,0.315,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"2,689.05","11,157.75",3.989,3.989,2.783,0.322,
1080,InVista,112,2.121,111+98,"2,729.06",GW1100,Weld,U40.01,40.01,40.45,U705.23,705.23,"2,848.16",0.32,0.32,,,,,,,40.45,345,,,,,,,33.80068356,-118.2407778,32.4,,99.9,,,,,,0.307,"1,882",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,729.06","11,197.95",3.989,3.99,2.772,0.322,
1090,InVista,113,2.129,112+39,"2,769.50",GW1110,Weld,U40.45,40.45,40.52,U745.68,745.68,"2,807.72",0.322,0.322,,,,,,,40.52,125,,,,,,,33.80067682,-118.2409107,32.3,,99.9,,,,,,0.304,"1,882",0.959,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"2,769.50","11,238.59",3.989,3.988,2.848,0.322,
1100,InVista,114,2.136,112+79,"2,810.03",GW1120,Weld,D40.44,40.52,40.44,U786.20,786.2,"2,767.20",0.322,0.322,,,,,,,40.44,5,,,,,,,33.80066996,-118.2410438,32.9,,99.9,,,,,,0.313,"1,882",0.973,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.322,"2,810.03","11,279.30",3.982,3.984,2.856,0.322,
1110,InVista,115,2.144,113+20,"2,850.47",GW1130,Weld,D40.39,40.44,40.39,U826.64,826.64,"2,726.75",0.32,0.32,,,,,,,40.39,32,,,,,,,33.80066313,-118.2411766,32.8,,99.9,,,,,,0.309,"1,882",0.98,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"2,850.47","11,319.93",3.99,3.99,2.777,0.322,
1120,InVista,116,2.152,113+61,"2,890.85",GW1140,Weld,U40.39,40.39,40.53,U867.03,867.03,"2,686.37",0.327,0.327,,,,,,,40.53,319,,,,,,,33.80065629,-118.2413095,32.6,,99.9,,,,,,0.319,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.327,0.327,"2,890.85","11,360.50",3.985,3.984,2.787,0.322,
1130,InVista,117,2.159,114+01,"2,931.38",GW1150,Weld,U40.53,40.53,40.59,U907.56,907.56,"2,645.84",0.322,0.322,,,,,,,40.59,28,,,,,,,33.80064953,-118.2414427,32.5,,99.9,,,,,,0.31,"1,882",0.98,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.322,"2,931.38","11,401.23",3.99,3.989,2.798,0.322,
1140,InVista,118,2.167,114+42,"2,971.97",GW1160,Weld,D40.24,40.59,40.24,U948.15,948.15,"2,605.25",0.323,0.323,,,,,,,40.24,144,,,,,,,33.80064277,-118.2415761,32.4,,99.9,,,,,,0.309,"1,882",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.323,"2,971.97","11,442.01",3.99,3.989,2.779,0.322,
1150,InVista,119,2.175,114+82,"3,012.21",GW1170,Weld,U40.24,40.24,40.33,U988.39,988.39,"2,565.01",0.32,0.32,,,,,,,40.33,259,,,,,,,33.80063592,-118.2417082,33,,99.9,,,,,,0.312,"1,882",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"3,012.21","11,482.43",3.991,3.991,2.794,0.322,
1160,InVista,120,2.182,115+23,"3,052.55",GW1180,Weld,U40.33,40.33,40.49,U1028.72,"1,028.72","2,524.68",0.321,0.321,,,,,,,40.49,142,,,,,,,33.80062901,-118.2418406,32.1,,99.9,,,,,,0.312,"1,882",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.321,"3,052.55","11,522.96",3.991,3.99,2.789,0.322,
1170,InVista,121,2.19,115+64,"3,093.03",GW1190,Weld,D40.49,40.49,40.49,U1069.21,"1,069.20","2,484.19",0.32,0.32,,,,,,,40.49,299,,,,,,,33.80062218,-118.2419738,32.4,,99.9,,,,,,0.31,"1,882",0.98,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"3,093.03","11,563.63",3.992,3.99,2.804,0.322,
1180,InVista,122,2.198,116+04,"3,133.52",GW1200,Weld,D40.45,40.49,40.45,U1109.69,"1,109.69","2,443.70",0.325,0.325,,,,,,,40.45,41,,,,,,,33.80061559,-118.2421067,32,,99.9,,,,,,0.317,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.325,0.326,"3,133.52","11,604.31",3.986,3.986,2.793,0.322,
1190,InVista,123,2.205,116+45,"3,173.96",GW1210,Weld,U40.45,40.45,40.47,U1150.14,"1,150.14","2,403.26",0.321,0.321,,,,,,,40.47,286,,,,,,,33.8006087,-118.2422396,30.1,,99.9,,,,,,0.309,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"3,173.96","11,644.95",3.989,3.989,2.784,0.322,
1200,InVista,124,2.213,116+86,"3,214.43",GW1220,Weld,D40.45,40.47,40.45,U1190.60,"1,190.60","2,362.79",0.32,0.32,,,,,,,40.45,23,,,,,,,33.80060191,-118.2423723,29.3,,99.9,,,,,,0.31,"1,882",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.32,"3,214.43","11,685.60",3.992,3.991,2.923,0.322,
1210,InVista,125,2.221,117+26,"3,254.88",GW1230,Weld,D19.91,40.45,19.91,U1231.05,"1,231.05","2,322.34",0.322,0.322,,,,,,,19.91,251,,,,,,,33.80059506,-118.2425053,29.8,,99.5,,,,,,0.313,"1,882",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"3,254.88","11,726.24",3.99,3.989,2.792,0.322,
1210,InVista,125,2.223,117+39,"3,267.94",BF,Bend - Field,D6.85,13.06,6.85,U1244.11,"1,244.11","2,309.29",,,,,,,,,,,,,,,,,33.80059286,-118.2425482,29.9,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,,,"3,267.94","11,739.36",,,,0.322,
1220,InVista,126,2.225,117+48,"3,274.79",GW1240,Weld,U19.91,19.91,40.11,U1250.96,"1,250.96","2,302.43",0.321,0.321,,,,,,,40.11,357,,,,,,,33.80059143,-118.2425706,30,,99.5,,,,,,0.312,"1,882",0.978,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"3,274.79","11,748.18",3.992,3.99,2.976,0.322,
1220,InVista,126,2.226,117+53,"3,278.56",BF,Bend - Field,U3.77,3.77,36.34,U1254.73,"1,254.73","2,298.67",,,,,,,,,,,,,,,,,33.80058906,-118.2425827,29.9,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,,,"3,278.56","11,753.02",,,,0.322,
1220,InVista,126,2.229,117+70,"3,291.65",BF,Bend - Field,U16.86,16.86,23.25,U1267.82,"1,267.82","2,285.57",,,,,,,,,,,,,,,,,33.8005808,-118.2426248,29.4,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,,,"3,291.65","11,769.87",,,,0.322,
1220,InVista,126,2.231,117+82,"3,305.45",BF,Bend - Field,D9.45,30.66,9.45,U1281.62,"1,281.62","2,271.77",,,,,,,,,,,,,,,,,33.80057267,-118.2426689,29,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,,,"3,305.45","11,781.58",,,,0.322,
1230,InVista,127,2.233,117+90,"3,314.90",GW1250,Weld,U40.11,40.11,40.52,U1291.07,"1,291.07","2,262.32",0.322,0.322,,,,,,,40.52,265,,,,,,,33.80057364,-118.2427,29.3,,99.9,,,,,,0.314,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"3,314.90","11,789.61",3.99,3.989,2.797,0.322,
1230,InVista,127,2.237,118+10,"3,338.66",BF,Bend - Field,D16.76,23.76,16.76,U1314.83,"1,314.83","2,238.56",,,,,,,,,,,,,,,,,33.80057608,-118.2427782,29.8,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,,,"3,338.66","11,809.78",,,,0.322,
1240,InVista,128,2.24,118+26,"3,355.42",GW1260,Weld,U40.52,40.52,40.55,U1331.59,"1,331.59","2,221.80",0.321,0.321,,,,,,,40.55,49,,,,,,,33.80057481,-118.2428331,30,,99.9,,,,,,0.308,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"3,355.42","11,826.47",3.99,3.99,2.818,0.322,
1250,InVista,129,2.248,118+67,"3,395.97",GW1270,Weld,U40.55,40.55,40.62,U1372.14,"1,372.14","2,181.25",0.324,0.324,,,,,,,40.62,230,,,,,,,33.80056767,-118.2429665,30.2,,99.9,,,,,,0.316,"1,882",0.982,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"3,395.97","11,866.86",3.988,3.988,2.855,0.322,
1260,InVista,130,2.255,119+07,"3,436.59",GW1280,Weld,D40.09,40.62,40.09,U1412.77,"1,412.77","2,140.63",0.33,0.33,,,,,,,40.09,360,,,,,,,33.80056077,-118.2431,29.8,,99.8,,,,,,0.318,"1,882",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.33,0.331,"3,436.59","11,907.32",3.984,3.982,2.887,0.322,
1270,InVista,131,2.263,119+47,"3,476.69",GW1290,Weld,U40.09,40.09,40.39,U1452.86,"1,452.86","2,100.53",0.321,0.321,,,,,,,40.39,208,,,,,,,33.80055388,-118.2432317,30,,99.9,,,,,,0.31,"1,882",0.978,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"3,476.69","11,947.25",3.991,3.99,3.001,0.322,
1280,InVista,132,2.27,119+87,"3,517.08",GW1300,Weld,U40.39,40.39,40.47,U1493.25,"1,493.25","2,060.15",0.32,0.32,,,,,,,40.47,90,,,,,,,33.80054694,-118.2433643,30.1,,99.9,,,,,,0.307,"1,882",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.32,"3,517.08","11,987.47",3.992,3.992,2.907,0.322,
1290,InVista,133,2.278,120+28,"3,557.55",GW1310,Weld,U40.48,40.47,40.48,U1533.72,"1,533.72","2,019.67",0.32,0.32,,,,,,,40.48,194,,,,,,,33.80053997,-118.2434974,30.3,,99.9,,,,,,0.311,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"3,557.55","12,027.79",3.99,3.99,2.933,0.322,
1300,InVista,134,2.286,120+68,"3,598.03",GW1320,Weld,D40.34,40.48,40.33,U1574.21,"1,574.21","1,979.19",0.322,0.322,,,,,,,40.33,5,,,,,,,33.80053306,-118.2436303,30,,99.9,,,,,,0.31,"1,882",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.322,"3,598.03","12,068.10",3.99,3.989,2.919,0.322,
1310,InVista,135,2.293,121+08,"3,638.37",GW1330,Weld,U40.34,40.33,40.46,U1614.54,"1,614.54","1,938.85",0.32,0.32,,,,,,,40.46,227,,,,,,,33.80052617,-118.2437629,29.8,,99.9,,,,,,0.311,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"3,638.37","12,108.27",3.99,3.991,3.001,0.322,
1320,InVista,136,2.301,121+49,"3,678.83",GW1340,Weld,D40.33,40.46,40.33,U1655.01,"1,655.01","1,898.39",0.32,0.32,,,,,,,40.33,308,,,,,,,33.80051914,-118.2438958,30.3,,99.9,,,,,,0.31,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"3,678.83","12,148.57",3.991,3.991,2.792,0.322,
1330,InVista,137,2.308,121+89,"3,719.16",GW1350,Weld,U40.33,40.33,40.44,U1695.33,"1,695.33","1,858.06",0.324,0.324,,,,,,,40.44,46,,,,,,,33.80051214,-118.2440281,30.8,,99.9,,,,,,0.313,"1,882",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.324,"3,719.16","12,188.74",3.988,3.988,2.896,0.322,
1340,InVista,138,2.316,122+29,"3,759.60",GW1360,Weld,D40.41,40.44,40.41,U1735.77,"1,735.77","1,817.62",0.321,0.321,,,,,,,40.41,284,,,,,,,33.80050518,-118.244161,30.9,,99.9,,,,,,0.312,"1,882",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"3,759.60","12,229.01",3.992,3.991,2.852,0.322,
1350,InVista,139,2.324,122+69,"3,800.01",GW1370,Weld,D40.40,40.41,40.4,U1776.18,"1,776.18","1,777.21",0.321,0.321,,,,,,,40.4,332,,,,,,,33.80049822,-118.2442938,31.1,,99.9,,,,,,0.308,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"3,800.01","12,269.26",3.99,3.99,2.868,0.322,
1360,InVista,140,2.331,123+09,"3,840.41",GW1380,Weld,U40.40,40.4,40.44,D1736.81,"1,816.58","1,736.81",0.32,0.32,,,,,,,40.44,58,,,,,,,33.80049127,-118.2444267,31.2,,99.9,,,,,,0.308,"1,882",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"3,840.41","12,309.50",3.992,3.991,2.926,0.322,
1370,InVista,141,2.339,123+50,"3,880.85",GW1390,Weld,D40.16,40.44,40.16,D1696.37,"1,857.02","1,696.37",0.32,0.32,,,,,,,40.16,313,,,,,,,33.80048434,-118.2445593,31.3,,99.9,,,,,,0.302,"1,882",0.963,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.32,"3,880.85","12,349.77",3.991,3.991,2.795,0.322,
1380,InVista,142,2.347,123+90,"3,921.01",GW1400,Weld,U40.16,40.16,40.16,D1656.21,"1,897.18","1,656.21",0.319,0.319,,,,,,,40.16,77,,,,,,,33.80047742,-118.2446914,31.4,,99.9,,,,,,0.282,"1,882",0.933,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.32,"3,921.01","12,389.77",3.994,3.993,2.891,0.322,
1390,InVista,143,2.354,124+30,"3,961.17",GW1410,Weld,U40.16,40.16,40.47,D1616.05,"1,937.34","1,616.05",0.323,0.323,,,,,,,40.47,286,,,,,,,33.80047051,-118.2448234,31.6,,99.9,,,,,,0.31,"1,882",0.969,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.323,"3,961.17","12,429.77",3.991,3.99,2.765,0.322,
1400,InVista,144,2.362,124+70,"4,001.64",GW1420,Weld,D40.33,40.47,40.33,D1575.58,"1,977.81","1,575.58",0.319,0.319,,,,,,,40.33,50,,,,,,,33.80046355,-118.2449563,31.7,,99.9,,,,,,0.31,"1,882",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.32,"4,001.64","12,470.07",3.994,3.993,3.145,0.322,
1410,InVista,145,2.369,125+10,"4,041.97",GW1430,Weld,U40.33,40.33,40.39,D1535.25,"2,018.14","1,535.25",0.32,0.32,,,,,,,40.39,312,,,,,,,33.80045662,-118.2450888,31.6,,99.9,,,,,,0.31,"1,882",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"4,041.97","12,510.24",3.993,3.992,3.009,0.322,
1420,InVista,146,2.377,125+50,"4,082.36",GW1440,Weld,D40.38,40.39,40.38,D1494.86,"2,058.54","1,494.86",0.322,0.322,,,,,,,40.38,88,,,,,,,33.80044968,-118.2452214,31.5,,99.9,,,,,,0.308,"1,882",0.97,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"4,082.36","12,550.47",3.99,3.989,3.034,0.322,
1430,InVista,147,2.385,125+91,"4,122.75",GW1450,Weld,U40.38,40.38,40.39,D1454.48,"2,098.92","1,454.48",0.32,0.32,,,,,,,40.39,284,,,,,,,33.80044274,-118.245354,31.4,,99.9,,,,,,0.312,"1,882",0.982,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.32,"4,122.75","12,590.69",3.993,3.992,3.005,0.322,
1440,InVista,148,2.392,126+31,"4,163.13",GW1460,Weld,D40.35,40.39,40.35,D1414.09,"2,139.31","1,414.09",0.321,0.321,,,,,,,40.35,43,,,,,,,33.80043583,-118.2454869,31.8,,99.9,,,,,,0.312,"1,882",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.321,"4,163.13","12,630.91",3.993,3.991,2.888,0.322,
1450,InVista,149,2.4,126+71,"4,203.48",GW1470,Weld,D40.01,40.35,40.01,D1373.74,"2,179.65","1,373.74",0.32,0.32,,,,,,,40.01,290,,,,,,,33.80042895,-118.2456195,32.1,,99.9,,,,,,0.307,"1,882",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"4,203.48","12,671.09",3.994,3.992,2.824,0.322,
1460,InVista,150,2.407,127+11,"4,243.49",GW1480,Weld,U40.01,40.01,40.46,D1333.73,"2,219.67","1,333.73",0.32,0.32,,,,,,,40.46,319,,,,,,,33.80042212,-118.245751,32.5,,99.9,,,,,,0.306,"1,882",0.971,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"4,243.49","12,710.94",3.989,3.99,3.024,0.322,
1470,InVista,151,2.415,127+51,"4,283.95",GW1490,Weld,D40.34,40.46,40.34,D1293.27,"2,260.13","1,293.27",0.32,0.32,,,,,,,40.34,239,,,,,,,33.80041495,-118.2458837,31.4,,99.9,,,,,,0.305,"1,882",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"4,283.95","12,751.24",3.991,3.991,2.807,0.322,
1480,InVista,152,2.423,127+91,"4,324.29",GW1500,Weld,D40.27,40.34,40.27,D1252.93,"2,300.46","1,252.93",0.324,0.324,,,,,,,40.27,113,,,,,,,33.8004081,-118.2460161,29.7,,99.9,,,,,,0.311,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"4,324.29","12,791.41",3.989,3.988,2.886,0.322,
1480,InVista,152,2.427,128+14,"4,346.79",C/L Tosco 930 Tracks (Proposed Align.),Railroad Centerline (approx),D17.78,22.5,17.78,D1230.44,"2,322.96","1,230.44",0.321,,,,,0.07,0.08,360,,,,,,,,,33.80040425,-118.2460902,29.8,"C/L Tosco 930 Tracks (Proposed Align.) 128+13.82 (Alignment sheet 
D4A-3184)",100,,,,,,0.321,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.321,0.321,"4,346.79","12,813.82",,,,0.322,
1490,InVista,153,2.43,128+32,"4,364.56",GW1510,Weld,U40.27,40.27,40.27,D1212.66,"2,340.74","1,212.66",0.322,0.322,,,,,,,40.27,216,,,,,,,33.80040122,-118.2461484,29.8,,99.9,,,,,,0.311,"1,882",0.982,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"4,364.56","12,831.52",3.989,3.989,2.786,0.322,
1500,InVista,154,2.438,128+72,"4,404.84",GW1520,Weld,D2.71,40.27,2.71,D1172.38,"2,381.01","1,172.38",0.32,0.32,,,,,,,2.71,347,,,,,,,33.80039425,-118.2462806,31.5,,98.2,,,,,,0.308,"1,882",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.322,"4,404.84","12,871.63",3.99,3.993,3.336,0.322,
1500,InVista,154,2.438,128+73,"4,405.77",TP,Tap,U0.94,0.94,1.78,D1171.45,"2,381.95","1,171.45",,,,,,2.28,2.1,348,,,,,,,,,33.80039408,-118.2462838,31.6,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"4,405.77","12,872.56",5.126,4.819,3.914,0.322,
1510,InVista,155,2.438,128+74,"4,407.55",GW1530,Weld,U2.71,2.71,7.78,D1169.67,"2,383.72","1,169.67",0.319,0.319,,,,,,,7.78,63,,,,,,,33.80039378,-118.2462895,31.7,,99.6,,,,,,0.309,"1,882",0.978,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.32,"4,407.55","12,874.33",3.992,3.992,2.917,0.322,
1520,InVista,156,2.44,128+82,"4,415.33",GW1540,Weld,U7.79,7.78,20.82,D1161.89,"2,391.51","1,161.89",0.324,0.324,,,,,,,20.82,323,,,,,,,33.80039244,-118.246315,32,,99.9,,,,,,0.312,"1,882",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.324,"4,415.33","12,882.09",3.988,3.987,2.782,0.322,
1530,InVista,157,2.444,129+03,"4,436.15",GW1550,Weld,U20.82,20.82,35.89,D1141.07,"2,412.32","1,141.07",0.32,0.32,,,,,,,35.89,40,,,,,,,33.80038865,-118.2463834,32,,99.8,,,,,,0.313,"1,882",0.947,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"4,436.15","12,902.82",3.992,3.992,2.813,0.322,
1540,InVista,158,2.45,129+39,"4,472.04",GW1560,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D3.01,35.89,3.01,D1105.18,"2,448.21","1,105.18",0.42,0.42,,,,,,,3.01,,,,,,,,33.80038211,-118.2465015,32,,42.8,,,,,,0.38,"2,372",0.916,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.42,0.455,"4,472.04","12,938.56",4.005,4.004,2.834,0.406,
1540,InVista,158,2.451,129+40,"4,473.52",BD,Bend,U1.48,,,D1103.70,"2,449.70","1,103.70",,,,,,,,,,,,,,,,,33.80038332,-118.2465061,32,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"4,473.52","12,940.04",,,,0.406,
1550,InVista,159,2.451,129+42,"4,475.05",GW1570,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U3.01,3.01,3.79,D1102.17,"2,451.22","1,102.17",0.322,0.322,,,,,,,3.79,21,,,,,,,33.80038683,-118.2465083,32,,97.8,,,,,,0.316,"1,882",0.923,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"4,475.05","12,941.56",3.988,3.988,2.804,0.322,
1560,InVista,160,2.452,129+45,"4,478.84",GW1580,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D3.24,3.79,3.24,D1098.38,"2,455.01","1,098.38",0.428,0.428,,,,,,,3.24,,,,,,,,33.80039692,-118.2465093,31.1,,32.9,,,,,,0.371,"2,317",0.879,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.428,0.467,"4,478.84","12,945.33",4.001,4,2.781,0.406,
1560,InVista,160,2.452,129+47,"4,480.52",BD,Bend,D1.56,,,D1096.70,"2,456.70","1,096.70",,,,,,,,,,,,,,,,,33.80040092,-118.2465114,31.1,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"4,480.52","12,947.01",,,,0.406,
1570,InVista,161,2.452,129+48,"4,482.08",GW1590,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U3.24,3.24,6.03,D1095.14,"2,458.25","1,095.14",0.322,0.322,,,,,,,6.03,341,,,,,,,33.80040265,-118.2465156,30.8,,98.4,,,,,,0.314,"1,882",0.926,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"4,482.08","12,948.45",3.986,3.986,2.731,0.322,
1580,InVista,162,2.453,129+54,"4,488.11",GW1600,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D1.54,6.03,1.53,D1089.11,"2,464.28","1,089.11",0.427,0.427,,,,,,,1.53,,,,,,,,33.80040186,-118.2465284,26.1,,34.3,,,,,,0.378,"2,372",0.903,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.427,0.457,"4,488.11","12,954.01",3.998,3.999,2.791,0.406,
1580,InVista,162,2.454,129+55,"4,488.90",BD,Bend,D0.74,,,D1088.32,"2,465.07","1,088.32",,,,,,,,,,,,,,,,,33.8004018,-118.2465305,25.7,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"4,488.90","12,954.74",,,,0.406,
1590,InVista,163,2.454,129+55,"4,489.64",GW1610,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.54,1.53,13.78,D1087.58,"2,465.81","1,087.58",0.321,0.321,,,,,,,13.78,351,,,,,,,33.80040152,-118.2465331,25.7,,99.4,,,,,,0.313,"1,882",0.935,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"4,489.64","12,955.43",3.988,3.989,2.791,0.322,
1600,InVista,164,2.456,129+68,"4,503.42",GW1620,Weld,U13.78,13.78,18,D1073.80,"2,479.60","1,073.80",0.312,0.312,,,,,,,18,38,,,,,,,33.80039935,-118.2465781,25.7,,99.6,,,,,,0.303,"1,882",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.312,0.315,"4,503.42","12,968.15",4.01,4.008,2.774,0.322,
1610,InVista,165,2.459,129+85,"4,521.42",GW1630,Weld,D12.25,18,12.25,D1055.80,"2,497.60","1,055.80",0.321,0.321,,,,,,,12.25,40,,,,,,,33.80039653,-118.2466371,25.6,Long Seam Axially Aligned Across Girth Weld,99.7,,,,,,0.303,"1,882",0.908,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.321,"4,521.42","12,984.77",3.988,3.989,2.791,0.322,
1620,InVista,166,2.461,129+96,"4,533.67",GW1640,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D1.53,12.25,1.53,D1043.55,"2,509.84","1,043.55",0.439,0.439,,,,,,,1.53,,,,,,,,33.80039461,-118.2466773,25.6,,32.7,,,,,,0.22,"2,289",0.868,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.439,0.463,"4,533.67","12,996.07",3.997,3.998,2.8,0.406,
1620,InVista,166,2.462,129+97,"4,534.52",BD,Bend,D0.68,,,D1042.70,"2,510.69","1,042.70",,,,,,,,,,,,,,,,,33.8003946,-118.2466801,25.6,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"4,534.52","12,996.86",,,,0.406,
1620,InVista,166,2.462,129+97,"4,535.18",IML-1640-02,Internal Metal Loss,D0.02,1.51,0.02,D1042.04,"2,511.35","1,042.04",0.253,0.439,50,56,,0.4,2.1,222,,,"3,266","3,259","3,270","3,262","4,541","4,531",33.80039436,-118.2466821,25.8,Possibe Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,98.1,Internal,0.219,0.025,0.244,0.195,0.22,"1,882",0.91,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.253,0.271,"4,535.18","12,997.46",4.06,4.042,3.955,0.406,
1630,InVista,167,2.462,129+97,"4,535.20",GW1650,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.53,1.53,8.2,D1042.02,"2,511.37","1,042.02",0.325,0.325,,,,,,,8.2,11,,,,,,,33.80039436,-118.2466821,25.8,,98.7,,,,,,0.227,"1,882",0.91,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.325,0.328,"4,535.20","12,997.48",3.984,3.983,2.873,0.322,
1640,InVista,168,2.463,130+05,"4,543.40",GW1660,Weld; Begin 0.406 in wall. API 5L (B) Seamless,D1.47,8.2,1.47,D1033.83,"2,519.57","1,033.83",0.439,0.439,,,,,,,1.47,,,,,,,,33.8003935,-118.2467005,32.4,,36.5,,,,,,0.392,"2,372",0.911,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,372",8.625,0.439,0.469,"4,543.40","13,005.05",4.001,4.001,2.481,0.406,
1640,InVista,168,2.463,130+06,"4,544.17",BD,Bend,D0.70,,,D1033.06,"2,520.34","1,033.06",,,,,,,,,,,,,,,,,33.8003935,-118.2467032,32.4,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"4,544.17","13,005.76",,,,0.406,
1650,InVista,169,2.463,130+06,"4,544.87",GW1670,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.47,1.47,24.23,D1032.35,"2,521.04","1,032.35",0.323,0.323,,,,,,,24.23,358,,,,,,,33.80039322,-118.2467056,32.4,,99.6,,,,,,0.316,"1,882",0.94,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.324,"4,544.87","13,006.46",3.989,3.988,2.818,0.322,
1660,InVista,170,2.468,130+31,"4,569.10",GW1680,Weld,U24.23,24.23,40.2,D1008.12,"2,545.27","1,008.12",0.319,0.319,,,,,,,40.2,299,,,,,,,33.80038943,-118.2467852,33.1,,99.8,,,,,,0.307,"1,882",0.986,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"4,569.10","13,030.69",3.992,3.991,2.798,0.322,
1670,InVista,171,2.476,130+71,"4,609.30",GW1690,Weld,D39.95,40.2,39.95,D967.92,"2,585.47",967.92,0.32,0.32,,,,,,,39.95,28,,,,,,,33.80038272,-118.2469172,33.1,,99.7,,,,,,0.306,"1,882",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.323,"4,609.30","13,070.89",3.991,3.991,2.828,0.322,
1680,InVista,172,2.483,131+11,"4,649.25",GW1700,Weld,D39.84,39.95,39.83,D927.97,"2,625.42",927.97,0.32,0.32,,,,,,,39.83,277,,,,,,,33.80037606,-118.2470482,33.2,,99.8,,,,,,0.306,"1,882",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.322,"4,649.25","13,110.84",3.991,3.99,2.833,0.322,
1690,InVista,173,2.491,131+51,"4,689.09",GW1710,Weld,U39.84,39.83,39.87,D888.14,"2,665.26",888.14,0.318,0.318,,,,,,,39.87,14,,,,,,,33.8003694,-118.2471792,33.2,,99.8,,,,,,0.3,"1,882",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.321,"4,689.09","13,150.67",3.993,3.992,2.795,0.322,
1700,InVista,174,2.498,131+91,"4,728.96",GW1720,Weld,D38.52,39.87,38.52,D848.27,"2,705.13",848.27,0.32,0.32,,,,,,,38.52,,,,,,,,33.80036298,-118.2473102,33.2,,99.8,,,,,,0.296,"1,613",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"1,613",8.625,0.32,0.321,"4,728.96","13,190.54",4,3.999,2.803,0.322,
1710,InVista,175,2.506,132+29,"4,767.47",GW1730,Weld,U38.52,38.52,40.48,D809.75,"2,743.65",809.75,0.321,0.321,,,,,,,40.48,7,,,,,,,33.80035678,-118.2474366,33.2,,99.9,,,,,,0.307,"1,882",0.969,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"4,767.47","13,229.06",3.99,3.99,2.811,0.322,
1720,InVista,176,2.513,132+70,"4,807.96",GW1740,Weld,D36.98,40.48,36.98,D769.27,"2,784.13",769.27,0.32,0.32,,,,,,,36.98,106,,,,,,,33.80035025,-118.2475698,33.3,,99.8,,,,,,0.306,"1,882",0.973,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"4,807.96","13,269.54",3.991,3.99,2.801,0.322,
1730,InVista,177,2.52,133+07,"4,844.93",GW1750,Weld,U36.98,36.98,40.15,D732.29,"2,821.10",732.29,0.321,0.321,,,,,,,40.15,47,,,,,,,33.8003443,-118.2476911,33.3,,99.8,,,,,,0.309,"1,882",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"4,844.93","13,306.51",3.999,3.999,2.829,0.322,
