Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
6370,InVista,641,3.662,193+34,"20,825.46",IML-6390-01,Internal Metal Loss; Not Associated with Deposits,D0.83,49.02,0.83,D475.31,"1,952.02",475.31,0.242,0.248,15,25,,6.51,2.66,160,,,"1,201","1,111","1,222","1,117","1,697","1,552",33.81882667,-118.2743167,36.1,Channeling; Not Associated with Deposits;,87.9,Internal,0.037,0.025,0.062,0.186,0.211,"1,002",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.242,0.246,"20,825.46","19,333.52",4.063,4.063,3.691,0.25,
6380,InVista,642,3.662,193+34,"20,826.30",GW6400,Weld,U49.86,49.86,49.88,D474.47,"1,952.85",474.47,0.25,0.25,,,,,,,49.88,160,,,,,,,33.81882669,-118.2743194,36.1,,99.9,,,,,,0.223,"1,002",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.25,"20,826.30","19,334.35",4.067,4.067,3.291,0.25,
6390,InVista,643,3.671,193+84,"20,876.18",GW6410,Weld,U49.88,49.88,49.9,D424.59,"2,002.73",424.59,0.25,0.25,,,,,,,49.9,20,,,,,,,33.81882739,-118.2744834,36,,99.9,,,,,,0.212,993,0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.25,0.251,"20,876.18","19,383.91",4.065,4.064,3.225,0.25,
6390,InVista,643,3.681,194+33,"20,925.70",IML-6410-01,Internal Metal Loss; Not Associated with Deposits,D0.38,49.52,0.38,D375.07,"2,052.25",375.07,0.232,0.25,15,25,,0.43,0.56,173,,,"1,331","1,327","1,331","1,327","1,849","1,843",33.81882808,-118.2746463,36,Not Associated with Deposits;,63.3,Internal,0.038,0.025,0.063,0.187,0.212,"1,002",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.232,0.251,"20,925.70","19,433.10",4.091,4.09,4.074,0.25,
6400,InVista,644,3.681,194+33,"20,926.08",GW6420,Weld,U49.90,49.9,50.11,D374.69,"2,052.63",374.69,0.252,0.252,,,,,,,50.11,101,,,,,,,33.81882809,-118.2746476,36,,99.9,,,,,,0.214,"1,002",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"20,926.08","19,433.49",4.063,4.063,2.786,0.25,
6410,InVista,645,3.69,194+83,"20,976.19",GW6430,Weld,D49.98,50.11,49.98,D324.58,"2,102.74",324.58,0.252,0.252,,,,,,,49.98,42,,,,,,,33.8188288,-118.2748124,36.4,,99.9,,,,,,0.219,"1,002",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"20,976.19","19,483.26",4.067,4.068,2.831,0.25,
6420,InVista,646,3.699,195+33,"21,026.17",GW6440,Weld,U49.98,49.98,50.25,D274.61,"2,152.72",274.61,0.256,0.256,,,,,,,50.25,21,,,,,,,33.81882951,-118.2749769,36.7,,99.7,,,,,,0.21,951,0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"21,026.17","19,532.92",4.063,4.063,2.88,0.25,
6420,InVista,646,3.708,195+81,"21,074.33",ANS-6440-01,Seam weld anomaly,D2.09,48.17,2.09,D226.44,"2,200.88",226.44,,,,,,24.67,1.05,12,,,,,,,,,33.8188302,-118.2751354,37,Adjacent Girth Weld,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,074.33","19,580.77",4.073,4.075,4.044,0.25,
6430,InVista,647,3.709,195+83,"21,076.42",GW6450,Weld,U50.25,50.25,50.85,D224.35,"2,202.97",224.35,0.252,0.252,,,,,,,50.85,103,,,,,,,33.81883023,-118.2751421,37.1,,99.9,,,,,,0.226,994,0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"21,076.42","19,582.84",4.064,4.064,2.899,0.25,
6440,InVista,648,3.718,196+33,"21,127.27",GW6460,Weld,D50.27,50.85,50.26,D173.50,"2,253.82",173.5,0.26,0.26,,,,,,,50.26,202,,,,,,,33.81883095,-118.2753093,37.4,Dent (BRC) in Joint,99.9,,,,,,0.23,"1,002",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.26,0.26,"21,127.27","19,633.36",4.06,4.062,2.778,0.25,
6440,InVista,648,3.728,196+83,"21,176.83",CB,Casing (Begin),D0.71,49.56,0.71,D123.94,"2,303.38",123.94,,,,,,,,,,,,,,,,,33.81883165,-118.2754725,37.8,"Casing Begins 12"" Station 196+82.59",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,176.83","19,682.60",,,,0.25,
6450,InVista,649,3.728,196+83,"21,177.54",GW6470,Weld,D46.42,50.26,46.42,D123.23,"2,304.09",123.23,0.256,0.256,,,,,,,46.42,107,,,,,,,33.81883166,-118.2754749,37.8,,99.4,,,,,,0.142,920,0.827,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.257,"21,177.54","19,683.30",4.06,4.062,2.993,0.25,
6450,InVista,649,3.732,197+04,"21,198.38",Main Street,Road Centerline (approx),U20.84,20.84,25.57,D102.39,"2,324.93",102.39,0.257,,,,,0.06,0.08,359,,,,,,,,,33.81883196,-118.2755435,37.9,"Main Street
197+04
(Alignment Sheet 4-A-729)",100,,,,,,0.257,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.257,0.257,"21,198.38","19,704.01",,,,0.25,
6450,InVista,649,3.736,197+27,"21,221.11",CE,Casing (End),D2.84,43.57,2.84,D79.66,"2,347.66",79.66,,,,,,,,,,,,,,,,,33.81883228,-118.275618,38.1,"Casing Ends 12"" Station 197+26.59",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,221.11","19,726.59",,,,0.25,
6450,InVista,649,3.737,197+29,"21,223.45",IML-6470-03,Internal Metal Loss; Not Associated with Deposits,D0.51,45.91,0.51,D77.33,"2,350.00",77.33,0.26,0.256,45,54,,5.89,3.63,156,,,966,862,"1,187","1,081","1,649","1,501",33.81883231,-118.2756259,38.1,Intermittent; WT Inferred from IR; Not Associated with Deposits;,99.6,Internal,0.114,0.025,0.139,0.117,0.142,921,0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.26,0.259,"21,223.45","19,728.91",4.052,4.053,3.846,0.25,
6460,InVista,650,3.737,197+29,"21,223.95",GW6480,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.75,46.42,0.75,D76.82,"2,350.50",76.82,0.402,0.402,,,,,,,0.75,,,,,,,,33.81883232,-118.2756275,38.1,,22.6,,,,,,0.321,"1,578",0.824,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.402,0.527,"21,223.95","19,729.41",3.966,3.976,2.665,0.344,
6460,InVista,650,3.737,197+30,"21,224.38",BD,Bend; Possible Bend Signatures,D0.33,,,D76.39,"2,350.93",76.39,,,,,,,,,,,,,,,,,33.81883233,-118.2756288,38.1,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,224.38","19,729.84",,,,0.344,
6470,InVista,651,3.737,197+30,"21,224.71",GW6490,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U0.75,0.75,4.64,D76.07,"2,351.26",76.07,0.252,0.252,,,,,,,4.64,52,,,,,,,33.81883233,-118.2756299,38.1,,95.6,,,,,,0.223,957,0.86,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.255,"21,224.71","19,730.16",4.06,4.06,2.684,0.25,
6480,InVista,652,3.738,197+35,"21,229.34",GW6500,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.73,4.64,0.73,D71.43,"2,355.90",71.43,0.367,0.367,,,,,,,0.73,,,,,,,,33.8188324,-118.2756453,38.1,,29.4,,,,,,0.31,"1,672",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.367,0.47,"21,229.34","19,734.77",3.978,3.976,3.248,0.344,
6480,InVista,652,3.738,197+35,"21,229.73",BD,Bend; Possible Bend Signatures,D0.35,,,D71.04,"2,356.28",71.04,,,,,,,,,,,,,,,,,33.81883241,-118.2756464,38.1,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,229.73","19,735.15",,,,0.344,
6490,InVista,653,3.738,197+36,"21,230.08",GW6510,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U0.73,0.73,34.19,D70.69,"2,356.63",70.69,0.254,0.254,,,,,,,34.19,192,,,,,,,33.81883241,-118.2756478,38.2,,99.7,,,,,,0.18,957,0.86,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"21,230.08","19,735.50",4.067,4.066,2.809,0.25,
6490,InVista,653,3.738,197+36,"21,230.09",IML-6510-01,Internal Metal Loss; Not Associated with Deposits,U0.01,0.01,34.18,D70.69,"2,356.64",70.69,0.228,0.254,29,39,,1.79,1.85,168,,,"1,244","1,194","1,261","1,204","1,751","1,673",33.81883241,-118.2756478,38.2,Possible Grind; Adjacent Weld Seams; Not Associated with Deposits;,70,Internal,0.074,0.025,0.099,0.155,0.18,982,0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.228,0.237,"21,230.09","19,735.51",4.04,4.033,3.355,0.25,
6500,InVista,654,3.744,197+69,"21,264.27",GW6520,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D3.23,34.19,3.23,D36.51,"2,390.82",36.51,0.349,0.349,,,,,,,3.23,,,,,,,,33.81883289,-118.2757601,38.4,,36.2,,,,,,0.271,"1,516",0.792,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.349,0.377,"21,264.27","19,769.46",3.962,3.964,3.191,0.344,
6500,InVista,654,3.745,197+71,"21,266.00",BD,Bend,D1.49,,,D34.77,"2,392.55",34.77,,,,,,,,,,,,,,,,,33.818832,-118.2757651,37.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,266.00","19,771.19",,,,0.344,
6510,InVista,655,3.745,197+73,"21,267.50",GW6530,Weld,D1.50,3.23,1.5,D33.27,"2,394.05",33.27,0.355,0.355,,,,,,,1.5,,,,,,,,33.81882946,-118.2757672,37,,34.5,,,,,,0.292,"1,559",0.814,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.355,0.385,"21,267.50","19,772.68",3.971,3.972,3.459,0.344,
6510,InVista,655,3.745,197+73,"21,268.21",BD,Bend,U0.71,,,D32.56,"2,394.76",32.56,,,,,,,,,,,,,,,,,33.81882814,-118.2757676,36.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"21,268.21","19,773.38",,,,0.344,
6520,InVista,656,3.745,197+74,"21,269.00",GW6540,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U1.50,1.5,11.85,D31.78,"2,395.55",31.78,0.21,0.21,,,,,,,11.85,75,,,,,,,33.81882655,-118.2757674,36.5,,99.2,,,,,,0.198,849,0.871,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,878,8.625,0.21,0.213,"21,269.00","19,774.16",4.115,4.114,2.829,0.219,
6530,InVista,657,3.747,197+86,"21,280.85",GW6550,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.98,11.85,0.98,D19.92,"2,407.40",19.92,0.32,0.32,,,,,,,0.98,3,,,,,,,33.81879972,-118.2757643,39.8,,97.5,,,,,,0.311,"1,290",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,42,"1,290",8.625,0.32,0.324,"21,280.85","19,785.94",3.983,3.982,2.978,0.322,
6540,InVista,658,3.748,197+87,"21,281.83",GW6560,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U0.98,0.98,3.06,D18.95,"2,408.38",18.94,0.341,0.341,,,,,,,3.06,,,,,,,,33.81879759,-118.2757641,40,,32.9,,,,,,0.311,"1,723",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,42,"1,723",8.625,0.341,0.4,"21,281.83","19,786.91",3.98,3.98,2.799,0.344,
6540,InVista,658,3.748,197+88,"21,283.32",BD,Bend,U1.50,,,D17.45,"2,409.87",17.45,,,,,,,,,,,,,,,,,33.81879418,-118.2757637,40.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,42,,,,,"21,283.32","19,788.40",,,,0.344,
6550,InVista,659,3.748,197+90,"21,284.89",GW6570,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U3.06,3.06,3.6,D15.88,"2,411.44",15.88,0.318,0.318,,,,,,,3.6,88,,,,,,,33.81879056,-118.2757633,40.9,,98.1,,,,,,0.313,"1,290",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,42,"1,290",8.625,0.318,0.319,"21,284.89","19,789.95",3.985,3.986,2.836,0.322,
6560,InVista,660,3.749,197+94,"21,288.49",GW6580,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D3.31,3.6,3.31,D12.28,"2,415.04",12.28,0.332,0.332,,,,,,,3.31,,,,,,,,33.81878476,-118.2757609,42.3,,29.8,,,,,,0.319,"2,412",0.965,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.332,0.391,"21,288.49","19,793.53",3.98,3.984,2.908,0.344,
6560,InVista,660,3.749,197+95,"21,290.31",BD,Bend,D1.49,,,D10.46,"2,416.86",10.46,,,,,,,,,,,,,,,,,33.81878479,-118.2757566,43,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,290.31","19,795.34",,,,0.344,
6570,InVista,661,3.749,197+97,"21,291.80",GW6590,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D0.98,3.31,0.98,D8.97,"2,418.35",8.97,0.317,0.317,,,,,,,0.98,320,,,,,,,33.81878462,-118.275753,43.5,,89.8,,,,,,0.312,"2,258",0.968,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.323,"21,291.80","19,796.82",3.998,3.996,3.831,0.322,
6570,InVista,661,3.749,197+97,"21,292.24",TP,Tap,U0.44,0.44,0.54,D8.53,"2,418.79",8.53,,,,,,1.63,1.45,353,,,,,,,,,33.81878467,-118.2757523,43.2,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,292.24","19,797.26",3.954,3.95,3.888,0.322,
6580,InVista,662,3.75,197+98,"21,292.78",GW6600,Weld,D0.23,0.98,0.23,D7.99,"2,419.33",7.99,1.139,1.139,,,,,,,0.23,,,,,,,,33.81878474,-118.2757508,43.2,Begin Valve Setting,0.5,,,,,,1.008,"2,258",0.971,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.139,1.216,"21,292.78","19,797.79",3.987,3.98,3.513,0.322,
6580,InVista,663,3.75,197+98,"21,293.01",FL6610,Flange,U0.23,0.23,2.63,D7.76,"2,419.56",7.76,1.57,1.57,,,,,,,2.63,,,,,,,,33.81878475,-118.2757503,43.2,,1.1,,,,,,1.4,"2,258",0.963,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.57,1.691,"21,293.01","19,798.02",4.098,4.08,3.622,0.322,
6580,InVista,663,3.75,197+99,"21,294.32",EQ,Equation EQ: 197+99.32 (BK) *M-99,U1.31,1.31,1.33,D6.45,"2,420.87",6.45,,,,,,,,,,,,,,,,,33.8187849,-118.2757465,43.4,EQ: 197+99.32 (BK) *M-99,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,294.32","19,799.32",,,,0.322,
6580,InVista,663,4.464,235+71,"21,294.32",EQ,Equation EQ: 235+70.59 (AH) *M-13,U1.31,1.31,1.32,D6.45,"2,420.87",6.45,,,,,,,,,,,,,,,,,33.8187849,-118.2757465,43.4,EQ: 235+70.59 (AH) *M-13,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,294.32","23,570.59",,,,0.322,
6580,InVista,663,4.464,235+71,"21,294.32",VC,Valve (Circ),U1.31,1.31,1.32,D6.45,"2,420.87",6.45,,,,,,,,,,,,,,,,,33.8187849,-118.2757465,43.4,MLV (Valve Name: Unknown),,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,294.32","23,570.59",,,,0.322,
6580,InVista,664,4.464,235+69,"21,295.64",FL6620,Flange,D0.23,2.63,0.23,D5.13,"2,422.19",5.13,1.257,1.257,,,,,,,0.23,,,,,,,,33.8187848,-118.275742,43.1,,0.8,,,,,,1.007,"2,258",0.961,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,1.257,1.32,"21,295.64","23,569.27",3.995,3.99,3.819,0.322,
6610,InVista,665,4.464,235+69,"21,295.88",GW6630,Weld,U0.23,0.23,0.95,D4.89,"2,422.43",4.89,0.316,0.316,,,,,,,0.95,316,,,,,,,33.81878477,-118.2757413,43.2,End Valve Setting,94.9,,,,,,0.301,"2,258",0.949,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.319,"21,295.88","23,569.04",3.999,3.997,3.112,0.322,
6610,InVista,665,4.464,235+69,"21,296.30",TP,Tap,U0.43,0.43,0.53,D4.47,"2,422.86",4.47,,,,,,1.42,1.37,358,,,,,,,,,33.81878471,-118.2757402,43.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,296.30","23,568.61",3.958,3.959,3.95,0.322,
6620,InVista,666,4.464,235+68,"21,296.83",GW6640,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,U0.95,0.95,3.21,D3.94,"2,423.38",3.94,0.332,0.332,,,,,,,3.21,,,,,,,,33.81878485,-118.2757388,43.2,,32.6,,,,,,0.304,"2,412",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.332,0.385,"21,296.83","23,568.09",3.976,3.982,3.122,0.344,
6620,InVista,666,4.463,235+66,"21,298.52",BD,Bend,D1.52,,,D2.25,"2,425.07",2.25,,,,,,,,,,,,,,,,,33.8187848,-118.2757338,42.5,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,298.52","23,566.40",,,,0.344,
6630,InVista,667,4.463,235+65,"21,300.04",GW6650,Weld,D3.08,3.21,3.08,D0.74,"2,426.59",0.74,0.343,0.343,,,,,,,3.08,,,,,,,,33.81878476,-118.2757306,41.3,,30.4,,,,,,0.321,"2,412",0.937,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.343,0.412,"21,300.04","23,564.88",3.977,3.983,2.703,0.344,
6630,InVista,667,4.463,235+64,"21,300.77",AGM 10,"AGM 10
Description: Mag & Spec W, 1.2-FT Ely, 0.2 FT Sly from Riser
Location: 228th & Main Valve
Map 4A-729
(Above Descriptions from PSOMAS)",U0.74,0.74,2.35,D1888.95,"2,427.32","1,888.95",,,,,,,,,,,,,,,,,33.81878439,-118.2757281,41.3,"AGM 10
Description: Mag & Spec W, 1.2-FT Ely, 0.2 FT Sly from Riser
Location: 228th & Main Valve
Map 4A-729
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,300.77","23,564.15",,,,0.344,
6630,InVista,667,4.463,235+63,"21,301.51",BD,Bend,U1.47,,,U0.74,0.74,"1,888.21",,,,,,,,,,,,,,,,,33.81878652,-118.2757285,41,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,301.51","23,563.41",,,,0.344,
6640,InVista,668,4.462,235+62,"21,303.12",GW6660,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D2.82,3.08,2.82,U2.35,2.35,"1,886.60",0.319,0.319,,,,,,,2.82,106,,,,,,,33.81879077,-118.2757292,40.6,,98.8,,,,,,0.314,"2,258",0.959,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.32,"21,303.12","23,561.80",3.985,3.985,3.706,0.322,
6650,InVista,669,4.462,235+59,"21,305.94",GW6670,Weld,D1.41,2.82,1.41,U5.17,5.17,"1,883.78",0.321,0.321,,,,,,,1.41,50,,,,,,,33.81879842,-118.2757305,39.7,,97.9,,,,,,0.311,"2,258",0.966,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,46,"2,258",8.625,0.321,0.322,"21,305.94","23,558.98",3.986,3.985,3.062,0.322,
6660,InVista,670,4.462,235+58,"21,307.35",GW6680,Weld; Begin 0.406 in wall. API 5L (X-46) Seamless,U1.41,1.41,3.09,U6.58,6.58,"1,882.37",0.395,0.395,,,,,,,3.09,,,,,,,,33.81880225,-118.2757312,39.2,,32,,,,,,0.376,"3,118",0.959,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"3,118",8.625,0.395,0.451,"21,307.35","23,557.58",3.919,3.919,2.802,0.406,
6660,InVista,670,4.461,235+56,"21,308.88",BD,Bend,U1.53,,,U8.11,8.11,"1,880.84",,,,,,,,,,,,,,,,,33.8188062,-118.2757291,38.9,,,,,,,,,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,,,,"21,308.88","23,556.05",,,,0.406,
6670,InVista,671,4.461,235+54,"21,310.44",GW6690,Weld; Begin 0.322 in wall. API 5L (X-46) LongSeam,U3.09,3.09,8.84,U9.67,9.67,"1,879.28",0.323,0.323,,,,,,,8.84,324,,,,,,,33.81880756,-118.2757245,38.4,,99.1,,,,,,0.312,"2,473",0.905,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.324,"21,310.44","23,554.50",3.982,3.981,2.791,0.322,
6680,InVista,672,4.459,235+46,"21,319.28",GW6700,Weld; Begin 0.406 in wall. API 5L (X-46) Seamless,D0.80,8.84,0.8,U18.50,18.5,"1,870.45",0.385,0.385,,,,,,,0.8,,,,,,,,33.81880695,-118.275698,35,,43.8,,,,,,0.316,"2,997",0.865,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"3,118",8.625,0.385,0.434,"21,319.28","23,545.67",3.891,3.895,2.462,0.406,
6680,InVista,672,4.459,235+45,"21,319.67",BD,Bend; Possible Bend Signatures,D0.40,,,U18.90,18.9,"1,870.05",,,,,,,,,,,,,,,,,33.81880691,-118.2756967,34.9,Possible Bend Signatures,,,,,,,,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,,,,"21,319.67","23,545.28",,,,0.406,
6690,InVista,673,4.459,235+45,"21,320.07",GW6710,Weld; Begin 0.322 in wall. API 5L (X-46) LongSeam,U0.80,0.8,17.77,U19.30,19.3,"1,869.65",0.322,0.322,,,,,,,17.77,324,,,,,,,33.81880688,-118.2756955,34.8,,99.7,,,,,,0.311,"2,405",0.875,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"21,320.07","23,544.88",3.983,3.982,2.767,0.322,
6700,InVista,674,4.456,235+27,"21,337.85",GW6720,Weld; Begin 0.375 in wall. API 5L (X-42) Seamless,D3.12,17.77,3.12,U37.08,37.08,"1,851.88",0.372,0.372,,,,,,,3.12,,,,,,,,33.8188058,-118.2756374,34.8,,43.4,,,,,,0.284,"2,274",0.778,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,46,"2,630",8.625,0.372,0.4,"21,337.85","23,527.13",3.958,3.957,2.536,0.375,
6700,InVista,674,4.456,235+26,"21,339.45",BD,Bend,D1.52,,,U38.68,38.68,"1,850.28",,,,,,,,,,,,,,,,,33.8188073,-118.2756325,34.8,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,46,,,,,"21,339.45","23,525.53",,,,0.375,
6710,InVista,675,4.455,235+24,"21,340.97",GW6730,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U3.12,3.12,15.9,U40.20,40.2,"1,848.75",0.319,0.319,,,,,,,15.9,154,,,,,,,33.81881111,-118.2756308,34.8,,99.1,,,,,,0.311,"2,205",0.879,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"21,340.97","23,524.01",3.989,3.989,2.809,0.322,
6720,InVista,676,4.452,235+08,"21,356.87",GW6740,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.51,15.9,1.51,U56.10,56.1,"1,832.85",0.367,0.367,,,,,,,1.51,,,,,,,,33.81885397,-118.2756336,34.8,,36.6,,,,,,0.334,"2,412",0.923,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.367,0.432,"21,356.87","23,508.14",3.911,3.912,3.2,0.344,
6720,InVista,676,4.452,235+07,"21,357.59",BD,Bend,U0.73,,,U56.82,56.82,"1,832.13",,,,,,,,,,,,,,,,,33.8188558,-118.2756337,34.5,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,357.59","23,507.41",,,,0.344,
6730,InVista,677,4.452,235+07,"21,358.38",GW6750,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D1.17,1.51,1.17,U57.61,57.61,"1,831.34",0.319,0.319,,,,,,,1.17,180,,,,,,,33.81885759,-118.2756337,34.2,,95.1,,,,,,0.304,"2,258",0.939,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"21,358.38","23,506.63",3.986,3.985,2.803,0.322,
6740,InVista,678,4.452,235+05,"21,359.54",GW6760,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,U1.17,1.17,1.55,U58.77,58.77,"1,830.18",0.405,0.405,,,,,,,1.55,,,,,,,,33.81886038,-118.2756338,33.7,,28.6,,,,,,0.37,"2,847",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.405,0.469,"21,359.54","23,505.46",3.9,3.903,2.654,0.406,
6740,InVista,678,4.452,235+05,"21,360.32",BD,Bend,D0.78,,,U59.55,59.55,"1,829.40",,,,,,,,,,,,,,,,,33.81886218,-118.2756339,33.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,360.32","23,504.69",,,,0.406,
6750,InVista,679,4.451,235+04,"21,361.10",GW6770,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.55,1.55,26.13,U60.33,60.33,"1,828.63",0.323,0.323,,,,,,,26.13,354,,,,,,,33.81886398,-118.275634,33,,99.8,,,,,,0.314,"2,258",0.943,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.323,0.324,"21,361.10","23,503.91",3.985,3.985,2.784,0.322,
6750,InVista,679,4.449,234+91,"21,373.73",228th St,Street C/L,U12.63,12.63,13.49,U72.96,72.96,"1,816.00",,,,,,0.07,0.08,360,,,,,,,,,33.81889799,-118.2756359,32.5,"228th St
234+91.3
(Alignment Sheet D4-A-3153)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,373.73","23,491.30",3.963,3.963,3.963,0.322,
6760,InVista,680,4.447,234+78,"21,387.22",GW6780,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.55,26.13,1.55,U86.45,86.45,"1,802.50",0.338,0.338,,,,,,,1.55,,,,,,,,33.81893423,-118.275638,32.1,,37.4,,,,,,0.301,"2,412",0.906,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.338,0.382,"21,387.22","23,477.83",3.992,3.993,2.497,0.344,
6760,InVista,680,4.446,234+77,"21,388.09",BD,Bend,D0.68,,,U87.32,87.32,"1,801.64",,,,,,,,,,,,,,,,,33.8189366,-118.2756381,32.1,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,388.09","23,476.96",,,,0.344,
6770,InVista,681,4.446,234+76,"21,388.77",GW6790,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.55,1.55,1.75,U88.00,88,"1,800.96",0.322,0.322,,,,,,,1.75,22,,,,,,,33.81893884,-118.2756382,32.1,,95.1,,,,,,0.314,"2,258",0.919,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.326,"21,388.77","23,476.28",3.987,3.986,3.088,0.322,
6780,InVista,682,4.446,234+75,"21,390.51",GW6800,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.50,1.75,1.5,U89.74,89.74,"1,799.21",0.34,0.34,,,,,,,1.5,,,,,,,,33.81894493,-118.2756386,32.2,,46.8,,,,,,0.288,"2,339",0.873,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.34,0.371,"21,390.51","23,474.54",3.997,3.996,3.836,0.344,
6780,InVista,682,4.446,234+74,"21,391.29",BD,Bend,D0.72,,,U90.52,90.52,"1,798.43",,,,,,,,,,,,,,,,,33.81894769,-118.2756387,32.2,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"21,391.29","23,473.76",,,,0.344,
6790,InVista,683,4.446,234+73,"21,392.01",GW6810,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.50,1.5,26.69,U91.24,91.24,"1,797.71",0.32,0.32,,,,,,,26.69,332,,,,,,,33.81894972,-118.2756388,32.2,,99.7,,,,,,0.282,"2,258",0.917,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"21,392.01","23,473.05",3.99,3.99,2.757,0.322,
6800,InVista,684,4.441,234+46,"21,418.70",GW6820,Weld,U26.69,26.69,40.37,U117.93,117.93,"1,771.02",0.319,0.319,,,,,,,40.37,48,,,,,,,33.81902294,-118.275642,32.4,,100,,,,,,0.309,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"21,418.70","23,446.40",3.99,3.99,2.798,0.322,
6810,InVista,685,4.433,234+06,"21,459.07",GW6830,Weld,U40.37,40.37,40.42,U158.30,158.3,"1,730.65",0.32,0.32,,,,,,,40.42,98,,,,,,,33.81913355,-118.2756469,32.7,,99.9,,,,,,0.313,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.32,"21,459.07","23,406.09",3.99,3.989,3.003,0.322,
6820,InVista,686,4.425,233+66,"21,499.49",GW6840,Weld,D40.35,40.42,40.35,U198.72,198.72,"1,690.23",0.317,0.317,,,,,,,40.35,313,,,,,,,33.81924461,-118.2756518,33,,99.9,,,,,,0.312,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.32,"21,499.49","23,365.73",3.991,3.991,2.837,0.322,
6830,InVista,687,4.418,233+25,"21,539.84",GW6850,Weld,D40.29,40.35,40.29,U239.07,239.07,"1,649.88",0.321,0.321,,,,,,,40.29,357,,,,,,,33.81935523,-118.2756567,33.3,,99.8,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.325,"21,539.84","23,325.44",3.989,3.988,2.943,0.322,
6840,InVista,688,4.41,232+85,"21,580.13",GW6860,Weld,D40.22,40.29,40.22,U279.36,279.36,"1,609.59",0.317,0.317,,,,,,,40.22,39,,,,,,,33.81946585,-118.2756615,33.6,,99.7,,,,,,0.309,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.323,"21,580.13","23,285.21",3.991,3.991,2.771,0.322,
6850,InVista,689,4.402,232+45,"21,620.35",GW6870,Weld,U40.22,40.22,40.4,U319.58,319.58,"1,569.37",0.321,0.321,,,,,,,40.4,313,,,,,,,33.81957601,-118.2756664,33.8,,99.9,,,,,,0.314,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,"21,620.35","23,245.04",3.988,3.987,2.931,0.322,
6860,InVista,690,4.395,232+05,"21,660.75",GW6880,Weld,D40.05,40.4,40.05,U359.98,359.98,"1,528.97",0.319,0.319,,,,,,,40.05,292,,,,,,,33.81968685,-118.2756713,34.1,,99.8,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"21,660.75","23,204.71",3.99,3.99,2.938,0.322,
6870,InVista,691,4.387,231+65,"21,700.80",GW6890,Weld,U40.05,40.05,40.38,U400.03,400.03,"1,488.93",0.319,0.319,,,,,,,40.38,237,,,,,,,33.81979679,-118.2756761,34.4,,99.9,,,,,,0.313,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"21,700.80","23,164.72",3.99,3.99,2.817,0.322,
6880,InVista,692,4.38,231+24,"21,741.18",GW6900,Weld,D40.28,40.38,40.28,U440.41,440.41,"1,448.54",0.319,0.319,,,,,,,40.28,75,,,,,,,33.81990763,-118.275681,34.7,,99.5,,,,,,0.308,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"21,741.18","23,124.40",3.992,3.991,2.822,0.322,
6890,InVista,693,4.372,230+84,"21,781.46",GW6910,Weld,U40.28,40.28,40.29,U480.69,480.69,"1,408.26",0.319,0.319,,,,,,,40.29,348,,,,,,,33.82001807,-118.2756859,35,,99.8,,,,,,0.305,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"21,781.46","23,084.17",3.992,3.991,3.017,0.322,
6900,InVista,694,4.364,230+44,"21,821.75",GW6920,Weld,D40.25,40.29,40.25,U520.98,520.98,"1,367.97",0.32,0.32,,,,,,,40.25,269,,,,,,,33.82012846,-118.275691,34.9,,99.9,,,,,,0.315,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"21,821.75","23,043.95",3.989,3.989,2.835,0.322,
6910,InVista,695,4.357,230+04,"21,862.00",GW6930,Weld,U40.25,40.25,40.46,U561.23,561.23,"1,327.72",0.32,0.32,,,,,,,40.46,246,,,,,,,33.82023907,-118.275696,34.8,,99.9,,,,,,0.313,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"21,862.00","23,003.75",3.989,3.989,3.216,0.322,
6920,InVista,696,4.349,229+63,"21,902.47",GW6940,Weld,U40.46,40.46,40.48,U601.69,601.69,"1,287.26",0.32,0.32,,,,,,,40.48,327,,,,,,,33.8203499,-118.2757011,34.8,,99.9,,,,,,0.313,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"21,902.47","22,963.35",3.99,3.989,3.558,0.322,
6930,InVista,697,4.341,229+23,"21,942.94",GW6950,Weld,D40.34,40.48,40.34,U642.17,642.17,"1,246.78",0.318,0.318,,,,,,,40.34,288,,,,,,,33.82046097,-118.2757062,34.7,,99.9,,,,,,0.304,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"21,942.94","22,922.93",3.991,3.991,3.407,0.322,
6940,InVista,698,4.334,228+83,"21,983.28",GW6960,Weld,U40.34,40.34,40.39,U682.51,682.51,"1,206.44",0.319,0.319,,,,,,,40.39,280,,,,,,,33.82057157,-118.2757113,34.6,,99.9,,,,,,0.311,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"21,983.28","22,882.65",3.992,3.991,3.853,0.322,
6940,InVista,698,4.329,228+56,"22,009.98",226th Pl,Street C/L,D13.69,26.7,13.69,U709.21,709.21,"1,179.74",,,,,,0.06,0.08,359,,,,,,,,,33.82064501,-118.2757147,34.6,"226th Pl
228+56
(Alignment Sheet D4A-3152)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"22,009.98","22,856.00",3.996,3.996,3.996,0.322,
6950,InVista,699,4.326,228+42,"22,023.67",GW6970,Weld,D40.35,40.39,40.35,U722.90,722.9,"1,166.05",0.32,0.32,,,,,,,40.35,12,,,,,,,33.8206824,-118.2757164,34.5,,99.9,,,,,,0.314,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"22,023.67","22,842.32",3.989,3.989,2.975,0.322,
6960,InVista,700,4.319,228+02,"22,064.02",GW6980,Weld,U40.35,40.35,40.41,U763.25,763.25,"1,125.70",0.32,0.32,,,,,,,40.41,271,,,,,,,33.82079324,-118.2757215,34.5,,99.9,,,,,,0.312,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"22,064.02","22,802.04",3.989,3.989,3.785,0.322,
6970,InVista,701,4.311,227+62,"22,104.43",GW6990,Weld,D40.39,40.41,40.39,U803.66,803.66,"1,085.30",0.318,0.318,,,,,,,40.39,289,,,,,,,33.82090397,-118.2757266,34.4,,99.9,,,,,,0.311,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"22,104.43","22,761.69",3.991,3.991,3.064,0.322,
6980,InVista,702,4.303,227+21,"22,144.81",GW7000,Weld,U40.39,40.39,40.45,U844.04,844.04,"1,044.91",0.321,0.321,,,,,,,40.45,338,,,,,,,33.82101479,-118.2757313,33.6,,99.9,,,,,,0.315,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"22,144.81","22,721.36",3.988,3.988,3.016,0.322,
6990,InVista,703,4.296,226+81,"22,185.27",GW7010,Weld,D40.39,40.45,40.39,U884.49,884.49,"1,004.46",0.318,0.318,,,,,,,40.39,283,,,,,,,33.82112584,-118.2757361,32.7,,99.9,,,,,,0.311,"2,258",0.963,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"22,185.27","22,680.97",3.992,3.992,2.877,0.322,
7000,InVista,704,4.288,226+41,"22,225.65",GW7020,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.54,40.39,1.54,U924.88,924.88,964.07,0.412,0.412,,,,,,,1.54,,,,,,,,33.82123636,-118.2757409,32.2,,32.8,,,,,,0.385,"2,847",0.945,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.412,0.484,"22,225.65","22,640.65",3.891,3.894,3.633,0.406,
7000,InVista,704,4.288,226+40,"22,226.42",BD,Bend,D0.77,,,U925.65,925.65,963.3,,,,,,,,,,,,,,,,,33.82123812,-118.275741,32.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"22,226.42","22,639.88",,,,0.406,
7010,InVista,705,4.288,226+39,"22,227.19",GW7030,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,1.77,U926.42,926.42,962.53,0.32,0.32,,,,,,,1.77,0,,,,,,,33.82123989,-118.2757412,32.9,,97,,,,,,0.313,"2,258",0.954,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"22,227.19","22,639.11",3.99,3.99,2.849,0.322,
7020,InVista,706,4.287,226+37,"22,228.96",GW7040,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.56,1.77,1.56,U928.19,928.19,960.77,0.393,0.393,,,,,,,1.56,,,,,,,,33.82124419,-118.2757416,33.8,,33.5,,,,,,0.363,"2,847",0.941,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.393,0.47,"22,228.96","22,637.34",3.906,3.904,3.069,0.406,
7020,InVista,706,4.287,226+37,"22,229.74",BD,Bend; Possible Bend Signatures,D0.77,,,U928.97,928.97,959.98,,,,,,,,,,,,,,,,,33.82124599,-118.2757418,34.2,Possible Bend Signatures,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"22,229.74","22,636.56",,,,0.406,
7030,InVista,707,4.287,226+36,"22,230.52",GW7050,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.56,1.56,40.29,U929.75,929.75,959.2,0.32,0.32,,,,,,,40.29,186,,,,,,,33.82124825,-118.2757419,34.2,,99.6,,,,,,0.313,"2,258",0.961,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"22,230.52","22,635.78",3.991,3.991,2.874,0.322,
7030,InVista,707,4.283,226+13,"22,253.34",226th St,Street C/L,D17.48,22.82,17.48,D936.39,952.57,936.39,,,,,,0.06,0.08,359,,,,,,,,,33.82131088,-118.2757445,34.2,"226th St
226+13
(Alignment Sheet D4A-3152)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"22,253.34","22,613.00",3.992,3.992,3.992,0.322,
7040,InVista,708,4.279,225+96,"22,270.81",GW7060,Weld,D40.03,40.29,40.03,D918.91,970.04,918.91,0.319,0.319,,,,,,,40.03,257,,,,,,,33.82135865,-118.2757465,34.2,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"22,270.81","22,595.55",3.991,3.99,3.434,0.322,
7050,InVista,709,4.272,225+56,"22,310.85",GW7070,Weld,U40.03,40.03,40.35,D878.88,"1,010.08",878.88,0.32,0.32,,,,,,,40.35,29,,,,,,,33.8214686,-118.275751,34.1,,100,,,,,,0.301,"2,258",0.978,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.321,"22,310.85","22,555.58",3.992,3.992,3.449,0.322,
7060,InVista,710,4.264,225+15,"22,351.20",GW7080,Weld,D40.24,40.35,40.24,D838.53,"1,050.43",838.53,0.32,0.32,,,,,,,40.24,15,,,,,,,33.8215792,-118.2757556,34.1,,99.9,,,,,,0.315,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"22,351.20","22,515.29",3.99,3.99,3.198,0.322,
7070,InVista,711,4.257,224+75,"22,391.44",GW7090,Weld,U40.24,40.24,40.44,D798.28,"1,090.67",798.28,0.318,0.318,,,,,,,40.44,308,,,,,,,33.82168956,-118.2757612,33.6,,99.9,,,,,,0.31,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"22,391.44","22,475.10",3.991,3.991,3.784,0.322,
7080,InVista,712,4.249,224+35,"22,431.88",GW7100,Weld,D39.92,40.44,39.92,D757.84,"1,131.11",757.84,0.319,0.319,,,,,,,39.92,242,,,,,,,33.82180057,-118.2757669,33.1,,99.8,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"22,431.88","22,434.72",3.991,3.99,2.894,0.322,
7090,InVista,713,4.241,223+95,"22,471.80",GW7110,Weld,U39.92,39.92,40.31,D717.93,"1,171.03",717.93,0.319,0.319,,,,,,,40.31,346,,,,,,,33.82191007,-118.2757717,33.4,,99.9,,,,,,0.313,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"22,471.80","22,394.87",3.992,3.991,2.852,0.322,
7090,InVista,713,4.234,223+57,"22,509.72",225th St,Street C/L,D2.39,37.92,2.39,D680.01,"1,208.95",680.01,,,,,,0.06,0.08,359,,,,,,,,,33.82201414,-118.2757762,33.6,"225th St
223+57
(Alignment Sheet D4A-3152)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"22,509.72","22,357.00",3.989,3.989,3.989,0.322,
7100,InVista,714,4.234,223+55,"22,512.11",GW7120,Weld,U40.31,40.31,40.36,D677.62,"1,211.33",677.62,0.321,0.321,,,,,,,40.36,16,,,,,,,33.82202068,-118.2757765,33.6,,99.9,,,,,,0.314,"2,258",0.993,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"22,512.11","22,354.62",3.989,3.989,2.816,0.322,
7110,InVista,715,4.226,223+14,"22,552.46",GW7130,Weld,D40.33,40.36,40.33,D637.26,"1,251.69",637.26,0.319,0.319,,,,,,,40.33,49,,,,,,,33.82213129,-118.2757813,33.9,,99.9,,,,,,0.313,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"22,552.46","22,314.32",3.993,3.993,2.802,0.322,
7120,InVista,716,4.219,222+74,"22,592.79",GW7140,Weld,D39.93,40.33,39.93,D596.93,"1,292.02",596.93,0.319,0.319,,,,,,,39.93,10,,,,,,,33.82224191,-118.2757862,34.1,,99.9,,,,,,0.309,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"22,592.79","22,274.05",3.992,3.991,2.767,0.322,
7130,InVista,717,4.211,222+34,"22,632.73",GW7150,Weld,U39.93,39.93,40.03,D556.99,"1,331.96",556.99,0.316,0.316,,,,,,,40.03,73,,,,,,,33.82235162,-118.275791,34.4,,100,,,,,,0.31,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.319,"22,632.73","22,234.17",3.996,3.995,3.348,0.322,
7140,InVista,718,4.203,221+94,"22,672.76",GW7160,Weld,U40.03,40.03,40.38,D516.96,"1,371.99",516.96,0.32,0.32,,,,,,,40.38,4,,,,,,,33.82246123,-118.2757985,34.2,,99.9,,,,,,0.31,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"22,672.76","22,194.20",3.99,3.99,2.827,0.322,
7150,InVista,719,4.196,221+54,"22,713.14",GW7170,Weld,U40.38,40.38,40.38,D476.58,"1,412.37",476.58,0.319,0.319,,,,,,,40.38,39,,,,,,,33.82257192,-118.275806,34.1,,99.7,,,,,,0.313,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"22,713.14","22,153.88",3.991,3.991,2.959,0.322,
7150,InVista,719,4.188,221+14,"22,753.08",224th Pl,Street C/L,D0.44,39.94,0.44,D436.64,"1,452.31",436.64,,,,,,0.06,0.08,359,,,,,,,,,33.8226813,-118.275816,34.4,"224th Pl
221+14
(Alignment Sheet D4A-3152)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"22,753.08","22,114.00",3.991,3.991,3.991,0.322,
7160,InVista,720,4.188,221+14,"22,753.52",GW7180,Weld,D39.97,40.38,39.97,D436.20,"1,452.75",436.2,0.32,0.32,,,,,,,39.97,264,,,,,,,33.82268242,-118.2758161,34.4,,99.9,,,,,,0.304,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"22,753.52","22,113.56",3.992,3.992,2.953,0.322,
7170,InVista,721,4.181,220+74,"22,793.50",GW7190,Weld,U39.97,39.97,43.98,D396.23,"1,492.73",396.23,0.321,0.321,,,,,,,43.98,318,,,,,,,33.82279169,-118.275828,34.4,,99.8,,,,,,0.304,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"22,793.50","22,073.64",3.991,3.991,3.718,0.322,
7180,InVista,722,4.172,220+30,"22,837.47",GW7200,Weld,D40.13,43.98,40.13,D352.25,"1,536.70",352.25,0.317,0.317,,,,,,,40.13,58,,,,,,,33.8229119,-118.2758429,33.9,,99.9,,,,,,0.31,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"22,837.47","22,029.73",3.994,3.995,3.719,0.322,
7190,InVista,723,4.165,219+90,"22,877.60",GW7210,Weld,U40.13,40.13,40.31,D312.12,"1,576.83",312.12,0.32,0.32,,,,,,,40.31,64,,,,,,,33.82302127,-118.2758581,33.9,,99.6,,,,,,0.314,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.326,"22,877.60","21,989.66",3.99,3.99,3.713,0.322,
7200,InVista,724,4.157,219+49,"22,917.91",GW7220,Weld,D40.02,40.31,40.02,D271.81,"1,617.14",271.81,0.321,0.321,,,,,,,40.02,33,,,,,,,33.82313106,-118.2758749,33.6,,99.9,,,,,,0.314,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"22,917.91","21,949.42",3.989,3.989,2.839,0.322,
7210,InVista,725,4.15,219+09,"22,957.93",GW7230,Weld,U40.02,40.02,40.21,D231.79,"1,657.16",231.79,0.32,0.32,,,,,,,40.21,279,,,,,,,33.82323956,-118.2758958,33.6,,99.9,,,,,,0.31,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"22,957.93","21,909.45",3.99,3.99,3.037,0.322,
7220,InVista,726,4.142,218+69,"22,998.15",GW7240,Weld,D39.99,40.21,39.99,D191.58,"1,697.38",191.58,0.32,0.32,,,,,,,39.99,266,,,,,,,33.82334797,-118.2759198,33.6,,99.9,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"22,998.15","21,869.30",3.993,3.992,3.534,0.322,
7230,InVista,727,4.134,218+29,"23,038.13",GW7250,Weld,U39.99,39.99,40.28,D151.59,"1,737.36",151.59,0.321,0.321,,,,,,,40.28,317,,,,,,,33.82345592,-118.2759437,33.6,,99.8,,,,,,0.313,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"23,038.13","21,829.37",3.99,3.989,2.935,0.322,
7240,InVista,728,4.127,217+89,"23,078.42",GW7260,Weld,U40.28,40.28,40.31,D111.31,"1,777.65",111.31,0.319,0.319,,,,,,,40.31,343,,,,,,,33.82356477,-118.2759678,33.6,,99.9,,,,,,0.312,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"23,078.42","21,789.15",3.991,3.991,3.695,0.322,
7250,InVista,729,4.119,217+49,"23,118.73",GW7270,Weld,D39.98,40.31,39.98,D71.00,"1,817.95",71,0.319,0.319,,,,,,,39.98,73,,,,,,,33.82367346,-118.275992,33.6,,99.9,,,,,,0.314,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"23,118.73","21,748.90",3.99,3.991,2.766,0.322,
7260,InVista,730,4.112,217+09,"23,158.71",GW7280,Weld,U39.98,39.98,40.36,D31.01,"1,857.94",31.01,0.321,0.321,,,,,,,40.36,9,,,,,,,33.82378102,-118.2760183,33.6,,99.8,,,,,,0.298,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"23,158.71","21,708.98",3.99,3.989,2.764,0.322,
7260,InVista,730,4.106,216+78,"23,189.72",AGM 11,"AGM 11
Description: 0.87 LT, Mag & Spec W, -3.9 Top
Location: Main St R/W
Map: D4A-3151
(Above Descriptions from PSOMAS)",D9.34,31.01,9.34,U1888.95,"1,888.95","2,248.36",,,,,,,,,,,,,,,,,33.8238638,-118.2760425,33.4,"AGM 11
Description: 0.87 LT, Mag & Spec W, -3.9 Top
Location: Main St R/W
Map: D4A-3151
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,189.72","21,678.01",,,,0.322,
7270,InVista,731,4.104,216+69,"23,199.06",GW7290,Weld,D39.56,40.36,39.56,U9.34,9.34,"2,239.01",0.322,0.322,,,,,,,39.56,258,,,,,,,33.823889,-118.2760485,33.4,,99.8,,,,,,0.312,"2,258",0.943,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.324,"23,199.06","21,668.68",3.989,3.989,3.275,0.322,
7280,InVista,732,4.096,216+29,"23,238.63",GW7300,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.54,39.56,1.54,U48.90,48.9,"2,199.45",0.42,0.42,,,,,,,1.54,,,,,,,,33.8239957,-118.2760739,33.3,,31.8,,,,,,0.374,"2,847",0.91,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.42,0.49,"23,238.63","21,629.18",3.873,3.878,3.011,0.406,
7280,InVista,732,4.096,216+28,"23,239.43",BD,Bend,D0.74,,,U49.70,49.7,"2,198.65",,,,,,,,,,,,,,,,,33.8239979,-118.276074,33.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,239.43","21,628.38",,,,0.406,
7290,InVista,733,4.096,216+28,"23,240.17",GW7310,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,13.4,U50.44,50.44,"2,197.91",0.322,0.322,,,,,,,13.4,60,,,,,,,33.82399965,-118.2760731,33,,99.4,,,,,,0.312,"2,258",0.942,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.326,"23,240.17","21,627.64",3.989,3.989,2.823,0.322,
7300,InVista,734,4.094,216+14,"23,253.57",GW7320,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.52,13.4,1.52,U63.85,63.85,"2,184.51",0.334,0.334,,,,,,,1.52,,,,,,,,33.82402949,-118.2760524,28.7,,41.7,,,,,,0.301,"2,412",0.918,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.334,0.372,"23,253.57","21,614.26",4.001,4.004,3.597,0.344,
7300,InVista,734,4.093,216+13,"23,254.38",BD,Bend,D0.72,,,U64.65,64.65,"2,183.70",,,,,,,,,,,,,,,,,33.82403139,-118.2760515,28.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,254.38","21,613.45",,,,0.344,
7310,InVista,735,4.093,216+13,"23,255.09",GW7330,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.52,38.27,U65.37,65.37,"2,182.99",0.318,0.318,,,,,,,38.27,114,,,,,,,33.82403342,-118.2760517,28.4,,99.8,,,,,,0.299,"2,258",0.948,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"23,255.09","21,612.73",3.992,3.991,2.778,0.322,
7320,InVista,736,4.086,215+74,"23,293.36",GW7340,Weld,D38.24,38.27,38.24,U103.64,103.64,"2,144.72",0.32,0.32,,,,,,,38.24,81,,,,,,,33.82413611,-118.2760787,28.6,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"23,293.36","21,574.47",3.99,3.99,2.928,0.322,
7330,InVista,737,4.079,215+36,"23,331.60",GW7350,Weld,U38.24,38.24,40.36,U141.88,141.88,"2,106.48",0.318,0.318,,,,,,,40.36,104,,,,,,,33.82423873,-118.2761056,28.8,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"23,331.60","21,536.24",3.994,3.993,2.819,0.322,
7330,InVista,737,4.074,215+13,"23,355.25",223rd Street,Street C/L,D16.71,23.65,16.71,U165.52,165.52,"2,082.83",,,,,,0.24,0.08,360,,,,,,,,,33.82430215,-118.2761223,28.9,"223rd Street
215+12.6
(Alignment Sheet D4A-3151)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,355.25","21,512.60",3.995,3.994,3.994,0.322,
7340,InVista,738,4.071,214+96,"23,371.96",GW7360,Weld,D40.26,40.36,40.26,U182.24,182.24,"2,066.12",0.321,0.321,,,,,,,40.26,137,,,,,,,33.82434707,-118.2761341,29,,99.9,,,,,,0.314,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"23,371.96","21,495.89",3.99,3.989,2.933,0.322,
7350,InVista,739,4.064,214+56,"23,412.22",GW7370,Weld,D40.25,40.26,40.25,U222.50,222.5,"2,025.86",0.321,0.321,,,,,,,40.25,193,,,,,,,33.82445497,-118.2761624,29.2,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"23,412.22","21,455.64",3.992,3.991,2.865,0.322,
7360,InVista,740,4.056,214+15,"23,452.47",GW7380,Weld,U40.25,40.25,40.32,U262.75,262.75,"1,985.61",0.32,0.32,,,,,,,40.32,185,,,,,,,33.82456294,-118.2761905,31.2,,99.9,,,,,,0.309,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"23,452.47","21,415.40",3.993,3.992,2.964,0.322,
7370,InVista,741,4.048,213+75,"23,492.79",GW7390,Weld,D39.89,40.32,39.89,U303.07,303.07,"1,945.29",0.318,0.318,,,,,,,39.89,161,,,,,,,33.82467112,-118.2762186,33.2,,99.7,,,,,,0.305,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"23,492.79","21,375.09",3.994,3.994,3.389,0.322,
7380,InVista,742,4.041,213+35,"23,532.69",GW7400,Weld,U39.89,39.89,40.2,U342.96,342.96,"1,905.39",0.319,0.319,,,,,,,40.2,34,,,,,,,33.82477821,-118.2762463,33.3,,99.9,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"23,532.69","21,335.20",3.991,3.991,2.966,0.322,
7390,InVista,743,4.033,212+95,"23,572.89",GW7410,Weld,D34.44,40.2,34.44,U383.17,383.17,"1,865.19",0.322,0.322,,,,,,,34.44,8,,,,,,,33.8248862,-118.2762742,33.5,,99.9,,,,,,0.315,"2,258",0.901,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.325,"23,572.89","21,295.01",3.988,3.988,2.943,0.322,
7400,InVista,744,4.027,212+61,"23,607.33",GW7420,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.52,34.44,1.52,U417.60,417.6,"1,830.75",0.332,0.332,,,,,,,1.52,,,,,,,,33.8249787,-118.2762981,33.6,,44.2,,,,,,0.266,"2,216",0.827,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.332,0.369,"23,607.33","21,260.58",3.995,3.997,2.602,0.344,
7400,InVista,744,4.026,212+60,"23,608.09",BD,Bend,D0.76,,,U418.37,418.37,"1,829.98",,,,,,,,,,,,,,,,,33.8249806,-118.276299,33.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,608.09","21,259.81",,,,0.344,
7410,InVista,745,4.026,212+59,"23,608.85",GW7430,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.52,10.49,U419.13,419.13,"1,829.23",0.322,0.322,,,,,,,10.49,272,,,,,,,33.82498209,-118.2763008,33.5,,99.2,,,,,,0.315,"2,258",0.901,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.324,"23,608.85","21,259.05",3.991,3.99,2.884,0.322,
7420,InVista,746,4.024,212+49,"23,619.34",GW7440,Weld; Begin 0.438 in wall. API 5L (X-42) Seamless,D1.55,10.49,1.54,U429.61,429.61,"1,818.74",0.43,0.43,,,,,,,1.54,,,,,,,,33.82499769,-118.2763296,32.1,,36.7,,,,,,0.404,"3,071",0.95,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"3,071",8.625,0.43,0.495,"23,619.34","21,248.57",3.878,3.879,3.131,0.438,
7420,InVista,746,4.024,212+48,"23,620.11",BD,Bend,U0.77,,,U430.38,430.38,"1,817.97",,,,,,,,,,,,,,,,,33.8249991,-118.2763315,32,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,620.11","21,247.80",,,,0.438,
7430,InVista,747,4.024,212+47,"23,620.88",GW7450,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.55,1.54,39.9,U431.16,431.16,"1,817.20",0.321,0.321,,,,,,,39.9,311,,,,,,,33.8250011,-118.2763325,32,,99.9,,,,,,0.313,"2,258",0.964,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"23,620.88","21,247.03",3.991,3.99,2.81,0.322,
7440,InVista,748,4.017,212+07,"23,660.78",GW7460,Weld,U39.90,39.9,40.31,U471.06,471.06,"1,777.30",0.321,0.321,,,,,,,40.31,276,,,,,,,33.82510793,-118.2763616,32.6,,99.8,,,,,,0.309,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.326,"23,660.78","21,207.13",3.99,3.989,3.313,0.322,
