Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
7450,InVista,749,4.009,211+67,"23,701.09",GW7470,Weld,D40.01,40.31,40.01,U511.37,511.36,"1,736.99",0.319,0.319,,,,,,,40.01,167,,,,,,,33.82521565,-118.2763909,33.2,,99.9,,,,,,0.312,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"23,701.09","21,166.84",3.99,3.99,3.046,0.322,
7460,InVista,750,4.001,211+27,"23,741.10",GW7480,Weld,U40.01,40.01,40.37,U551.37,551.37,"1,696.98",0.319,0.319,,,,,,,40.37,247,,,,,,,33.8253227,-118.27642,33.8,,99.9,,,,,,0.309,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"23,741.10","21,126.84",3.991,3.991,2.808,0.322,
7460,InVista,750,3.995,210+91,"23,776.94",222nd St,Street C/L,D4.53,35.84,4.53,U587.21,587.21,"1,661.14",,,,,,0.07,0.08,360,,,,,,,,,33.82541857,-118.2764462,33.8,"222nd St 
210+91
(Alignment Sheet D4A-3151)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,776.94","21,091.01",3.993,3.993,3.993,0.322,
7470,InVista,751,3.994,210+86,"23,781.46",GW7490,Weld,D40.35,40.37,40.35,U591.74,591.74,"1,656.61",0.32,0.32,,,,,,,40.35,189,,,,,,,33.82543066,-118.2764496,33.7,,99.9,,,,,,0.31,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"23,781.46","21,086.48",3.99,3.99,3.445,0.322,
7480,InVista,752,3.986,210+46,"23,821.81",GW7500,Weld,D22.76,40.35,22.76,U632.09,632.09,"1,616.27",0.32,0.32,,,,,,,22.76,146,,,,,,,33.82553857,-118.2764791,33.7,,99.9,,,,,,0.314,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"23,821.81","21,046.14",3.992,3.992,3.881,0.322,
7490,InVista,753,3.982,210+23,"23,844.57",GW7510,Weld,U22.76,22.76,40.46,U654.85,654.85,"1,593.50",0.318,0.318,,,,,,,40.46,23,,,,,,,33.82559944,-118.2764958,33.7,,99.9,,,,,,0.31,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"23,844.57","21,023.38",3.994,3.993,3.158,0.322,
7500,InVista,754,3.974,209+83,"23,885.03",GW7520,Weld,D40.38,40.46,40.38,U695.31,695.31,"1,553.05",0.319,0.319,,,,,,,40.38,70,,,,,,,33.82570779,-118.2765255,33.6,,99.7,,,,,,0.307,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"23,885.03","20,982.93",3.992,3.992,2.804,0.322,
7510,InVista,755,3.966,209+43,"23,925.42",GW7530,Weld,D40.36,40.38,40.36,U735.69,735.69,"1,512.66",0.32,0.32,,,,,,,40.36,358,,,,,,,33.82581569,-118.2765551,33.6,,99.9,,,,,,0.31,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"23,925.42","20,942.56",3.991,3.99,2.805,0.322,
7520,InVista,756,3.959,209+02,"23,965.78",GW7540,Weld,D40.12,40.36,40.12,U776.06,776.06,"1,472.30",0.322,0.322,,,,,,,40.12,301,,,,,,,33.82592381,-118.2765847,33.5,,99.9,,,,,,0.314,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.325,"23,965.78","20,902.21",3.989,3.988,2.812,0.322,
7530,InVista,757,3.951,208+62,"24,005.89",GW7550,Weld,U40.12,40.12,40.51,U816.17,816.17,"1,432.18",0.317,0.317,,,,,,,40.51,49,,,,,,,33.82603106,-118.2766141,33.5,,99.9,,,,,,0.306,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"24,005.89","20,862.10",3.993,3.993,2.777,0.322,
7540,InVista,758,3.943,208+22,"24,046.40",GW7560,Weld,D40.30,40.51,40.3,U856.68,856.68,"1,391.68",0.321,0.321,,,,,,,40.3,91,,,,,,,33.82613941,-118.2766438,33.4,,99.9,,,,,,0.314,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"24,046.40","20,821.60",3.991,3.99,2.839,0.322,
7550,InVista,759,3.936,207+81,"24,086.70",GW7570,Weld,U40.30,40.3,40.34,U896.97,896.97,"1,351.38",0.321,0.321,,,,,,,40.34,35,,,,,,,33.8262471,-118.2766733,33.4,,99.9,,,,,,0.314,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"24,086.70","20,781.31",3.99,3.99,2.813,0.322,
7560,InVista,760,3.928,207+41,"24,127.03",GW7580,Weld,D40.32,40.34,40.32,U937.31,937.31,"1,311.05",0.321,0.321,,,,,,,40.32,320,,,,,,,33.826355,-118.2767028,33.3,,99.9,,,,,,0.313,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"24,127.03","20,740.99",3.989,3.989,2.779,0.322,
7570,InVista,761,3.921,207+01,"24,167.36",GW7590,Weld,U40.32,40.32,40.38,U977.63,977.63,"1,270.72",0.32,0.32,,,,,,,40.38,191,,,,,,,33.82646313,-118.276732,33,,99.9,,,,,,0.309,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"24,167.36","20,700.67",3.99,3.99,2.813,0.322,
7580,InVista,762,3.913,206+60,"24,207.73",GW7600,Weld,U40.38,40.38,40.38,U1018.01,"1,018.01","1,230.35",0.319,0.319,,,,,,,40.38,117,,,,,,,33.82657112,-118.2767612,32.7,,99.9,,,,,,0.311,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"24,207.73","20,660.31",3.992,3.991,2.808,0.322,
7590,InVista,763,3.905,206+20,"24,248.11",GW7610,Weld,D40.30,40.38,40.3,U1058.39,"1,058.39","1,189.97",0.318,0.318,,,,,,,40.3,205,,,,,,,33.82667932,-118.2767904,32.3,,99.9,,,,,,0.307,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"24,248.11","20,619.94",3.993,3.993,2.83,0.322,
7600,InVista,764,3.898,205+80,"24,288.41",GW7620,Weld,D40.22,40.3,40.22,U1098.69,"1,098.69","1,149.67",0.318,0.318,,,,,,,40.22,317,,,,,,,33.82678708,-118.2768195,32,,99.9,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"24,288.41","20,579.65",3.992,3.992,2.859,0.322,
7610,InVista,765,3.89,205+39,"24,328.63",GW7630,Weld,U40.22,40.22,40.31,D1109.45,"1,138.90","1,109.45",0.318,0.318,,,,,,,40.31,122,,,,,,,33.82689484,-118.276848,32,,99.9,,,,,,0.31,"2,258",0.992,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"24,328.63","20,539.44",3.993,3.992,2.803,0.322,
7620,InVista,766,3.882,204+99,"24,368.94",GW7640,Weld,D39.98,40.31,39.98,D1069.14,"1,179.21","1,069.14",0.32,0.32,,,,,,,39.98,199,,,,,,,33.82700293,-118.2768766,31.9,,99.9,,,,,,0.313,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"24,368.94","20,499.14",3.991,3.99,2.775,0.322,
7630,InVista,767,3.875,204+59,"24,408.92",GW7650,Weld,U39.98,39.98,40.31,D1029.16,"1,219.19","1,029.16",0.318,0.318,,,,,,,40.31,122,,,,,,,33.82710991,-118.2769049,31.9,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"24,408.92","20,459.17",3.992,3.992,2.814,0.322,
7640,InVista,768,3.867,204+19,"24,449.23",GW7660,Weld,D40.30,40.31,40.29,D988.85,"1,259.50",988.85,0.318,0.318,,,,,,,40.29,50,,,,,,,33.827218,-118.2769335,31.9,,99.8,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"24,449.23","20,418.87",3.993,3.992,2.798,0.322,
7650,InVista,769,3.86,203+79,"24,489.52",GW7670,Weld,U40.30,40.29,40.31,D948.56,"1,299.80",948.56,0.321,0.321,,,,,,,40.31,64,,,,,,,33.82732587,-118.2769621,31.8,,99.9,,,,,,0.308,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.325,"24,489.52","20,378.58",3.99,3.989,3.008,0.322,
7660,InVista,770,3.852,203+38,"24,529.83",GW7680,Weld,D40.29,40.31,40.29,D908.25,"1,340.11",908.25,0.32,0.32,,,,,,,40.29,325,,,,,,,33.82743396,-118.2769907,31.8,,99.9,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"24,529.83","20,338.28",3.99,3.99,2.769,0.322,
7670,InVista,771,3.844,202+98,"24,570.13",GW7690,Weld,U40.29,40.29,40.32,D867.96,"1,380.40",867.96,0.318,0.318,,,,,,,40.32,302,,,,,,,33.82754225,-118.2770179,31.1,,99.9,,,,,,0.308,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"24,570.13","20,298.00",3.992,3.992,2.851,0.322,
7680,InVista,772,3.837,202+58,"24,610.44",GW7700,Weld,D39.98,40.32,39.98,D827.64,"1,420.72",827.64,0.317,0.317,,,,,,,39.98,38,,,,,,,33.82765035,-118.2770451,30.4,,99.7,,,,,,0.311,"2,258",0.972,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.322,"24,610.44","20,257.68",3.993,3.992,2.805,0.322,
7690,InVista,773,3.829,202+18,"24,650.42",GW7710,Weld,D1.06,39.98,1.06,D787.66,"1,460.70",787.66,0.321,0.321,,,,,,,1.06,342,,,,,,,33.82775778,-118.277072,29.7,,98,,,,,,0.313,"2,258",0.954,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.325,"24,650.42","20,217.72",3.987,3.986,2.822,0.322,
7700,InVista,774,3.829,202+17,"24,651.48",GW7720,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,U1.06,1.06,1.54,D786.59,"1,461.76",786.59,0.342,0.342,,,,,,,1.54,,,,,,,,33.82776065,-118.2770728,29.7,,46.6,,,,,,0.311,"2,412",0.922,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.342,0.381,"24,651.48","20,216.65",3.995,3.998,3.39,0.344,
7700,InVista,774,3.829,202+16,"24,652.28",BD,Bend,D0.75,,,D785.80,"1,462.56",785.8,,,,,,,,,,,,,,,,,33.82776279,-118.2770733,29.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"24,652.28","20,215.86",,,,0.344,
7710,InVista,775,3.829,202+15,"24,653.03",GW7730,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,2.6,D785.05,"1,463.30",785.05,0.32,0.32,,,,,,,2.6,9,,,,,,,33.82776548,-118.2770739,30.3,,97,,,,,,0.312,"2,258",0.938,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"24,653.03","20,215.11",3.99,3.989,3.338,0.322,
7720,InVista,776,3.828,202+13,"24,655.63",GW7740,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.54,2.6,1.54,D782.45,"1,465.91",782.45,0.407,0.407,,,,,,,1.54,,,,,,,,33.82777487,-118.2770761,32.3,,33,,,,,,0.36,"2,847",0.903,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.407,0.465,"24,655.63","20,212.51",3.89,3.899,3.547,0.406,
7720,InVista,776,3.828,202+12,"24,656.40",BD,Bend,U0.77,,,D781.68,"1,466.67",781.68,,,,,,,,,,,,,,,,,33.82777775,-118.2770768,32.9,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"24,656.40","20,211.74",,,,0.406,
7730,InVista,777,3.828,202+11,"24,657.17",GW7750,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,40.38,D780.91,"1,467.45",780.91,0.319,0.319,,,,,,,40.38,243,,,,,,,33.82777977,-118.2770774,32.9,,99.8,,,,,,0.311,"2,258",0.941,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"24,657.17","20,210.97",3.991,3.991,2.746,0.322,
7740,InVista,778,3.82,201+71,"24,697.55",GW7760,Weld,U40.38,40.38,40.44,D740.53,"1,507.83",740.53,0.319,0.319,,,,,,,40.44,309,,,,,,,33.82788782,-118.2771074,32.8,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"24,697.55","20,170.60",3.991,3.991,2.807,0.322,
7740,InVista,778,3.814,201+37,"24,731.16",220th St,Street C/L,D6.83,33.61,6.83,D706.92,"1,541.43",706.92,,,,,,0.07,0.08,359,,,,,,,,,33.82797765,-118.2771323,32.7,"220th St 
201+37
(Alignment Sheet D4A-3150)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"24,731.16","20,137.00",3.99,3.99,3.99,0.322,
7750,InVista,779,3.813,201+30,"24,737.99",GW7770,Weld,D39.99,40.44,39.99,D700.09,"1,548.26",700.09,0.321,0.321,,,,,,,39.99,331,,,,,,,33.82799587,-118.2771374,32.7,,99.9,,,,,,0.307,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"24,737.99","20,130.17",3.99,3.99,2.805,0.322,
7760,InVista,780,3.805,200+90,"24,777.98",GW7780,Weld,D39.94,39.99,39.94,D660.10,"1,588.26",660.1,0.318,0.318,,,,,,,39.94,235,,,,,,,33.82810305,-118.2771671,32.5,,99.9,,,,,,0.31,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"24,777.98","20,090.19",3.993,3.993,2.816,0.322,
7770,InVista,781,3.797,200+50,"24,817.92",GW7790,Weld,U39.94,39.94,40.94,D620.16,"1,628.19",620.16,0.318,0.318,,,,,,,40.94,302,,,,,,,33.82820979,-118.2771968,32.4,,99.8,,,,,,0.308,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"24,817.92","20,050.26",3.993,3.993,2.814,0.322,
7780,InVista,782,3.79,200+09,"24,858.86",GW7800,Weld,D39.65,40.94,39.65,D579.22,"1,669.13",579.22,0.317,0.317,,,,,,,39.65,239,,,,,,,33.82831937,-118.2772272,32.3,,99.9,,,,,,0.304,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"24,858.86","20,009.33",3.993,3.993,2.872,0.322,
7790,InVista,783,3.782,199+70,"24,898.50",GW7810,Weld,U39.65,39.65,40.32,D539.58,"1,708.78",539.58,0.321,0.321,,,,,,,40.32,277,,,,,,,33.82842538,-118.2772566,32.2,,99.9,,,,,,0.31,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.321,"24,898.50","19,969.69",3.991,3.991,2.81,0.322,
7800,InVista,784,3.775,199+29,"24,938.82",GW7820,Weld,D40.25,40.32,40.25,D499.26,"1,749.10",499.26,0.319,0.319,,,,,,,40.25,176,,,,,,,33.82853341,-118.277285,30.8,,99.9,,,,,,0.31,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"24,938.82","19,929.38",3.994,3.993,2.832,0.322,
7810,InVista,785,3.767,198+89,"24,979.07",GW7830,Weld,D39.97,40.25,39.97,D459.01,"1,789.35",459.01,0.32,0.32,,,,,,,39.97,117,,,,,,,33.82864135,-118.2773131,31.2,,99.9,,,,,,0.311,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"24,979.07","19,889.14",3.991,3.99,2.859,0.322,
7810,InVista,785,3.766,198+86,"24,982.21",219th St,Street C/L,U3.14,3.14,36.83,D455.87,"1,792.48",455.87,,,,,,0.06,0.08,360,,,,,,,,,33.82864973,-118.2773153,31.2,"219th St
198+86
(Alignment Sheet D4A-3150)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"24,982.21","19,886.00",3.992,3.992,3.992,0.322,
7820,InVista,786,3.759,198+49,"25,019.04",GW7840,Weld,U39.97,39.97,40.34,D419.04,"1,829.32",419.04,0.32,0.32,,,,,,,40.34,51,,,,,,,33.82874871,-118.2773411,31.5,,99.5,,,,,,0.313,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"25,019.04","19,849.18",3.991,3.991,2.883,0.322,
7830,InVista,787,3.752,198+09,"25,059.38",GW7850,Weld,U40.34,40.34,40.39,D378.70,"1,869.66",378.7,0.318,0.318,,,,,,,40.39,325,,,,,,,33.82885672,-118.27737,31,,99.9,,,,,,0.309,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"25,059.38","19,808.84",3.993,3.993,2.875,0.322,
7840,InVista,788,3.744,197+68,"25,099.77",GW7860,Weld,D40.38,40.39,40.38,D338.31,"1,910.05",338.31,0.319,0.319,,,,,,,40.38,57,,,,,,,33.82896488,-118.277399,30.5,,99.4,,,,,,0.303,"2,258",0.969,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"25,099.77","19,768.47",3.992,3.991,2.837,0.322,
7850,InVista,789,3.736,197+28,"25,140.15",GW7870,Weld,D40.33,40.38,40.33,D297.92,"1,950.43",297.92,0.318,0.318,,,,,,,40.33,34,,,,,,,33.82907316,-118.2774278,31,,99.8,,,,,,0.306,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"25,140.15","19,728.09",3.993,3.993,2.78,0.322,
7860,InVista,790,3.729,196+88,"25,180.49",GW7880,Weld,U40.33,40.33,40.46,D257.59,"1,990.76",257.59,0.317,0.317,,,,,,,40.46,45,,,,,,,33.82918122,-118.2774565,31.4,,99.7,,,,,,0.299,"2,258",0.975,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.322,"25,180.49","19,687.77",3.993,3.993,2.798,0.322,
7870,InVista,791,3.721,196+47,"25,220.94",GW7890,Weld,D39.87,40.46,39.87,D217.14,"2,031.22",217.14,0.32,0.32,,,,,,,39.87,327,,,,,,,33.82928978,-118.2774854,31.9,,99.9,,,,,,0.311,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"25,220.94","19,647.32",3.992,3.992,2.902,0.322,
7880,InVista,792,3.714,196+07,"25,260.81",GW7900,Weld,U39.87,39.87,40.37,D177.27,"2,071.08",177.27,0.323,0.323,,,,,,,40.37,326,,,,,,,33.82939644,-118.2775141,31.8,,99.9,,,,,,0.31,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.323,0.324,"25,260.81","19,607.47",3.988,3.989,2.831,0.322,
7890,InVista,793,3.706,195+67,"25,301.18",GW7910,Weld,D40.31,40.37,40.31,D136.90,"2,111.46",136.9,0.32,0.32,,,,,,,40.31,53,,,,,,,33.82950464,-118.2775434,31.7,,99.8,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"25,301.18","19,567.10",3.991,3.991,2.875,0.322,
7900,InVista,794,3.698,195+27,"25,341.49",GW7920,Weld,U40.31,40.31,40.33,D96.59,"2,151.77",96.58,0.319,0.319,,,,,,,40.33,277,,,,,,,33.82961262,-118.2775725,31.7,,99.9,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"25,341.49","19,526.80",3.992,3.992,2.834,0.322,
7910,InVista,795,3.691,194+86,"25,381.82",GW7930,Weld,U40.33,40.33,40.45,D56.25,"2,192.10",56.25,0.32,0.32,,,,,,,40.45,42,,,,,,,33.82972061,-118.2776017,31.6,,99.9,,,,,,0.311,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"25,381.82","19,486.48",3.992,3.992,3.243,0.322,
7920,InVista,796,3.683,194+46,"25,422.28",GW7940,Weld,D40.42,40.45,40.42,D15.80,"2,232.56",15.8,0.319,0.319,,,,,,,40.42,253,,,,,,,33.82982904,-118.2776309,31.5,,99.9,,,,,,0.309,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"25,422.28","19,446.03",3.995,3.995,3.318,0.322,
7920,InVista,796,3.68,194+30,"25,438.08",AGM 12,"AGM 12
Description: Mag & Spec W, -4.1 Top
Location: Main St R/W
Map: D4A-3149
(Above Descriptions from PSOMAS)",U15.80,15.8,24.62,D1431.36,"2,248.36","1,431.36",,,,,,,,,,,,,,,,,33.82987141,-118.2776424,31.5,"AGM 12
Description: Mag & Spec W, -4.1 Top
Location: Main St R/W
Map: D4A-3149
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"25,438.08","19,430.23",,,,0.322,
7930,InVista,797,3.675,194+06,"25,462.70",GW7950,Weld,D40.38,40.42,40.38,U24.62,24.62,"1,406.74",0.32,0.32,,,,,,,40.38,215,,,,,,,33.82993746,-118.2776598,31.4,,99.9,,,,,,0.311,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"25,462.70","19,405.62",3.992,3.992,3.719,0.322,
7940,InVista,798,3.668,193+65,"25,503.08",GW7960,Weld,D40.36,40.38,40.36,U65.00,65,"1,366.36",0.319,0.319,,,,,,,40.36,280,,,,,,,33.83004556,-118.2776883,31.2,,99.9,,,,,,0.313,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"25,503.08","19,365.25",3.992,3.991,3.518,0.322,
7950,InVista,799,3.66,193+25,"25,543.44",GW7970,Weld,U40.36,40.36,40.42,U105.36,105.36,"1,326.00",0.318,0.318,,,,,,,40.42,268,,,,,,,33.83015388,-118.2777169,31,,99.8,,,,,,0.312,"2,258",0.993,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"25,543.44","19,324.90",3.992,3.992,2.901,0.322,
7960,InVista,800,3.652,192+84,"25,583.86",GW7980,Weld,D40.38,40.42,40.38,U145.78,145.78,"1,285.58",0.32,0.32,,,,,,,40.38,341,,,,,,,33.8302622,-118.2777455,30.9,,99.9,,,,,,0.313,"2,258",0.957,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"25,583.86","19,284.49",3.991,3.991,2.949,0.322,
7970,InVista,801,3.645,192+44,"25,624.23",GW7990,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.54,40.38,1.53,U186.16,186.15,"1,245.20",0.335,0.335,,,,,,,1.53,,,,,,,,33.83037063,-118.2777741,30.7,,45.5,,,,,,0.307,"2,412",0.931,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.335,0.378,"25,624.23","19,244.12",3.997,3.998,3.544,0.344,
7970,InVista,801,3.645,192+43,"25,625.03",BD,Bend,D0.74,,,U186.95,186.95,"1,244.41",,,,,,,,,,,,,,,,,33.8303727,-118.2777742,30.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"25,625.03","19,243.33",,,,0.344,
7980,InVista,802,3.644,192+43,"25,625.77",GW8000,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.53,26.18,U187.69,187.69,"1,243.67",0.32,0.32,,,,,,,26.18,2,,,,,,,33.83037456,-118.2777732,30.7,,99.6,,,,,,0.31,"2,258",0.958,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"25,625.77","19,242.59",3.992,3.992,3.253,0.322,
7990,InVista,803,3.639,192+16,"25,651.95",GW8010,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.55,26.18,1.55,U213.87,213.87,"1,217.49",0.42,0.42,,,,,,,1.55,,,,,,,,33.8304352,-118.2777269,31.5,,31.9,,,,,,0.392,"2,847",0.947,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.42,0.484,"25,651.95","19,216.41",3.871,3.875,2.952,0.406,
7990,InVista,803,3.639,192+16,"25,652.72",BD,Bend,U0.77,,,U214.64,214.64,"1,216.72",,,,,,,,,,,,,,,,,33.83043709,-118.2777259,31.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"25,652.72","19,215.64",,,,0.406,
8000,InVista,804,3.639,192+15,"25,653.51",GW8020,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.55,1.55,40.38,U215.43,215.43,"1,215.93",0.32,0.32,,,,,,,40.38,52,,,,,,,33.83043929,-118.277726,31.6,,99.8,,,,,,0.31,"2,258",0.965,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"25,653.51","19,214.86",3.991,3.99,3.252,0.322,
8010,InVista,805,3.632,191+74,"25,693.88",GW8030,Weld,D40.03,40.38,40.03,U255.81,255.81,"1,175.55",0.318,0.318,,,,,,,40.03,136,,,,,,,33.83054757,-118.2777548,31.5,,99.9,,,,,,0.312,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"25,693.88","19,174.49",3.994,3.994,3.114,0.322,
8020,InVista,806,3.624,191+34,"25,733.92",GW8040,Weld,U40.03,40.03,40.33,U295.84,295.84,"1,135.52",0.319,0.319,,,,,,,40.33,29,,,,,,,33.83065497,-118.2777834,31.3,,99.9,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"25,733.92","19,134.46",3.993,3.993,2.936,0.322,
8030,InVista,807,3.616,190+94,"25,774.24",GW8050,Weld,D40.25,40.33,40.25,U336.17,336.17,"1,095.19",0.322,0.322,,,,,,,40.25,353,,,,,,,33.83076302,-118.2778122,31.2,,99.6,,,,,,0.312,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.327,"25,774.24","19,094.14",3.989,3.989,3.251,0.322,
8040,InVista,808,3.609,190+54,"25,814.50",GW8060,Weld,D40.08,40.25,40.08,U376.42,376.42,"1,054.94",0.321,0.321,,,,,,,40.08,69,,,,,,,33.83087107,-118.277841,31,,99.9,,,,,,0.31,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"25,814.50","19,053.90",3.992,3.992,3.181,0.322,
8050,InVista,809,3.601,190+14,"25,854.58",GW8070,Weld,U40.08,40.08,40.41,U416.50,416.5,"1,014.86",0.318,0.318,,,,,,,40.41,35,,,,,,,33.83097847,-118.2778696,30.9,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"25,854.58","19,013.83",3.992,3.993,3.167,0.322,
8060,InVista,810,3.593,189+73,"25,894.99",GW8080,Weld,U40.41,40.41,40.43,U456.91,456.91,974.45,0.32,0.32,,,,,,,40.43,324,,,,,,,33.83108674,-118.2778984,30.8,,99.7,,,,,,0.31,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"25,894.99","18,973.42",3.991,3.991,3.012,0.322,
8070,InVista,811,3.586,189+33,"25,935.42",GW8090,Weld,D40.37,40.43,40.37,U497.34,497.34,934.02,0.32,0.32,,,,,,,40.37,341,,,,,,,33.83119524,-118.2779273,30.6,,99.8,,,,,,0.309,"2,258",0.976,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"25,935.42","18,933.00",3.993,3.993,3.491,0.322,
8080,InVista,812,3.578,188+93,"25,975.79",GW8100,Weld,D20.22,40.37,20.22,U537.71,537.71,893.65,0.32,0.32,,,,,,,20.22,29,,,,,,,33.83130351,-118.2779561,30.5,,99.8,,,,,,0.312,"2,258",0.972,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"25,975.79","18,892.64",3.987,3.988,3.563,0.322,
8090,InVista,813,3.574,188+72,"25,996.02",GW8110,Weld,D3.18,20.22,3.18,U557.94,557.94,873.42,0.321,0.321,,,,,,,3.18,311,,,,,,,33.83135787,-118.2779706,30.4,,99.4,,,,,,0.31,"2,258",0.903,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"25,996.02","18,872.42",3.991,3.99,3.524,0.322,
8100,InVista,814,3.574,188+69,"25,999.20",GW8120,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.52,3.18,1.51,U561.12,561.12,870.24,0.405,0.405,,,,,,,1.51,,,,,,,,33.8313664,-118.2779729,30.4,,29.8,,,,,,0.332,"2,670",0.844,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.405,0.457,"25,999.20","18,869.24",3.907,3.913,3.396,0.406,
8100,InVista,814,3.574,188+68,"25,999.94",BD,Bend,U0.75,,,U561.86,561.86,869.5,,,,,,,,,,,,,,,,,33.8313682,-118.2779738,30.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"25,999.94","18,868.50",,,,0.406,
8110,InVista,815,3.573,188+68,"26,000.71",GW8130,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.51,19.85,U562.63,562.63,868.73,0.321,0.321,,,,,,,19.85,52,,,,,,,33.8313696,-118.2779757,30.3,,99.5,,,,,,0.31,"2,258",0.9,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"26,000.71","18,867.73",3.987,3.988,2.882,0.322,
8120,InVista,816,3.57,188+48,"26,020.56",GW8140,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.53,19.85,1.53,U582.48,582.48,848.88,0.334,0.334,,,,,,,1.53,,,,,,,,33.83139889,-118.2780306,29.3,,44.7,,,,,,0.306,"2,412",0.928,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.334,0.371,"26,020.56","18,847.89",3.996,4.001,3.633,0.344,
8120,InVista,816,3.57,188+47,"26,021.35",BD,Bend,D0.74,,,U583.27,583.27,848.09,,,,,,,,,,,,,,,,,33.83140049,-118.2780323,29.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,021.35","18,847.10",,,,0.344,
8130,InVista,817,3.569,188+46,"26,022.09",GW8150,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.53,1.53,37.22,U584.01,584.01,847.35,0.319,0.319,,,,,,,37.22,347,,,,,,,33.83140242,-118.2780334,29.3,,99.8,,,,,,0.312,"2,258",0.957,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"26,022.09","18,846.35",3.992,3.992,2.818,0.322,
8140,InVista,818,3.562,188+09,"26,059.30",GW8160,Weld,U37.22,37.22,40.33,U621.23,621.23,810.13,0.32,0.32,,,,,,,40.33,345,,,,,,,33.83150213,-118.2780598,29.3,,99.9,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"26,059.30","18,809.15",3.992,3.992,3.345,0.322,
8150,InVista,819,3.555,187+69,"26,099.64",GW8170,Weld,U40.33,40.33,40.37,U661.56,661.56,769.8,0.318,0.318,,,,,,,40.37,305,,,,,,,33.83161022,-118.2780884,29.3,,99.9,,,,,,0.311,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"26,099.64","18,768.82",3.994,3.993,2.985,0.322,
8150,InVista,819,3.554,187+65,"26,103.86",Carson Street (100' W),Street C/L,U4.22,4.22,36.15,U665.78,665.78,765.58,,,,,,0.06,0.08,359,,,,,,,,,33.83162145,-118.2780914,29.3,"Carson Street (100' W)
187+64.6
(Alignment Sheet D4A-3149)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,103.86","18,764.60",3.991,3.991,3.991,0.322,
8160,InVista,820,3.547,187+28,"26,140.01",GW8180,Weld,D40.04,40.37,40.03,U701.93,701.93,729.43,0.318,0.318,,,,,,,40.03,13,,,,,,,33.8317183,-118.278117,29.3,,99.9,,,,,,0.294,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"26,140.01","18,728.46",3.994,3.993,2.828,0.322,
8170,InVista,821,3.539,186+88,"26,180.04",GW8190,Weld,U40.04,40.03,40.16,D689.40,741.96,689.4,0.319,0.319,,,,,,,40.16,343,,,,,,,33.83182573,-118.2781454,29.3,,100,,,,,,0.307,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"26,180.04","18,688.44",3.996,3.996,3.42,0.322,
8180,InVista,822,3.532,186+48,"26,220.20",GW8200,Weld,U40.16,40.16,40.42,D649.24,782.12,649.23,0.319,0.319,,,,,,,40.42,34,,,,,,,33.83193338,-118.2781739,29.3,,99.9,,,,,,0.306,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"26,220.20","18,648.28",3.992,3.992,3.197,0.322,
8190,InVista,823,3.524,186+08,"26,260.63",GW8210,Weld,D40.41,40.42,40.41,D608.81,822.54,608.81,0.319,0.319,,,,,,,40.41,191,,,,,,,33.83204168,-118.2782026,29.3,,99.9,,,,,,0.31,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"26,260.63","18,607.87",3.993,3.993,3.212,0.322,
8200,InVista,824,3.517,185+67,"26,301.03",GW8220,Weld,D40.29,40.41,40.29,D568.41,862.95,568.41,0.32,0.32,,,,,,,40.29,264,,,,,,,33.83214998,-118.2782313,29.3,,99.9,,,,,,0.31,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"26,301.03","18,567.47",3.992,3.991,2.96,0.322,
8210,InVista,825,3.509,185+27,"26,341.32",GW8230,Weld,U40.29,40.29,40.37,D528.12,903.24,528.12,0.321,0.321,,,,,,,40.37,117,,,,,,,33.83225806,-118.2782599,29.3,,99.9,,,,,,0.311,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"26,341.32","18,527.20",3.989,3.989,2.955,0.322,
8220,InVista,826,3.501,184+87,"26,381.69",GW8240,Weld,D39.69,40.37,39.69,D487.75,943.61,487.75,0.319,0.319,,,,,,,39.69,209,,,,,,,33.83236615,-118.2782885,29.3,,99.7,,,,,,0.31,"2,258",0.954,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"26,381.69","18,486.83",3.993,3.992,2.834,0.322,
8230,InVista,827,3.494,184+47,"26,421.39",GW8250,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.56,39.69,1.56,D448.05,983.31,448.05,0.433,0.433,,,,,,,1.56,,,,,,,,33.8324726,-118.2783167,29.3,,27.7,,,,,,0.398,"2,847",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.433,0.506,"26,421.39","18,447.15",3.869,3.874,2.884,0.406,
8230,InVista,827,3.494,184+46,"26,422.16",BD,Bend,U0.77,,,D447.28,984.08,447.28,,,,,,,,,,,,,,,,,33.8324746,-118.2783177,29.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,422.16","18,446.38",,,,0.406,
8240,InVista,828,3.493,184+46,"26,422.95",GW8260,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.56,1.56,7.74,D446.49,984.87,446.49,0.318,0.318,,,,,,,7.74,7,,,,,,,33.83247616,-118.2783197,29.3,,99.2,,,,,,0.31,"2,258",0.956,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"26,422.95","18,445.59",3.993,3.992,2.806,0.322,
8250,InVista,829,3.492,184+38,"26,430.69",GW8270,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.50,7.74,1.5,D438.75,992.61,438.75,0.333,0.333,,,,,,,1.5,,,,,,,,33.8324876,-118.2783406,30.1,,48.7,,,,,,0.307,"2,412",0.934,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.333,0.366,"26,430.69","18,437.85",4.006,4.004,2.854,0.344,
8250,InVista,829,3.492,184+37,"26,431.45",BD,Bend,D0.74,,,D437.99,993.37,437.99,,,,,,,,,,,,,,,,,33.83248909,-118.2783425,30.1,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,431.45","18,437.08",,,,0.344,
8260,InVista,830,3.492,184+36,"26,432.19",GW8280,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.50,1.5,40.29,D437.25,994.11,437.25,0.321,0.321,,,,,,,40.29,9,,,,,,,33.83249098,-118.2783434,30.1,,99.8,,,,,,0.308,"2,258",0.957,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"26,432.19","18,436.35",3.993,3.992,2.804,0.322,
8270,InVista,831,3.484,183+96,"26,472.48",GW8290,Weld,U40.29,40.29,40.4,D396.96,"1,034.40",396.96,0.319,0.319,,,,,,,40.4,91,,,,,,,33.83259906,-118.2783721,30,,99.8,,,,,,0.311,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"26,472.48","18,396.06",3.994,3.994,2.77,0.322,
8280,InVista,832,3.476,183+56,"26,512.88",GW8300,Weld,U40.40,40.4,40.43,D356.56,"1,074.80",356.56,0.32,0.32,,,,,,,40.43,163,,,,,,,33.83270735,-118.2784009,29.9,,99.9,,,,,,0.309,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"26,512.88","18,355.67",3.991,3.991,3.347,0.322,
8290,InVista,833,3.469,183+15,"26,553.31",GW8310,Weld,D40.35,40.43,40.35,D316.13,"1,115.23",316.13,0.322,0.322,,,,,,,40.35,252,,,,,,,33.83281563,-118.2784297,29.8,,99.7,,,,,,0.315,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.328,"26,553.31","18,315.26",3.99,3.989,3.189,0.322,
8300,InVista,834,3.461,182+75,"26,593.66",GW8320,Weld,U40.35,40.35,40.42,D275.78,"1,155.58",275.78,0.319,0.319,,,,,,,40.42,207,,,,,,,33.83292391,-118.2784585,29.7,,99.8,,,,,,0.312,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"26,593.66","18,274.91",3.995,3.995,3.499,0.322,
8310,InVista,835,3.454,182+34,"26,634.08",GW8330,Weld,D40.07,40.42,40.07,D235.35,"1,196.01",235.35,0.323,0.323,,,,,,,40.07,117,,,,,,,33.83303219,-118.2784873,29.6,,99.7,,,,,,0.314,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.323,0.325,"26,634.08","18,234.50",3.99,3.99,2.81,0.322,
8320,InVista,836,3.446,181+94,"26,674.15",GW8340,Weld,D39.87,40.07,39.87,D195.29,"1,236.07",195.29,0.32,0.32,,,,,,,39.87,72,,,,,,,33.8331396,-118.2785158,29.5,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"26,674.15","18,194.44",3.991,3.991,2.982,0.322,
8330,InVista,837,3.438,181+55,"26,714.02",GW8350,Weld,U39.87,39.87,40.36,D155.42,"1,275.94",155.42,0.321,0.321,,,,,,,40.36,2,,,,,,,33.83324656,-118.2785443,29.5,,99.9,,,,,,0.314,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"26,714.02","18,154.57",3.991,3.99,3.148,0.322,
8340,InVista,838,3.431,181+14,"26,754.38",GW8360,Weld,D40.04,40.36,40.04,D115.06,"1,316.30",115.06,0.32,0.32,,,,,,,40.04,356,,,,,,,33.83335463,-118.278573,29.4,,99.9,,,,,,0.314,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"26,754.38","18,114.22",3.992,3.992,2.876,0.322,
8350,InVista,839,3.423,180+74,"26,794.43",GW8370,Weld,U40.04,40.04,40.4,D75.01,"1,356.35",75.01,0.321,0.321,,,,,,,40.4,281,,,,,,,33.83346203,-118.2786015,29.3,,99.9,,,,,,0.313,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"26,794.43","18,074.19",3.991,3.991,2.898,0.322,
8360,InVista,840,3.415,180+34,"26,834.83",GW8380,Weld,D40.38,40.4,40.38,D34.61,"1,396.75",34.61,0.321,0.321,,,,,,,40.38,29,,,,,,,33.83357031,-118.2786303,29.2,,99.8,,,,,,0.314,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"26,834.83","18,033.80",3.992,3.992,3.107,0.322,
8360,InVista,840,3.409,179+99,"26,869.44",AGM 13b,"AGM 13b
Not Placed During Inspection Run; Placed in Data for Reference and GPS
Description: Set mag & W, -4.0 Top
Location: Main St R/W
Map: D4A-3148
(Above Descriptions from PSOMAS)",D5.77,34.61,5.77,D148.39,"1,431.36",148.39,,,,,,,,,,,,,,,,,33.83366297,-118.278655,29.1,"AGM 13b
Not Placed During Inspection Run; Placed in Data for Reference and GPS
Description: Set mag & W, -4.0 Top
Location: Main St R/W
Map: D4A-3148
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,869.44","17,999.19",,,,0.322,
8370,InVista,841,3.408,179+93,"26,875.21",GW8390,Weld,D40.38,40.38,40.38,U5.77,5.77,142.62,0.321,0.321,,,,,,,40.38,286,,,,,,,33.83367861,-118.2786591,29.1,,99.8,,,,,,0.312,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.326,"26,875.21","17,993.42",3.992,3.991,2.805,0.322,
8380,InVista,842,3.4,179+53,"26,915.59",GW8400,Weld,U40.38,40.38,40.4,U46.15,46.15,102.24,0.32,0.32,,,,,,,40.4,18,,,,,,,33.83378672,-118.2786875,28.8,,99.9,,,,,,0.312,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"26,915.59","17,953.05",3.993,3.992,3.046,0.322,
8390,InVista,843,3.393,179+13,"26,955.99",GW8410,Weld,D39.95,40.4,39.95,D61.84,86.55,61.84,0.32,0.32,,,,,,,39.95,290,,,,,,,33.83389529,-118.278716,28.6,,99.8,,,,,,0.31,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.324,"26,955.99","17,912.66",3.992,3.992,3.099,0.322,
8400,InVista,844,3.385,178+73,"26,995.95",GW8420,Weld,U39.95,39.95,40.34,D21.89,126.51,21.89,0.319,0.319,,,,,,,40.34,25,,,,,,,33.8340023,-118.2787442,28.4,,99.9,,,,,,0.315,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"26,995.95","17,872.71",3.993,3.993,2.772,0.322,
8400,InVista,844,3.381,178+51,"27,017.83",AGM 13,"AGM 13
Description: Set mag & W, -4.1 Top
Location: Main St R/W
Map: D4A-3148
(Above Descriptions from PSOMAS)",D18.45,21.89,18.45,U148.39,148.39,"3,062.80",,,,,,,,,,,,,,,,,33.8340611,-118.2787596,28.3,"AGM 13
Description: Set mag & W, -4.1 Top
Location: Main St R/W
Map: D4A-3148
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,017.83","17,850.83",,,,0.322,
8410,InVista,845,3.377,178+32,"27,036.29",GW8430,Weld,D25.93,40.34,25.93,U18.45,18.45,"3,044.34",0.321,0.321,,,,,,,25.93,350,,,,,,,33.83411061,-118.2787728,28.2,,99.9,,,,,,0.314,"2,258",0.955,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"27,036.29","17,832.38",3.993,3.992,2.807,0.322,
8420,InVista,846,3.372,178+06,"27,062.22",GW8440,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.52,25.93,1.51,U44.39,44.39,"3,018.41",0.418,0.418,,,,,,,1.51,,,,,,,,33.8341799,-118.2787913,28,,32.4,,,,,,0.383,"2,847",0.93,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.418,0.492,"27,062.22","17,806.46",3.886,3.89,2.92,0.406,
8420,InVista,846,3.372,178+06,"27,062.98",BD,Bend,D0.75,,,U45.15,45.15,"3,017.65",,,,,,,,,,,,,,,,,33.83418209,-118.2787913,28,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,062.98","17,805.70",,,,0.406,
8430,InVista,847,3.372,178+05,"27,063.73",GW8450,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.51,16.38,U45.90,45.9,"3,016.90",0.322,0.322,,,,,,,16.38,343,,,,,,,33.83418399,-118.2787904,28,,99.6,,,,,,0.313,"2,258",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.323,"27,063.73","17,804.94",3.993,3.992,2.884,0.322,
8440,InVista,848,3.369,177+89,"27,080.11",GW8460,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.53,16.38,1.53,U62.28,62.28,"3,000.52",0.325,0.325,,,,,,,1.53,,,,,,,,33.83422111,-118.2787613,28.3,,43.3,,,,,,0.295,"2,412",0.924,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.325,0.371,"27,080.11","17,788.57",4.001,4.004,2.755,0.344,
8440,InVista,848,3.369,177+88,"27,080.88",BD,Bend,D0.76,,,U63.05,63.05,"2,999.75",,,,,,,,,,,,,,,,,33.83422309,-118.2787605,28.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,080.88","17,787.80",,,,0.344,
8450,InVista,849,3.369,177+87,"27,081.64",GW8470,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D1.05,1.53,1.05,U63.81,63.81,"2,998.99",0.321,0.321,,,,,,,1.05,324,,,,,,,33.83422512,-118.2787605,28.3,,93.6,,,,,,0.313,"2,258",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.327,"27,081.64","17,787.04",3.991,3.99,3.848,0.322,
8460,InVista,850,3.369,177+86,"27,082.69",GW8480,Weld,U1.05,1.05,40.09,U64.86,64.86,"2,997.94",0.319,0.319,,,,,,,40.09,41,,,,,,,33.83422794,-118.2787612,28.3,,99.9,,,,,,0.308,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"27,082.69","17,785.99",3.994,3.994,2.767,0.322,
8470,InVista,851,3.361,177+46,"27,122.79",GW8490,Weld,D25.71,40.09,25.71,U104.96,104.96,"2,957.84",0.318,0.318,,,,,,,25.71,16,,,,,,,33.83433558,-118.2787897,28.2,,99.9,,,,,,0.313,"2,258",0.993,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"27,122.79","17,745.90",3.994,3.993,2.942,0.322,
8470,InVista,851,3.361,177+44,"27,124.69",214th St,Street C/L,U1.90,1.9,23.81,U106.86,106.86,"2,955.94",,,,,,0.06,0.08,359,,,,,,,,,33.83434064,-118.2787911,28.2,"214th St
177+44
(Alignment Sheet D4A-3148)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,124.69","17,744.00",4.001,4.001,4.001,0.322,
8480,InVista,852,3.356,177+20,"27,148.50",GW8500,Weld,U25.71,25.71,40.26,U130.67,130.67,"2,932.13",0.319,0.319,,,,,,,40.26,356,,,,,,,33.8344047,-118.278808,28.1,,99.9,,,,,,0.311,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"27,148.50","17,720.20",3.993,3.993,2.881,0.322,
8490,InVista,853,3.348,176+80,"27,188.76",GW8510,Weld,U40.26,40.26,40.35,U170.93,170.93,"2,891.87",0.319,0.319,,,,,,,40.35,16,,,,,,,33.83451277,-118.2788367,28,,99.8,,,,,,0.31,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"27,188.76","17,679.94",3.994,3.993,2.815,0.322,
8500,InVista,854,3.341,176+40,"27,229.11",GW8520,Weld,U40.35,40.35,40.37,U211.28,211.28,"2,851.52",0.318,0.318,,,,,,,40.37,104,,,,,,,33.83462107,-118.2788654,27.8,,99.9,,,,,,0.304,"2,258",0.979,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"27,229.11","17,639.60",3.994,3.994,2.804,0.322,
8510,InVista,855,3.333,175+99,"27,269.48",GW8530,Weld,D40.03,40.37,40.03,U251.65,251.65,"2,811.15",0.318,0.318,,,,,,,40.03,185,,,,,,,33.83472937,-118.2788941,27.7,,99.9,,,,,,0.31,"2,258",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"27,269.48","17,599.24",3.996,3.995,3.125,0.322,
8520,InVista,856,3.326,175+59,"27,309.51",GW8540,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.56,40.03,1.56,U291.68,291.68,"2,771.12",0.339,0.339,,,,,,,1.56,,,,,,,,33.83483679,-118.2789225,27.6,,41,,,,,,0.308,"2,412",0.922,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.339,0.382,"27,309.51","17,559.22",4.001,4.002,3.854,0.344,
8520,InVista,856,3.325,175+58,"27,310.29",BD,Bend,D0.77,,,U292.47,292.46,"2,770.33",,,,,,,,,,,,,,,,,33.83483879,-118.2789235,27.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,310.29","17,558.43",,,,0.344,
8530,InVista,857,3.325,175+58,"27,311.07",GW8550,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.56,1.56,8.93,U293.24,293.24,"2,769.56",0.32,0.32,,,,,,,8.93,343,,,,,,,33.83484035,-118.2789255,27.6,,99.2,,,,,,0.314,"2,258",0.924,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"27,311.07","17,557.66",3.993,3.992,3.202,0.322,
8540,InVista,858,3.324,175+49,"27,320.00",GW8560,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.53,8.93,1.53,U302.17,302.17,"2,760.63",0.346,0.346,,,,,,,1.53,,,,,,,,33.83485396,-118.2789508,27.2,,36.4,,,,,,0.294,"2,327",0.868,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.346,0.384,"27,320.00","17,548.73",4,4.001,3.885,0.344,
8540,InVista,858,3.323,175+48,"27,320.76",BD,Bend,U0.76,,,U302.93,302.93,"2,759.87",,,,,,,,,,,,,,,,,33.83485549,-118.2789525,27.2,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,320.76","17,547.97",,,,0.344,
8550,InVista,859,3.323,175+47,"27,321.53",GW8570,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.53,1.53,40.3,U303.70,303.7,"2,759.10",0.32,0.32,,,,,,,40.3,340,,,,,,,33.83485739,-118.2789535,27.2,,99.8,,,,,,0.313,"2,258",0.923,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"27,321.53","17,547.21",3.992,3.992,2.783,0.322,
8560,InVista,860,3.316,175+07,"27,361.83",GW8580,Weld,D14.35,40.3,14.35,U344.00,344,"2,718.80",0.321,0.321,,,,,,,14.35,296,,,,,,,33.83496528,-118.2789832,26.7,,99.7,,,,,,0.315,"2,258",0.993,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"27,361.83","17,506.93",3.993,3.992,2.959,0.322,
8570,InVista,861,3.313,174+93,"27,376.18",GW8590,Weld,U14.35,14.35,40.45,U358.35,358.35,"2,704.45",0.32,0.32,,,,,,,40.45,299,,,,,,,33.83500372,-118.2789938,26.6,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"27,376.18","17,492.59",3.991,3.991,2.819,0.322,
8580,InVista,862,3.305,174+52,"27,416.63",GW8600,Weld,D40.15,40.45,40.15,U398.80,398.8,"2,664.00",0.321,0.321,,,,,,,40.15,46,,,,,,,33.83511205,-118.2790235,26.1,,99.9,,,,,,0.298,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"27,416.63","17,452.16",3.993,3.992,2.78,0.322,
8590,InVista,863,3.298,174+12,"27,456.78",GW8610,Weld,U40.15,40.15,40.25,U438.95,438.95,"2,623.85",0.319,0.319,,,,,,,40.25,67,,,,,,,33.83521948,-118.2790531,25.6,,99.8,,,,,,0.311,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"27,456.78","17,412.04",3.993,3.992,2.777,0.322,
8600,InVista,864,3.29,173+72,"27,497.04",GW8620,Weld,U40.25,40.25,40.38,U479.21,479.21,"2,583.59",0.321,0.321,,,,,,,40.38,106,,,,,,,33.83532714,-118.2790827,25.1,,99.9,,,,,,0.313,"2,258",0.992,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,"27,497.04","17,371.81",3.994,3.992,2.777,0.322,
8610,InVista,865,3.282,173+31,"27,537.42",GW8630,Weld,D39.57,40.38,39.57,U519.59,519.59,"2,543.21",0.319,0.319,,,,,,,39.57,21,,,,,,,33.83543524,-118.2791124,24.7,,99.9,,,,,,0.31,"2,258",0.99,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"27,537.42","17,331.46",3.993,3.993,2.776,0.322,
8620,InVista,866,3.275,172+92,"27,576.98",GW8640,Weld,U39.57,39.57,40.33,U559.15,559.15,"2,503.65",0.32,0.32,,,,,,,40.33,104,,,,,,,33.8355411,-118.2791415,24.2,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"27,576.98","17,291.92",3.993,3.992,2.776,0.322,
8630,InVista,867,3.267,172+52,"27,617.31",GW8650,Weld,D40.32,40.33,40.32,U599.48,599.48,"2,463.32",0.319,0.319,,,,,,,40.32,176,,,,,,,33.83564935,-118.2791702,23.2,,99.8,,,,,,0.305,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"27,617.31","17,251.61",3.993,3.993,2.777,0.322,
8640,InVista,868,3.26,172+11,"27,657.63",GW8660,Weld,U40.32,40.32,40.4,U639.80,639.8,"2,423.00",0.319,0.319,,,,,,,40.4,186,,,,,,,33.83575739,-118.2791989,22.1,,99.9,,,,,,0.307,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"27,657.63","17,211.32",3.994,3.993,2.832,0.322,
8650,InVista,869,3.252,171+71,"27,698.04",GW8670,Weld,D40.31,40.4,40.31,U680.21,680.21,"2,382.59",0.321,0.321,,,,,,,40.31,274,,,,,,,33.83586566,-118.2792276,21.1,,99.9,,,,,,0.294,"2,258",0.973,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"27,698.04","17,170.94",3.991,3.991,2.86,0.322,
8660,InVista,870,3.244,171+31,"27,738.35",GW8680,Weld,D39.89,40.31,39.89,U720.52,720.52,"2,342.28",0.32,0.32,,,,,,,39.89,158,,,,,,,33.8359737,-118.2792563,20,,99.8,,,,,,0.313,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.323,"27,738.35","17,130.65",3.993,3.992,2.911,0.322,
8670,InVista,871,3.237,170+91,"27,778.24",GW8690,Weld,U39.89,39.89,39.96,U760.41,760.41,"2,302.39",0.318,0.318,,,,,,,39.96,251,,,,,,,33.83608063,-118.2792846,19,,99.9,,,,,,0.312,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.32,"27,778.24","17,090.79",3.994,3.994,2.8,0.322,
8670,InVista,871,3.233,170+72,"27,796.64",Clarion St,Street C/L,U18.40,18.4,21.56,U778.81,778.8,"2,283.99",,,,,,0.06,0.08,360,,,,,,,,,33.83612992,-118.2792977,18.5,"Clarion St
170+72
(Alignment Sheet D4A-3147)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,796.64","17,072.41",3.993,3.993,3.993,0.322,
8680,InVista,872,3.229,170+51,"27,818.20",GW8700,Weld,U39.96,39.96,40.41,U800.36,800.36,"2,262.44",0.32,0.32,,,,,,,40.41,13,,,,,,,33.83618773,-118.279313,18,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.32,0.322,"27,818.20","17,050.86",3.992,3.992,2.849,0.322,
8690,InVista,873,3.222,170+10,"27,858.61",GW8710,Weld,D40.35,40.41,40.35,U840.78,840.78,"2,222.02",0.322,0.322,,,,,,,40.35,149,,,,,,,33.83629587,-118.2793425,18.6,,99.8,,,,,,0.313,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.326,"27,858.61","17,010.47",3.992,3.992,2.812,0.322,
8700,InVista,874,3.214,169+70,"27,898.96",GW8720,Weld,U40.35,40.35,40.41,U881.12,881.12,"2,181.68",0.324,0.324,,,,,,,40.41,255,,,,,,,33.836404,-118.2793721,19.3,,99.9,,,,,,0.312,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.324,0.325,"27,898.96","16,970.15",3.986,3.986,2.818,0.322,
8710,InVista,875,3.206,169+30,"27,939.36",GW8730,Weld,D26.23,40.41,26.23,U921.53,921.53,"2,141.27",0.323,0.323,,,,,,,26.23,262,,,,,,,33.83651214,-118.2794016,19.9,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.316,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.323,"27,939.36","16,929.77",3.989,3.988,2.853,0.322,
8720,InVista,876,3.201,169+04,"27,965.59",GW8740,Weld,U26.23,26.23,31.85,U947.76,947.76,"2,115.04",0.322,0.322,,,,,,,31.85,340,,,,,,,33.83658246,-118.2794208,20.3,,99.9,,,,,,0.31,"2,473",0.983,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"27,965.59","16,903.56",3.99,3.99,2.836,0.322,
