Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
10700,InVista,"1,075",2.144,113+19,"33,544.59",GW10720,Weld,D1.05,8.07,1.05,U514.95,514.95,"2,521.52",0.315,0.315,,,,,,,1.05,167,,,,,,,33.84208311,-118.2914593,25.5,,94.3,,,,,,0.277,"1,231",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.315,0.326,"33,544.59","11,319.15",5.05,5.051,3.041,0.307,
10710,InVista,"1,076",2.144,113+18,"33,545.64",GW10730,Weld; Begin 0.5 in wall. API 5L (A) Seamless,U1.05,1.05,2.29,U516.00,516,"2,520.47",0.517,0.517,,,,,,,2.29,,,,,,,,33.84208301,-118.2914626,25.5,,84.2,,,,,,0.455,"2,004",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.517,0.529,"33,545.64","11,318.11",4.839,4.836,2.602,0.5,
10710,InVista,"1,076",2.143,113+17,"33,546.83",BD,Bend,D1.10,,,U517.19,517.19,"2,519.28",,,,,,,,,,,,,,,,,33.8420826,-118.2914664,25.5,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,546.83","11,316.94",,,,0.5,
10720,InVista,"1,077",2.143,113+16,"33,547.93",GW10740,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U2.29,2.29,16.32,U518.29,518.29,"2,518.18",0.308,0.308,,,,,,,16.32,,,,,,,,33.84208193,-118.2914698,25.5,,98.6,,,,,,0.261,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.308,0.31,"33,547.93","11,315.85",5.075,5.074,2.842,0.307,
10730,InVista,"1,078",2.14,113+00,"33,564.25",GW10750,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D3.15,16.32,3.15,U534.61,534.61,"2,501.86",0.52,0.52,,,,,,,3.15,,,,,,,,33.84206632,-118.2915186,25.9,,91.3,,,,,,0.464,"2,004",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.52,0.529,"33,564.25","11,299.76",4.845,4.842,2.644,0.5,
10730,InVista,"1,078",2.14,112+98,"33,565.89",BD,Bend,D1.51,,,U536.25,536.25,"2,500.22",,,,,,,,,,,,,,,,,33.8420651,-118.2915236,25.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,565.89","11,298.14",,,,0.5,
10740,InVista,"1,079",2.14,112+97,"33,567.40",GW10760,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U3.15,3.15,15.72,U537.76,537.76,"2,498.71",0.318,0.318,,,,,,,15.72,,,,,,,,33.84206479,-118.2915285,25.9,,96.4,,,,,,0.252,"1,134",0.827,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.318,0.324,"33,567.40","11,296.63",5.049,5.049,2.881,0.307,
10740,InVista,"1,079",2.139,112+92,"33,571.79",EML-10760-01,External Metal Loss,U4.38,4.38,11.34,U542.14,542.14,"2,494.33",0.298,0.318,21,29,,7.54,4.02,131,,,"1,484","1,394","1,588","1,488","2,206","2,066",33.84206467,-118.2915431,26,Wall Thickness Variation,87.9,External,0.066,0.025,0.091,0.227,0.252,"1,157",0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.298,0.307,"33,571.79","11,292.23",5.043,5.045,5.031,0.307,
10750,InVista,"1,080",2.137,112+81,"33,583.12",GW10770,Weld,U15.72,15.72,18.62,U553.48,553.48,"2,482.99",0.328,0.328,,,,,,,18.62,,,,,,,,33.84206436,-118.2915803,26.2,Small Laminations in Joint,95.5,,,,,,0.285,"1,227",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.328,0.332,"33,583.12","11,280.86",5.037,5.038,3.078,0.307,
10750,InVista,"1,080",2.135,112+75,"33,588.97",AWMBS,Armor Wrap Marker Band Start,U5.85,5.85,12.78,U559.33,559.33,"2,477.14",0.342,,,,,0.04,0.1,1,,,,,,,,,33.84206419,-118.2915998,26.3,,100,,,,,,0.342,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,0.342,0.342,"33,588.97","11,275.00",,,,0.307,
10750,InVista,"1,080",2.134,112+68,"33,595.95",New Hampshire Ave. (60'W),Road Centerline (approx),D5.80,12.83,5.8,U566.31,566.31,"2,470.16",0.346,,,,,0.04,0.1,360,,,,,,,,,33.842064,-118.2916228,26.4,"New Hampshire Ave. (60'W)
112+68
(Alignment Sheet 4A-582A)",100,,,,,,0.346,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,0.346,0.346,"33,595.95","11,268.00",,,,0.307,
10750,InVista,"1,080",2.134,112+67,"33,596.65",LAM-10770-03,Lamination,D5.10,13.53,5.1,U567.01,567.01,"2,469.46",,,,,,12.45,3.52,126,,,,,,,,,33.84206398,-118.2916249,26.4,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,596.65","11,267.30",5.038,5.038,5.025,0.307,
10750,InVista,"1,080",2.134,112+67,"33,596.95",AWMBE,Armor Wrap Marker Band End,D4.80,13.83,4.8,U567.31,567.31,"2,469.16",0.328,,,,,0.04,0.1,359,,,,,,,,,33.84206397,-118.291626,26.4,,100,,,,,,0.328,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,0.328,0.328,"33,596.95","11,267.00",,,,0.307,
10750,InVista,"1,080",2.133,112+65,"33,599.31",LAM-10770-05,Lamination,D2.44,16.19,2.43,U569.67,569.67,"2,466.80",,,,,,19.01,6.63,77,,,,,,,,,33.84206391,-118.2916338,26.5,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,599.31","11,264.64",5.035,5.036,5.019,0.307,
10760,InVista,"1,081",2.133,112+62,"33,601.74",GW10780,Weld,D13.92,18.62,13.92,U572.10,572.1,"2,464.37",0.335,0.335,,,,,,,13.92,,,,,,,,33.84206384,-118.2916417,26.5,,98.7,,,,,,0.271,"1,141",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.335,0.344,"33,601.74","11,262.19",5.027,5.029,2.82,0.307,
10770,InVista,"1,082",2.13,112+48,"33,615.66",GW10790,Weld,U13.92,13.92,14.5,U586.02,586.02,"2,450.45",0.333,0.333,,,,,,,14.5,,,,,,,,33.84206346,-118.2916876,26.8,,96.2,,,,,,0.26,"1,154",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.333,0.339,"33,615.66","11,248.23",5.03,5.031,2.837,0.307,
10770,InVista,"1,082",2.129,112+43,"33,621.25",IML-10790-01,Internal Metal Loss; Not Associated with Deposits,U5.59,5.59,8.91,U591.61,591.61,"2,444.86",0.314,0.333,22,29,,2.29,0.9,275,,,"1,678","1,634","1,758","1,716","2,442","2,383",33.8420633,-118.2917059,26.9,WT Inferred from IR; Not Associated with Deposits;,100,Internal,0.073,0.025,0.098,0.235,0.26,"1,188",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.314,0.31,"33,621.25","11,242.63",5.061,5.065,5.05,0.307,
10770,InVista,"1,082",2.128,112+38,"33,625.92",EM,Excess Metal,D4.24,10.26,4.24,U596.28,596.28,"2,440.19",,,,,,6.16,0.8,260,,,,,,,,,33.84206317,-118.2917213,27,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,625.92","11,237.95",,,,0.307,
10770,InVista,"1,082",2.128,112+38,"33,625.92",EM,Excess Metal,D4.24,10.26,4.24,U596.28,596.28,"2,440.19",,,,,,1.48,0.7,202,,,,,,,,,33.84206317,-118.2917213,27,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,625.92","11,237.95",,,,0.307,
10770,InVista,"1,082",2.128,112+38,"33,626.26",EM,Excess Metal,D3.91,10.59,3.91,U596.62,596.62,"2,439.86",,,,,,3.06,0.7,275,,,,,,,,,33.84206317,-118.2917224,27,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,626.26","11,237.62",,,,0.307,
10770,InVista,"1,082",2.128,112+37,"33,626.44",EM,Excess Metal,D3.73,10.77,3.73,U596.80,596.8,"2,439.68",,,,,,2.93,0.7,285,,,,,,,,,33.84206316,-118.2917232,27,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,626.44","11,237.43",,,,0.307,
10780,InVista,"1,083",2.128,112+34,"33,630.16",GW10800,Weld,D13.97,14.5,13.97,U600.52,600.52,"2,435.95",0.329,0.329,,,,,,,13.97,,,,,,,,33.84206306,-118.2917354,27,,99.4,,,,,,0.292,"1,234",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.329,0.33,"33,630.16","11,233.70",5.048,5.049,3.161,0.307,
10790,InVista,"1,084",2.125,112+20,"33,644.13",GW10810,Weld,U13.97,13.97,14.13,U614.49,614.49,"2,421.98",0.307,0.307,,,,,,,14.13,,,,,,,,33.84206266,-118.2917816,27.3,,99,,,,,,0.266,"1,229",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.307,0.309,"33,644.13","11,219.69",5.068,5.068,4.076,0.307,
10800,InVista,"1,085",2.122,112+06,"33,658.26",GW10820,Weld,U14.13,14.13,41.83,U628.62,628.62,"2,407.85",0.302,0.302,,,,,,,41.83,,,,,,,,33.84206228,-118.291828,27.6,,98.7,,,,,,0.254,"1,196",0.872,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.302,0.303,"33,658.26","11,205.52",5.082,5.081,2.857,0.307,
10810,InVista,"1,086",2.114,111+64,"33,700.09",GW10830,Weld,D17.71,41.83,17.7,U670.45,670.45,"2,366.02",0.318,0.318,,,,,,,17.7,,,,,,,,33.84206112,-118.2919658,28.3,,97.5,,,,,,0.255,"1,176",0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.318,0.322,"33,700.09","11,163.58",5.05,5.049,4.303,0.307,
10820,InVista,"1,087",2.111,111+46,"33,717.80",GW10840,Weld,U17.71,17.7,27.18,U688.16,688.16,"2,348.31",0.303,0.303,,,,,,,27.18,,,,,,,,33.84206063,-118.2920241,28.6,,97.4,,,,,,0.226,"1,205",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.303,0.309,"33,717.80","11,145.83",5.064,5.064,2.892,0.307,
10820,InVista,"1,087",2.111,111+44,"33,719.44",IML-10840-01,Internal Metal Loss; Not Associated with Deposits,U1.64,1.64,25.55,U689.80,689.8,"2,346.68",0.26,0.303,24,32,,0.94,1.11,356,,,"1,593","1,579","1,592","1,575","2,212","2,188",33.84206058,-118.2920295,28.7,Wall Thickness Variation; Not Associated with Deposits;,68.8,Internal,0.072,0.025,0.097,0.206,0.231,"1,234",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.26,0.282,"33,719.44","11,144.19",5.079,5.079,5.065,0.307,
10820,InVista,"1,087",2.109,111+37,"33,726.80",New Hampshire Ave. (60'W),Road Centerline (approx),U9.00,9,18.19,U697.16,697.16,"2,339.31",0.292,,,,,0.04,0.1,359,,,,,,,,,33.84206038,-118.2920538,28.8,"New Hampshire Ave. (60'W)
111+36.8
(Alignment Sheet 4A-582A)",100,,,,,,0.292,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,0.292,0.292,"33,726.80","11,136.81",,,,0.307,
10820,InVista,"1,087",2.109,111+37,"33,726.91",IML-10840-03,Internal Metal Loss; Not Associated with Deposits,U9.11,9.11,18.07,U697.27,697.27,"2,339.20",0.274,0.303,21,30,,3.21,2.41,12,,,"1,485","1,423","1,493","1,420","2,073","1,972",33.84206037,-118.2920544,28.8,Wall Thickness Variation; Not Associated with Deposits;,75.8,Internal,0.065,0.025,0.09,0.213,0.238,"1,228",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.274,0.316,"33,726.91","11,136.69",5.075,5.074,5.053,0.307,
10820,InVista,"1,087",2.109,111+33,"33,730.31",SS,Sleeve Start,U12.51,12.51,14.68,U700.67,700.67,"2,335.80",,,,,,,,,,,,,,,,,33.84206029,-118.2920655,28.9,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,730.31","11,133.29",,,,0.307,
10820,InVista,"1,087",2.108,111+31,"33,732.39",IML-10840-05,Internal Metal Loss; Not Associated with Deposits,D12.59,14.59,12.59,U702.75,702.75,"2,333.72",0.302,0.303,25,34,,1.29,1.71,203,,,"1,567","1,543","1,572","1,544","2,183","2,144",33.84206022,-118.2920722,28.9,Under Sleeve; WT Inferred from IR; Not Associated with Deposits;,86.4,Internal,0.077,0.025,0.102,0.201,0.226,"1,225",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.302,0.296,"33,732.39","11,131.20",5.073,5.081,5.058,0.307,
10820,InVista,"1,087",2.107,111+27,"33,736.50",LAM-10840-06,Lamination,D8.48,18.7,8.48,U706.86,706.86,"2,329.61",,,,,,11.9,1.11,262,,,,,,,,,33.84206011,-118.292086,29,Under Sleeve,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,736.50","11,127.07",5.046,5.046,5.038,0.307,
10830,InVista,"1,088",2.106,111+19,"33,744.98",GW10850,Weld,U27.18,27.18,44.06,U715.34,715.34,"2,321.13",0.31,0.31,,,,,,,44.06,,,,,,,,33.84205988,-118.2921138,29.1,,99.2,,,,,,0.261,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.31,0.313,"33,744.98","11,118.57",5.082,5.08,3.085,0.307,
10830,InVista,"1,088",2.106,111+18,"33,745.34",SE,Sleeve End,U0.35,0.35,43.71,U715.70,715.7,"2,320.77",,,,,,,,,,,,,,,,,33.84205987,-118.2921149,29.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,745.34","11,118.22",,,,0.307,
10830,InVista,"1,088",2.106,111+18,"33,745.40",EML-10850-02,External Metal Loss,U0.42,0.42,43.65,U715.76,715.76,"2,320.71",0.306,0.31,16,24,,11.67,5.23,144,,,"1,481","1,385","1,559","1,449","2,166","2,013",33.84205986,-118.2921152,29.1,Intermittent,88.3,External,0.049,0.025,0.074,0.236,0.261,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.306,0.31,"33,745.40","11,118.15",5.061,5.066,5.024,0.307,
10840,InVista,"1,089",2.097,110+74,"33,789.05",GW10860,Weld,D13.92,44.06,13.92,U759.41,759.41,"2,277.06",0.315,0.315,,,,,,,13.92,,,,,,,,33.84205865,-118.2922591,29.9,,97.5,,,,,,0.269,"1,234",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.315,0.317,"33,789.05","11,074.39",5.063,5.062,2.876,0.307,
10850,InVista,"1,090",2.095,110+60,"33,802.97",GW10870,Weld,U13.92,13.92,20.29,U773.33,773.33,"2,263.14",0.311,0.311,,,,,,,20.29,,,,,,,,33.84205827,-118.2923048,30.2,,96.7,,,,,,0.267,"1,234",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.311,0.316,"33,802.97","11,060.43",5.078,5.077,3.436,0.307,
10860,InVista,"1,091",2.091,110+40,"33,823.26",GW10880,Weld,U20.29,20.29,22.56,U793.62,793.62,"2,242.85",0.309,0.309,,,,,,,22.56,,,,,,,,33.84205771,-118.2923718,30.6,,97,,,,,,0.276,"1,234",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.309,0.314,"33,823.26","11,040.09",5.077,5.075,4.907,0.307,
10870,InVista,"1,092",2.087,110+17,"33,845.82",GW10890,Weld,D8.94,22.56,8.94,U816.18,816.18,"2,220.29",0.307,0.307,,,,,,,8.94,,,,,,,,33.84205708,-118.292446,31,,96.7,,,,,,0.266,"1,222",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.307,0.311,"33,845.82","11,017.47",5.06,5.058,4.926,0.307,
10880,InVista,"1,093",2.085,110+09,"33,854.76",GW10900,Weld,U8.94,8.94,13.39,U825.12,825.12,"2,211.35",0.316,0.316,,,,,,,13.39,,,,,,,,33.84205683,-118.2924755,31.1,Small Laminations in Joint,91.9,,,,,,0.239,"1,158",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.316,0.324,"33,854.76","11,008.50",5.045,5.047,3.251,0.307,
10880,InVista,"1,093",2.084,110+03,"33,860.73",LAM-10900-01,Lamination,U5.97,5.97,7.41,U831.09,831.09,"2,205.38",,,,,,58.02,4.32,218,,,,,,,,,33.84205667,-118.2924952,31.3,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,860.73","11,002.51",5.042,5.045,5.024,0.307,
10890,InVista,"1,094",2.082,109+95,"33,868.15",GW10910,Weld,U13.39,13.39,16.53,U838.51,838.51,"2,197.97",0.312,0.312,,,,,,,16.53,,,,,,,,33.84205646,-118.2925198,31.4,,95.4,,,,,,0.208,"1,142",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.312,0.317,"33,868.15","10,995.08",5.053,5.053,4.929,0.307,
10890,InVista,"1,094",2.08,109+81,"33,882.46",IML-10910-01,Internal Metal Loss; Not Associated with Deposits,D2.22,14.32,2.22,U852.82,852.82,"2,183.65",0.291,0.312,33,41,,4.33,2.61,125,,,"1,385","1,302","1,462","1,371","2,031","1,904",33.84205607,-118.2925668,31.6,Intermittent; Not Associated with Deposits;,65,Internal,0.104,0.025,0.129,0.183,0.208,"1,142",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.291,0.326,"33,882.46","10,980.72",5.06,5.064,5.019,0.307,
10900,InVista,"1,095",2.079,109+79,"33,884.68",GW10920,Weld,D8.65,16.53,8.65,U855.04,855.04,"2,181.43",0.304,0.304,,,,,,,8.65,,,,,,,,33.84205601,-118.2925741,31.7,,96.3,,,,,,0.28,"1,227",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.304,0.31,"33,884.68","10,978.50",5.087,5.087,3.35,0.307,
10910,InVista,"1,096",2.078,109+70,"33,893.33",GW10930,Weld,U8.65,8.65,23.95,U863.69,863.69,"2,172.78",0.318,0.318,,,,,,,23.95,,,,,,,,33.84205576,-118.2926027,31.8,,97,,,,,,0.23,"1,158",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.318,0.321,"33,893.33","10,969.83",5.052,5.052,4.171,0.307,
10910,InVista,"1,096",2.075,109+57,"33,906.46",EML-10930-01,External Metal Loss,D10.82,13.13,10.82,U876.82,876.82,"2,159.65",0.27,0.318,26,34,,6.81,2.41,83,,,"1,432","1,342","1,502","1,399","2,087","1,944",33.8420554,-118.2926459,32.1,Wall Thickness Variation,86.4,External,0.083,0.025,0.108,0.21,0.235,"1,158",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.27,0.279,"33,906.46","10,956.66",5.052,5.052,5.035,0.307,
10910,InVista,"1,096",2.074,109+53,"33,909.77",IML-10930-02,Internal Metal Loss; Not Associated with Deposits,D7.51,16.44,7.51,U880.13,880.13,"2,156.34",0.28,0.318,28,36,,3.12,0.8,70,,,"1,518","1,454","1,594","1,526","2,214","2,120",33.84205531,-118.292657,32.1,Intermittent; Not Associated with Deposits;,48.2,Internal,0.088,0.025,0.113,0.205,0.23,"1,177",0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.28,0.324,"33,909.77","10,953.34",5.074,5.081,5.058,0.307,
10920,InVista,"1,097",2.073,109+46,"33,917.28",GW10940,Weld,U23.95,23.95,44.47,U887.64,887.64,"2,148.83",0.307,0.307,,,,,,,44.47,,,,,,,,33.8420551,-118.2926816,32.3,Small Dents (BRC) in Joint (Mechanical Related),94.4,,,,,,0.221,"1,213",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.307,0.312,"33,917.28","10,945.82",5.083,5.082,3.436,0.307,
10920,InVista,"1,097",2.07,109+29,"33,934.40",EML-10940-01,External Metal Loss,U17.12,17.12,27.35,U904.76,904.76,"2,131.71",0.287,0.307,28,36,,5.09,2.31,170,,,"1,392","1,307","1,520","1,430","2,111","1,986",33.84205462,-118.292738,32.6,Intermittent,85.3,External,0.086,0.025,0.111,0.196,0.221,"1,221",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.287,0.301,"33,934.40","10,928.65",5.073,5.071,5.046,0.307,
10920,InVista,"1,097",2.07,109+28,"33,935.15",Berendo Ave. (60'W),Road Centerline (approx),U17.87,17.87,26.6,U905.51,905.51,"2,130.96",0.314,,,,,0.04,0.1,360,,,,,,,,,33.84205461,-118.2927405,32.6,"Berendo Ave. (60'W)
109+27.9
(Alignment Sheet 4A-582A)",100,,,,,,0.314,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,0.314,0.314,"33,935.15","10,927.90",,,,0.307,
10930,InVista,"1,098",2.065,109+01,"33,961.75",GW10950,Weld,D41.51,44.47,41.51,U932.11,932.11,"2,104.36",0.308,0.308,,,,,,,41.51,,,,,,,,33.84205387,-118.2928283,33.1,,98.4,,,,,,0.26,"1,211",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.308,0.312,"33,961.75","10,901.23",5.072,5.071,3.318,0.307,
10940,InVista,"1,099",2.057,108+60,"34,003.26",GW10960,Weld,D40.37,41.51,40.37,U973.62,973.62,"2,062.85",0.304,0.304,,,,,,,40.37,,,,,,,,33.84205272,-118.2929649,33.8,,97.9,,,,,,0.258,"1,234",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.304,0.305,"34,003.26","10,859.60",5.077,5.077,3.179,0.307,
10940,InVista,"1,099",2.054,108+43,"34,019.42",EML-10960-01,External Metal Loss,U16.16,16.16,24.22,U989.78,989.78,"2,046.69",0.28,0.304,15,23,,4.95,1.71,186,,,"1,502","1,426","1,497","1,407","2,079","1,954",33.84205228,-118.2930181,33.9,Wall Thickness Variation,89.9,External,0.046,0.025,0.071,0.233,0.258,"1,234",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.28,0.281,"34,019.42","10,843.40",5.063,5.062,5.047,0.307,
10950,InVista,"1,100",2.049,108+19,"34,043.64",GW10970,Weld,D32.76,40.37,32.76,U1014.00,"1,013.99","2,022.48",0.319,0.319,,,,,,,32.76,,,,,,,,33.84205161,-118.2930981,34,,92.5,,,,,,0.26,"1,135",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.319,0.328,"34,043.64","10,819.12",5.043,5.041,2.83,0.307,
10960,InVista,"1,101",2.043,107+86,"34,076.40",GW10980,Weld,U32.76,32.76,44.24,U1046.76,"1,046.76","1,989.71",0.313,0.313,,,,,,,44.24,,,,,,,,33.84205071,-118.2932061,34.1,,98.7,,,,,,0.268,"1,216",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.313,0.314,"34,076.40","10,786.27",5.062,5.061,2.84,0.307,
10970,InVista,"1,102",2.034,107+42,"34,120.63",GW10990,Weld,D41.36,44.24,41.36,U1090.99,"1,090.99","1,945.48",0.312,0.312,,,,,,,41.36,,,,,,,,33.8420495,-118.2933517,34.3,,96.9,,,,,,0.246,"1,145",0.836,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.312,0.317,"34,120.63","10,741.92",5.049,5.05,2.851,0.307,
10980,InVista,"1,103",2.027,107+00,"34,162.00",GW11000,Weld,U41.36,41.36,43.69,U1132.35,"1,132.35","1,904.12",0.31,0.31,,,,,,,43.69,,,,,,,,33.84204837,-118.2934882,34.5,,99.5,,,,,,0.269,"1,226",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.31,0.311,"34,162.00","10,700.45",5.085,5.084,2.861,0.307,
10990,InVista,"1,104",2.018,106+57,"34,205.69",GW11010,Weld,D43.48,43.69,43.48,U1176.05,"1,176.05","1,860.43",0.316,0.316,,,,,,,43.48,,,,,,,,33.84204717,-118.2936322,34.7,,99.3,,,,,,0.279,"1,234",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.316,0.319,"34,205.69","10,656.64",5.074,5.073,2.842,0.307,
11000,InVista,"1,105",2.01,106+13,"34,249.17",GW11020,Weld,U43.48,43.48,43.52,U1219.53,"1,219.53","1,816.94",0.312,0.312,,,,,,,43.52,,,,,,,,33.84204598,-118.2937754,34.9,,98.3,,,,,,0.26,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.312,0.316,"34,249.17","10,613.04",5.083,5.081,2.833,0.307,
11000,InVista,"1,105",2.005,105+88,"34,274.44",Catalina St. (40'W),Street C/L,D18.25,25.27,18.25,U1244.80,"1,244.80","1,791.67",,,,,,0.04,0.1,360,,,,,,,,,33.84204528,-118.2938588,35,"Catalina St. (40'W)
105+87.7
(Alignment Sheet 4A-582A)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,274.44","10,587.70",5.087,5.087,5.087,0.307,
11010,InVista,"1,106",2.002,105+69,"34,292.69",GW11030,Weld,D3.26,43.52,3.26,U1263.05,"1,263.05","1,773.43",0.313,0.313,,,,,,,3.26,,,,,,,,33.84204479,-118.2939188,35.1,,96.7,,,,,,0.271,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.313,0.315,"34,292.69","10,569.41",5.054,5.054,2.845,0.307,
11020,InVista,"1,107",2.001,105+66,"34,295.94",GW11040,Weld,U3.26,3.26,44.32,U1266.30,"1,266.30","1,770.17",0.308,0.308,,,,,,,44.32,,,,,,,,33.8420447,-118.2939296,35.1,,99.2,,,,,,0.264,"1,227",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.308,0.31,"34,295.94","10,566.14",5.073,5.07,2.839,0.307,
11030,InVista,"1,108",1.993,105+22,"34,340.26",GW11050,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D9.36,44.32,9.36,U1310.62,"1,310.62","1,725.85",0.34,0.34,,,,,,,9.36,,,,,,,,33.84204348,-118.2940758,35.4,,99.3,,,,,,0.307,"1,382",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,382",10.75,0.34,0.341,"34,340.26","10,521.70",5.038,5.035,2.96,0.344,
11040,InVista,"1,109",1.991,105+12,"34,349.63",GW11060,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U9.36,9.36,38.04,U1319.99,"1,319.98","1,716.49",0.311,0.311,,,,,,,38.04,,,,,,,,33.84204322,-118.2941066,35.4,,99.3,,,,,,0.268,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.311,0.313,"34,349.63","10,512.32",5.084,5.083,2.925,0.307,
11050,InVista,"1,110",1.984,104+74,"34,387.67",GW11070,Weld,U38.04,38.04,40.15,U1358.03,"1,358.03","1,678.44",0.304,0.304,,,,,,,40.15,,,,,,,,33.84204218,-118.2942319,35.6,,98.3,,,,,,0.271,"1,234",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.304,0.307,"34,387.67","10,474.17",5.082,5.081,2.864,0.307,
11060,InVista,"1,111",1.976,104+34,"34,427.82",GW11080,Weld,D7.91,40.15,7.91,U1398.18,"1,398.18","1,638.30",0.304,0.304,,,,,,,7.91,,,,,,,,33.84204108,-118.2943643,35.8,,98.5,,,,,,0.256,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.304,0.307,"34,427.82","10,433.92",5.081,5.077,3.219,0.307,
11070,InVista,"1,112",1.975,104+26,"34,435.72",GW11090,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D5.13,7.91,5.13,U1406.08,"1,406.08","1,630.39",0.527,0.527,,,,,,,5.13,,,,,,,,33.84204086,-118.2943905,35.8,,88.8,,,,,,0.438,"1,927",0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.527,0.536,"34,435.72","10,425.99",4.836,4.833,2.577,0.5,
11070,InVista,"1,112",1.974,104+22,"34,439.84",BD,Bend,D1.01,,,U1410.20,"1,410.20","1,626.27",,,,,,,,,,,,,,,,,33.8420413,-118.2944039,35.8,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,439.84","10,421.86",,,,0.5,
11080,InVista,"1,113",1.974,104+21,"34,440.86",GW11100,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U5.13,5.13,28.66,U1411.21,"1,411.21","1,625.26",0.31,0.31,,,,,,,28.66,,,,,,,,33.84204213,-118.2944067,35.8,Metal Loss (<15.0%) in Joint,97.8,,,,,,0.215,"1,200",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.31,0.313,"34,440.86","10,420.94",5.07,5.071,3.361,0.307,
11080,InVista,"1,113",1.974,104+21,"34,440.87",EML-11100-01,External Metal Loss,U0.01,0.01,28.65,U1411.23,"1,411.23","1,625.24",0.306,0.31,31,39,,4.56,2.91,103,,,"1,394","1,312","1,537","1,452","2,135","2,016",33.84204213,-118.2944067,35.8,Intermittent; Adjacent Girth Weld,78.7,External,0.095,0.025,0.12,0.19,0.215,"1,200",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.306,0.308,"34,440.87","10,420.93",5.033,5.034,4.988,0.307,
11080,InVista,"1,113",1.969,103+97,"34,466.74",EML-11100-02,External Metal Loss,D2.77,25.89,2.77,U1437.10,"1,437.10","1,599.37",0.249,0.31,21,29,,0.29,0.4,180,,,"1,658","1,657","1,658","1,656","2,303","2,301",33.84206817,-118.2944775,35.6,,75,External,0.064,0.025,0.089,0.221,0.246,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.249,0.261,"34,466.74","10,397.43",5.062,5.062,5.06,0.307,
11080,InVista,"1,113",1.969,103+96,"34,468.46",EML-11100-03,External Metal Loss,D1.06,27.6,1.06,U1438.82,"1,438.82","1,597.66",0.294,0.31,23,31,,0.57,0.8,126,,,"1,649","1,644","1,650","1,643","2,291","2,282",33.8420699,-118.2944822,35.6,,76.9,External,0.071,0.025,0.096,0.214,0.239,"1,234",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.75,0.294,0.295,"34,468.46","10,395.88",5.072,5.072,5.066,0.307,
11090,InVista,"1,114",1.969,103+95,"34,469.52",GW11110,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D3.51,28.66,3.51,U1439.87,"1,439.87","1,596.60",0.518,0.518,,,,,,,3.51,,,,,,,,33.842071,-118.2944852,35.6,,92.3,,,,,,0.451,"2,007",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.75,0.518,0.526,"34,469.52","10,394.91",4.848,4.845,4.694,0.5,
11090,InVista,"1,114",1.968,103+93,"34,471.50",BD,Bend,D1.53,,,U1441.86,"1,441.86","1,594.61",,,,,,,,,,,,,,,,,33.84207269,-118.2944907,35.6,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,471.50","10,393.11",,,,0.5,
11100,InVista,"1,115",1.968,103+92,"34,473.03",GW11120,Weld; Begin 0.279 in wall. API 5L (A) LongSeam,U3.51,3.51,5,U1443.39,"1,443.39","1,593.08",0.274,0.274,,,,,,,5,247,,,,,,,33.84207297,-118.2944958,35.6,Metal Loss (<15.0%) in Joint,97.3,,,,,,0.203,"1,099",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.274,0.28,"34,473.03","10,391.58",5.099,5.097,3.323,0.279,
11100,InVista,"1,115",1.968,103+91,"34,473.16",EML-11120-01,External Metal Loss,U0.14,0.14,4.86,U1443.52,"1,443.52","1,592.95",0.265,0.274,18,27,,1.19,2.81,181,,,"1,436","1,415","1,435","1,411","1,993","1,959",33.84207299,-118.2944961,35.6,,74.3,External,0.05,0.025,0.075,0.199,0.224,"1,112",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.265,0.272,"34,473.16","10,391.44",5.097,5.088,5.06,0.279,
11100,InVista,"1,115",1.968,103+91,"34,473.36",EML-11120-02,External Metal Loss,U0.33,0.33,4.67,U1443.72,"1,443.72","1,592.75",0.272,0.274,26,35,,5.68,4.42,141,,,"1,245","1,157","1,287","1,186","1,787","1,647",33.84207299,-118.2944968,35.6,Intermittent,89.2,External,0.071,0.025,0.096,0.178,0.203,"1,099",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.272,0.274,"34,473.36","10,391.25",5.09,5.087,5.057,0.279,
11100,InVista,"1,115",1.968,103+91,"34,473.93",EML-11120-03,External Metal Loss,U0.91,0.91,4.09,U1444.29,"1,444.29","1,592.18",0.273,0.274,14,23,,3.75,4.22,40,,,"1,375","1,308","1,396","1,319","1,938","1,832",33.84207298,-118.2944987,35.6,,90.9,External,0.039,0.025,0.064,0.21,0.235,"1,113",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.273,0.285,"34,473.93","10,390.67",5.094,5.095,5.087,0.279,
11100,InVista,"1,115",1.968,103+90,"34,474.13",EML-11120-04,External Metal Loss,U1.10,1.1,3.9,U1444.49,"1,444.48","1,591.99",0.268,0.274,16,25,,0.65,3.22,295,,,"1,459","1,452","1,461","1,454","2,029","2,019",33.84207297,-118.2944993,35.6,,88.5,External,0.043,0.025,0.068,0.206,0.231,"1,116",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.268,0.288,"34,474.13","10,390.48",5.106,5.106,5.09,0.279,
11100,InVista,"1,115",1.968,103+90,"34,474.76",EML-11120-05,External Metal Loss,U1.73,1.73,3.27,U1445.12,"1,445.12","1,591.35",0.26,0.274,22,31,,0.33,0.5,342,,,"1,464","1,462","1,465","1,463","2,035","2,031",33.84207296,-118.2945014,35.6,,57.5,External,0.059,0.025,0.084,0.19,0.215,"1,121",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.26,0.253,"34,474.76","10,389.85",5.105,5.104,5.098,0.279,
11100,InVista,"1,115",1.968,103+90,"34,475.03",EML-11120-06,External Metal Loss,U2.00,2,3,U1445.39,"1,445.39","1,591.09",0.267,0.274,17,26,,1.46,1.51,253,,,"1,428","1,401","1,431","1,400","1,988","1,944",33.84207295,-118.2945022,35.6,,66.3,External,0.046,0.025,0.071,0.203,0.228,"1,121",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.267,0.277,"34,475.03","10,389.58",5.089,5.091,5.083,0.279,
11100,InVista,"1,115",1.968,103+89,"34,475.52",EML-11120-07,External Metal Loss,U2.49,2.49,2.51,U1445.88,"1,445.88","1,590.59",0.269,0.274,14,23,,1.1,1.21,224,,,"1,447","1,431","1,450","1,431","2,014","1,988",33.84207293,-118.2945039,35.6,,87.7,External,0.038,0.025,0.063,0.211,0.236,"1,121",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.269,0.279,"34,475.52","10,389.08",5.091,5.091,5.083,0.279,
11100,InVista,"1,115",1.968,103+89,"34,475.67",EML-11120-08,External Metal Loss,D2.36,2.64,2.36,U1446.03,"1,446.03","1,590.44",0.267,0.274,22,31,,2.13,1.51,244,,,"1,378","1,332","1,393","1,340","1,934","1,861",33.84207293,-118.2945044,35.6,Adjacent Long Seam,74.6,External,0.06,0.025,0.085,0.189,0.214,"1,121",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.267,0.28,"34,475.67","10,388.93",5.086,5.087,5.074,0.279,
11100,InVista,"1,115",1.967,103+88,"34,476.52",EML-11120-09,External Metal Loss,D1.51,3.49,1.51,U1446.88,"1,446.88","1,589.59",0.268,0.274,17,26,,1.41,1.71,210,,,"1,430","1,404","1,431","1,401","1,988","1,946",33.84207291,-118.2945071,35.6,,83.9,External,0.046,0.025,0.071,0.203,0.228,"1,121",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.268,0.27,"34,476.52","10,388.08",5.094,5.093,5.089,0.279,
11100,InVista,"1,115",1.967,103+88,"34,477.05",EML-11120-10,External Metal Loss,D0.98,4.02,0.98,U1447.41,"1,447.41","1,589.06",0.268,0.274,20,30,,0.85,1.71,216,,,"1,447","1,435","1,447","1,433","2,010","1,990",33.8420729,-118.294509,35.6,,73.9,External,0.056,0.025,0.081,0.193,0.218,"1,121",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.268,0.26,"34,477.05","10,387.55",5.096,5.096,5.093,0.279,
11100,InVista,"1,115",1.967,103+87,"34,477.46",EML-11120-11,External Metal Loss,D0.56,4.44,0.56,U1447.83,"1,447.83","1,588.65",0.27,0.274,22,31,,3.68,2.01,201,,,"1,318","1,247","1,381","1,303","1,918","1,810",33.84207288,-118.2945104,35.6,Intermittent,85.5,External,0.061,0.025,0.086,0.188,0.213,"1,121",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.27,0.274,"34,477.46","10,387.13",5.097,5.097,5.092,0.279,
11110,InVista,"1,116",1.967,103+87,"34,478.03",GW11130,Weld,U5.00,5,17.3,U1448.39,"1,448.39","1,588.09",0.273,0.273,,,,,,,17.3,151,,,,,,,33.84207286,-118.2945122,35.6,,98.8,,,,,,0.212,"1,121",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.273,0.279,"34,478.03","10,386.57",5.103,5.102,3.476,0.279,
11110,InVista,"1,116",1.967,103+83,"34,481.31",EML-11130-01,External Metal Loss,U3.29,3.29,14.02,U1451.67,"1,451.67","1,584.80",0.271,0.273,19,28,,0.62,0.9,174,,,"1,452","1,445","1,453","1,446","2,019","2,008",33.84207278,-118.2945231,35.6,,69.6,External,0.052,0.025,0.077,0.196,0.221,"1,121",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.271,0.271,"34,481.31","10,383.27",5.108,5.108,5.105,0.279,
11110,InVista,"1,116",1.966,103+83,"34,482.07",EML-11130-02,External Metal Loss,U4.05,4.05,13.25,U1452.44,"1,452.44","1,584.04",0.273,0.273,17,26,,0.53,0.8,176,,,"1,456","1,451","1,457","1,451","2,023","2,016",33.84207276,-118.2945255,35.6,,69.2,External,0.047,0.025,0.072,0.201,0.226,"1,121",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.273,0.277,"34,482.07","10,382.51",5.108,5.108,5.106,0.279,
11110,InVista,"1,116",1.964,103+73,"34,492.04",EML-11130-03,External Metal Loss,D3.29,14.02,3.29,U1462.40,"1,462.40","1,574.07",0.266,0.273,22,32,,1.04,0.7,61,,,"1,430","1,412","1,439","1,420","1,999","1,972",33.84207249,-118.2945582,35.7,,81.9,External,0.061,0.025,0.086,0.187,0.212,"1,121",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.266,0.276,"34,492.04","10,372.52",5.111,5.111,5.105,0.279,
11110,InVista,"1,116",1.964,103+72,"34,492.11",EML-11130-04,External Metal Loss,D3.22,14.09,3.22,U1462.47,"1,462.47","1,574.00",0.267,0.273,21,30,,1.16,2.21,20,,,"1,427","1,407","1,434","1,411","1,992","1,960",33.84207249,-118.2945584,35.7,,83.1,External,0.056,0.025,0.081,0.192,0.217,"1,121",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.267,0.27,"34,492.11","10,372.44",5.113,5.113,5.107,0.279,
11120,InVista,"1,117",1.964,103+69,"34,495.33",GW11140,Weld,U17.30,17.3,24.51,U1465.69,"1,465.69","1,570.78",0.275,0.275,,,,,,,24.51,347,,,,,,,33.8420724,-118.294569,35.7,,97.6,,,,,,0.254,"1,121",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.275,0.277,"34,495.33","10,369.22",5.099,5.097,3.015,0.279,
11130,InVista,"1,118",1.959,103+45,"34,519.84",GW11150,Weld,D18.53,24.51,18.53,U1490.20,"1,490.20","1,546.27",0.272,0.272,,,,,,,18.53,265,,,,,,,33.84207174,-118.2946495,35.8,,98.7,,,,,,0.252,"1,121",0.95,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.272,0.274,"34,519.84","10,344.64",5.104,5.104,2.899,0.279,
11140,InVista,"1,119",1.956,103+26,"34,538.38",GW11160,Weld,D16.52,18.53,16.51,U1508.74,"1,508.73","1,527.74",0.277,0.277,,,,,,,16.51,105,,,,,,,33.84207124,-118.2947105,35.8,Small Laminations in Joint,99.2,,,,,,0.255,"1,121",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.277,0.279,"34,538.38","10,326.06",5.096,5.096,2.922,0.279,
11150,InVista,"1,120",1.953,103+10,"34,554.89",GW11170,Weld,U16.52,16.51,18.28,D1511.22,"1,525.25","1,511.22",0.283,0.283,,,,,,,18.28,125,,,,,,,33.8420708,-118.2947648,35.9,,99.2,,,,,,0.252,"1,121",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.283,0.286,"34,554.89","10,309.50",5.096,5.095,3.173,0.279,
11150,InVista,"1,120",1.951,103+03,"34,561.38",RMBS,Recoat Marker Band Start,U6.49,6.49,11.79,D1504.73,"1,531.74","1,504.73",,,,,,0.04,0.1,359,,,,,,,,,33.84207063,-118.2947862,35.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,561.38","10,303.00",5.102,5.102,5.102,0.279,
11150,InVista,"1,120",1.949,102+92,"34,572.16",SS,Sleeve Start,D1.01,17.27,1.01,D1493.95,"1,542.52","1,493.95",,,,,,,,,,,,,,,,,33.84207033,-118.2948216,35.9,Crosses 2 Girth Welds,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,572.16","10,292.19",,,,0.279,
11160,InVista,"1,121",1.949,102+91,"34,573.17",GW11180,Weld,U18.28,18.28,18.57,D1492.94,"1,543.53","1,492.94",0.275,0.275,,,,,,,18.57,156,,,,,,,33.8420703,-118.2948248,35.9,Small Laminations in Joint,94.9,,,,,,0.265,"1,121",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.275,0.281,"34,573.17","10,291.17",5.099,5.099,2.873,0.279,
11160,InVista,"1,121",1.948,102+84,"34,580.56",LAM-11180-01,Lamination,U7.39,7.39,11.18,D1485.55,"1,550.92","1,485.55",,,,,,49.13,2.01,210,,,,,,,,,33.84207011,-118.2948491,36,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,580.56","10,283.76",5.081,5.08,5.062,0.279,
11160,InVista,"1,121",1.947,102+79,"34,585.04",LAM-11180-02,Lamination,D6.71,11.86,6.71,D1481.08,"1,555.39","1,481.08",,,,,,80.41,1.91,216,,,,,,,,,33.84206998,-118.294864,36,Under Sleeve; Intermittent; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,585.04","10,279.28",5.079,5.078,5.051,0.279,
11160,InVista,"1,121",1.946,102+74,"34,590.45",LAM-11180-03,Lamination,D1.29,17.28,1.29,D1475.66,"1,560.81","1,475.66",,,,,,15.17,2.71,323,,,,,,,,,33.84206984,-118.2948818,36,Under Sleeve; Intermittent; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,590.45","10,273.85",5.09,5.073,3.327,0.279,
11170,InVista,"1,122",1.946,102+73,"34,591.74",GW11190,Weld,U18.57,18.57,25.02,D1474.37,"1,562.10","1,474.37",0.271,0.271,,,,,,,25.02,325,,,,,,,33.8420698,-118.2948859,36,,98.3,,,,,,0.245,"1,121",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.271,0.276,"34,591.74","10,272.55",5.102,5.101,3.439,0.279,
11170,InVista,"1,122",1.945,102+69,"34,595.63",SE,Sleeve End,U3.89,3.89,21.14,D1470.48,"1,565.99","1,470.48",,,,,,,,,,,,,,,,,33.84206969,-118.2948988,36,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,595.63","10,268.66",,,,0.279,
11170,InVista,"1,122",1.945,102+68,"34,596.29",RMBE,Recoat Marker Band End,U4.54,4.54,20.48,D1469.83,"1,566.65","1,469.82",,,,,,0.04,0.1,360,,,,,,,,,33.84206968,-118.294901,36,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,596.29","10,268.00",5.086,5.086,5.086,0.279,
11180,InVista,"1,123",1.941,102+47,"34,616.77",GW11200,Weld,U25.02,25.02,35.46,D1449.35,"1,587.13","1,449.35",0.246,0.246,,,,,,,35.46,,,,,,,,33.84206913,-118.2949683,36.1,,98.5,,,,,,0.192,"1,100",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.246,0.251,"34,616.77","10,247.47",5.133,5.133,5.003,0.279,
11180,InVista,"1,123",1.937,102+29,"34,634.81",IML-11200-01,Internal Metal Loss; Not Associated with Deposits,D17.42,18.05,17.42,D1431.30,"1,605.17","1,431.30",0.227,0.246,22,32,,1.05,1.21,17,,,"1,286","1,266","1,264","1,234","1,755","1,714",33.84206864,-118.2950277,36.2,Mill Related; Not Associated with Deposits;,69.6,Internal,0.054,0.025,0.079,0.167,0.192,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.227,0.256,"34,634.81","10,229.37",5.144,5.145,5.13,0.279,
11180,InVista,"1,123",1.937,102+27,"34,637.02",EML-11200-02,External Metal Loss,D15.21,20.25,15.21,D1429.09,"1,607.38","1,429.09",0.225,0.246,21,31,,1.24,1.21,53,,,"1,279","1,254","1,254","1,217","1,741","1,691",33.84206858,-118.2950347,36.2,Possible Wall Thickness Variation,85.2,External,0.051,0.025,0.076,0.17,0.195,"1,111",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.225,0.234,"34,637.02","10,227.16",5.143,5.143,5.136,0.279,
11180,InVista,"1,123",1.936,102+23,"34,640.77",Budlong Ave. (100'W),Road Centerline (approx),D11.46,24,11.46,D1425.34,"1,611.13","1,425.34",0.235,,,,,0.04,0.1,359,,,,,,,,,33.84206848,-118.2950472,36.2,"Budlong Ave. (100'W)
102+23.4
(Alignment Sheet 4A-582A)",100,,,,,,0.235,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,0.235,0.235,"34,640.77","10,223.40",,,,0.279,
11190,InVista,"1,124",1.934,102+12,"34,652.23",GW11210,Weld,U35.46,35.46,47.29,D1413.88,"1,622.59","1,413.88",0.273,0.273,,,,,,,47.29,307,,,,,,,33.84206817,-118.2950847,36.2,Small Laminations in Joint,99.2,,,,,,0.233,"1,121",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.273,0.275,"34,652.23","10,211.91",5.1,5.099,2.902,0.279,
11190,InVista,"1,124",1.934,102+12,"34,652.25",IML-11210-01,Internal Metal Loss; Not Associated with Deposits,U0.02,0.02,47.27,D1413.87,"1,622.61","1,413.86",0.247,0.273,15,24,,1.12,1.41,174,,,"1,440","1,422","1,436","1,415","1,995","1,965",33.84206817,-118.295085,36.2,Possible Grind; Adjacent Girth Weld; Not Associated with Deposits;,75.3,Internal,0.04,0.025,0.065,0.208,0.233,"1,121",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.247,0.257,"34,652.25","10,211.89",5.099,5.098,5.069,0.279,
11200,InVista,"1,125",1.925,101+64,"34,699.52",GW11220,Weld,D25.73,47.29,25.73,D1366.59,"1,669.88","1,366.59",0.273,0.273,,,,,,,25.73,304,,,,,,,33.8420669,-118.2952403,36.4,,99.1,,,,,,0.255,"1,121",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.273,0.275,"34,699.52","10,164.50",5.106,5.105,3.399,0.279,
11210,InVista,"1,126",1.92,101+39,"34,725.25",GW11230,Weld,D19.08,25.73,19.08,D1340.87,"1,695.60","1,340.87",0.282,0.282,,,,,,,19.08,40,,,,,,,33.84206568,-118.2953249,36,,99.3,,,,,,0.264,"1,121",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.282,0.283,"34,725.25","10,138.70",5.099,5.098,4.152,0.279,
11220,InVista,"1,127",1.917,101+20,"34,744.32",GW11240,Weld,U19.08,19.08,49.46,D1321.79,"1,714.68","1,321.79",0.273,0.273,,,,,,,49.46,,,,,,,,33.84206461,-118.2953875,35.6,Dent (BRC) in Joint; Small Laminations in Joint,98.9,,,,,,0.259,"1,121",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.273,0.274,"34,744.32","10,119.58",5.1,5.098,2.878,0.279,
11220,InVista,"1,127",1.914,101+06,"34,757.91",LAM-11240-01,Lamination,U13.59,13.59,35.87,D1308.20,"1,728.27","1,308.20",,,,,,85.17,1.31,138,,,,,,,,,33.84206386,-118.2954321,35.3,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,757.91","10,105.95",5.093,5.093,5.061,0.279,
11220,InVista,"1,127",1.907,100+71,"34,792.67",ANMF-11240-02,Manufacturing Anomaly,D1.12,48.35,1.12,D1273.45,"1,763.03","1,273.44",,,,,,13.06,5.23,291,,,,,,,,,33.84206192,-118.2955463,34.6,Possible Lamination; Adjacent Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,792.67","10,071.10",5.104,5.098,4.969,0.279,
11230,InVista,"1,128",1.907,100+70,"34,793.79",GW11250,Weld,D18.94,49.46,18.94,D1272.33,"1,764.14","1,272.33",0.275,0.275,,,,,,,18.94,12,,,,,,,33.84206185,-118.2955501,34.5,,99.5,,,,,,0.262,"1,121",0.975,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.275,0.276,"34,793.79","10,069.98",5.106,5.105,3.332,0.279,
11240,InVista,"1,129",1.904,100+51,"34,812.72",GW11260,Weld,U18.94,18.94,19.82,D1253.39,"1,783.08","1,253.39",0.282,0.282,,,,,,,19.82,159,,,,,,,33.84206079,-118.2956122,34.1,,99.2,,,,,,0.264,"1,121",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.282,0.283,"34,812.72","10,051.00",5.098,5.097,2.854,0.279,
11250,InVista,"1,130",1.9,100+31,"34,832.54",GW11270,Weld,U19.82,19.82,34.12,D1233.57,"1,802.90","1,233.57",0.281,0.281,,,,,,,34.12,147,,,,,,,33.84205967,-118.2956774,33.7,,98.4,,,,,,0.246,"1,121",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.281,0.286,"34,832.54","10,031.12",5.091,5.086,2.83,0.279,
11250,InVista,"1,130",1.899,100+25,"34,839.01",DNT-11270-01,Dent,U6.47,6.47,27.66,D1227.10,"1,809.37","1,227.10",,,,,1.54,5,5,341,,,,,,,,,33.84205895,-118.2956987,33.5,,43.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,,,"34,839.01","10,024.64",5.037,5.031,4.93,0.279,
11250,InVista,"1,130",1.898,100+23,"34,840.65",ANMF-11270-02,Manufacturing Anomaly,U8.11,8.11,26.02,D1225.46,"1,811.01","1,225.46",,,,,,17.81,33.77,250,,,,,,,,,33.84205875,-118.2957041,33.5,Wall Thickness Variation,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,840.65","10,023.00",5.053,5.05,2.83,0.279,
11260,InVista,"1,131",1.893,99+97,"34,866.66",GW11280,Weld,U34.12,34.12,50.08,D1199.45,"1,837.02","1,199.45",0.28,0.28,,,,,,,50.08,158,,,,,,,33.84205582,-118.2957896,32.8,Small Laminations in Joint,98.9,,,,,,0.267,"1,121",0.96,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.28,0.281,"34,866.66","9,996.91",5.097,5.096,2.872,0.279,
11260,InVista,"1,131",1.89,99+78,"34,885.07",LAM-11280-01,Lamination,U18.41,18.41,31.67,D1181.04,"1,855.43","1,181.04",,,,,,71.71,1.51,8,,,,,,,,,33.84205373,-118.2958501,32.4,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,885.07","9,978.46",5.108,5.108,5.097,0.279,
11270,InVista,"1,132",1.884,99+47,"34,916.74",GW11290,Weld,D45.98,50.08,45.98,D1149.37,"1,887.10","1,149.37",0.268,0.268,,,,,,,45.98,176,,,,,,,33.84205016,-118.2959539,31.6,,99.8,,,,,,0.191,"1,121",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.268,0.269,"34,916.74","9,946.70",5.108,5.108,2.875,0.279,
11270,InVista,"1,132",1.88,99+25,"34,938.81",EML-11290-01,External Metal Loss,U22.07,22.07,23.91,D1127.30,"1,909.17","1,127.30",0.25,0.268,29,38,,4.12,1.91,28,,,"1,225","1,144","1,281","1,192","1,780","1,655",33.84204834,-118.2960265,30.9,,93.8,External,0.077,0.025,0.102,0.166,0.191,"1,121",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.25,0.26,"34,938.81","9,924.57",5.121,5.119,5.108,0.279,
11280,InVista,"1,133",1.875,99+01,"34,962.72",GW11300,Weld,D18.33,45.98,18.33,D1103.39,"1,933.08","1,103.39",0.275,0.275,,,,,,,18.33,141,,,,,,,33.842047,-118.296105,30.2,Small Laminations in Joint,99.1,,,,,,0.191,"1,121",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.275,0.277,"34,962.72","9,900.60",5.105,5.099,2.874,0.279,
11280,InVista,"1,133",1.875,98+99,"34,964.71",LAM-11300-01,Lamination,U1.99,1.99,16.34,D1101.40,"1,935.07","1,101.40",,,,,,7.89,1.31,40,,,,,,,,,33.84204689,-118.2961115,30.1,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,964.71","9,898.60",5.103,5.103,5.096,0.279,
11280,InVista,"1,133",1.874,98+97,"34,966.58",EML-11300-02,External Metal Loss,U3.86,3.86,14.47,D1099.53,"1,936.94","1,099.53",0.272,0.275,31,40,,2.1,1.51,43,,,"1,342","1,290","1,384","1,330","1,922","1,847",33.84204678,-118.2961177,30,,74.1,External,0.084,0.025,0.109,0.166,0.191,"1,121",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.272,0.261,"34,966.58","9,896.74",5.108,5.108,5.102,0.279,
11290,InVista,"1,134",1.872,98+82,"34,981.05",GW11310,Weld,U18.33,18.33,19.2,D1085.06,"1,951.41","1,085.06",0.286,0.286,,,,,,,19.2,26,,,,,,,33.84204598,-118.2961653,29.6,Small Lamination in Joint,99,,,,,,0.274,"1,121",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.286,0.286,"34,981.05","9,882.23",5.097,5.096,2.863,0.279,
11290,InVista,"1,134",1.868,98+63,"34,999.83",Raymond Ave. (60'W),Road Centerline (approx),D0.43,18.78,0.43,D1066.28,"1,970.19","1,066.28",0.283,,,,,0.04,0.1,360,,,,,,,,,33.84204493,-118.2962268,29,"Raymond Ave. (60'W)
98+63.4
(Alignment Sheet 4A-582A)",100,,,,,,0.283,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.75,0.283,0.283,"34,999.83","9,863.40",,,,0.279,
11300,InVista,"1,135",1.868,98+63,"35,000.25",GW11320,Weld,D18.45,19.2,18.45,D1065.86,"1,970.61","1,065.86",0.282,0.282,,,,,,,18.45,119,,,,,,,33.84204491,-118.2962284,29,,99.5,,,,,,0.265,"1,121",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.282,0.285,"35,000.25","9,862.97",5.097,5.097,2.877,0.279,
11310,InVista,"1,136",1.864,98+44,"35,018.70",GW11330,Weld,U18.45,18.45,19.77,D1047.41,"1,989.06","1,047.41",0.284,0.284,,,,,,,19.77,76,,,,,,,33.8420441,-118.296289,28.5,Dent (BRC) in Joint,99.1,,,,,,0.259,"1,121",0.95,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.284,0.286,"35,018.70","9,844.48",5.096,5.091,2.877,0.279,
11320,InVista,"1,137",1.861,98+25,"35,038.48",GW11340,Weld,U19.77,19.77,20.05,D1027.64,"2,008.84","1,027.64",0.271,0.271,,,,,,,20.05,300,,,,,,,33.84204326,-118.2963538,28.1,,99.3,,,,,,0.252,"1,121",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.271,0.273,"35,038.48","9,824.65",5.11,5.11,2.997,0.279,
11320,InVista,"1,137",1.86,98+22,"35,041.20",LAM-11340-01,Lamination,U2.73,2.73,17.32,D1024.91,"2,011.56","1,024.91",,,,,,12.59,0.8,83,,,,,,,,,33.84204313,-118.296363,28.1,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,041.20","9,821.91",5.105,5.105,5.101,0.279,
11330,InVista,"1,138",1.857,98+05,"35,058.52",GW11350,Weld,D18.78,20.05,18.77,D1007.59,"2,028.88","1,007.59",0.272,0.272,,,,,,,18.77,22,,,,,,,33.8420424,-118.2964197,27.7,,98.3,,,,,,0.252,"1,121",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.272,0.273,"35,058.52","9,804.55",5.103,5.1,3.148,0.279,
11340,InVista,"1,139",1.853,97+86,"35,077.30",GW11360,Weld,U18.78,18.77,38.17,D988.81,"2,047.66",988.81,0.273,0.273,,,,,,,38.17,228,,,,,,,33.8420416,-118.2964815,27.3,,99,,,,,,0.245,"1,121",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.75,0.273,0.275,"35,077.30","9,785.73",5.102,5.1,2.865,0.279,
