Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in)
12400,InVista,"1,248",1.188,62+71,"38,592.13",EML-12420-01,External Metal Loss,D2.27,19.52,2.27,U424.92,424.92,"2,374.21",0.272,0.276,16,25,,7.85,5.4,144,,,"1,647","1,531","1,677","1,542","2,329","2,141",33.84195487,-118.308072,48,Adjacent Long Seam,89.8,External,0.045,0.025,0.07,0.206,0.231,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.276,"38,592.13","6,271.05",4.033,4.036,4.012,0.277,
12410,InVista,"1,249",1.187,62+69,"38,594.41",GW12430,Weld,D21.20,21.79,21.19,U427.19,427.19,"2,371.94",0.278,0.278,,,,,,,21.19,302,,,,,,,33.84195481,-118.3080795,48,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.224,"1,387",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.28,"38,594.41","6,268.74",4.04,4.038,3.148,0.277,
12410,InVista,"1,249",1.185,62+56,"38,607.13",EML-12430-01,External Metal Loss,D8.47,12.73,8.47,U439.91,439.91,"2,359.21",0.265,0.278,19,28,,0.85,0.48,164,,,"1,827","1,809","1,834","1,815","2,547","2,520",33.84195447,-118.3081219,48,,88.5,External,0.054,0.025,0.079,0.199,0.224,"1,387",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.268,"38,607.13","6,255.77",4.043,4.042,4.041,0.277,
12420,InVista,"1,250",1.183,62+47,"38,615.60",GW12440,Weld,D19.74,21.19,19.74,U448.38,448.38,"2,350.74",0.278,0.278,,,,,,,19.74,117,,,,,,,33.84195426,-118.30815,48.1,,98.8,,,,,,0.192,"1,387",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"38,615.60","6,247.14",4.038,4.037,3.276,0.277,
12420,InVista,"1,250",1.182,62+41,"38,621.19",EML-12440-01,External Metal Loss,U5.59,5.59,14.14,U453.98,453.98,"2,345.15",0.257,0.278,17,26,,0.26,0.24,245,,,"1,854","1,852","1,855","1,853","2,576","2,573",33.8419541,-118.3081687,48.1,,66.7,External,0.046,0.025,0.071,0.207,0.232,"1,387",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.26,"38,621.19","6,241.44",4.041,4.042,4.04,0.277,
12420,InVista,"1,250",1.18,62+31,"38,631.27",EML-12440-02,External Metal Loss,D4.07,15.66,4.07,U464.05,464.05,"2,335.08",0.265,0.278,31,40,,1.84,2.42,73,,,"1,693","1,630","1,748","1,683","2,428","2,337",33.84195384,-118.3082022,48.1,Adjacent Long Seam,88.6,External,0.086,0.025,0.111,0.167,0.192,"1,387",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.26,"38,631.27","6,231.18",4.041,4.041,4.034,0.277,
12430,InVista,"1,251",1.179,62+27,"38,635.34",GW12450,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U19.74,19.74,21.76,U468.12,468.12,"2,331.00",0.321,0.321,,,,,,,21.76,55,,,,,,,33.84195373,-118.3082157,48.1,,98.9,,,,,,0.291,"1,613",0.94,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.323,"38,635.34","6,227.03",3.997,3.996,3.193,0.322,
12440,InVista,"1,252",1.175,62+05,"38,657.10",GW12460,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,D20.47,21.76,20.47,U489.88,489.88,"2,309.24",0.281,0.281,,,,,,,20.47,357,,,,,,,33.84195316,-118.3082881,48.1,,99.7,,,,,,0.249,"1,387",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.281,"38,657.10","6,204.85",4.034,4.034,3.169,0.277,
12450,InVista,"1,253",1.171,61+84,"38,677.57",GW12470,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U20.47,20.47,21.63,U510.35,510.35,"2,288.77",0.32,0.32,,,,,,,21.63,15,"2,135",,"2,134",,"2,964",,33.84195263,-118.3083562,48.2,Small Laminations in Joint,97,,,,,,0.186,"1,613",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.32,0.324,"38,677.57","6,184.00",3.987,3.987,2.934,0.322,
12440,InVista,"1,253",1.171,61+84,"38,677.57",IML-12470-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0,21.63,U510.35,510.35,"2,288.77",0.21,0.32,42,49.6875,,0.13,0.4,250,,,,"2,134",,"2,133",,"2,963",33.84195263,-118.3083562,48.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,70,Internal,0.133999988,0.025,0.158999994,0.161,0.186,"1,613",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.21,0.228,"38,677.57","6,184.00",4.102,4.085,3.996,0.322,
12460,InVista,"1,254",1.167,61+62,"38,699.20",GW12480,Weld,U21.63,21.63,21.68,U531.98,531.98,"2,267.14",0.317,0.317,,,,,,,21.68,77,,,,,,,33.84195206,-118.3084283,48.2,Metal Loss (<15.0%) in Joint,98.7,,,,,,0.275,"1,613",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.319,"38,699.20","6,161.96",4.001,4.003,2.857,0.322,
12470,InVista,"1,255",1.163,61+40,"38,720.88",GW12490,Weld,D20.50,21.68,20.5,U553.66,553.66,"2,245.46",0.316,0.316,,,,,,,20.5,315,,,,,,,33.84195149,-118.3085004,48.2,,99.2,,,,,,0.296,"1,613",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.317,"38,720.88","6,139.87",4.005,4.004,2.962,0.322,
12470,InVista,"1,255",1.162,61+34,"38,727.05",ANMF-12490-01,Manufacturing Anomaly,U6.17,6.16,14.33,U559.83,559.83,"2,239.29",,,,,,3.3,3.63,27,,,,,,,,,33.84195133,-118.308521,48.2,Possible Lamination; Oblique (Planar anomaly shape not in typical longitudinal orientation but changing circumferentially),,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,727.05","6,133.59",4.008,4.007,3.989,0.322,
12480,InVista,"1,256",1.159,61+19,"38,741.38",GW12500,Weld,U20.50,20.5,21.26,U574.16,574.16,"2,224.96",0.322,0.322,,,,,,,21.26,137,,,,,,,33.84195096,-118.3085685,48.2,,98.7,,,,,,0.209,"1,613",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.324,"38,741.38","6,118.98",3.999,3.999,3.905,0.322,
12480,InVista,"1,256",1.155,60+97,"38,762.62",IML-12500-01,Internal Metal Loss; Not Associated with Deposits,D0.02,21.24,0.02,U595.40,595.4,"2,203.73",0.306,0.322,35,43,,0.19,0.48,179,,,"2,147","2,145","2,146","2,145","2,981","2,979",33.84195039,-118.3086393,48.3,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR;Not Associated with Deposits;,77.8,Internal,0.113,0.025,0.138,0.184,0.209,"1,613",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.306,0.296,"38,762.62","6,097.35",4.034,4.016,3.946,0.322,
12490,InVista,"1,257",1.155,60+97,"38,762.64",GW12510,Weld,U21.26,21.26,21.41,U595.42,595.42,"2,203.70",0.316,0.316,,,,,,,21.41,261,,,,,,,33.84195039,-118.3086393,48.3,,99.6,,,,,,0.293,"1,613",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.318,"38,762.64","6,097.32",4.004,4.003,3.761,0.322,
12500,InVista,"1,258",1.151,60+76,"38,784.05",GW12520,Weld,U21.41,21.41,21.83,U616.83,616.83,"2,182.29",0.316,0.316,,,,,,,21.83,333,,,,,,,33.84194978,-118.3087107,48.4,,99.5,,,,,,0.292,"1,613",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.317,"38,784.05","6,075.51",4.006,4.006,3.12,0.322,
12510,InVista,"1,259",1.146,60+53,"38,805.88",GW12530,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U21.83,21.83,22.08,U638.66,638.66,"2,160.46",0.279,0.279,,,,,,,22.08,95,,,,,,,33.84194917,-118.3087833,48.5,Metal Loss (<15.0%) in Joint,97.6,,,,,,0.189,"1,242",0.805,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.279,"38,805.88","6,053.27",4.041,4.04,3.112,0.277,
12510,InVista,"1,259",1.145,60+45,"38,813.50",EML-12530-01,External Metal Loss,U7.62,7.62,14.46,U646.28,646.28,"2,152.84",0.274,0.279,19,28,,3.23,1.29,357,,,"1,706","1,622","1,776","1,683","2,467","2,338",33.84194895,-118.3088087,48.5,,93.8,External,0.053,0.025,0.078,0.201,0.226,"1,385",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.277,"38,813.50","6,045.50",4.041,4.041,4.038,0.277,
12510,InVista,"1,259",1.145,60+44,"38,814.57",EML-12530-02,External Metal Loss,U8.69,8.69,13.39,U647.35,647.35,"2,151.77",0.279,0.279,21,30,,2.26,3.47,210,,,"1,735","1,669","1,764","1,689","2,450","2,346",33.84194892,-118.3088122,48.6,,87.5,External,0.058,0.025,0.083,0.196,0.221,"1,372",0.89,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.28,"38,814.57","6,044.41",4.034,4.035,4.028,0.277,
12510,InVista,"1,259",1.145,60+44,"38,815.14",EML-12530-03,External Metal Loss,U9.26,9.26,12.82,U647.92,647.92,"2,151.20",0.268,0.279,17,26,,11.3,3.47,224,,,"1,644","1,521","1,696","1,554","2,356","2,158",33.84194891,-118.3088141,48.6,,96.8,External,0.047,0.025,0.072,0.207,0.232,"1,361",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.274,"38,815.14","6,043.83",4.037,4.036,4.028,0.277,
12510,InVista,"1,259",1.144,60+42,"38,816.51",EML-12530-04,External Metal Loss,U10.63,10.63,11.45,U649.29,649.29,"2,149.83",0.264,0.279,18,27,,0.94,1.05,189,,,"1,831","1,810","1,843","1,822","2,560","2,530",33.84194887,-118.3088187,48.6,,94,External,0.05,0.025,0.075,0.204,0.229,"1,357",0.88,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.276,"38,816.51","6,042.43",4.04,4.04,4.034,0.277,
12510,InVista,"1,259",1.144,60+42,"38,816.95",EML-12530-05,External Metal Loss,D11.01,11.07,11.01,U649.73,649.73,"2,149.39",0.27,0.279,16,25,,15.2,9.92,144,,,"1,643","1,517","1,680","1,532","2,334","2,128",33.84194886,-118.3088201,48.6,Intermittent; Adjacent Long Seam,97.3,External,0.045,0.025,0.07,0.209,0.234,"1,308",0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.274,"38,816.95","6,041.98",4.04,4.04,4.028,0.277,
12510,InVista,"1,259",1.144,60+41,"38,818.34",EML-12530-06,External Metal Loss,D9.62,12.46,9.62,U651.12,651.12,"2,148.00",0.265,0.279,32,41,,12.14,5.81,56,,,"1,427","1,297","1,565","1,417","2,174","1,968",33.84194882,-118.3088247,48.6,Crosses Long Seam,91.6,External,0.09,0.025,0.115,0.164,0.189,"1,242",0.805,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"38,818.34","6,040.57",4.037,4.034,4.011,0.277,
12510,InVista,"1,259",1.144,60+39,"38,819.52",EML-12530-07,External Metal Loss,D8.44,13.64,8.44,U652.30,652.3,"2,146.83",0.264,0.279,32,41,,1.22,1.77,198,,,"1,763","1,724","1,793","1,752","2,490","2,433",33.84194878,-118.3088287,48.6,,77.5,External,0.09,0.025,0.115,0.164,0.189,"1,314",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.262,"38,819.52","6,039.37",4.039,4.04,4.037,0.277,
12510,InVista,"1,259",1.144,60+39,"38,819.57",EML-12530-08,External Metal Loss,D8.39,13.69,8.39,U652.35,652.35,"2,146.78",0.275,0.279,17,26,,2.16,1.94,231,,,"1,767","1,707","1,796","1,729","2,494","2,401",33.84194878,-118.3088287,48.6,Intermittent,93.1,External,0.047,0.025,0.072,0.207,0.232,"1,321",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.278,"38,819.57","6,039.32",4.037,4.037,4.034,0.277,
12510,InVista,"1,259",1.144,60+39,"38,819.64",EML-12530-09,External Metal Loss,D8.31,13.77,8.31,U652.43,652.42,"2,146.70",0.272,0.279,19,28,,1.14,0.89,302,,,"1,816","1,787","1,826","1,795","2,536","2,493",33.84194878,-118.308829,48.6,,86.6,External,0.053,0.025,0.078,0.201,0.226,"1,329",0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.269,"38,819.64","6,039.24",4.054,4.054,4.052,0.277,
12510,InVista,"1,259",1.144,60+38,"38,820.79",EML-12530-10,External Metal Loss,D7.17,14.91,7.17,U653.57,653.57,"2,145.55",0.274,0.279,16,25,,13,3.87,217,,,"1,653","1,530","1,707","1,562","2,371","2,170",33.84194875,-118.3088328,48.6,Intermittent,95.3,External,0.044,0.025,0.069,0.21,0.235,"1,354",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.274,"38,820.79","6,038.08",4.038,4.038,4.032,0.277,
12510,InVista,"1,259",1.143,60+35,"38,823.32",EML-12530-11,External Metal Loss,D4.64,17.44,4.64,U656.10,656.1,"2,143.02",0.275,0.279,19,28,,0.95,1.37,183,,,"1,829","1,808","1,835","1,812","2,549","2,516",33.84194868,-118.3088414,48.6,,89.9,External,0.052,0.025,0.077,0.202,0.227,"1,338",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"38,823.32","6,035.50",4.046,4.046,4.041,0.277,
12510,InVista,"1,259",1.143,60+34,"38,824.46",EML-12530-12,External Metal Loss,D3.50,18.58,3.5,U657.24,657.24,"2,141.88",0.275,0.279,18,27,,9.78,5.16,145,,,"1,630","1,509","1,670","1,529","2,319","2,124",33.84194864,-118.3088452,48.6,,91.8,External,0.051,0.025,0.076,0.203,0.228,"1,365",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"38,824.46","6,034.33",4.045,4.044,4.034,0.277,
12510,InVista,"1,259",1.143,60+33,"38,825.56",EML-12530-13,External Metal Loss,D2.40,19.68,2.4,U658.34,658.34,"2,140.78",0.27,0.279,22,31,,4.64,2.9,147,,,"1,634","1,530","1,723","1,607","2,393","2,233",33.84194862,-118.3088487,48.6,Intermittent,91.4,External,0.062,0.025,0.087,0.192,0.217,"1,319",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.272,"38,825.56","6,033.21",4.047,4.047,4.041,0.277,
12510,InVista,"1,259",1.142,60+31,"38,827.33",EML-12530-14,External Metal Loss,D0.63,21.45,0.63,U660.11,660.11,"2,139.01",0.274,0.279,20,29,,2.49,3.06,304,,,"1,731","1,660","1,771","1,692","2,459","2,350",33.84194856,-118.3088546,48.6,,90.9,External,0.055,0.025,0.08,0.199,0.224,"1,310",0.85,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.274,"38,827.33","6,031.41",4.047,4.047,4.034,0.277,
12510,InVista,"1,259",1.142,60+31,"38,827.35",EML-12530-15,External Metal Loss,D0.61,21.47,0.61,U660.13,660.13,"2,138.99",0.267,0.279,20,29,,7.15,6.77,36,,,"1,618","1,503","1,665","1,531","2,313","2,127",33.84194856,-118.3088546,48.6,Adjacent Girth Weld; Crosses Long Seam,89.3,External,0.057,0.025,0.082,0.197,0.222,"1,306",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.268,"38,827.35","6,031.39",4.04,4.037,4.005,0.277,
12520,InVista,"1,260",1.142,60+31,"38,827.96",GW12540,Weld,U22.08,22.08,22.1,U660.74,660.74,"2,138.38",0.278,0.278,,,,,,,22.1,232,,,,,,,33.84194855,-118.3088568,48.6,Metal Loss (<15.0%) in Joint,93.7,,,,,,0.188,"1,131",0.734,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.277,"38,827.96","6,030.77",4.037,4.039,3.668,0.277,
12520,InVista,"1,260",1.142,60+30,"38,828.96",EML-12540-01,External Metal Loss,U1.00,1,21.1,U661.74,661.74,"2,137.39",0.273,0.278,18,27,,3.64,3.71,41,,,"1,697","1,607","1,747","1,646","2,426","2,286",33.84194852,-118.30886,48.6,Intermittent,92.8,External,0.05,0.025,0.075,0.203,0.228,"1,299",0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,828.96","6,029.75",4.034,4.036,4.027,0.277,
12520,InVista,"1,260",1.142,60+29,"38,829.21",EML-12540-02,External Metal Loss,U1.25,1.25,20.85,U661.99,661.99,"2,137.13",0.257,0.278,21,29,,6.08,4.11,92,,,"1,623","1,512","1,649","1,519","2,290","2,110",33.84194851,-118.3088609,48.6,,94.5,External,0.057,0.025,0.082,0.196,0.221,"1,281",0.831,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.266,"38,829.21","6,029.49",4.034,4.036,4.025,0.277,
12520,InVista,"1,260",1.142,60+29,"38,829.77",EML-12540-03,External Metal Loss,U1.81,1.81,20.29,U662.55,662.55,"2,136.58",0.277,0.278,29,38,,20.24,8.95,107,,,"1,437","1,303","1,524","1,368","2,117","1,900",33.84194849,-118.3088627,48.6,Intermittent; Adjacent Long Seam,94.2,External,0.081,0.025,0.106,0.172,0.197,"1,235",0.801,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.28,"38,829.77","6,028.93",4.037,4.036,4.021,0.277,
12520,InVista,"1,260",1.141,60+27,"38,832.09",EML-12540-04,External Metal Loss,U4.14,4.14,17.96,U664.87,664.87,"2,134.25",0.27,0.278,17,26,,7.11,3.71,112,,,"1,661","1,548","1,694","1,562","2,353","2,170",33.84194843,-118.3088706,48.6,,95.5,External,0.046,0.025,0.071,0.207,0.232,"1,238",0.803,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.276,"38,832.09","6,026.55",4.034,4.034,4.026,0.277,
12520,InVista,"1,260",1.141,60+26,"38,832.80",EML-12540-05,External Metal Loss,U4.85,4.85,17.25,U665.59,665.59,"2,133.54",0.27,0.278,32,41,,36.18,15.4,8,,,"1,364","1,224","1,437","1,274","1,996","1,769",33.84194841,-118.3088727,48.7,Intermittent,94,External,0.09,0.025,0.115,0.163,0.188,"1,131",0.734,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.266,"38,832.80","6,025.83",4.034,4.037,4.021,0.277,
12520,InVista,"1,260",1.141,60+26,"38,832.88",EML-12540-06,External Metal Loss,U4.92,4.92,17.18,U665.66,665.66,"2,133.46",0.275,0.278,16,25,,1.35,1.45,205,,,"1,805","1,771","1,822","1,784","2,530","2,477",33.84194841,-118.308873,48.7,Adjacent Long Seam,91.1,External,0.045,0.025,0.07,0.208,0.233,"1,238",0.803,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"38,832.88","6,025.76",4.041,4.041,4.037,0.277,
12520,InVista,"1,260",1.141,60+25,"38,833.16",EML-12540-07,External Metal Loss,U5.21,5.21,16.89,U665.95,665.95,"2,133.18",0.273,0.278,20,29,,5.35,3.39,208,,,"1,638","1,531","1,705","1,583","2,368","2,198",33.8419484,-118.3088741,48.7,Intermittent; Crosses Long Seam,85,External,0.056,0.025,0.081,0.197,0.222,"1,218",0.79,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.278,"38,833.16","6,025.46",4.041,4.044,4.034,0.277,
12520,InVista,"1,260",1.141,60+25,"38,833.78",EML-12540-08,External Metal Loss,U5.82,5.82,16.28,U666.56,666.56,"2,132.56",0.276,0.278,18,27,,4.14,1.85,206,,,"1,681","1,585","1,741","1,633","2,418","2,268",33.84194838,-118.308876,48.7,Intermittent; Adjacent Long Seam,87.3,External,0.051,0.025,0.076,0.202,0.227,"1,164",0.755,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.281,"38,833.78","6,024.84",4.039,4.039,4.034,0.277,
12520,InVista,"1,260",1.141,60+23,"38,835.89",EML-12540-09,External Metal Loss,U7.93,7.93,14.17,U668.67,668.67,"2,130.46",0.275,0.278,31,40,,59.29,15.97,56,,,"1,376","1,235","1,472","1,307","2,045","1,815",33.84194832,-118.308883,48.7,Intermittent; Crosses Long Seam,92.5,External,0.086,0.025,0.111,0.167,0.192,"1,164",0.755,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"38,835.89","6,022.69",4.037,4.038,4.021,0.277,
12520,InVista,"1,260",1.14,60+18,"38,840.14",EML-12540-10,External Metal Loss,D9.91,12.19,9.91,U672.93,672.93,"2,126.20",0.265,0.278,17,26,,0.67,0.73,36,,,"1,840","1,829","1,841","1,828","2,557","2,539",33.8419482,-118.3088973,48.7,,70,External,0.048,0.025,0.073,0.205,0.23,"1,250",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.268,"38,840.14","6,018.35",4.028,4.029,4.026,0.277,
12520,InVista,"1,260",1.14,60+17,"38,841.71",EML-12540-11,External Metal Loss,D8.34,13.76,8.34,U674.50,674.5,"2,124.63",0.275,0.278,31,40,,25.48,15.16,22,,,"1,405","1,268","1,514","1,355","2,103","1,882",33.84194816,-118.3089025,48.7,Intermittent; Adjacent Long Seam,95.1,External,0.085,0.025,0.11,0.168,0.193,"1,207",0.783,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.27,"38,841.71","6,016.75",4.037,4.037,4.024,0.277,
12520,InVista,"1,260",1.139,60+15,"38,843.46",EML-12540-12,External Metal Loss,D6.59,15.51,6.59,U676.25,676.25,"2,122.88",0.267,0.278,17,26,,5.42,3.71,39,,,"1,674","1,569","1,706","1,583","2,369","2,199",33.84194811,-118.3089084,48.7,,94.6,External,0.047,0.025,0.072,0.206,0.231,"1,259",0.817,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.269,"38,843.46","6,014.97",4.032,4.034,4.025,0.277,
12520,InVista,"1,260",1.139,60+14,"38,844.05",EML-12540-13,External Metal Loss,D6.00,16.1,6,U676.84,676.84,"2,122.29",0.252,0.278,20,29,,4.84,2.66,28,,,"1,651","1,548","1,692","1,573","2,349","2,184",33.8419481,-118.3089103,48.7,,96.2,External,0.055,0.025,0.08,0.198,0.223,"1,281",0.831,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.264,"38,844.05","6,014.37",4.031,4.031,4.026,0.277,
12520,InVista,"1,260",1.139,60+14,"38,844.23",EML-12540-14,External Metal Loss,D5.83,16.27,5.83,U677.01,677.01,"2,122.11",0.271,0.278,22,31,,0.6,0.89,235,,,"1,838","1,828","1,841","1,830","2,558","2,542",33.84194809,-118.3089108,48.7,On Long Seam,69.7,External,0.061,0.025,0.086,0.192,0.217,"1,284",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.276,"38,844.23","6,014.19",4.044,4.046,4.034,0.277,
12520,InVista,"1,260",1.139,60+14,"38,844.75",EML-12540-15,External Metal Loss,D5.30,16.8,5.3,U677.54,677.54,"2,121.59",0.274,0.278,21,29,,15.54,6.94,102,,,"1,575","1,447","1,629","1,479","2,262","2,054",33.84194807,-118.3089127,48.7,,93.3,External,0.057,0.025,0.082,0.196,0.221,"1,304",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.273,"38,844.75","6,013.65",4.034,4.035,4.021,0.277,
12520,InVista,"1,260",1.139,60+13,"38,845.82",EML-12540-16,External Metal Loss,D4.24,17.86,4.24,U678.60,678.6,"2,120.52",0.277,0.278,18,27,,7.38,4.52,27,,,"1,641","1,526","1,709","1,577","2,374","2,190",33.84194804,-118.3089162,48.7,Intermittent,96.3,External,0.05,0.025,0.075,0.203,0.228,"1,320",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.273,"38,845.82","6,012.57",4.034,4.036,4.026,0.277,
12520,InVista,"1,260",1.139,60+13,"38,845.85",EML-12540-17,External Metal Loss,D4.21,17.89,4.21,U678.63,678.63,"2,120.49",0.274,0.278,17,26,,0.46,0.4,249,,,"1,848","1,843","1,850","1,843","2,569","2,560",33.84194804,-118.3089162,48.7,Adjacent Long Seam,85.7,External,0.048,0.025,0.073,0.205,0.23,"1,329",0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.264,"38,845.85","6,012.54",4.033,4.033,4.033,0.277,
12520,InVista,"1,260",1.139,60+12,"38,846.51",EML-12540-18,External Metal Loss,D3.55,18.55,3.55,U679.29,679.29,"2,119.83",0.265,0.278,17,26,,3.71,3.47,144,,,"1,706","1,616","1,730","1,626","2,403","2,259",33.84194802,-118.3089184,48.7,,95.3,External,0.047,0.025,0.072,0.206,0.231,"1,322",0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.273,"38,846.51","6,011.87",4.034,4.036,4.028,0.277,
12520,InVista,"1,260",1.138,60+11,"38,847.51",EML-12540-19,External Metal Loss,D2.55,19.55,2.55,U680.29,680.29,"2,118.83",0.269,0.278,23,32,,5.74,3.31,223,,,"1,602","1,491","1,688","1,563","2,345","2,171",33.84194799,-118.3089219,48.7,Crosses Long Seam,83.7,External,0.063,0.025,0.088,0.19,0.215,"1,332",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.275,"38,847.51","6,010.85",4.039,4.041,4.027,0.277,
12520,InVista,"1,260",1.138,60+08,"38,850.04",IML-12540-20,Internal Metal Loss; Not Associated with Deposits,D0.01,22.09,0.01,U682.83,682.83,"2,116.30",0.222,0.278,32,41,,0.25,0.4,249,,,"1,851","1,848","1,852","1,849","2,572","2,569",33.84194792,-118.3089303,48.7,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR;Not Associated with Deposits;,80,Internal,0.09,0.025,0.115,0.163,0.188,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.222,0.243,"38,850.04","6,008.26",4.098,4.07,4.014,0.277,
12530,InVista,"1,261",1.138,60+08,"38,850.06",GW12550,Weld,U22.10,22.1,22.39,U682.84,682.84,"2,116.28",0.277,0.277,,,,,,,22.39,185,,,,,,,33.84194792,-118.3089303,48.7,Metal Loss (<15.0%) in Joint,96.7,,,,,,0.195,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.277,"38,850.06","6,008.25",4.041,4.042,3.531,0.277,
12530,InVista,"1,261",1.138,60+08,"38,850.45",EML-12550-01,External Metal Loss,U0.39,0.39,22,U683.23,683.23,"2,115.90",0.264,0.277,21,30,,2.37,1.77,230,,,"1,713","1,643","1,739","1,660","2,415","2,305",33.84194792,-118.3089316,48.7,,85.5,External,0.059,0.025,0.084,0.193,0.218,"1,369",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.274,"38,850.45","6,007.86",4.045,4.044,4.02,0.277,
12530,InVista,"1,261",1.138,60+07,"38,851.04",EML-12550-02,External Metal Loss,U0.98,0.98,21.4,U683.82,683.82,"2,115.30",0.266,0.277,16,25,,2.31,2.18,165,,,"1,751","1,688","1,758","1,684","2,442","2,338",33.8419479,-118.3089335,48.7,Crosses Long Seam,88.9,External,0.045,0.025,0.07,0.207,0.232,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.274,"38,851.04","6,007.25",4.037,4.039,4.031,0.277,
12530,InVista,"1,261",1.138,60+07,"38,851.24",EML-12550-03,External Metal Loss,U1.18,1.18,21.2,U684.02,684.02,"2,115.10",0.269,0.277,16,25,,2.38,1.94,60,,,"1,748","1,683","1,802","1,732","2,503","2,405",33.84194789,-118.3089341,48.7,,89.8,External,0.045,0.025,0.07,0.207,0.232,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.271,"38,851.24","6,007.05",4.032,4.032,4.024,0.277,
12530,InVista,"1,261",1.138,60+07,"38,851.33",EML-12550-04,External Metal Loss,U1.27,1.27,21.11,U684.11,684.11,"2,115.01",0.27,0.277,17,26,,2.18,1.21,177,,,"1,754","1,693","1,786","1,719","2,481","2,387",33.84194788,-118.3089346,48.7,Crosses Long Seam,89.6,External,0.046,0.025,0.071,0.206,0.231,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.287,"38,851.33","6,006.95",4.041,4.041,4.032,0.277,
12530,InVista,"1,261",1.138,60+07,"38,851.61",EML-12550-05,External Metal Loss,U1.55,1.55,20.84,U684.39,684.39,"2,114.74",0.265,0.277,16,25,,0.71,0.48,245,,,"1,833","1,820","1,836","1,822","2,550","2,531",33.84194788,-118.3089354,48.7,,87.9,External,0.044,0.025,0.069,0.208,0.233,"1,382",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"38,851.61","6,006.68",4.054,4.054,4.053,0.277,
12530,InVista,"1,261",1.138,60+06,"38,852.25",EML-12550-06,External Metal Loss,U2.20,2.19,20.19,U685.03,685.03,"2,114.09",0.273,0.277,23,32,,3.76,1.45,187,,,"1,636","1,541","1,726","1,621","2,397","2,252",33.84194786,-118.3089376,48.8,Intermittent; Adjacent Long Seam,94.9,External,0.064,0.025,0.089,0.188,0.213,"1,384",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.279,"38,852.25","6,006.01",4.041,4.043,4.034,0.277,
12530,InVista,"1,261",1.137,60+06,"38,852.55",EML-12550-07,External Metal Loss,U2.49,2.49,19.9,U685.33,685.33,"2,113.80",0.275,0.277,18,27,,1.92,1.85,254,,,"1,759","1,705","1,790","1,730","2,486","2,403",33.84194785,-118.3089387,48.8,,95.1,External,0.05,0.025,0.075,0.202,0.227,"1,383",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.272,"38,852.55","6,005.72",4.051,4.051,4.047,0.277,
12530,InVista,"1,261",1.137,60+05,"38,853.30",EML-12550-08,External Metal Loss,U3.24,3.24,19.15,U686.08,686.08,"2,113.05",0.278,0.277,17,26,,2.49,1.05,237,,,"1,736","1,667","1,793","1,718","2,490","2,387",33.84194783,-118.3089411,48.8,,97.4,External,0.048,0.025,0.073,0.204,0.229,"1,387",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.282,"38,853.30","6,004.95",4.06,4.058,4.052,0.277,
12530,InVista,"1,261",1.137,60+02,"38,856.38",EML-12550-09,External Metal Loss,U6.32,6.32,16.07,U689.16,689.16,"2,109.96",0.268,0.277,18,27,,4.49,2.26,162,,,"1,674","1,575","1,719","1,605","2,387","2,230",33.84194774,-118.3089514,48.8,Crosses Long Seam,94.4,External,0.049,0.025,0.074,0.203,0.228,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.275,"38,856.38","6,001.81",4.041,4.044,4.037,0.277,
12530,InVista,"1,261",1.136,60+01,"38,857.46",EML-12550-10,External Metal Loss,U7.40,7.4,14.98,U690.24,690.24,"2,108.88",0.27,0.277,17,26,,1.21,1.29,85,,,"1,805","1,776","1,823","1,791","2,532","2,488",33.84194771,-118.3089549,48.8,,80.3,External,0.046,0.025,0.071,0.206,0.231,"1,387",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.275,"38,857.46","6,000.71",4.037,4.037,4.033,0.277,
12530,InVista,"1,261",1.136,60+01,"38,857.59",EML-12550-11,External Metal Loss,U7.53,7.53,14.85,U690.37,690.37,"2,108.75",0.265,0.277,15,24,,0.7,0.56,28,,,"1,834","1,822","1,836","1,823","2,551","2,532",33.84194771,-118.3089554,48.8,,80.5,External,0.042,0.025,0.067,0.21,0.235,"1,387",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"38,857.59","6,000.58",4.047,4.047,4.044,0.277,
12530,InVista,"1,261",1.136,60+00,"38,857.74",EML-12550-12,External Metal Loss,U7.69,7.69,14.7,U690.53,690.53,"2,108.60",0.275,0.277,16,25,,1.4,2.58,352,,,"1,799","1,763","1,802","1,760","2,503","2,445",33.8419477,-118.308956,48.8,,90.1,External,0.043,0.025,0.068,0.209,0.234,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.278,"38,857.74","6,000.42",4.041,4.041,4.034,0.277,
12530,InVista,"1,261",1.136,59+97,"38,861.25",EML-12550-13,External Metal Loss,D11.19,11.19,11.19,U694.03,694.03,"2,105.09",0.271,0.277,16,25,,0.83,1.77,165,,,"1,828","1,812","1,834","1,816","2,547","2,523",33.84194761,-118.3089676,48.8,Adjacent Long Seam,91.3,External,0.043,0.025,0.068,0.209,0.234,"1,387",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.271,"38,861.25","5,996.85",4.041,4.044,4.038,0.277,
12530,InVista,"1,261",1.136,59+95,"38,862.58",EML-12550-14,External Metal Loss,D9.86,12.52,9.86,U695.36,695.36,"2,103.76",0.259,0.277,15,24,,0.89,0.73,149,,,"1,826","1,808","1,833","1,813","2,546","2,518",33.84194757,-118.3089719,48.8,,85.7,External,0.042,0.025,0.067,0.21,0.235,"1,387",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.259,0.274,"38,862.58","5,995.49",4.044,4.044,4.043,0.277,
12530,InVista,"1,261",1.135,59+95,"38,862.97",EML-12550-15,External Metal Loss,D9.47,12.91,9.47,U695.75,695.75,"2,103.37",0.265,0.277,18,27,,1.96,1.77,193,,,"1,755","1,699","1,780","1,717","2,472","2,385",33.84194756,-118.3089732,48.8,Adjacent Long Seam,94.7,External,0.051,0.025,0.076,0.201,0.226,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.273,"38,862.97","5,995.09",4.039,4.04,4.034,0.277,
12530,InVista,"1,261",1.135,59+94,"38,863.70",EML-12550-16,External Metal Loss,D8.74,13.64,8.74,U696.48,696.48,"2,102.64",0.272,0.277,18,27,,3.86,3.06,157,,,"1,688","1,595","1,718","1,612","2,387","2,239",33.84194754,-118.3089757,48.8,Crosses Long Seam,92.5,External,0.049,0.025,0.074,0.203,0.228,"1,382",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.274,"38,863.70","5,994.35",4.046,4.047,4.04,0.277,
12530,InVista,"1,261",1.135,59+93,"38,864.61",EML-12550-17,External Metal Loss,D7.83,14.55,7.83,U697.39,697.39,"2,101.73",0.265,0.277,27,36,,0.58,0.65,197,,,"1,828","1,817","1,832","1,820","2,544","2,528",33.84194752,-118.3089786,48.8,Adjacent Long Seam,73.6,External,0.075,0.025,0.1,0.177,0.202,"1,387",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.273,"38,864.61","5,993.42",4.041,4.042,4.039,0.277,
12530,InVista,"1,261",1.135,59+93,"38,865.17",EML-12550-18,External Metal Loss,D7.28,15.11,7.28,U697.95,697.95,"2,101.17",0.269,0.277,26,35,,1.08,1.29,229,,,"1,786","1,756","1,803","1,771","2,504","2,460",33.8419475,-118.3089805,48.8,,54.4,External,0.073,0.025,0.098,0.179,0.204,"1,387",0.91,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.265,"38,865.17","5,992.86",4.058,4.052,4.03,0.277,
12530,InVista,"1,261",1.135,59+91,"38,866.91",EML-12550-19,External Metal Loss,D5.53,16.85,5.53,U699.69,699.69,"2,099.43",0.27,0.277,16,25,,6.47,3.39,163,,,"1,664","1,553","1,703","1,575","2,366","2,188",33.84194745,-118.3089865,48.8,Intermittent; Crosses Long Seam,96.4,External,0.045,0.025,0.07,0.207,0.232,"1,381",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.27,0.279,"38,866.91","5,991.08",4.044,4.046,4.038,0.277,
12530,InVista,"1,261",1.134,59+89,"38,868.87",EML-12550-20,External Metal Loss,D3.57,18.81,3.57,U701.65,701.65,"2,097.47",0.272,0.277,24,33,,41.86,18.06,327,,,"1,481","1,342","1,616","1,453","2,244","2,018",33.84194739,-118.308993,48.8,Intermittent; Crosses Long Seam,97.7,External,0.067,0.025,0.092,0.185,0.21,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"38,868.87","5,989.08",4.041,4.042,4.025,0.277,
12530,InVista,"1,261",1.134,59+87,"38,870.64",EML-12550-21,External Metal Loss,D1.80,20.59,1.8,U703.43,703.43,"2,095.70",0.254,0.277,18,27,,1.56,1.85,328,,,"1,780","1,737","1,785","1,735","2,480","2,410",33.84194735,-118.3089989,48.8,,95.8,External,0.05,0.025,0.075,0.202,0.227,"1,322",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.254,0.259,"38,870.64","5,987.27",4.037,4.036,4.034,0.277,
12540,InVista,"1,262",1.134,59+85,"38,872.44",GW12560,Weld,D18.91,22.39,18.91,U705.22,705.22,"2,093.90",0.281,0.281,,,,,,,18.91,68,,,,,,,33.84194729,-118.3090048,48.9,Metal Loss (<15.0%) in Joint,97.4,,,,,,0.193,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.282,"38,872.44","5,985.44",4.039,4.038,3.952,0.277,
12540,InVista,"1,262",1.13,59+66,"38,891.34",IML-12560-01,Internal Metal Loss; Not Associated with Deposits,D0.01,18.9,0.01,U724.12,724.12,"2,075.00",0.293,0.281,54,63,,0.4,0.65,172,,,"1,845","1,834","1,871","1,866","2,599","2,592",33.84194676,-118.3090675,49,Possible Lack of Penetration; Echo Loss in IR; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,41.1,Internal,0.152,0.025,0.177,0.104,0.129,"1,374",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.293,0.281,"38,891.34","5,966.19",4.02,4.032,3.986,0.277,
12540,InVista,"1,262",1.13,59+66,"38,891.34",IML-12560-03,Internal Metal Loss; Not Associated with Deposits,D0.01,18.9,0.01,U724.13,724.13,"2,075.00",0.269,0.281,31,40,,0.24,1.05,129,,,"1,872","1,870","1,873","1,871","2,602","2,599",33.84194676,-118.3090678,49,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,86.5,Internal,0.088,0.025,0.113,0.168,0.193,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.27,"38,891.34","5,966.18",4.043,4.042,3.989,0.277,
12540,InVista,"1,262",1.13,59+66,"38,891.35",EQ,Equation EQ: 59+68.16 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],D0.01,18.91,0.01,U724.13,724.13,"2,074.99",,,,,,,,,,,,,,,,,33.84194676,-118.3090678,49,EQ: 59+68.16 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,891.35","5,966.18",,,,0.277,
12550,InVista,"1,263",1.14,60+19,"38,891.35",EQ,Equation EQ: 60+20.75 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],U0.00,0,5.01,U724.13,724.13,"2,074.99",,0.281,,,,,,,,,,,,,,,33.84194676,-118.3090678,49,EQ: 60+20.75 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,"1,282",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",,,,"38,891.35","6,018.77",,,,0.277,
12550,InVista,"1,263",1.14,60+19,"38,891.35",GW12570,Weld,D5.01,18.91,5.01,U724.13,724.13,"2,074.99",0.275,0.275,,,,,,,5.01,203,,,,,,,33.84194676,-118.3090678,49,Metal Loss (<15.0%) in Joint,94.6,,,,,,0.129,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.275,0.275,"38,891.35","6,018.77",4.039,4.038,3.084,0.277,
12550,InVista,"1,263",1.14,60+17,"38,893.01",EML-12570-02,External Metal Loss,U1.65,1.65,3.36,U725.79,725.79,"2,073.33",0.268,0.281,23,32,,39.81,21.53,333,,,"1,491","1,352","1,524","1,361","2,117","1,891",33.84194671,-118.3090732,49,Intermittent; Crosses Long Seam; Adjacent Girth Weld,93.3,External,0.063,0.025,0.088,0.187,0.212,"1,282",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.272,"38,893.01","6,017.08",4.038,4.037,4.001,0.277,
12550,InVista,"1,263",1.139,60+15,"38,895.15",EML-12570-03,External Metal Loss,D1.21,3.8,1.21,U727.94,727.93,"2,071.19",0.263,0.281,20,29,,0.43,0.65,269,,,"1,828","1,823","1,830","1,824","2,541","2,533",33.84194665,-118.3090802,49,,82.8,External,0.054,0.025,0.079,0.196,0.221,"1,284",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.271,"38,895.15","6,014.90",4.046,4.046,4.045,0.277,
12550,InVista,"1,263",1.139,60+15,"38,895.50",EML-12570-04,External Metal Loss,D0.86,4.15,0.86,U728.29,728.29,"2,070.84",0.269,0.281,15,24,,0.54,0.65,278,,,"1,827","1,820","1,826","1,818","2,537","2,524",33.84194664,-118.3090816,49,,82.5,External,0.041,0.025,0.066,0.209,0.234,"1,294",0.839,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.285,"38,895.50","6,014.54",4.046,4.046,4.044,0.277,
12550,InVista,"1,263",1.139,60+14,"38,895.88",EML-12570-05,External Metal Loss,D0.49,4.52,0.49,U728.66,728.66,"2,070.47",0.235,0.281,23,32,,0.71,0.81,18,,,"1,810","1,796","1,808","1,791","2,512","2,488",33.84194663,-118.3090827,49,,76.9,External,0.063,0.025,0.088,0.187,0.212,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.235,0.251,"38,895.88","6,014.16",4.028,4.029,4.025,0.277,
12560,InVista,"1,264",1.139,60+14,"38,896.36",GW12580,Weld,D1.13,5.01,1.13,U729.14,729.14,"2,069.98",0.261,0.261,,,,,,,1.13,,,,,,,,33.84194662,-118.3090843,49,,89.6,,,,,,0.208,"1,345",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.261,0.265,"38,896.36","6,013.67",4.041,4.04,3.883,0.277,
12560,InVista,"1,264",1.139,60+14,"38,896.45",EML-12580-01,External Metal Loss,U0.09,0.09,1.05,U729.23,729.23,"2,069.89",0.209,0.261,20,30,,0.27,0.4,140,,,"1,739","1,737","1,738","1,734","2,413","2,409",33.84194662,-118.3090845,49,,64,External,0.053,0.025,0.078,0.183,0.208,"1,353",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.209,0.236,"38,896.45","6,013.58",4.058,4.058,4.056,0.277,
12570,InVista,"1,265",1.139,60+13,"38,897.50",GW12590,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.13,1.13,1.8,U730.28,730.28,"2,068.84",0.318,0.318,,,,,,,1.8,164,,,,,,,33.84194659,-118.3090881,49,,97.6,,,,,,0.314,"1,882",0.91,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.32,"38,897.50","6,012.51",3.983,3.983,3.611,0.322,
12570,InVista,"1,265",1.139,60+12,"38,898.12",TP,Tap,U0.62,0.62,1.18,U730.90,730.9,"2,068.22",,,,,,0.82,0.97,344,,,,,,,,,33.84194657,-118.3090902,49,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,898.12","6,011.88",4.915,4.827,3.844,0.322,
12580,InVista,"1,266",1.138,60+11,"38,899.29",GW12600,Weld,D1.10,1.8,1.1,U732.08,732.08,"2,067.05",0.32,0.32,,,,,,,1.1,272,,,,,,,33.84194653,-118.309094,49,,98.2,,,,,,0.312,"1,882",0.937,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.324,"38,899.29","6,010.68",3.983,3.982,2.954,0.322,
12590,InVista,"1,267",1.138,60+10,"38,900.39",GW12610,Weld; Begin 0.344 in wall. API 5L (B) Seamless,U1.10,1.1,1.54,U733.17,733.17,"2,065.95",0.349,0.349,,,,,,,1.54,,,,,,,,33.8419465,-118.3090978,49,,38.7,,,,,,0.308,"2,001",0.896,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.349,0.384,"38,900.39","6,009.56",3.974,3.976,2.577,0.344,
12590,InVista,"1,267",1.138,60+09,"38,901.19",BD,Bend,D0.74,,,U733.97,733.97,"2,065.15",,,,,,,,,,,,,,,,,33.84194629,-118.3091004,49,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,901.19","6,008.75",,,,0.344,
12600,InVista,"1,268",1.138,60+08,"38,901.93",GW12620,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.54,1.54,2.75,U734.71,734.71,"2,064.41",0.319,0.319,,,,,,,2.75,66,,,,,,,33.84194542,-118.3091026,48.9,,98.3,,,,,,0.31,"1,882",0.93,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.323,"38,901.93","6,008.01",3.985,3.985,2.902,0.322,
12610,InVista,"1,269",1.137,60+05,"38,904.68",GW12630,Weld; Begin 0.344 in wall. API 5L (B) Seamless,D1.56,2.75,1.56,U737.46,737.46,"2,061.66",0.338,0.338,,,,,,,1.56,,,,,,,,33.84194219,-118.3091091,47.1,,32,,,,,,0.291,"1,968",0.881,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.338,0.397,"38,904.68","6,005.26",3.971,3.976,3.801,0.344,
12610,InVista,"1,269",1.137,60+04,"38,905.51",BD,Bend,D0.73,,,U738.29,738.29,"2,060.83",,,,,,,,,,,,,,,,,33.8419413,-118.3091109,46.5,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,905.51","6,004.43",,,,0.344,
12620,InVista,"1,270",1.137,60+04,"38,906.23",GW12640,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.56,1.56,16.61,U739.02,739.02,"2,060.11",0.319,0.319,,,,,,,16.61,29,,,,,,,33.84194129,-118.3091132,46.5,,99.7,,,,,,0.311,"1,882",0.928,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.322,"38,906.23","6,003.71",3.985,3.984,3.539,0.322,
12630,InVista,"1,271",1.134,59+87,"38,922.84",GW12650,Weld; Begin 0.344 in wall. API 5L (B) Seamless,D3.24,16.61,3.23,U755.62,755.62,"2,043.50",0.347,0.347,,,,,,,3.23,,,,,,,,33.8419406,-118.3091675,46.7,,31.8,,,,,,0.306,"1,993",0.892,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.347,0.398,"38,922.84","5,987.10",3.976,3.975,3.844,0.344,
12630,InVista,"1,271",1.134,59+85,"38,924.50",BD,Bend,D1.58,,,U757.28,757.28,"2,041.85",,,,,,,,,,,,,,,,,33.84194209,-118.3091726,46.7,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,924.50","5,985.45",,,,0.344,
12640,InVista,"1,272",1.133,59+84,"38,926.08",GW12660,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U3.24,3.23,39.94,U758.86,758.86,"2,040.26",0.32,0.32,,,,,,,39.94,303,,,,,,,33.84194612,-118.3091744,46.7,,99.7,,,,,,0.314,"1,882",0.943,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.326,"38,926.08","5,983.87",3.983,3.983,2.944,0.322,
12650,InVista,"1,273",1.126,59+44,"38,966.02",GW12670,Weld,U39.94,39.94,40,U798.80,798.8,"2,000.33",0.32,0.32,,,,,,,40,159,,,,,,,33.84205591,-118.3091747,47.1,,99.9,,,,,,0.311,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.321,"38,966.02","5,943.95",3.986,3.986,2.881,0.322,
12660,InVista,"1,274",1.118,59+04,"39,006.02",GW12680,Weld,D39.79,40,39.79,U838.80,838.8,"1,960.33",0.319,0.319,,,,,,,39.79,45,,,,,,,33.84216592,-118.3091751,47.4,,99.8,,,,,,0.313,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.324,"39,006.02","5,903.96",3.986,3.986,2.807,0.322,
12670,InVista,"1,275",1.111,58+64,"39,045.80",GW12690,Weld,U39.79,39.79,40.17,U878.58,878.58,"1,920.54",0.321,0.321,,,,,,,40.17,192,,,,,,,33.84227524,-118.3091754,47.8,,99.9,,,,,,0.314,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.324,"39,045.80","5,864.18",3.983,3.983,2.896,0.322,
12680,InVista,"1,276",1.103,58+24,"39,085.97",GW12700,Weld,D39.44,40.17,39.44,U918.75,918.75,"1,880.37",0.319,0.319,,,,,,,39.44,12,,,,,,,33.84238548,-118.3091757,48.2,,99.7,,,,,,0.315,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.323,"39,085.97","5,824.03",3.985,3.985,2.817,0.322,
12690,InVista,"1,277",1.096,57+85,"39,125.41",GW12710,Weld,U39.44,39.44,39.81,U958.20,958.2,"1,840.93",0.321,0.321,,,,,,,39.81,335,,,,,,,33.84249391,-118.309176,48.6,,99.8,,,,,,0.31,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.325,"39,125.41","5,784.60",3.984,3.984,2.776,0.322,
12700,InVista,"1,278",1.088,57+45,"39,165.22",GW12720,Weld,U39.81,39.81,39.91,U998.00,998,"1,801.12",0.32,0.32,,,,,,,39.91,282,,,,,,,33.84260324,-118.3091764,48.9,,99.9,,,,,,0.313,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.322,"39,165.22","5,744.81",3.987,3.987,2.818,0.322,
12710,InVista,"1,279",1.08,57+05,"39,205.13",GW12730,Weld,D39.88,39.91,39.88,U1037.91,"1,037.91","1,761.21",0.321,0.321,,,,,,,39.88,315,,,,,,,33.84271303,-118.3091767,49.3,,99.9,,,,,,0.315,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.324,"39,205.13","5,704.91",3.986,3.986,2.863,0.322,
12720,InVista,"1,280",1.073,56+65,"39,245.00",GW12740,Weld,U39.88,39.88,40.25,U1077.79,"1,077.79","1,721.34",0.32,0.32,,,,,,,40.25,36,,,,,,,33.84282259,-118.3091773,49.8,,99.7,,,,,,0.314,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.326,"39,245.00","5,665.05",3.985,3.984,3.205,0.322,
12720,InVista,"1,280",1.07,56+49,"39,261.05",207th St. (60'W),Street C/L,U16.05,16.05,24.2,U1093.84,"1,093.84","1,705.29",,,,,,0.06,0.08,360,,,,,,,,,33.84286655,-118.3091775,50,"207th St. (60'W)
56+49
(Alignment Sheet D4A-3154)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"39,261.05","5,649.00",3.987,3.987,3.987,0.322,
12730,InVista,"1,281",1.065,56+25,"39,285.26",GW12750,Weld,U40.25,40.25,40.26,U1118.04,"1,118.04","1,681.08",0.32,0.32,,,,,,,40.26,3,,,,,,,33.84293305,-118.3091779,50.2,,99.8,,,,,,0.311,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.323,"39,285.26","5,624.81",3.988,3.988,2.761,0.322,
12740,InVista,"1,282",1.058,55+85,"39,325.52",GW12760,Weld,D38.68,40.26,38.67,U1158.30,"1,158.30","1,640.82",0.32,0.32,,,,,,,38.67,96,,,,,,,33.84304374,-118.3091785,50.7,,99.4,,,,,,0.305,"1,882",0.97,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.324,"39,325.52","5,584.56",3.987,3.987,3.557,0.322,
12750,InVista,"1,283",1.05,55+46,"39,364.20",GW12770,Weld,U38.68,38.67,40.33,U1196.98,"1,196.98","1,602.14",0.318,0.318,,,,,,,40.33,173,,,,,,,33.84315014,-118.3091791,51.2,,99.9,,,,,,0.311,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.321,"39,364.20","5,545.90",3.991,3.99,2.923,0.322,
12760,InVista,"1,284",1.043,55+06,"39,404.53",GW12780,Weld,D40.04,40.33,40.04,U1237.31,"1,237.31","1,561.81",0.318,0.318,,,,,,,40.04,349,,,,,,,33.84326082,-118.3091797,51.6,,99.9,,,,,,0.313,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.32,"39,404.53","5,505.58",3.99,3.99,3.412,0.322,
12770,InVista,"1,285",1.035,54+66,"39,444.57",GW12790,Weld,U40.04,40.04,40.58,U1277.35,"1,277.35","1,521.77",0.32,0.32,,,,,,,40.58,299,,,,,,,33.84337082,-118.3091802,52.1,,99.9,,,,,,0.314,"1,882",0.99,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.32,0.323,"39,444.57","5,465.55",3.988,3.988,3.838,0.322,
12780,InVista,"1,286",1.027,54+25,"39,485.15",GW12800,Weld,D40.39,40.58,40.39,U1317.93,"1,317.93","1,481.19",0.319,0.319,,,,,,,40.39,305,,,,,,,33.8434824,-118.3091808,52.6,,99.9,,,,,,0.314,"1,882",0.992,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"39,485.15","5,424.99",3.988,3.988,3.72,0.322,
12790,InVista,"1,287",1.02,53+85,"39,525.54",GW12810,Weld,D40.38,40.39,40.38,U1358.32,"1,358.32","1,440.80",0.322,0.322,,,,,,,40.38,11,,,,,,,33.84359348,-118.3091806,52.9,,100,,,,,,0.311,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.324,"39,525.54","5,384.61",3.987,3.988,3.546,0.322,
12800,InVista,"1,288",1.012,53+44,"39,565.92",GW12820,Weld,D39.96,40.38,39.96,U1398.70,"1,398.70","1,400.42",0.319,0.319,,,,,,,39.96,266,,,,,,,33.84370439,-118.3091805,53.2,,99.9,,,,,,0.313,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.32,"39,565.92","5,344.24",3.989,3.988,3.365,0.322,
12800,InVista,"1,288",1.005,53+09,"39,601.28",206th St. (60'W),Street C/L,D4.61,35.35,4.61,D1365.07,"1,434.06","1,365.06",,,,,,0.06,0.08,360,,,,,,,,,33.84380156,-118.3091803,53.5,"206th St. (60'W)
53+08.9
(Alignment Sheet D4A-3154)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"39,601.28","5,308.90",3.993,3.993,3.993,0.322,
12810,InVista,"1,289",1.005,53+04,"39,605.88",GW12830,Weld,U39.96,39.96,40.43,D1360.46,"1,438.66","1,360.46",0.317,0.317,,,,,,,40.43,16,,,,,,,33.84381417,-118.3091803,53.6,,99.9,,,,,,0.311,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.32,"39,605.88","5,304.29",3.991,3.991,3.578,0.322,
12820,InVista,"1,290",0.997,52+64,"39,646.31",GW12840,Weld,D40.20,40.43,40.2,D1320.03,"1,479.09","1,320.03",0.318,0.318,,,,,,,40.2,273,,,,,,,33.84392532,-118.3091801,53.9,,99.9,,,,,,0.315,"1,882",0.993,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.32,"39,646.31","5,263.88",3.992,3.991,3.474,0.322,
12830,InVista,"1,291",0.989,52+24,"39,686.51",GW12850,Weld,D39.65,40.2,39.65,D1279.83,"1,519.29","1,279.83",0.317,0.317,,,,,,,39.65,226,,,,,,,33.84403588,-118.3091799,54.2,,99.5,,,,,,0.313,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.319,"39,686.51","5,223.69",3.991,3.991,2.772,0.322,
12840,InVista,"1,292",0.982,51+84,"39,726.16",GW12860,Weld,U39.65,39.65,40.36,D1240.18,"1,558.94","1,240.18",0.319,0.319,,,,,,,40.36,277,,,,,,,33.84414476,-118.3091796,54.5,,99.8,,,,,,0.313,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.322,"39,726.16","5,184.05",3.989,3.989,3.57,0.322,
12850,InVista,"1,293",0.974,51+44,"39,766.52",GW12870,Weld,U40.36,40.36,40.41,D1199.82,"1,599.31","1,199.82",0.317,0.317,,,,,,,40.41,291,,,,,,,33.84425562,-118.3091812,54.6,,99.9,,,,,,0.311,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.321,"39,766.52","5,143.70",3.992,3.992,3.358,0.322,
