Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
1,Weld - Longitudinal Seam (ERW),,-1.88,142+74,0.00,3.68,3.68,10,,,Bakersfield Station (142+76),1.88,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,,,,GIRTH WELD / E.R. WELD START,,,,MFL/CLP,,
2,Valve,,0.00,142+76,1.88,3.68,3.68,10,,,Block Valve #4.46 (232+30),8927.91,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640730,-119.08348497,119.602,Bakersfield Station (142+76),,,,MFL/CLP,,
3,Weld,,1.80,142+78,3.68,2.68,2.68,20,Bakersfield Station (142+76),1.80,Block Valve #4.46 (232+30),8926.12,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640736,-119.08347896,119.570,GIRTH WELD,,,,MFL/CLP,,
4,External Support,,2.13,142+78,0.34,2.68,2.68,20,Bakersfield Station (142+76),2.13,Block Valve #4.46 (232+30),8925.78,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640738,-119.08347784,119.563,SUPPORT,,,,MFL/CLP,,
5,Offtake,,2.16,142+78,0.36,2.68,2.68,20,Bakersfield Station (142+76),2.16,Block Valve #4.46 (232+30),8925.76,10.75,0.365,,60000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.37640737,-119.08347776,119.563,1.0 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6,Offtake,,2.95,142+79,1.16,2.68,2.68,20,Bakersfield Station (142+76),2.95,Block Valve #4.46 (232+30),8924.96,10.75,0.365,,60000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.37640740,-119.08347509,119.548,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
7,Offtake,,3.69,142+80,1.90,2.68,2.68,20,Bakersfield Station (142+76),3.69,Block Valve #4.46 (232+30),8924.22,10.75,0.365,,60000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.37640742,-119.08347260,119.543,1.0 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
8,Weld,,4.48,142+80,2.68,1.39,1.39,30,Bakersfield Station (142+76),4.48,Block Valve #4.46 (232+30),8923.44,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640745,-119.08346996,119.535,GIRTH WELD,,,,MFL/CLP,,
9,Offtake,,5.24,142+81,0.76,1.39,1.39,30,Bakersfield Station (142+76),5.24,Block Valve #4.46 (232+30),8922.67,10.75,0.365,,60000,,,,,,,,,, 09:00,1402,,,,,,,,,,35.37640751,-119.08346741,119.530,10 IN OFFTAKE-FORGED,,,,MFL/CLP,,
10,Weld - Bend Begin,,5.87,142+82,1.39,4.17,4.17,40,Bakersfield Station (142+76),5.87,Block Valve #4.46 (232+30),8922.04,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640751,-119.08346530,119.516,GIRTH WELD,,,,MFL/CLP,,
11,Bend,,7.96,142+84,2.09,4.17,4.17,40,Bakersfield Station (142+76),7.96,Block Valve #4.46 (232+30),8919.96,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640756,-119.08345884,118.873,3.0D 85 DEG BEND-FORGED OVER,,,,MFL/CLP,,
12,Weld - Bend End,,10.04,142+86,4.17,5.21,5.21,50,Bakersfield Station (142+76),10.04,Block Valve #4.46 (232+30),8917.87,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640755,-119.08345577,117.055,GIRTH WELD,,,,MFL/CLP,,
13,Weld - Bend Begin,,15.25,142+91,5.21,4.44,4.44,60,Bakersfield Station (142+76),15.25,Block Valve #4.46 (232+30),8912.66,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640741,-119.08345594,111.856,GIRTH WELD,,,,MFL/CLP,,
14,Bend,,17.47,142+93,2.22,4.44,4.44,60,Bakersfield Station (142+76),17.47,Block Valve #4.46 (232+30),8910.44,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37640583,-119.08345606,109.783,3.0D 90 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
15,Weld - Bend End,,19.69,142+96,4.44,21.33,21.33,70,Bakersfield Station (142+76),19.69,Block Valve #4.46 (232+30),8908.23,10.75,0.365,,60000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.37640039,-119.08345608,108.967,GIRTH WELD,,,,MFL/CLP,,
16,Casing Begin,,21.04,142+97,1.35,21.33,21.33,70,Bakersfield Station (142+76),21.04,Block Valve #4.46 (232+30),8906.87,10.75,0.365,,60000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.37639669,-119.08345609,109.000,CASING START,,,,MFL/CLP,,
17,Weld,,41.02,143+17,21.33,42.30,42.30,80,Bakersfield Station (142+76),41.02,Block Valve #4.46 (232+30),8886.89,10.75,0.365,,60000, 06:00,,,,,,,,,,1402,,,,,,,,,,35.37634197,-119.08345617,109.315,GIRTH WELD,,,,MFL/CLP,,
18,Weld,,83.33,143+59,42.30,42.21,42.21,90,Bakersfield Station (142+76),83.33,Block Valve #4.46 (232+30),8844.59,10.75,0.365,,60000, 05:24,,,,,,,,,,1402,,,,,,,,,,35.37622612,-119.08345677,109.478,GIRTH WELD,,,,MFL/CLP,,
19,Casing End,,121.11,143+96,37.78,42.21,42.21,90,Bakersfield Station (142+76),121.11,Block Valve #4.46 (232+30),8806.81,10.75,0.365,,60000, 05:24,,,,,,,,,,1402,,,,,,,,,,35.37612265,-119.08345711,109.170,CASING END,,,,MFL/CLP,,
20,Weld,,125.54,144+01,42.21,19.82,19.82,100,Bakersfield Station (142+76),125.54,Block Valve #4.46 (232+30),8802.38,10.75,0.365,,60000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.37611053,-119.08345711,109.059,GIRTH WELD,,,,MFL/CLP,,
21,Weld - Bend Begin,,145.36,144+20,19.82,4.07,4.07,110,Bakersfield Station (142+76),145.36,Block Valve #4.46 (232+30),8782.56,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37605624,-119.08345740,108.676,GIRTH WELD,,,,MFL/CLP,,
22,Bend,,147.39,144+22,2.03,4.07,4.07,110,Bakersfield Station (142+76),147.39,Block Valve #4.46 (232+30),8780.52,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37605110,-119.08345959,108.660,3.0D 85 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
23,Weld - Bend End - Change in Wall Thickness ,,149.42,144+24,4.07,10.97,10.97,120,Bakersfield Station (142+76),149.42,Block Valve #4.46 (232+30),8778.49,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37604852,-119.08346545,108.690,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
24,Weld - Bend Begin,,160.39,144+35,10.97,3.98,3.98,130,Bakersfield Station (142+76),160.39,Block Valve #4.46 (232+30),8767.52,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37604861,-119.08350217,109.016,GIRTH WELD,,,,MFL/CLP,,
25,Bend,,162.39,144+37,1.99,3.98,3.98,130,Bakersfield Station (142+76),162.39,Block Valve #4.46 (232+30),8765.53,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37604683,-119.08350833,109.058,3.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
26,Weld - Bend End,,164.38,144+39,3.98,12.72,12.72,140,Bakersfield Station (142+76),164.38,Block Valve #4.46 (232+30),8763.54,10.75,0.250,,52000, 07:08,,,,,,,,,,1402,,,,,,,,,,35.37604213,-119.08351142,109.085,GIRTH WELD,,,,MFL/CLP,,
27,Weld - Bend Begin,,177.10,144+52,12.72,4.07,4.07,150,Bakersfield Station (142+76),177.10,Block Valve #4.46 (232+30),8750.82,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37600730,-119.08351222,109.139,GIRTH WELD,,,,MFL/CLP,,
28,Bend,,179.13,144+54,2.03,4.07,4.07,150,Bakersfield Station (142+76),179.13,Block Valve #4.46 (232+30),8748.78,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37600222,-119.08351447,109.254,3.0D 85 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
29,Weld - Bend End - Change in Wall Thickness ,,181.17,144+56,4.07,34.65,34.65,160,Bakersfield Station (142+76),181.17,Block Valve #4.46 (232+30),8746.75,10.75,0.203,,52000, 03:56,,,,,,,,,,1402,,,,,,,,,,35.37600044,-119.08352062,109.574,GIRTH WELD NWT 0.250/0.203IN,,,,MFL/CLP,,
30,Weld,,215.82,144+90,34.65,39.98,39.98,170,Bakersfield Station (142+76),215.82,Block Valve #4.46 (232+30),8712.09,10.75,0.203,,52000, 06:04,,,,,,,,,,1402,,,,,,,,,,35.37600076,-119.08363612,112.170,GIRTH WELD,,,,MFL/CLP,,
31,Weld,,255.80,145+30,39.98,39.89,39.89,180,Bakersfield Station (142+76),255.80,Block Valve #4.46 (232+30),8672.11,10.75,0.203,,52000, 08:16,,,,,,,,,,1402,,,,,,,,,,35.37600085,-119.08377010,112.162,GIRTH WELD,,,,MFL/CLP,,
32,Weld,,295.69,145+69,39.89,39.80,39.80,190,Bakersfield Station (142+76),295.69,Block Valve #4.46 (232+30),8632.23,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.37600132,-119.08390378,112.003,GIRTH WELD,,,,MFL/CLP,,
33,Anomaly - Corrosion,EXT,302.89,145+76,7.21,32.59,39.80,190,Bakersfield Station (142+76),302.89,Block Valve #4.46 (232+30),8625.02,10.75,0.203,,52000, 09:20,15,0.03,,,,,0.2,0.2, 06:09,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37600147,-119.08392793,111.938,EXT ML,Pinhole,,,MFL/CLP,,
34,Anomaly - Corrosion,EXT,303.88,145+77,8.20,31.60,39.80,190,Bakersfield Station (142+76),303.88,Block Valve #4.46 (232+30),8624.03,10.75,0.203,,52000, 09:20,15,0.03,,,,,1.0,1.1, 05:29,1402,2303,1658,1414,0.846,1.173,2294.9,1652.3,,,35.37600149,-119.08393124,111.934,EXT ML,Pitting,,,MFL/CLP,,
35,Anomaly - Corrosion,EXT,305.45,145+79,9.76,30.04,39.80,190,Bakersfield Station (142+76),305.45,Block Valve #4.46 (232+30),8622.46,10.75,0.203,,52000, 09:20,17,0.03,,,,,0.9,1.0, 08:07,1402,2305,1660,1414,0.845,1.174,2297.9,1654.5,,,35.37600152,-119.08393649,111.924,EXT ML,Pitting,,,MFL/CLP,,
36,Anomaly - Corrosion Cluster,EXT,305.56,145+79,9.88,29.92,39.80,190,Bakersfield Station (142+76),305.56,Block Valve #4.46 (232+30),8622.35,10.75,0.203,,52000, 09:20,16,0.03,,,,,3.5,5.1, 07:17,1402,2163,1557,1414,0.900,1.101,2239.4,1612.4,,,35.37600152,-119.08393688,111.924,EXT ML,General Metal Loss,,,MFL/CLP,,
37,Anomaly - Corrosion,EXT,306.82,145+80,11.13,28.67,39.80,190,Bakersfield Station (142+76),306.82,Block Valve #4.46 (232+30),8621.10,10.75,0.203,,52000, 09:20,16,0.03,,,,,0.4,0.2, 08:49,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.37600154,-119.08394107,111.920,EXT ML,Axial Slotting,,,MFL/CLP,,
38,Anomaly - Corrosion,EXT,306.97,145+80,11.28,28.52,39.80,190,Bakersfield Station (142+76),306.97,Block Valve #4.46 (232+30),8620.95,10.75,0.203,,52000, 09:20,18,0.04,,,,,0.6,0.9, 08:36,1402,2322,1672,1414,0.839,1.182,2317.8,1668.8,,,35.37600154,-119.08394157,111.920,EXT ML,Pitting,,,MFL/CLP,,
39,Weld,,335.49,146+09,39.80,39.92,39.92,200,Bakersfield Station (142+76),335.49,Block Valve #4.46 (232+30),8592.43,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.37600183,-119.08403714,112.030,GIRTH WELD,,,,MFL/CLP,,
40,Additional Metal/Material - Other,,344.71,146+18,9.23,39.92,39.92,200,Bakersfield Station (142+76),344.71,Block Valve #4.46 (232+30),8583.20,10.75,0.203,,52000, 01:12,,,,,,,,, 07:00,1402,,,,,,,,,,35.37600197,-119.08406807,111.986,CLOSE METAL OBJECT,,,,MFL/CLP,,
41,Weld,,375.40,146+48,39.92,40.12,40.12,210,Bakersfield Station (142+76),375.40,Block Valve #4.46 (232+30),8552.51,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.37600219,-119.08417092,111.798,GIRTH WELD,,,,MFL/CLP,,
42,Weld,,415.53,146+88,40.12,40.01,40.01,220,Bakersfield Station (142+76),415.53,Block Valve #4.46 (232+30),8512.39,10.75,0.203,,52000, 04:56,,,,,,,,,,1402,,,,,,,,,,35.37600171,-119.08430536,112.145,GIRTH WELD,,,,MFL/CLP,,
43,Weld,,455.54,147+28,40.01,40.01,40.01,230,Bakersfield Station (142+76),455.54,Block Valve #4.46 (232+30),8472.38,10.75,0.203,,52000, 02:52,,,,,,,,,,1402,,,,,,,,,,35.37600120,-119.08443945,112.036,GIRTH WELD,,,,MFL/CLP,,
44,Weld,,495.55,147+68,40.01,37.09,37.09,240,Bakersfield Station (142+76),495.55,Block Valve #4.46 (232+30),8432.36,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.37600058,-119.08457356,112.199,GIRTH WELD,,,,MFL/CLP,,
45,Weld,,532.64,148+04,37.09,39.98,39.98,250,Bakersfield Station (142+76),532.64,Block Valve #4.46 (232+30),8395.27,10.75,0.203,,52000, 06:56,,,,,,,,,,1402,,,,,,,,,,35.37600043,-119.08469784,112.070,GIRTH WELD,,,,MFL/CLP,,
46,Weld,,572.62,148+44,39.98,40.05,40.05,260,Bakersfield Station (142+76),572.62,Block Valve #4.46 (232+30),8355.30,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.37600069,-119.08483184,112.127,GIRTH WELD,,,,MFL/CLP,,
47,Anomaly - Corrosion,EXT,572.77,148+44,0.15,39.90,40.05,260,Bakersfield Station (142+76),572.77,Block Valve #4.46 (232+30),8355.14,10.75,0.203,,52000, 11:12,17,0.03,,,,,0.5,0.5, 05:30,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.37600069,-119.08483234,112.128,EXT ML,Pitting,,,MFL/CLP,,
48,Weld,,612.67,148+84,40.05,36.69,36.69,270,Bakersfield Station (142+76),612.67,Block Valve #4.46 (232+30),8315.24,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.37600071,-119.08496605,112.398,GIRTH WELD,,,,MFL/CLP,,
49,Weld,,649.36,149+20,36.69,39.88,39.88,280,Bakersfield Station (142+76),649.36,Block Valve #4.46 (232+30),8278.56,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.37600055,-119.08508898,112.302,GIRTH WELD,,,,MFL/CLP,,
50,Weld,,689.24,149+60,39.88,7.48,7.48,290,Bakersfield Station (142+76),689.24,Block Valve #4.46 (232+30),8238.68,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.37600099,-119.08522263,112.011,GIRTH WELD,,,,MFL/CLP,,
51,Weld,,696.71,149+67,7.48,6.39,6.39,300,Bakersfield Station (142+76),696.71,Block Valve #4.46 (232+30),8231.20,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.37600108,-119.08524769,111.960,GIRTH WELD,,,,MFL/CLP,,
52,Weld,,703.10,149+73,6.39,26.10,26.10,310,Bakersfield Station (142+76),703.10,Block Valve #4.46 (232+30),8224.82,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.37600124,-119.08526907,111.917,GIRTH WELD,,,,MFL/CLP,,
53,Weld,,729.20,149+99,26.10,40.11,40.11,320,Bakersfield Station (142+76),729.20,Block Valve #4.46 (232+30),8198.72,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.37600194,-119.08535654,111.923,GIRTH WELD,,,,MFL/CLP,,
54,Weld,,769.31,150+39,40.11,40.00,40.00,330,Bakersfield Station (142+76),769.31,Block Valve #4.46 (232+30),8158.61,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.37600270,-119.08549096,111.750,GIRTH WELD,,,,MFL/CLP,,
55,Weld,,809.31,150+79,40.00,40.03,40.03,340,Bakersfield Station (142+76),809.31,Block Valve #4.46 (232+30),8118.60,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.37600208,-119.08562502,111.494,GIRTH WELD,,,,MFL/CLP,,
56,Weld,,849.34,151+18,40.03,35.75,35.75,350,Bakersfield Station (142+76),849.34,Block Valve #4.46 (232+30),8078.58,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.37600103,-119.08575914,111.559,GIRTH WELD,,,,MFL/CLP,,
57,Weld,,885.09,151+54,35.75,39.89,39.89,360,Bakersfield Station (142+76),885.09,Block Valve #4.46 (232+30),8042.83,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.37599963,-119.08587895,111.531,GIRTH WELD,,,,MFL/CLP,,
58,Weld,,924.98,151+93,39.89,40.15,40.15,370,Bakersfield Station (142+76),924.98,Block Valve #4.46 (232+30),8002.93,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.37599894,-119.08601262,111.710,GIRTH WELD,,,,MFL/CLP,,
59,Weld,,965.13,152+33,40.15,40.07,40.07,380,Bakersfield Station (142+76),965.13,Block Valve #4.46 (232+30),7962.79,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.37599890,-119.08614717,111.575,GIRTH WELD,,,,MFL/CLP,,
60,Weld,,1005.19,152+73,40.07,39.94,39.94,390,Bakersfield Station (142+76),1005.19,Block Valve #4.46 (232+30),7922.72,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.37599888,-119.08628145,111.442,GIRTH WELD,,,,MFL/CLP,,
61,Weld,,1045.14,153+13,39.94,39.83,39.83,400,Bakersfield Station (142+76),1045.14,Block Valve #4.46 (232+30),7882.78,10.75,0.203,,52000, 02:32,,,,,,,,,,1402,,,,,,,,,,35.37599913,-119.08641529,111.394,GIRTH WELD,,,,MFL/CLP,,
62,Weld,,1084.97,153+52,39.83,40.01,40.01,410,Bakersfield Station (142+76),1084.97,Block Valve #4.46 (232+30),7842.95,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.37599927,-119.08654880,111.510,GIRTH WELD,,,,MFL/CLP,,
63,Weld,,1124.98,153+92,40.01,38.41,38.41,420,Bakersfield Station (142+76),1124.98,Block Valve #4.46 (232+30),7802.94,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.37599866,-119.08668289,111.349,GIRTH WELD,,,,MFL/CLP,,
64,Anomaly - Corrosion Cluster,EXT,1162.37,154+29,37.39,1.02,38.41,420,Bakersfield Station (142+76),1162.37,Block Valve #4.46 (232+30),7765.55,10.75,0.203,,52000, 12:32,21,0.04,,,,,1.0,0.6, 06:55,1402,2284,1645,1414,0.853,1.163,2321.4,1671.4,,,35.37599855,-119.08680816,111.631,EXT ML,Pitting,,,MFL/CLP,,
65,Weld,,1163.39,154+30,38.41,38.11,38.11,430,Bakersfield Station (142+76),1163.39,Block Valve #4.46 (232+30),7764.53,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.37599856,-119.08681158,111.643,GIRTH WELD,,,,MFL/CLP,,
66,Weld,,1201.50,154+68,38.11,0.89,0.89,440,Bakersfield Station (142+76),1201.50,Block Valve #4.46 (232+30),7726.41,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37599957,-119.08693926,111.118,GIRTH WELD,,,,MFL/CLP,,
67,Weld - Bend Begin,,1202.39,154+69,0.89,6.63,6.63,450,Bakersfield Station (142+76),1202.39,Block Valve #4.46 (232+30),7725.53,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37599965,-119.08694223,111.084,GIRTH WELD,,,,MFL/CLP,,
68,Bend,,1205.70,154+72,3.32,6.63,6.63,450,Bakersfield Station (142+76),1205.70,Block Valve #4.46 (232+30),7722.21,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37599651,-119.08695236,111.005,5.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
69,Anomaly - Corrosion Cluster,EXT,1208.82,154+75,6.44,0.20,6.63,450,Bakersfield Station (142+76),1208.82,Block Valve #4.46 (232+30),7719.09,10.75,0.203,,52000,,23,0.05,,,,,1.0,1.0, 04:10,1402,2274,1637,1414,0.857,1.158,2320.1,1670.5,,,35.37598895,-119.08695666,111.052,EXT ML,Pitting,,,MFL/CLP,,
70,Weld - Bend End,,1209.02,154+75,6.63,1.17,1.17,460,Bakersfield Station (142+76),1209.02,Block Valve #4.46 (232+30),7718.89,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37598842,-119.08695669,111.059,GIRTH WELD,,,,MFL/CLP,,
71,Weld,,1210.19,154+76,1.17,28.14,28.14,470,Bakersfield Station (142+76),1210.19,Block Valve #4.46 (232+30),7717.73,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.37598522,-119.08695660,111.086,GIRTH WELD,,,,MFL/CLP,,
72,Anomaly - Corrosion,EXT,1221.77,154+88,11.59,16.56,28.14,470,Bakersfield Station (142+76),1221.77,Block Valve #4.46 (232+30),7706.14,10.75,0.203,,52000, 01:56,19,0.04,,,,,0.4,0.4, 02:04,1402,2330,1678,1414,0.836,1.186,2327.4,1675.8,,,35.37595352,-119.08695498,111.295,EXT ML,Pitting,,,MFL/CLP,,
73,Weld,,1238.33,155+04,28.14,39.84,39.84,480,Bakersfield Station (142+76),1238.33,Block Valve #4.46 (232+30),7689.59,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.37590820,-119.08695434,111.350,GIRTH WELD,,,,MFL/CLP,,
74,Weld,,1278.16,155+44,39.84,40.09,40.09,490,Bakersfield Station (142+76),1278.16,Block Valve #4.46 (232+30),7649.75,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.37579910,-119.08695370,111.881,GIRTH WELD,,,,MFL/CLP,,
75,Weld,,1318.26,155+83,40.09,40.08,40.08,500,Bakersfield Station (142+76),1318.26,Block Valve #4.46 (232+30),7609.66,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.37568929,-119.08695278,112.042,GIRTH WELD,,,,MFL/CLP,,
76,Weld,,1358.33,156+23,40.08,40.06,40.06,510,Bakersfield Station (142+76),1358.33,Block Valve #4.46 (232+30),7569.58,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.37557955,-119.08695168,112.298,GIRTH WELD,,,,MFL/CLP,,
77,Weld,,1398.39,156+63,40.06,38.43,38.43,520,Bakersfield Station (142+76),1398.39,Block Valve #4.46 (232+30),7529.52,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.37546985,-119.08695036,112.681,GIRTH WELD,,,,MFL/CLP,,
78,Weld,,1436.82,157+01,38.43,39.85,39.85,530,Bakersfield Station (142+76),1436.82,Block Valve #4.46 (232+30),7491.10,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.37536462,-119.08694919,112.706,GIRTH WELD,,,,MFL/CLP,,
79,Weld,,1476.66,157+41,39.85,40.09,40.09,540,Bakersfield Station (142+76),1476.66,Block Valve #4.46 (232+30),7451.25,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.37525549,-119.08694883,112.850,GIRTH WELD,,,,MFL/CLP,,
80,Weld,,1516.75,157+80,40.09,36.08,36.08,550,Bakersfield Station (142+76),1516.75,Block Valve #4.46 (232+30),7411.17,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.37514571,-119.08694978,112.816,GIRTH WELD,,,,MFL/CLP,,
81,Weld,,1552.84,158+16,36.08,40.06,40.06,560,Bakersfield Station (142+76),1552.84,Block Valve #4.46 (232+30),7375.08,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.37504690,-119.08695176,113.025,GIRTH WELD,,,,MFL/CLP,,
82,Weld,,1592.89,158+56,40.06,39.87,39.87,570,Bakersfield Station (142+76),1592.89,Block Valve #4.46 (232+30),7335.03,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.37493724,-119.08695445,113.696,GIRTH WELD,,,,MFL/CLP,,
83,Weld,,1632.75,158+95,39.87,39.93,39.93,580,Bakersfield Station (142+76),1632.75,Block Valve #4.46 (232+30),7295.16,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.37482810,-119.08695782,113.892,GIRTH WELD,,,,MFL/CLP,,
84,Weld,,1672.68,159+35,39.93,39.50,39.50,590,Bakersfield Station (142+76),1672.68,Block Valve #4.46 (232+30),7255.24,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.37471879,-119.08696151,113.550,GIRTH WELD,,,,MFL/CLP,,
85,Weld,,1712.18,159+74,39.50,37.69,37.69,600,Bakersfield Station (142+76),1712.18,Block Valve #4.46 (232+30),7215.74,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.37461067,-119.08696549,113.136,GIRTH WELD,,,,MFL/CLP,,
86,Weld,,1749.87,160+12,37.69,40.10,40.10,610,Bakersfield Station (142+76),1749.87,Block Valve #4.46 (232+30),7178.04,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.37450751,-119.08697013,112.991,GIRTH WELD,,,,MFL/CLP,,
87,Weld,,1789.98,160+51,40.10,39.92,39.92,620,Bakersfield Station (142+76),1789.98,Block Valve #4.46 (232+30),7137.94,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.37439778,-119.08697597,113.008,GIRTH WELD,,,,MFL/CLP,,
88,Weld,,1829.90,160+91,39.92,24.65,24.65,630,Bakersfield Station (142+76),1829.90,Block Valve #4.46 (232+30),7098.02,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.37428858,-119.08698264,113.177,GIRTH WELD,,,,MFL/CLP,,
89,Weld,,1854.55,161+15,24.65,25.24,25.24,640,Bakersfield Station (142+76),1854.55,Block Valve #4.46 (232+30),7073.37,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.37422115,-119.08698676,113.335,GIRTH WELD,,,,MFL/CLP,,
90,Weld,,1879.79,161+40,25.24,27.05,27.05,650,Bakersfield Station (142+76),1879.79,Block Valve #4.46 (232+30),7048.12,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.37415211,-119.08699075,113.429,GIRTH WELD,,,,MFL/CLP,,
91,Weld,,1906.84,161+67,27.05,27.11,27.11,660,Bakersfield Station (142+76),1906.84,Block Valve #4.46 (232+30),7021.07,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.37407809,-119.08699480,113.569,GIRTH WELD,,,,MFL/CLP,,
92,Weld,,1933.95,161+94,27.11,23.96,23.96,670,Bakersfield Station (142+76),1933.95,Block Valve #4.46 (232+30),6993.96,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.37400392,-119.08699900,113.801,GIRTH WELD,,,,MFL/CLP,,
93,Weld,,1957.91,162+18,23.96,23.38,23.38,680,Bakersfield Station (142+76),1957.91,Block Valve #4.46 (232+30),6970.00,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.37393839,-119.08700291,113.766,GIRTH WELD,,,,MFL/CLP,,
94,Weld,,1981.29,162+41,23.38,22.50,22.50,690,Bakersfield Station (142+76),1981.29,Block Valve #4.46 (232+30),6946.62,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.37387444,-119.08700672,113.825,GIRTH WELD,,,,MFL/CLP,,
95,Anomaly - Mill Anomaly,INT,1983.66,162+43,2.37,20.13,22.50,690,Bakersfield Station (142+76),1983.66,Block Valve #4.46 (232+30),6944.25,10.75,0.203,,52000, 01:24,35,0.07,,,,,0.4,0.6, 03:49,1402,,,1414,,,,,,,35.37386793,-119.08700706,113.817,*INT MFG,Pitting,,,MFL/CLP,,
96,Anomaly - Mill Anomaly,INT,1983.95,162+44,2.66,19.84,22.50,690,Bakersfield Station (142+76),1983.95,Block Valve #4.46 (232+30),6943.96,10.75,0.203,,52000, 01:24,25,0.05,,,,,0.5,0.5, 03:50,1402,,,1414,,,,,,,35.37386714,-119.08700710,113.814,*INT MFG,Pitting,,,MFL/CLP,,
97,Weld,,2003.79,162+63,22.50,22.70,22.70,700,Bakersfield Station (142+76),2003.79,Block Valve #4.46 (232+30),6924.12,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.37381287,-119.08700983,113.573,GIRTH WELD,,,,MFL/CLP,,
98,Weld,,2026.49,162+86,22.70,23.56,23.56,710,Bakersfield Station (142+76),2026.49,Block Valve #4.46 (232+30),6901.42,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.37375075,-119.08701283,113.515,GIRTH WELD,,,,MFL/CLP,,
99,Weld,,2050.05,163+09,23.56,19.53,19.53,720,Bakersfield Station (142+76),2050.05,Block Valve #4.46 (232+30),6877.86,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.37368627,-119.08701583,113.479,GIRTH WELD,,,,MFL/CLP,,
100,Weld,,2069.58,163+29,19.53,18.48,18.48,730,Bakersfield Station (142+76),2069.58,Block Valve #4.46 (232+30),6858.34,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.37363282,-119.08701830,113.656,GIRTH WELD,,,,MFL/CLP,,
101,Weld,,2088.05,163+47,18.48,23.02,23.02,740,Bakersfield Station (142+76),2088.05,Block Valve #4.46 (232+30),6839.86,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.37358226,-119.08702054,113.581,GIRTH WELD,,,,MFL/CLP,,
102,Anomaly - Corrosion,EXT,2088.47,163+47,0.42,22.60,23.02,740,Bakersfield Station (142+76),2088.47,Block Valve #4.46 (232+30),6839.44,10.75,0.203,,52000, 11:12,16,0.03,,,,,0.5,0.6, 06:19,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.37358112,-119.08702059,113.582,EXT ML,Pitting,,,MFL/CLP,,
103,Weld,,2111.08,163+70,23.02,22.47,22.47,750,Bakersfield Station (142+76),2111.08,Block Valve #4.46 (232+30),6816.84,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.37351924,-119.08702340,113.625,GIRTH WELD,,,,MFL/CLP,,
104,Weld,,2133.55,163+92,22.47,22.89,22.89,760,Bakersfield Station (142+76),2133.55,Block Valve #4.46 (232+30),6794.37,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.37345775,-119.08702594,113.825,GIRTH WELD,,,,MFL/CLP,,
105,Weld,,2156.44,164+15,22.89,22.11,22.11,770,Bakersfield Station (142+76),2156.44,Block Valve #4.46 (232+30),6771.48,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.37339508,-119.08702765,113.790,GIRTH WELD,,,,MFL/CLP,,
106,Weld,,2178.55,164+37,22.11,20.61,20.61,780,Bakersfield Station (142+76),2178.55,Block Valve #4.46 (232+30),6749.36,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.37333452,-119.08702856,113.804,GIRTH WELD,,,,MFL/CLP,,
107,Weld,,2199.16,164+57,20.61,24.71,24.71,790,Bakersfield Station (142+76),2199.16,Block Valve #4.46 (232+30),6728.75,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.37327805,-119.08702913,113.836,GIRTH WELD,,,,MFL/CLP,,
108,Weld,,2223.87,164+82,24.71,25.91,25.91,800,Bakersfield Station (142+76),2223.87,Block Valve #4.46 (232+30),6704.04,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.37321039,-119.08702948,113.868,GIRTH WELD,,,,MFL/CLP,,
109,Anomaly - Corrosion,EXT,2235.81,164+94,11.94,13.97,25.91,800,Bakersfield Station (142+76),2235.81,Block Valve #4.46 (232+30),6692.10,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.4,0.5, 08:27,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.37317769,-119.08702951,113.885,EXT ML,Pitting,,,MFL/CLP,,
110,Weld,,2249.78,165+07,25.91,28.04,28.04,810,Bakersfield Station (142+76),2249.78,Block Valve #4.46 (232+30),6678.13,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.37313944,-119.08702953,113.791,GIRTH WELD,,,,MFL/CLP,,
111,Weld,,2277.82,165+35,28.04,26.85,26.85,820,Bakersfield Station (142+76),2277.82,Block Valve #4.46 (232+30),6650.09,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.37306265,-119.08702982,113.752,GIRTH WELD,,,,MFL/CLP,,
112,Anomaly - Corrosion,EXT,2289.89,165+47,12.07,14.78,26.85,820,Bakersfield Station (142+76),2289.89,Block Valve #4.46 (232+30),6638.03,10.75,0.203,,52000, 10:32,21,0.04,,,,,0.3,0.2, 05:32,1402,2334,1681,1414,0.834,1.189,2332.9,1679.7,,,35.37302959,-119.08702987,113.744,EXT ML,Pinhole,,,MFL/CLP,,
113,Anomaly - Corrosion,EXT,2290.29,165+48,12.47,14.38,26.85,820,Bakersfield Station (142+76),2290.29,Block Valve #4.46 (232+30),6637.62,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.2,0.2, 05:16,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37302850,-119.08702988,113.745,EXT ML,Pinhole,,,MFL/CLP,,
114,Anomaly - Corrosion,EXT,2290.30,165+48,12.48,14.37,26.85,820,Bakersfield Station (142+76),2290.30,Block Valve #4.46 (232+30),6637.61,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.3,0.2, 06:10,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.37302846,-119.08702988,113.745,EXT ML,Pinhole,,,MFL/CLP,,
115,Anomaly - Corrosion,EXT,2290.88,165+48,13.06,13.79,26.85,820,Bakersfield Station (142+76),2290.88,Block Valve #4.46 (232+30),6637.03,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.2,0.2, 05:44,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37302688,-119.08702988,113.747,EXT ML,Pinhole,,,MFL/CLP,,
116,Anomaly - Corrosion,EXT,2292.68,165+50,14.86,11.99,26.85,820,Bakersfield Station (142+76),2292.68,Block Valve #4.46 (232+30),6635.23,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.2,0.2, 05:15,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.37302195,-119.08702988,113.752,EXT ML,Pinhole,,,MFL/CLP,,
117,Anomaly - Corrosion,EXT,2295.87,165+53,18.05,8.80,26.85,820,Bakersfield Station (142+76),2295.87,Block Valve #4.46 (232+30),6632.04,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.3,0.2, 04:44,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.37301321,-119.08702990,113.766,EXT ML,Pinhole,,,MFL/CLP,,
118,Weld,,2304.67,165+62,26.85,39.28,39.28,830,Bakersfield Station (142+76),2304.67,Block Valve #4.46 (232+30),6623.24,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.37298910,-119.08702997,113.803,GIRTH WELD,,,,MFL/CLP,,
119,Anomaly - Corrosion Cluster,EXT,2312.88,165+70,8.21,31.07,39.28,830,Bakersfield Station (142+76),2312.88,Block Valve #4.46 (232+30),6615.03,10.75,0.203,,52000, 12:36,15,0.03,,,,,1.8,0.7, 03:52,1402,2252,1621,1414,0.865,1.146,2294.3,1651.9,,,35.37296661,-119.08703010,113.816,EXT ML,Axial Grooving,,,MFL/CLP,,
120,Anomaly - Corrosion,EXT,2313.31,165+70,8.64,30.64,39.28,830,Bakersfield Station (142+76),2313.31,Block Valve #4.46 (232+30),6614.61,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.4,0.3, 03:51,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.37296546,-119.08703011,113.817,EXT ML,Pinhole,,,MFL/CLP,,
121,Anomaly - Corrosion,EXT,2313.83,165+71,9.16,30.12,39.28,830,Bakersfield Station (142+76),2313.83,Block Valve #4.46 (232+30),6614.09,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.2,0.2, 03:49,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37296403,-119.08703012,113.819,EXT ML,Pinhole,,,MFL/CLP,,
122,Anomaly - Corrosion,EXT,2314.12,165+71,9.45,29.83,39.28,830,Bakersfield Station (142+76),2314.12,Block Valve #4.46 (232+30),6613.79,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.6,0.2, 05:02,1402,2323,1673,1414,0.838,1.183,2319.3,1669.9,,,35.37296322,-119.08703012,113.820,EXT ML,Axial Slotting,,,MFL/CLP,,
123,Anomaly - Corrosion,EXT,2314.32,165+71,9.65,29.63,39.28,830,Bakersfield Station (142+76),2314.32,Block Valve #4.46 (232+30),6613.59,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.3,0.4, 05:03,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.37296267,-119.08703013,113.820,EXT ML,Circumferential Slotting,,,MFL/CLP,,
124,Anomaly - Corrosion,EXT,2314.62,165+72,9.95,29.33,39.28,830,Bakersfield Station (142+76),2314.62,Block Valve #4.46 (232+30),6613.29,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.2,0.2, 03:47,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37296184,-119.08703013,113.821,EXT ML,Pinhole,,,MFL/CLP,,
125,Anomaly - Corrosion,EXT,2315.41,165+73,10.74,28.54,39.28,830,Bakersfield Station (142+76),2315.41,Block Valve #4.46 (232+30),6612.50,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.3,0.2, 04:08,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.37295968,-119.08703015,113.820,EXT ML,Pinhole,,,MFL/CLP,,
126,Anomaly - Corrosion,EXT,2315.83,165+73,11.16,28.12,39.28,830,Bakersfield Station (142+76),2315.83,Block Valve #4.46 (232+30),6612.09,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.3,0.2, 06:08,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.37295856,-119.08703015,113.822,EXT ML,Pinhole,,,MFL/CLP,,
127,Anomaly - Corrosion,EXT,2316.09,165+73,11.42,27.86,39.28,830,Bakersfield Station (142+76),2316.09,Block Valve #4.46 (232+30),6611.82,10.75,0.203,,52000, 12:36,23,0.05,,,,,0.3,0.2, 04:57,1402,2335,1682,1414,0.834,1.189,2334.1,1680.5,,,35.37295783,-119.08703016,113.822,EXT ML,Pinhole,,,MFL/CLP,,
128,Anomaly - Corrosion,EXT,2318.85,165+76,14.18,25.10,39.28,830,Bakersfield Station (142+76),2318.85,Block Valve #4.46 (232+30),6609.06,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 03:57,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37295027,-119.08703020,113.828,EXT ML,Pinhole,,,MFL/CLP,,
129,Anomaly - Corrosion,EXT,2319.39,165+76,14.72,24.56,39.28,830,Bakersfield Station (142+76),2319.39,Block Valve #4.46 (232+30),6608.53,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.2,0.2, 05:06,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37294881,-119.08703021,113.830,EXT ML,Pinhole,,,MFL/CLP,,
130,Anomaly - Corrosion Cluster,EXT,2319.47,165+77,14.79,24.49,39.28,830,Bakersfield Station (142+76),2319.47,Block Valve #4.46 (232+30),6608.45,10.75,0.203,,52000, 12:36,16,0.03,,,,,1.5,1.4, 06:01,1402,2261,1628,1414,0.861,1.151,2313.9,1666.0,,,35.37294859,-119.08703021,113.830,EXT ML,General Metal Loss,,,MFL/CLP,,
131,Anomaly - Corrosion,EXT,2319.95,165+77,15.28,24.00,39.28,830,Bakersfield Station (142+76),2319.95,Block Valve #4.46 (232+30),6607.96,10.75,0.203,,52000, 12:36,20,0.04,,,,,0.2,0.2, 06:07,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.37294725,-119.08703023,113.831,EXT ML,Pinhole,,,MFL/CLP,,
132,Anomaly - Corrosion,EXT,2320.40,165+77,15.73,23.55,39.28,830,Bakersfield Station (142+76),2320.40,Block Valve #4.46 (232+30),6607.51,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.4,0.4, 06:00,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.37294603,-119.08703023,113.829,EXT ML,Axial Slotting,,,MFL/CLP,,
133,Anomaly - Corrosion,EXT,2321.09,165+78,16.42,22.86,39.28,830,Bakersfield Station (142+76),2321.09,Block Valve #4.46 (232+30),6606.82,10.75,0.203,,52000, 12:36,22,0.04,,,,,0.2,0.2, 06:03,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.37294414,-119.08703024,113.832,EXT ML,Pinhole,,,MFL/CLP,,
134,Anomaly - Corrosion Cluster,EXT,2321.16,165+78,16.49,22.79,39.28,830,Bakersfield Station (142+76),2321.16,Block Valve #4.46 (232+30),6606.76,10.75,0.203,,52000, 12:36,15,0.03,,,,,1.1,0.4, 06:59,1402,2295,1652,1414,0.849,1.169,2289.9,1648.7,,,35.37294395,-119.08703024,113.832,EXT ML,Axial Grooving,,,MFL/CLP,,
135,Anomaly - Corrosion Cluster,EXT,2322.83,165+80,18.16,21.12,39.28,830,Bakersfield Station (142+76),2322.83,Block Valve #4.46 (232+30),6605.08,10.75,0.203,,52000, 12:36,20,0.04,,,,,1.5,0.7, 06:15,1402,2238,1611,1414,0.870,1.139,2308.1,1661.9,,,35.37293935,-119.08703028,113.834,EXT ML,Axial Grooving,,,MFL/CLP,,
136,Anomaly - Corrosion,EXT,2325.10,165+82,20.43,18.85,39.28,830,Bakersfield Station (142+76),2325.10,Block Valve #4.46 (232+30),6602.82,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.3,0.2, 05:00,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.37293317,-119.08703033,113.838,EXT ML,Pinhole,,,MFL/CLP,,
137,Anomaly - Corrosion,EXT,2325.11,165+82,20.44,18.84,39.28,830,Bakersfield Station (142+76),2325.11,Block Valve #4.46 (232+30),6602.81,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 04:24,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37293314,-119.08703033,113.838,EXT ML,Pinhole,,,MFL/CLP,,
138,Anomaly - Corrosion,EXT,2325.31,165+82,20.64,18.64,39.28,830,Bakersfield Station (142+76),2325.31,Block Valve #4.46 (232+30),6602.60,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 05:10,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37293258,-119.08703033,113.838,EXT ML,Pinhole,,,MFL/CLP,,
139,Anomaly - Corrosion,EXT,2325.58,165+83,20.91,18.37,39.28,830,Bakersfield Station (142+76),2325.58,Block Valve #4.46 (232+30),6602.34,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.3,0.4, 06:33,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.37293186,-119.08703034,113.839,EXT ML,Circumferential Slotting,,,MFL/CLP,,
140,Anomaly - Corrosion,EXT,2325.85,165+83,21.17,18.10,39.28,830,Bakersfield Station (142+76),2325.85,Block Valve #4.46 (232+30),6602.07,10.75,0.203,,52000, 12:36,23,0.05,,,,,0.5,0.6, 06:47,1402,2324,1674,1414,0.838,1.184,2320.4,1670.7,,,35.37293112,-119.08703035,113.840,EXT ML,Pitting,,,MFL/CLP,,
141,Anomaly - Corrosion,EXT,2326.25,165+83,21.58,17.70,39.28,830,Bakersfield Station (142+76),2326.25,Block Valve #4.46 (232+30),6601.67,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.6,0.6, 07:07,1402,2323,1673,1414,0.838,1.183,2319.3,1669.9,,,35.37293002,-119.08703036,113.841,EXT ML,Pitting,,,MFL/CLP,,
142,Anomaly - Corrosion,EXT,2326.27,165+83,21.60,17.68,39.28,830,Bakersfield Station (142+76),2326.27,Block Valve #4.46 (232+30),6601.64,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.3,0.2, 04:20,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.37292996,-119.08703036,113.841,EXT ML,Pinhole,,,MFL/CLP,,
143,Anomaly - Corrosion,EXT,2326.48,165+83,21.81,17.47,39.28,830,Bakersfield Station (142+76),2326.48,Block Valve #4.46 (232+30),6601.43,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 06:50,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37292937,-119.08703036,113.842,EXT ML,Pinhole,,,MFL/CLP,,
144,Anomaly - Corrosion Cluster,EXT,2326.97,165+84,22.29,16.99,39.28,830,Bakersfield Station (142+76),2326.97,Block Valve #4.46 (232+30),6600.95,10.75,0.203,,52000, 12:36,19,0.04,,,,,2.8,2.5, 07:19,1402,2156,1552,1414,0.903,1.098,2254.0,1622.9,,,35.37292805,-119.08703037,113.840,*EXT ML,General Metal Loss,,,MFL/CLP,,
145,Anomaly - Corrosion,EXT,2327.82,165+85,23.15,16.13,39.28,830,Bakersfield Station (142+76),2327.82,Block Valve #4.46 (232+30),6600.10,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 07:27,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37292571,-119.08703040,113.843,EXT ML,Pinhole,,,MFL/CLP,,
146,Anomaly - Corrosion,EXT,2329.00,165+86,24.33,14.95,39.28,830,Bakersfield Station (142+76),2329.00,Block Valve #4.46 (232+30),6598.91,10.75,0.203,,52000, 12:36,18,0.04,,,,,0.3,0.2, 04:42,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.37292246,-119.08703042,113.847,EXT ML,Pinhole,,,MFL/CLP,,
147,Anomaly - Corrosion,EXT,2329.79,165+87,25.12,14.16,39.28,830,Bakersfield Station (142+76),2329.79,Block Valve #4.46 (232+30),6598.12,10.75,0.203,,52000, 12:36,21,0.04,,,,,0.2,0.2, 04:45,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.37292031,-119.08703044,113.846,EXT ML,Pinhole,,,MFL/CLP,,
148,Anomaly - Corrosion,EXT,2329.80,165+87,25.13,14.15,39.28,830,Bakersfield Station (142+76),2329.80,Block Valve #4.46 (232+30),6598.12,10.75,0.203,,52000, 12:36,17,0.03,,,,,0.2,0.2, 06:15,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37292029,-119.08703044,113.846,EXT ML,Pinhole,,,MFL/CLP,,
149,Anomaly - Corrosion,EXT,2330.13,165+87,25.46,13.82,39.28,830,Bakersfield Station (142+76),2330.13,Block Valve #4.46 (232+30),6597.79,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.3,0.2, 04:47,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.37291940,-119.08703045,113.847,EXT ML,Pinhole,,,MFL/CLP,,
150,Anomaly - Corrosion Cluster,EXT,2331.75,165+89,27.08,12.20,39.28,830,Bakersfield Station (142+76),2331.75,Block Valve #4.46 (232+30),6596.16,10.75,0.203,,52000, 12:36,16,0.03,,,,,1.2,0.7, 07:14,1402,2283,1644,1414,0.853,1.163,2313.3,1665.5,,,35.37291494,-119.08703049,113.852,EXT ML,Pitting,,,MFL/CLP,,
151,Anomaly - Corrosion,EXT,2332.75,165+90,28.08,11.20,39.28,830,Bakersfield Station (142+76),2332.75,Block Valve #4.46 (232+30),6595.16,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 04:58,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37291220,-119.08703051,113.855,EXT ML,Pinhole,,,MFL/CLP,,
152,Anomaly - Corrosion,EXT,2333.24,165+90,28.57,10.71,39.28,830,Bakersfield Station (142+76),2333.24,Block Valve #4.46 (232+30),6594.68,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.2,0.2, 06:30,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.37291086,-119.08703052,113.853,EXT ML,Pinhole,,,MFL/CLP,,
153,Anomaly - Corrosion,EXT,2333.74,165+91,29.07,10.21,39.28,830,Bakersfield Station (142+76),2333.74,Block Valve #4.46 (232+30),6594.18,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 04:44,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.37290951,-119.08703052,113.855,EXT ML,Pinhole,,,MFL/CLP,,
154,Anomaly - Corrosion,EXT,2333.95,165+91,29.28,10.00,39.28,830,Bakersfield Station (142+76),2333.95,Block Valve #4.46 (232+30),6593.97,10.75,0.203,,52000, 12:36,24,0.05,,,,,0.2,0.2, 04:41,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.37290894,-119.08703054,113.856,EXT ML,Pinhole,,,MFL/CLP,,
155,Anomaly - Corrosion,EXT,2334.39,165+91,29.72,9.56,39.28,830,Bakersfield Station (142+76),2334.39,Block Valve #4.46 (232+30),6593.53,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.4,0.2, 05:05,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.37290772,-119.08703055,113.857,EXT ML,Axial Slotting,,,MFL/CLP,,
156,Anomaly - Corrosion,EXT,2334.43,165+91,29.76,9.52,39.28,830,Bakersfield Station (142+76),2334.43,Block Valve #4.46 (232+30),6593.48,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.3,0.2, 07:07,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.37290760,-119.08703055,113.857,EXT ML,Pinhole,,,MFL/CLP,,
157,Anomaly - Corrosion,EXT,2335.62,165+93,30.95,8.33,39.28,830,Bakersfield Station (142+76),2335.62,Block Valve #4.46 (232+30),6592.29,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.5,0.2, 05:42,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.37290435,-119.08703058,113.861,EXT ML,Axial Slotting,,,MFL/CLP,,
158,Anomaly - Corrosion Cluster,EXT,2335.71,165+93,31.04,8.24,39.28,830,Bakersfield Station (142+76),2335.71,Block Valve #4.46 (232+30),6592.20,10.75,0.203,,52000, 12:36,16,0.03,,,,,1.0,0.7, 05:07,1402,2300,1656,1414,0.847,1.171,2327.5,1675.8,,,35.37290409,-119.08703058,113.858,EXT ML,Pitting,,,MFL/CLP,,
159,Anomaly - Corrosion Cluster,EXT,2336.44,165+93,31.76,7.51,39.28,830,Bakersfield Station (142+76),2336.44,Block Valve #4.46 (232+30),6591.48,10.75,0.203,,52000, 12:36,24,0.05,,,,,1.7,2.3, 05:06,1402,2196,1581,1414,0.887,1.118,2276.2,1638.9,,,35.37290211,-119.08703059,113.860,EXT ML,General Metal Loss,,,MFL/CLP,,
160,Anomaly - Corrosion Cluster,EXT,2337.01,165+94,32.34,6.94,39.28,830,Bakersfield Station (142+76),2337.01,Block Valve #4.46 (232+30),6590.91,10.75,0.203,,52000, 12:36,19,0.04,,,,,1.4,1.0, 05:21,1402,2253,1622,1414,0.864,1.147,2284.3,1644.7,,,35.37290055,-119.08703060,113.862,EXT ML,Pitting,,,MFL/CLP,,
161,Anomaly - Corrosion Cluster,EXT,2337.08,165+94,32.41,6.87,39.28,830,Bakersfield Station (142+76),2337.08,Block Valve #4.46 (232+30),6590.84,10.75,0.203,,52000, 12:36,28,0.06,,,,,2.0,1.5, 06:15,1402,2130,1534,1414,0.914,1.085,2286.9,1646.6,,,35.37290035,-119.08703061,113.862,EXT ML,General Metal Loss,,,MFL/CLP,,
162,Anomaly - Corrosion Cluster,EXT,2337.43,165+94,32.76,6.52,39.28,830,Bakersfield Station (142+76),2337.43,Block Valve #4.46 (232+30),6590.48,10.75,0.203,,52000, 12:36,17,0.03,,,,,1.1,0.4, 04:58,1402,2285,1645,1414,0.852,1.163,2323.6,1673.0,,,35.37289938,-119.08703061,113.863,EXT ML,Axial Grooving,,,MFL/CLP,,
163,Anomaly - Corrosion,EXT,2337.84,165+95,33.17,6.11,39.28,830,Bakersfield Station (142+76),2337.84,Block Valve #4.46 (232+30),6590.07,10.75,0.203,,52000, 12:36,21,0.04,,,,,0.4,0.2, 05:16,1402,2331,1678,1414,0.836,1.187,2328.2,1676.3,,,35.37289825,-119.08703063,113.861,EXT ML,Axial Slotting,,,MFL/CLP,,
164,Anomaly - Corrosion,EXT,2337.88,165+95,33.21,6.07,39.28,830,Bakersfield Station (142+76),2337.88,Block Valve #4.46 (232+30),6590.03,10.75,0.203,,52000, 12:36,18,0.04,,,,,0.2,0.2, 06:05,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.37289815,-119.08703063,113.862,EXT ML,Pinhole,,,MFL/CLP,,
165,Anomaly - Corrosion,EXT,2338.22,165+95,33.54,5.74,39.28,830,Bakersfield Station (142+76),2338.22,Block Valve #4.46 (232+30),6589.70,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.2,0.2, 07:23,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37289723,-119.08703064,113.863,EXT ML,Pinhole,,,MFL/CLP,,
166,Anomaly - Corrosion Cluster,EXT,2338.30,165+95,33.63,5.65,39.28,830,Bakersfield Station (142+76),2338.30,Block Valve #4.46 (232+30),6589.61,10.75,0.203,,52000, 12:36,27,0.06,,,,,1.5,2.2, 04:28,1402,2198,1583,1414,0.886,1.119,2247.8,1618.4,,,35.37289700,-119.08703064,113.863,EXT ML,General Metal Loss,,,MFL/CLP,,
167,Anomaly - Corrosion,EXT,2338.45,165+95,33.78,5.50,39.28,830,Bakersfield Station (142+76),2338.45,Block Valve #4.46 (232+30),6589.46,10.75,0.203,,52000, 12:36,28,0.06,,,,,0.5,0.2, 06:53,1402,2319,1670,1414,0.840,1.181,2314.1,1666.1,,,35.37289660,-119.08703064,113.863,EXT ML,Axial Slotting,,,MFL/CLP,,
168,Anomaly - Corrosion,EXT,2338.61,165+96,33.94,5.34,39.28,830,Bakersfield Station (142+76),2338.61,Block Valve #4.46 (232+30),6589.30,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.4,0.2, 04:56,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.37289615,-119.08703064,113.864,EXT ML,Axial Slotting,,,MFL/CLP,,
169,Anomaly - Corrosion,EXT,2338.85,165+96,34.18,5.10,39.28,830,Bakersfield Station (142+76),2338.85,Block Valve #4.46 (232+30),6589.07,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 07:31,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37289551,-119.08703065,113.865,EXT ML,Pinhole,,,MFL/CLP,,
170,Anomaly - Corrosion Cluster,EXT,2339.35,165+96,34.68,4.60,39.28,830,Bakersfield Station (142+76),2339.35,Block Valve #4.46 (232+30),6588.56,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.7,1.3, 05:34,1402,2315,1667,1414,0.841,1.179,2312.3,1664.8,,,35.37289412,-119.08703066,113.863,EXT ML,Pitting,,,MFL/CLP,,
171,Anomaly - Corrosion,EXT,2339.46,165+96,34.78,4.50,39.28,830,Bakersfield Station (142+76),2339.46,Block Valve #4.46 (232+30),6588.46,10.75,0.203,,52000, 12:36,17,0.03,,,,,0.4,0.5, 04:34,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.37289385,-119.08703067,113.863,EXT ML,Pitting,,,MFL/CLP,,
172,Anomaly - Corrosion Cluster,EXT,2339.71,165+97,35.04,4.24,39.28,830,Bakersfield Station (142+76),2339.71,Block Valve #4.46 (232+30),6588.21,10.75,0.203,,52000, 12:36,19,0.04,,,,,1.4,1.0, 06:32,1402,2257,1625,1414,0.863,1.149,2317.8,1668.8,,,35.37289314,-119.08703067,113.864,EXT ML,Pitting,,,MFL/CLP,,
173,Anomaly - Corrosion Cluster,EXT,2339.92,165+97,35.24,4.04,39.28,830,Bakersfield Station (142+76),2339.92,Block Valve #4.46 (232+30),6588.00,10.75,0.203,,52000, 12:36,19,0.04,,,,,1.2,1.7, 04:51,1402,2274,1637,1414,0.856,1.158,2314.6,1666.5,,,35.37289259,-119.08703067,113.865,EXT ML,General Metal Loss,,,MFL/CLP,,
174,Anomaly - Corrosion Cluster,EXT,2340.08,165+97,35.41,3.87,39.28,830,Bakersfield Station (142+76),2340.08,Block Valve #4.46 (232+30),6587.83,10.75,0.203,,52000, 12:36,15,0.03,,,,,1.5,1.8, 06:59,1402,2271,1635,1414,0.857,1.157,2282.0,1643.0,,,35.37289214,-119.08703068,113.865,EXT ML,General Metal Loss,,,MFL/CLP,,
175,Anomaly - Corrosion,EXT,2340.26,165+97,35.59,3.69,39.28,830,Bakersfield Station (142+76),2340.26,Block Valve #4.46 (232+30),6587.65,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.3,0.6, 05:08,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.37289164,-119.08703068,113.866,EXT ML,Circumferential Slotting,,,MFL/CLP,,
176,Anomaly - Corrosion Cluster,EXT,2340.54,165+97,35.86,3.42,39.28,830,Bakersfield Station (142+76),2340.54,Block Valve #4.46 (232+30),6587.38,10.75,0.203,,52000, 12:36,15,0.03,,,,,1.3,1.3, 06:15,1402,2285,1645,1414,0.852,1.163,2311.8,1664.5,,,35.37289089,-119.08703068,113.867,EXT ML,General Metal Loss,,,MFL/CLP,,
177,Anomaly - Corrosion Cluster,EXT,2340.78,165+98,36.11,3.17,39.28,830,Bakersfield Station (142+76),2340.78,Block Valve #4.46 (232+30),6587.13,10.75,0.203,,52000, 12:36,19,0.04,,,,,1.7,1.3, 04:59,1402,2231,1606,1414,0.873,1.136,2310.2,1663.3,,,35.37289021,-119.08703069,113.867,EXT ML,General Metal Loss,,,MFL/CLP,,
178,Anomaly - Corrosion,EXT,2341.02,165+98,36.35,2.93,39.28,830,Bakersfield Station (142+76),2341.02,Block Valve #4.46 (232+30),6586.89,10.75,0.203,,52000, 12:36,21,0.04,,,,,0.2,0.2, 05:30,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.37288956,-119.08703069,113.865,EXT ML,Pinhole,,,MFL/CLP,,
179,Anomaly - Corrosion,EXT,2341.49,165+98,36.81,2.46,39.28,830,Bakersfield Station (142+76),2341.49,Block Valve #4.46 (232+30),6586.43,10.75,0.203,,52000, 12:36,18,0.04,,,,,0.4,0.3, 05:36,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.37288827,-119.08703070,113.866,EXT ML,Pinhole,,,MFL/CLP,,
180,Anomaly - Corrosion Cluster,EXT,2341.70,165+99,37.03,2.25,39.28,830,Bakersfield Station (142+76),2341.70,Block Valve #4.46 (232+30),6586.21,10.75,0.203,,52000, 12:36,28,0.06,,,,,1.7,3.2, 04:52,1402,2167,1560,1414,0.899,1.103,2276.2,1638.9,,,35.37288769,-119.08703071,113.867,EXT ML,General Metal Loss,,,MFL/CLP,,
181,Anomaly - Corrosion Cluster,EXT,2341.93,165+99,37.26,2.02,39.28,830,Bakersfield Station (142+76),2341.93,Block Valve #4.46 (232+30),6585.98,10.75,0.203,,52000, 12:36,16,0.03,,,,,1.9,2.1, 05:00,1402,2240,1613,1414,0.869,1.141,2284.3,1644.7,,,35.37288706,-119.08703072,113.868,EXT ML,General Metal Loss,,,MFL/CLP,,
182,Anomaly - Corrosion,EXT,2342.44,165+99,37.77,1.51,39.28,830,Bakersfield Station (142+76),2342.44,Block Valve #4.46 (232+30),6585.47,10.75,0.203,,52000, 12:36,17,0.03,,,,,0.2,0.2, 07:01,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37288566,-119.08703072,113.869,EXT ML,Pinhole,,,MFL/CLP,,
183,Anomaly - Corrosion,EXT,2342.54,165+99,37.87,1.41,39.28,830,Bakersfield Station (142+76),2342.54,Block Valve #4.46 (232+30),6585.37,10.75,0.203,,52000, 12:36,24,0.05,,,,,0.2,0.2, 04:47,1402,2337,1683,1414,0.833,1.190,2335.7,1681.7,,,35.37288540,-119.08703073,113.870,EXT ML,Pinhole,,,MFL/CLP,,
