Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
184,Anomaly - Corrosion,EXT,2342.86,166+00,38.19,1.09,39.28,830,Bakersfield Station (142+76),2342.86,Block Valve #4.46 (232+30),6585.06,10.75,0.203,,52000, 12:36,26,0.05,,,,,0.2,0.2, 05:33,1402,2338,1683,1414,0.833,1.190,2337.0,1682.7,,,35.37288453,-119.08703073,113.871,EXT ML,Pinhole,,,MFL/CLP,,
185,Anomaly - Corrosion Cluster,EXT,2342.98,166+00,38.31,0.97,39.28,830,Bakersfield Station (142+76),2342.98,Block Valve #4.46 (232+30),6584.93,10.75,0.203,,52000, 12:36,28,0.06,,,,,1.3,1.5, 05:27,1402,2212,1593,1414,0.880,1.126,2255.2,1623.7,,,35.37288418,-119.08703073,113.871,EXT ML,General Metal Loss,,,MFL/CLP,,
186,Anomaly - Corrosion,EXT,2343.23,166+00,38.56,0.72,39.28,830,Bakersfield Station (142+76),2343.23,Block Valve #4.46 (232+30),6584.69,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 05:34,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37288350,-119.08703073,113.872,EXT ML,Pinhole,,,MFL/CLP,,
187,Anomaly - Corrosion,EXT,2343.30,166+00,38.63,0.65,39.28,830,Bakersfield Station (142+76),2343.30,Block Valve #4.46 (232+30),6584.62,10.75,0.203,,52000, 12:36,24,0.05,,,,,0.2,0.2, 04:41,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.37288332,-119.08703074,113.872,EXT ML,Pinhole,,,MFL/CLP,,
188,Anomaly - Corrosion,EXT,2343.59,166+00,38.92,0.36,39.28,830,Bakersfield Station (142+76),2343.59,Block Valve #4.46 (232+30),6584.32,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.2,0.2, 05:41,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37288250,-119.08703074,113.873,EXT ML,Pinhole,,,MFL/CLP,,
189,Anomaly - Corrosion,EXT,2343.89,166+01,39.22,0.06,39.28,830,Bakersfield Station (142+76),2343.89,Block Valve #4.46 (232+30),6584.02,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.7,0.9, 05:47,1402,2317,1668,1414,0.840,1.180,2312.3,1664.8,,,35.37288171,-119.08703075,113.874,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
190,Weld,,2343.95,166+01,39.28,39.67,39.67,840,Bakersfield Station (142+76),2343.95,Block Valve #4.46 (232+30),6583.96,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.37288154,-119.08703075,113.874,GIRTH WELD,,,,MFL/CLP,,
191,Repair - Welded Sleeve Begin,,2347.03,166+04,3.08,39.67,39.67,840,Bakersfield Station (142+76),2347.03,Block Valve #4.46 (232+30),6580.88,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.37287308,-119.08703080,113.887,REPAIR-SHELL START,,,,MFL/CLP,,
192,Repair - Welded Sleeve End,,2351.07,166+08,7.12,39.67,39.67,840,Bakersfield Station (142+76),2351.07,Block Valve #4.46 (232+30),6576.84,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.37286202,-119.08703086,113.923,REPAIR-SHELL END,,,,MFL/CLP,,
193,Anomaly - Corrosion Cluster,EXT,2351.28,166+08,7.33,32.35,39.67,840,Bakersfield Station (142+76),2351.28,Block Valve #4.46 (232+30),6576.64,10.75,0.203,,52000, 10:32,29,0.06,,,,,2.7,5.4, 06:24,1402,2052,1478,1414,0.949,1.045,2126.8,1531.3,,,35.37286147,-119.08703086,113.923,*EXT ML,General Metal Loss,,,MFL/CLP,,
194,Anomaly - Corrosion Cluster,EXT,2351.66,166+09,7.71,31.96,39.67,840,Bakersfield Station (142+76),2351.66,Block Valve #4.46 (232+30),6576.25,10.75,0.203,,52000, 10:32,27,0.06,,,,,2.2,2.2, 05:44,1402,2123,1529,1414,0.917,1.081,2245.8,1617.0,,,35.37286042,-119.08703086,113.928,EXT ML,General Metal Loss,,,MFL/CLP,,
195,Anomaly - Corrosion Cluster,EXT,2351.96,166+09,8.01,31.67,39.67,840,Bakersfield Station (142+76),2351.96,Block Valve #4.46 (232+30),6575.96,10.75,0.203,,52000, 10:32,18,0.04,,,,,1.7,1.3, 06:28,1402,2240,1613,1414,0.869,1.141,2271.2,1635.3,,,35.37285962,-119.08703086,113.929,EXT ML,General Metal Loss,,,MFL/CLP,,
196,Anomaly - Corrosion,EXT,2352.03,166+09,8.08,31.59,39.67,840,Bakersfield Station (142+76),2352.03,Block Valve #4.46 (232+30),6575.89,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.4,0.2, 07:35,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.37285941,-119.08703086,113.929,EXT ML,Axial Slotting,,,MFL/CLP,,
197,Anomaly - Corrosion Cluster,EXT,2352.36,166+09,8.41,31.26,39.67,840,Bakersfield Station (142+76),2352.36,Block Valve #4.46 (232+30),6575.55,10.75,0.203,,52000, 10:32,17,0.03,,,,,3.2,2.3, 07:17,1402,2162,1557,1414,0.901,1.101,2194.8,1580.3,,,35.37285850,-119.08703087,113.933,EXT ML,General Metal Loss,,,MFL/CLP,,
198,Anomaly - Corrosion,EXT,2352.93,166+10,8.98,30.69,39.67,840,Bakersfield Station (142+76),2352.93,Block Valve #4.46 (232+30),6574.98,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.4,0.7, 07:04,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.37285693,-119.08703087,113.938,EXT ML,Pitting,,,MFL/CLP,,
199,Anomaly - Corrosion,EXT,2353.05,166+10,9.10,30.57,39.67,840,Bakersfield Station (142+76),2353.05,Block Valve #4.46 (232+30),6574.87,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.4,0.2, 07:30,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.37285662,-119.08703087,113.942,EXT ML,Axial Slotting,,,MFL/CLP,,
200,Anomaly - Corrosion Cluster,EXT,2353.24,166+10,9.29,30.38,39.67,840,Bakersfield Station (142+76),2353.24,Block Valve #4.46 (232+30),6574.68,10.75,0.203,,52000, 10:32,15,0.03,,,,,2.0,1.0, 05:39,1402,2238,1611,1414,0.870,1.139,2286.9,1646.6,,,35.37285609,-119.08703088,113.943,EXT ML,Axial Grooving,,,MFL/CLP,,
201,Anomaly - Corrosion Cluster,EXT,2353.69,166+10,9.74,29.93,39.67,840,Bakersfield Station (142+76),2353.69,Block Valve #4.46 (232+30),6574.22,10.75,0.203,,52000, 10:32,18,0.04,,,,,1.2,1.6, 05:12,1402,2278,1640,1414,0.855,1.160,2288.7,1647.8,,,35.37285485,-119.08703088,113.947,EXT ML,General Metal Loss,,,MFL/CLP,,
202,Anomaly - Corrosion,EXT,2353.88,166+11,9.93,29.74,39.67,840,Bakersfield Station (142+76),2353.88,Block Valve #4.46 (232+30),6574.04,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 08:10,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37285435,-119.08703088,113.948,EXT ML,Pinhole,,,MFL/CLP,,
203,Anomaly - Corrosion,EXT,2354.24,166+11,10.29,29.38,39.67,840,Bakersfield Station (142+76),2354.24,Block Valve #4.46 (232+30),6573.67,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 07:54,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37285336,-119.08703089,113.952,EXT ML,Pinhole,,,MFL/CLP,,
204,Anomaly - Corrosion,EXT,2354.39,166+11,10.44,29.24,39.67,840,Bakersfield Station (142+76),2354.39,Block Valve #4.46 (232+30),6573.53,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 07:41,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37285295,-119.08703089,113.953,EXT ML,Pinhole,,,MFL/CLP,,
205,Anomaly - Corrosion,EXT,2354.62,166+11,10.68,29.00,39.67,840,Bakersfield Station (142+76),2354.62,Block Valve #4.46 (232+30),6573.29,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.4,0.2, 08:05,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.37285230,-119.08703089,113.957,EXT ML,Pinhole,,,MFL/CLP,,
206,Anomaly - Corrosion,EXT,2363.72,166+20,19.77,19.91,39.67,840,Bakersfield Station (142+76),2363.72,Block Valve #4.46 (232+30),6564.20,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.4,0.2, 06:09,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.37282741,-119.08703093,114.015,EXT ML,Axial Slotting,,,MFL/CLP,,
207,Anomaly - Corrosion,EXT,2364.09,166+21,20.14,19.54,39.67,840,Bakersfield Station (142+76),2364.09,Block Valve #4.46 (232+30),6563.83,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 07:10,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37282639,-119.08703093,114.016,EXT ML,Pinhole,,,MFL/CLP,,
208,Anomaly - Corrosion,EXT,2364.46,166+21,20.51,19.16,39.67,840,Bakersfield Station (142+76),2364.46,Block Valve #4.46 (232+30),6563.46,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 04:47,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37282537,-119.08703093,114.017,EXT ML,Pinhole,,,MFL/CLP,,
209,Anomaly - Corrosion,EXT,2366.02,166+23,22.08,17.60,39.67,840,Bakersfield Station (142+76),2366.02,Block Valve #4.46 (232+30),6561.89,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.4,0.2, 03:46,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.37282109,-119.08703094,114.022,EXT ML,Axial Slotting,,,MFL/CLP,,
210,Anomaly - Corrosion,EXT,2366.32,166+23,22.37,17.30,39.67,840,Bakersfield Station (142+76),2366.32,Block Valve #4.46 (232+30),6561.59,10.75,0.203,,52000, 10:32,23,0.05,,,,,0.3,0.2, 07:24,1402,2335,1682,1414,0.834,1.189,2334.1,1680.5,,,35.37282029,-119.08703094,114.020,EXT ML,Pinhole,,,MFL/CLP,,
211,Anomaly - Corrosion,EXT,2366.64,166+23,22.69,16.99,39.67,840,Bakersfield Station (142+76),2366.64,Block Valve #4.46 (232+30),6561.28,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.2,0.2, 04:43,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.37281940,-119.08703093,114.021,EXT ML,Pinhole,,,MFL/CLP,,
212,Anomaly - Corrosion Cluster,EXT,2367.19,166+24,23.24,16.43,39.67,840,Bakersfield Station (142+76),2367.19,Block Valve #4.46 (232+30),6560.73,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.7,1.5, 04:13,1402,2317,1668,1414,0.840,1.180,2329.0,1676.9,,,35.37281790,-119.08703093,114.022,EXT ML,Circumferential Grooving,,,MFL/CLP,,
213,Anomaly - Corrosion,EXT,2367.26,166+24,23.31,16.37,39.67,840,Bakersfield Station (142+76),2367.26,Block Valve #4.46 (232+30),6560.66,10.75,0.203,,52000, 10:32,28,0.06,,,,,0.2,0.2, 06:06,1402,2338,1683,1414,0.833,1.190,2336.6,1682.3,,,35.37281772,-119.08703093,114.023,EXT ML,Pinhole,,,MFL/CLP,,
214,Anomaly - Corrosion,EXT,2367.73,166+24,23.78,15.89,39.67,840,Bakersfield Station (142+76),2367.73,Block Valve #4.46 (232+30),6560.18,10.75,0.203,,52000, 10:32,21,0.04,,,,,0.4,0.2, 03:31,1402,2333,1680,1414,0.835,1.188,2330.7,1678.1,,,35.37281641,-119.08703093,114.024,EXT ML,Pinhole,,,MFL/CLP,,
215,Anomaly - Corrosion,EXT,2367.97,166+25,24.02,15.65,39.67,840,Bakersfield Station (142+76),2367.97,Block Valve #4.46 (232+30),6559.94,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.4,0.4, 04:03,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.37281575,-119.08703094,114.025,EXT ML,Circumferential Slotting,,,MFL/CLP,,
216,Anomaly - Corrosion,EXT,2368.21,166+25,24.26,15.42,39.67,840,Bakersfield Station (142+76),2368.21,Block Valve #4.46 (232+30),6559.71,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.5,0.5, 08:34,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.37281511,-119.08703094,114.026,EXT ML,Pitting,,,MFL/CLP,,
217,Anomaly - Corrosion,EXT,2368.46,166+25,24.51,15.17,39.67,840,Bakersfield Station (142+76),2368.46,Block Valve #4.46 (232+30),6559.46,10.75,0.203,,52000, 10:32,20,0.04,,,,,0.6,0.6, 08:44,1402,2322,1672,1414,0.839,1.182,2317.8,1668.9,,,35.37281442,-119.08703093,114.026,EXT ML,Pitting,,,MFL/CLP,,
218,Anomaly - Corrosion,EXT,2368.79,166+25,24.84,14.84,39.67,840,Bakersfield Station (142+76),2368.79,Block Valve #4.46 (232+30),6559.13,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.2,0.2, 08:36,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37281351,-119.08703093,114.024,EXT ML,Pinhole,,,MFL/CLP,,
219,Anomaly - Corrosion,EXT,2369.25,166+26,25.30,14.37,39.67,840,Bakersfield Station (142+76),2369.25,Block Valve #4.46 (232+30),6558.66,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.5,0.2, 03:37,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.37281225,-119.08703093,114.026,EXT ML,Axial Slotting,,,MFL/CLP,,
220,Anomaly - Corrosion Cluster,EXT,2369.61,166+26,25.66,14.01,39.67,840,Bakersfield Station (142+76),2369.61,Block Valve #4.46 (232+30),6558.30,10.75,0.203,,52000, 10:32,29,0.06,,,,,0.9,1.3, 08:15,1402,2262,1629,1414,0.861,1.152,2304.5,1659.2,,,35.37281126,-119.08703092,114.027,EXT ML,Pitting,,,MFL/CLP,,
221,Anomaly - Corrosion,EXT,2369.67,166+26,25.72,13.95,39.67,840,Bakersfield Station (142+76),2369.67,Block Valve #4.46 (232+30),6558.25,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.2,0.2, 07:19,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37281109,-119.08703092,114.027,EXT ML,Pinhole,,,MFL/CLP,,
222,Anomaly - Corrosion,EXT,2369.91,166+27,25.96,13.72,39.67,840,Bakersfield Station (142+76),2369.91,Block Valve #4.46 (232+30),6558.01,10.75,0.203,,52000, 10:32,22,0.04,,,,,0.2,0.2, 07:38,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.37281046,-119.08703092,114.028,EXT ML,Pinhole,,,MFL/CLP,,
223,Anomaly - Corrosion Cluster,EXT,2370.02,166+27,26.07,13.61,39.67,840,Bakersfield Station (142+76),2370.02,Block Valve #4.46 (232+30),6557.90,10.75,0.203,,52000, 10:32,19,0.04,,,,,1.2,0.2, 03:45,1402,2274,1637,1414,0.856,1.158,2293.2,1651.1,,,35.37281015,-119.08703092,114.028,EXT ML,Axial Slotting,,,MFL/CLP,,
224,Anomaly - Corrosion,EXT,2370.22,166+27,26.27,13.40,39.67,840,Bakersfield Station (142+76),2370.22,Block Valve #4.46 (232+30),6557.69,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.2,0.2, 03:18,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37280959,-119.08703092,114.029,EXT ML,Pinhole,,,MFL/CLP,,
225,Anomaly - Corrosion,EXT,2370.63,166+27,26.68,13.00,39.67,840,Bakersfield Station (142+76),2370.63,Block Valve #4.46 (232+30),6557.29,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.4,0.4, 09:20,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.37280849,-119.08703091,114.027,EXT ML,Pitting,,,MFL/CLP,,
226,Anomaly - Corrosion,EXT,2370.94,166+28,26.99,12.69,39.67,840,Bakersfield Station (142+76),2370.94,Block Valve #4.46 (232+30),6556.98,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.3,0.2, 07:38,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.37280763,-119.08703091,114.028,EXT ML,Pinhole,,,MFL/CLP,,
227,Anomaly - Corrosion,EXT,2371.70,166+28,27.75,11.93,39.67,840,Bakersfield Station (142+76),2371.70,Block Valve #4.46 (232+30),6556.22,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.4,0.2, 08:53,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.37280554,-119.08703090,114.030,EXT ML,Axial Slotting,,,MFL/CLP,,
228,Anomaly - Corrosion,EXT,2371.87,166+29,27.92,11.75,39.67,840,Bakersfield Station (142+76),2371.87,Block Valve #4.46 (232+30),6556.04,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.2,0.2, 04:37,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.37280507,-119.08703090,114.027,EXT ML,Pinhole,,,MFL/CLP,,
229,Anomaly - Corrosion,EXT,2372.10,166+29,28.15,11.52,39.67,840,Bakersfield Station (142+76),2372.10,Block Valve #4.46 (232+30),6555.81,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.4,0.4, 07:48,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.37280444,-119.08703090,114.028,EXT ML,Axial Slotting,,,MFL/CLP,,
230,Anomaly - Corrosion,EXT,2372.25,166+29,28.30,11.37,39.67,840,Bakersfield Station (142+76),2372.25,Block Valve #4.46 (232+30),6555.66,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.3,0.2, 06:27,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.37280403,-119.08703091,114.028,EXT ML,Pinhole,,,MFL/CLP,,
231,Anomaly - Corrosion,EXT,2372.28,166+29,28.33,11.35,39.67,840,Bakersfield Station (142+76),2372.28,Block Valve #4.46 (232+30),6555.64,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.3,0.2, 04:03,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.37280397,-119.08703091,114.028,EXT ML,Pinhole,,,MFL/CLP,,
232,Anomaly - Corrosion,EXT,2372.28,166+29,28.33,11.34,39.67,840,Bakersfield Station (142+76),2372.28,Block Valve #4.46 (232+30),6555.63,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.2,0.2, 09:27,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37280395,-119.08703091,114.028,EXT ML,Pinhole,,,MFL/CLP,,
233,Anomaly - Corrosion Cluster,EXT,2372.51,166+29,28.56,11.11,39.67,840,Bakersfield Station (142+76),2372.51,Block Valve #4.46 (232+30),6555.40,10.75,0.203,,52000, 10:32,18,0.04,,,,,1.7,0.9, 08:27,1402,2240,1613,1414,0.869,1.141,2291.6,1650.0,,,35.37280331,-119.08703090,114.029,EXT ML,Pitting,,,MFL/CLP,,
234,Anomaly - Corrosion,EXT,2372.54,166+29,28.59,11.08,39.67,840,Bakersfield Station (142+76),2372.54,Block Valve #4.46 (232+30),6555.37,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.5,0.2, 07:22,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.37280323,-119.08703090,114.029,EXT ML,Axial Slotting,,,MFL/CLP,,
235,Anomaly - Corrosion,EXT,2372.57,166+29,28.62,11.05,39.67,840,Bakersfield Station (142+76),2372.57,Block Valve #4.46 (232+30),6555.34,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.3,0.2, 09:20,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.37280316,-119.08703090,114.029,EXT ML,Pinhole,,,MFL/CLP,,
236,Anomaly - Corrosion,EXT,2372.67,166+29,28.72,10.95,39.67,840,Bakersfield Station (142+76),2372.67,Block Valve #4.46 (232+30),6555.24,10.75,0.203,,52000, 10:32,21,0.04,,,,,0.4,0.5, 04:05,1402,2333,1680,1414,0.835,1.188,2330.7,1678.1,,,35.37280288,-119.08703090,114.030,EXT ML,Circumferential Slotting,,,MFL/CLP,,
237,Anomaly - Corrosion Cluster,EXT,2372.77,166+29,28.82,10.85,39.67,840,Bakersfield Station (142+76),2372.77,Block Valve #4.46 (232+30),6555.14,10.75,0.203,,52000, 10:32,19,0.04,,,,,0.2,1.3, 07:34,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.37280260,-119.08703090,114.030,EXT ML,Circumferential Slotting,,,MFL/CLP,,
238,Anomaly - Corrosion Cluster,EXT,2372.90,166+30,28.95,10.72,39.67,840,Bakersfield Station (142+76),2372.90,Block Valve #4.46 (232+30),6555.01,10.75,0.203,,52000, 10:32,15,0.03,,,,,1.2,0.7, 04:49,1402,2287,1647,1414,0.851,1.165,2313.3,1665.5,,,35.37280225,-119.08703090,114.030,EXT ML,Pitting,,,MFL/CLP,,
239,Anomaly - Corrosion,EXT,2373.02,166+30,29.07,10.60,39.67,840,Bakersfield Station (142+76),2373.02,Block Valve #4.46 (232+30),6554.89,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.4,0.2, 03:40,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.37280192,-119.08703090,114.031,EXT ML,Pinhole,,,MFL/CLP,,
240,Anomaly - Corrosion Cluster,EXT,2373.25,166+30,29.30,10.37,39.67,840,Bakersfield Station (142+76),2373.25,Block Valve #4.46 (232+30),6554.67,10.75,0.203,,52000, 10:32,15,0.03,,,,,1.2,1.5, 04:03,1402,2287,1647,1414,0.851,1.165,2317.5,1668.6,,,35.37280129,-119.08703089,114.031,EXT ML,General Metal Loss,,,MFL/CLP,,
241,Anomaly - Corrosion,EXT,2373.53,166+30,29.58,10.10,39.67,840,Bakersfield Station (142+76),2373.53,Block Valve #4.46 (232+30),6554.39,10.75,0.203,,52000, 10:32,26,0.05,,,,,0.2,0.2, 08:25,1402,2336,1682,1414,0.834,1.190,2335.1,1681.3,,,35.37280054,-119.08703089,114.032,EXT ML,Pinhole,,,MFL/CLP,,
242,Anomaly - Corrosion,EXT,2373.72,166+30,29.77,9.90,39.67,840,Bakersfield Station (142+76),2373.72,Block Valve #4.46 (232+30),6554.19,10.75,0.203,,52000, 10:32,20,0.04,,,,,0.4,0.2, 06:56,1402,2331,1679,1414,0.835,1.187,2329.0,1676.9,,,35.37280001,-119.08703089,114.033,EXT ML,Axial Slotting,,,MFL/CLP,,
243,Anomaly - Corrosion,EXT,2373.85,166+30,29.90,9.77,39.67,840,Bakersfield Station (142+76),2373.85,Block Valve #4.46 (232+30),6554.07,10.75,0.203,,52000, 10:32,19,0.04,,,,,0.3,0.3, 04:01,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.37279966,-119.08703088,114.033,EXT ML,Pinhole,,,MFL/CLP,,
244,Anomaly - Corrosion Cluster,EXT,2374.09,166+31,30.14,9.54,39.67,840,Bakersfield Station (142+76),2374.09,Block Valve #4.46 (232+30),6553.83,10.75,0.203,,52000, 10:32,16,0.03,,,,,1.3,2.8, 07:56,1402,2280,1642,1414,0.854,1.161,2278.2,1640.3,,,35.37279901,-119.08703088,114.034,EXT ML,General Metal Loss,,,MFL/CLP,,
245,Anomaly - Corrosion,EXT,2374.17,166+31,30.22,9.45,39.67,840,Bakersfield Station (142+76),2374.17,Block Valve #4.46 (232+30),6553.74,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.3,0.2, 06:04,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.37279877,-119.08703088,114.034,EXT ML,Pinhole,,,MFL/CLP,,
246,Anomaly - Corrosion,EXT,2374.20,166+31,30.25,9.42,39.67,840,Bakersfield Station (142+76),2374.20,Block Valve #4.46 (232+30),6553.71,10.75,0.203,,52000, 10:32,20,0.04,,,,,0.3,0.3, 09:04,1402,2336,1682,1414,0.834,1.190,2335.3,1681.4,,,35.37279869,-119.08703088,114.034,EXT ML,Pinhole,,,MFL/CLP,,
247,Anomaly - Corrosion,EXT,2374.39,166+31,30.44,9.24,39.67,840,Bakersfield Station (142+76),2374.39,Block Valve #4.46 (232+30),6553.53,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.2,0.2, 08:42,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.37279817,-119.08703088,114.032,EXT ML,Pinhole,,,MFL/CLP,,
248,Anomaly - Corrosion,EXT,2374.61,166+31,30.67,9.01,39.67,840,Bakersfield Station (142+76),2374.61,Block Valve #4.46 (232+30),6553.30,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.3,0.2, 07:31,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.37279755,-119.08703087,114.032,EXT ML,Pinhole,,,MFL/CLP,,
249,Anomaly - Corrosion,EXT,2375.69,166+32,31.74,7.93,39.67,840,Bakersfield Station (142+76),2375.69,Block Valve #4.46 (232+30),6552.22,10.75,0.203,,52000, 10:32,19,0.04,,,,,0.2,0.2, 07:36,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.37279461,-119.08703085,114.036,EXT ML,Pinhole,,,MFL/CLP,,
250,Anomaly - Corrosion,EXT,2375.82,166+32,31.87,7.80,39.67,840,Bakersfield Station (142+76),2375.82,Block Valve #4.46 (232+30),6552.09,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 05:40,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37279426,-119.08703085,114.036,EXT ML,Pinhole,,,MFL/CLP,,
251,Anomaly - Corrosion,EXT,2376.32,166+33,32.37,7.30,39.67,840,Bakersfield Station (142+76),2376.32,Block Valve #4.46 (232+30),6551.59,10.75,0.203,,52000, 10:32,19,0.04,,,,,0.3,0.2, 06:13,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.37279289,-119.08703084,114.038,EXT ML,Pinhole,,,MFL/CLP,,
252,Anomaly - Corrosion,EXT,2376.50,166+33,32.55,7.12,39.67,840,Bakersfield Station (142+76),2376.50,Block Valve #4.46 (232+30),6551.41,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 05:38,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37279239,-119.08703084,114.038,EXT ML,Pinhole,,,MFL/CLP,,
253,Anomaly - Corrosion,EXT,2376.58,166+33,32.63,7.04,39.67,840,Bakersfield Station (142+76),2376.58,Block Valve #4.46 (232+30),6551.33,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.3,0.2, 06:14,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.37279218,-119.08703084,114.039,EXT ML,Pinhole,,,MFL/CLP,,
254,Anomaly - Corrosion,EXT,2376.68,166+33,32.73,6.95,39.67,840,Bakersfield Station (142+76),2376.68,Block Valve #4.46 (232+30),6551.24,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 07:13,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37279191,-119.08703083,114.039,EXT ML,Pinhole,,,MFL/CLP,,
255,Anomaly - Corrosion Cluster,EXT,2376.80,166+33,32.85,6.82,39.67,840,Bakersfield Station (142+76),2376.80,Block Valve #4.46 (232+30),6551.11,10.75,0.203,,52000, 10:32,17,0.03,,,,,1.9,3.1, 05:39,1402,2227,1604,1414,0.874,1.134,2257.0,1625.0,,,35.37279156,-119.08703083,114.039,EXT ML,General Metal Loss,,,MFL/CLP,,
256,Anomaly - Corrosion,EXT,2377.52,166+34,33.57,6.10,39.67,840,Bakersfield Station (142+76),2377.52,Block Valve #4.46 (232+30),6550.39,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.4,0.6, 05:24,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.37278960,-119.08703082,114.042,EXT ML,Pitting,,,MFL/CLP,,
257,Anomaly - Corrosion,EXT,2380.39,166+37,36.44,3.23,39.67,840,Bakersfield Station (142+76),2380.39,Block Valve #4.46 (232+30),6547.52,10.75,0.203,,52000, 10:32,19,0.04,,,,,0.3,0.2, 05:41,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.37278173,-119.08703076,114.050,EXT ML,Pinhole,,,MFL/CLP,,
258,Weld,,2383.62,166+40,39.67,39.64,39.64,850,Bakersfield Station (142+76),2383.62,Block Valve #4.46 (232+30),6544.29,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.37277290,-119.08703066,114.064,GIRTH WELD,,,,MFL/CLP,,
259,Weld,,2423.26,166+79,39.64,35.90,35.90,860,Bakersfield Station (142+76),2423.26,Block Valve #4.46 (232+30),6504.66,10.75,0.203,,52000, 07:00,,,,,,,,,,1402,,,,,,,,,,35.37266436,-119.08702839,114.052,GIRTH WELD,,,,MFL/CLP,,
260,Weld,,2459.15,167+15,35.90,9.88,9.88,870,Bakersfield Station (142+76),2459.15,Block Valve #4.46 (232+30),6468.76,10.75,0.203,,52000, 03:00,,,,,,,,,,1402,,,,,,,,,,35.37256611,-119.08702871,114.293,GIRTH WELD,,,,MFL/CLP,,
261,Weld,,2469.04,167+25,9.88,9.97,9.97,880,Bakersfield Station (142+76),2469.04,Block Valve #4.46 (232+30),6458.88,10.75,0.203,,52000, 07:28,,,,,,,,,,1402,,,,,,,,,,35.37253909,-119.08703063,114.580,GIRTH WELD,,,,MFL/CLP,,
262,Anomaly - Corrosion Cluster,EXT,2471.66,167+27,2.63,7.34,9.97,880,Bakersfield Station (142+76),2471.66,Block Valve #4.46 (232+30),6456.25,10.75,0.203,,52000, 07:28,25,0.05,,,,,1.7,1.8, 04:41,1402,2189,1576,1414,0.890,1.115,2290.1,1648.9,,,35.37253190,-119.08703105,114.615,EXT ML,General Metal Loss,,,MFL/CLP,,
263,Anomaly - Corrosion Cluster,EXT,2476.61,167+32,7.58,2.40,9.97,880,Bakersfield Station (142+76),2476.61,Block Valve #4.46 (232+30),6451.30,10.75,0.203,,52000, 07:28,16,0.03,,,,,1.9,2.0, 04:16,1402,2235,1609,1414,0.871,1.138,2222.6,1600.3,,,35.37251837,-119.08703182,114.644,EXT ML,General Metal Loss,,,MFL/CLP,,
264,Anomaly - Corrosion,EXT,2477.10,167+33,8.06,1.91,9.97,880,Bakersfield Station (142+76),2477.10,Block Valve #4.46 (232+30),6450.82,10.75,0.203,,52000, 07:28,16,0.03,,,,,0.7,1.2, 06:55,1402,2320,1671,1414,0.839,1.181,2315.7,1667.3,,,35.37251703,-119.08703190,114.646,EXT ML,Pitting,,,MFL/CLP,,
265,Weld,,2479.01,167+35,9.97,9.05,9.05,890,Bakersfield Station (142+76),2479.01,Block Valve #4.46 (232+30),6448.91,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.37251182,-119.08703219,114.645,GIRTH WELD,,,,MFL/CLP,,
266,Weld,,2488.05,167+44,9.05,1.95,1.95,900,Bakersfield Station (142+76),2488.05,Block Valve #4.46 (232+30),6439.86,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37248705,-119.08703340,114.681,GIRTH WELD,,,,MFL/CLP,,
267,Weld,,2490.01,167+46,1.95,9.92,9.92,910,Bakersfield Station (142+76),2490.01,Block Valve #4.46 (232+30),6437.91,10.75,0.203,,52000, 03:04,,,,,,,,,,1402,,,,,,,,,,35.37248171,-119.08703363,114.694,GIRTH WELD,,,,MFL/CLP,,
268,Anomaly - Corrosion,EXT,2490.39,167+46,0.38,9.54,9.92,910,Bakersfield Station (142+76),2490.39,Block Valve #4.46 (232+30),6437.53,10.75,0.203,,52000, 03:04,17,0.03,,,,,0.4,0.7, 05:43,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.37248067,-119.08703367,114.695,EXT ML,Pitting,,,MFL/CLP,,
269,Anomaly - Corrosion,EXT,2491.14,167+47,1.13,8.79,9.92,910,Bakersfield Station (142+76),2491.14,Block Valve #4.46 (232+30),6436.78,10.75,0.203,,52000, 03:04,28,0.06,,,,,0.9,1.1, 05:28,1402,2270,1635,1414,0.858,1.156,2253.6,1622.6,,,35.37247861,-119.08703374,114.697,*EXT ML,Pitting,,,MFL/CLP,,
270,Anomaly - Corrosion,EXT,2491.54,167+47,1.53,8.39,9.92,910,Bakersfield Station (142+76),2491.54,Block Valve #4.46 (232+30),6436.38,10.75,0.203,,52000, 03:04,17,0.03,,,,,0.2,1.0, 06:05,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37247752,-119.08703377,114.695,EXT ML,Circumferential Slotting,,,MFL/CLP,,
271,Weld,,2499.93,167+56,9.92,9.88,9.88,920,Bakersfield Station (142+76),2499.93,Block Valve #4.46 (232+30),6427.99,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37245456,-119.08703446,114.751,GIRTH WELD,,,,MFL/CLP,,
272,Weld,,2509.80,167+65,9.88,38.16,38.16,930,Bakersfield Station (142+76),2509.80,Block Valve #4.46 (232+30),6418.11,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.37242751,-119.08703483,114.786,GIRTH WELD,,,,MFL/CLP,,
273,Weld,,2547.96,168+03,38.16,13.40,13.40,940,Bakersfield Station (142+76),2547.96,Block Valve #4.46 (232+30),6379.95,10.75,0.203,,52000, 07:04,,,,,,,,,,1402,,,,,,,,,,35.37232303,-119.08703222,114.940,GIRTH WELD,,,,MFL/CLP,,
274,Weld,,2561.37,168+16,13.40,1.27,1.27,950,Bakersfield Station (142+76),2561.37,Block Valve #4.46 (232+30),6366.55,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.37228635,-119.08703052,115.148,GIRTH WELD,,,,MFL/CLP,,
275,Anomaly - Corrosion,EXT,2561.37,168+16,0.01,1.26,1.27,950,Bakersfield Station (142+76),2561.37,Block Valve #4.46 (232+30),6366.54,10.75,0.203,,52000,,21,0.04,,,,,0.3,0.6, 07:33,1402,2334,1681,1414,0.834,1.189,2332.9,1679.7,,,35.37228633,-119.08703052,115.148,EXT ML,Circumferential Slotting,,,MFL/CLP,,
276,Anomaly - Corrosion,EXT,2561.37,168+16,0.01,1.26,1.27,950,Bakersfield Station (142+76),2561.37,Block Valve #4.46 (232+30),6366.54,10.75,0.203,,52000,,22,0.04,,,,,0.6,0.6, 06:30,1402,2320,1670,1414,0.840,1.181,2314.8,1666.7,,,35.37228633,-119.08703052,115.148,EXT ML,Pitting,,,MFL/CLP,,
277,Weld,,2562.63,168+18,1.27,25.28,25.28,960,Bakersfield Station (142+76),2562.63,Block Valve #4.46 (232+30),6365.28,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.37228290,-119.08703032,115.178,GIRTH WELD,,,,MFL/CLP,,
278,Weld,,2587.91,168+43,25.28,34.57,34.57,970,Bakersfield Station (142+76),2587.91,Block Valve #4.46 (232+30),6340.01,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.37221376,-119.08702599,115.458,GIRTH WELD,,,,MFL/CLP,,
279,Anomaly - Corrosion,EXT,2618.24,168+73,30.33,4.24,34.57,970,Bakersfield Station (142+76),2618.24,Block Valve #4.46 (232+30),6309.68,10.75,0.203,,52000, 01:48,16,0.03,,,,,0.2,0.2, 04:28,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.37213079,-119.08702132,115.261,EXT ML,Pinhole,,,MFL/CLP,,
280,Weld,,2622.48,168+77,34.57,4.73,4.73,980,Bakersfield Station (142+76),2622.48,Block Valve #4.46 (232+30),6305.43,10.75,0.203,,52000, 06:44,,,,,,,,,,1402,,,,,,,,,,35.37211918,-119.08702074,115.202,GIRTH WELD,,,,MFL/CLP,,
281,Weld,,2627.21,168+82,4.73,37.84,37.84,990,Bakersfield Station (142+76),2627.21,Block Valve #4.46 (232+30),6300.71,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.37210624,-119.08702016,115.164,GIRTH WELD,,,,MFL/CLP,,
282,Anomaly - Corrosion,EXT,2642.59,168+97,15.38,22.46,37.84,990,Bakersfield Station (142+76),2642.59,Block Valve #4.46 (232+30),6285.33,10.75,0.203,,52000, 10:36,18,0.04,,,,,0.2,0.2, 03:58,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.37206413,-119.08701857,115.218,EXT ML,Pinhole,,,MFL/CLP,,
283,Anomaly - Corrosion,EXT,2646.57,169+01,19.36,18.48,37.84,990,Bakersfield Station (142+76),2646.57,Block Valve #4.46 (232+30),6281.35,10.75,0.203,,52000, 10:36,17,0.03,,,,,0.2,0.2, 03:20,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.37205326,-119.08701819,115.224,EXT ML,Pinhole,,,MFL/CLP,,
284,Anomaly - Corrosion,EXT,2647.19,169+02,19.98,17.86,37.84,990,Bakersfield Station (142+76),2647.19,Block Valve #4.46 (232+30),6280.73,10.75,0.203,,52000, 10:36,17,0.03,,,,,0.2,0.2, 03:22,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37205155,-119.08701813,115.225,EXT ML,Pinhole,,,MFL/CLP,,
285,Anomaly - Corrosion,EXT,2648.80,169+03,21.59,16.25,37.84,990,Bakersfield Station (142+76),2648.80,Block Valve #4.46 (232+30),6279.11,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.4,0.4, 03:19,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.37204712,-119.08701798,115.224,EXT ML,Pinhole,,,MFL/CLP,,
286,Anomaly - Corrosion,EXT,2649.35,169+04,22.15,15.70,37.84,990,Bakersfield Station (142+76),2649.35,Block Valve #4.46 (232+30),6278.56,10.75,0.203,,52000, 10:36,16,0.03,,,,,0.3,0.2, 07:25,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.37204562,-119.08701792,115.222,EXT ML,Pinhole,,,MFL/CLP,,
287,Anomaly - Corrosion,EXT,2651.64,169+06,24.43,13.41,37.84,990,Bakersfield Station (142+76),2651.64,Block Valve #4.46 (232+30),6276.28,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.2,0.2, 07:43,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.37203937,-119.08701771,115.220,EXT ML,Pinhole,,,MFL/CLP,,
288,Anomaly - Corrosion,EXT,2652.06,169+06,24.85,12.99,37.84,990,Bakersfield Station (142+76),2652.06,Block Valve #4.46 (232+30),6275.86,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.4,0.5, 07:09,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.37203822,-119.08701767,115.218,EXT ML,Circumferential Slotting,,,MFL/CLP,,
289,Anomaly - Corrosion,EXT,2652.15,169+06,24.94,12.90,37.84,990,Bakersfield Station (142+76),2652.15,Block Valve #4.46 (232+30),6275.77,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.2,0.2, 02:13,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.37203797,-119.08701766,115.218,EXT ML,Pinhole,,,MFL/CLP,,
290,Anomaly - Corrosion,EXT,2652.66,169+07,25.46,12.39,37.84,990,Bakersfield Station (142+76),2652.66,Block Valve #4.46 (232+30),6275.25,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.2,0.2, 06:59,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37203656,-119.08701762,115.216,EXT ML,Pinhole,,,MFL/CLP,,
291,Anomaly - Corrosion,EXT,2653.47,169+08,26.26,11.58,37.84,990,Bakersfield Station (142+76),2653.47,Block Valve #4.46 (232+30),6274.45,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.7,0.2, 04:07,1402,2322,1672,1414,0.839,1.182,2317.6,1668.7,,,35.37203435,-119.08701754,115.215,EXT ML,Axial Slotting,,,MFL/CLP,,
292,Anomaly - Corrosion,EXT,2654.89,169+09,27.68,10.16,37.84,990,Bakersfield Station (142+76),2654.89,Block Valve #4.46 (232+30),6273.03,10.75,0.203,,52000, 10:36,19,0.04,,,,,0.2,0.2, 03:50,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.37203046,-119.08701742,115.210,EXT ML,Pinhole,,,MFL/CLP,,
293,Anomaly - Corrosion,EXT,2660.44,169+15,33.24,4.60,37.84,990,Bakersfield Station (142+76),2660.44,Block Valve #4.46 (232+30),6267.47,10.75,0.203,,52000, 10:36,20,0.04,,,,,0.4,0.7, 07:14,1402,2331,1679,1414,0.835,1.187,2329.0,1676.9,,,35.37201527,-119.08701695,115.197,EXT ML,Pitting,,,MFL/CLP,,
294,Anomaly - Corrosion,EXT,2661.15,169+15,33.95,3.89,37.84,990,Bakersfield Station (142+76),2661.15,Block Valve #4.46 (232+30),6266.76,10.75,0.203,,52000, 10:36,16,0.03,,,,,0.2,0.2, 02:52,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37201330,-119.08701689,115.200,EXT ML,Pinhole,,,MFL/CLP,,
295,Anomaly - Corrosion,EXT,2661.29,169+16,34.09,3.76,37.84,990,Bakersfield Station (142+76),2661.29,Block Valve #4.46 (232+30),6266.62,10.75,0.203,,52000, 10:36,25,0.05,,,,,0.4,0.4, 07:23,1402,2331,1678,1414,0.836,1.187,2328.0,1676.1,,,35.37201293,-119.08701688,115.200,EXT ML,Pinhole,,,MFL/CLP,,
296,Anomaly - Corrosion,EXT,2661.69,169+16,34.49,3.36,37.84,990,Bakersfield Station (142+76),2661.69,Block Valve #4.46 (232+30),6266.22,10.75,0.203,,52000, 10:36,18,0.04,,,,,0.2,0.2, 07:42,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.37201184,-119.08701684,115.201,EXT ML,Pinhole,,,MFL/CLP,,
297,Anomaly - Corrosion Cluster,EXT,2662.53,169+17,35.32,2.52,37.84,990,Bakersfield Station (142+76),2662.53,Block Valve #4.46 (232+30),6265.39,10.75,0.203,,52000, 10:36,30,0.06,,,,,1.6,1.1, 03:07,1402,2167,1560,1414,0.899,1.104,2282.0,1643.0,,,35.37200954,-119.08701677,115.204,EXT ML,Pitting,,,MFL/CLP,,
298,Anomaly - Corrosion,EXT,2663.22,169+17,36.01,1.83,37.84,990,Bakersfield Station (142+76),2663.22,Block Valve #4.46 (232+30),6264.70,10.75,0.203,,52000, 10:36,17,0.03,,,,,0.4,0.7, 05:25,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.37200766,-119.08701672,115.209,EXT ML,Pitting,,,MFL/CLP,,
299,Repair - Welded Sleeve Begin,,2663.57,169+18,36.37,37.84,37.84,990,Bakersfield Station (142+76),2663.57,Block Valve #4.46 (232+30),6264.34,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.37200668,-119.08701670,115.210,REPAIR-SHELL START,,,,MFL/CLP,,
300,Weld,,2665.05,169+19,37.84,40.08,40.08,1000,Bakersfield Station (142+76),2665.05,Block Valve #4.46 (232+30),6262.87,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.37200264,-119.08701658,115.222,GIRTH WELD,,,,MFL/CLP,,
301,Repair - Welded Sleeve End,,2666.50,169+21,1.45,40.08,40.08,1000,Bakersfield Station (142+76),2666.50,Block Valve #4.46 (232+30),6261.41,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.37199867,-119.08701646,115.237,REPAIR-SHELL END,,,,MFL/CLP,,
302,Anomaly - Corrosion Cluster,EXT,2667.19,169+22,2.14,37.94,40.08,1000,Bakersfield Station (142+76),2667.19,Block Valve #4.46 (232+30),6260.73,10.75,0.203,,52000, 01:24,15,0.03,,,,,1.9,1.3, 04:49,1402,2247,1618,1414,0.867,1.144,2299.2,1655.4,,,35.37199679,-119.08701641,115.248,EXT ML,General Metal Loss,,,MFL/CLP,,
303,Anomaly - Corrosion,EXT,2669.97,169+24,4.93,35.15,40.08,1000,Bakersfield Station (142+76),2669.97,Block Valve #4.46 (232+30),6257.94,10.75,0.203,,52000, 01:24,18,0.04,,,,,0.4,0.2, 10:07,1402,2331,1678,1414,0.836,1.187,2328.3,1676.4,,,35.37198917,-119.08701620,115.292,EXT ML,Axial Slotting,,,MFL/CLP,,
304,Anomaly - Corrosion,EXT,2691.76,169+46,26.72,13.36,40.08,1000,Bakersfield Station (142+76),2691.76,Block Valve #4.46 (232+30),6236.15,10.75,0.203,,52000, 01:24,15,0.03,,,,,0.2,0.2, 03:06,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37192950,-119.08701452,115.645,EXT ML,Pinhole,,,MFL/CLP,,
305,Anomaly - Corrosion,EXT,2695.02,169+49,29.98,10.10,40.08,1000,Bakersfield Station (142+76),2695.02,Block Valve #4.46 (232+30),6232.89,10.75,0.203,,52000, 01:24,15,0.03,,,,,0.2,0.2, 05:41,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37192058,-119.08701425,115.661,EXT ML,Pinhole,,,MFL/CLP,,
306,Weld,,2705.12,169+59,40.08,39.86,39.86,1010,Bakersfield Station (142+76),2705.12,Block Valve #4.46 (232+30),6222.79,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.37189293,-119.08701341,115.715,GIRTH WELD,,,,MFL/CLP,,
307,Anomaly - Corrosion,EXT,2708.60,169+62,3.47,36.39,39.86,1010,Bakersfield Station (142+76),2708.60,Block Valve #4.46 (232+30),6219.32,10.75,0.203,,52000, 11:08,15,0.03,,,,,0.2,0.2, 04:37,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37188343,-119.08701313,115.739,EXT ML,Pinhole,,,MFL/CLP,,
308,Anomaly - Corrosion,EXT,2716.64,169+70,11.52,28.34,39.86,1010,Bakersfield Station (142+76),2716.64,Block Valve #4.46 (232+30),6211.27,10.75,0.203,,52000, 11:08,15,0.03,,,,,0.2,0.2, 05:44,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37186137,-119.08701249,115.810,EXT ML,Pinhole,,,MFL/CLP,,
309,Anomaly - Corrosion,EXT,2720.59,169+74,15.47,24.39,39.86,1010,Bakersfield Station (142+76),2720.59,Block Valve #4.46 (232+30),6207.33,10.75,0.203,,52000, 11:08,15,0.03,,,,,0.2,0.2, 04:24,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37185060,-119.08701220,115.842,EXT ML,Pinhole,,,MFL/CLP,,
310,Anomaly - Corrosion,EXT,2730.79,169+84,25.67,14.19,39.86,1010,Bakersfield Station (142+76),2730.79,Block Valve #4.46 (232+30),6197.13,10.75,0.203,,52000, 11:08,16,0.03,,,,,0.2,0.2, 05:55,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37182266,-119.08701152,115.913,EXT ML,Pinhole,,,MFL/CLP,,
311,Anomaly - Corrosion,EXT,2731.25,169+85,26.13,13.73,39.86,1010,Bakersfield Station (142+76),2731.25,Block Valve #4.46 (232+30),6196.67,10.75,0.203,,52000, 11:08,15,0.03,,,,,0.3,0.2, 06:02,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.37182139,-119.08701149,115.914,EXT ML,Pinhole,,,MFL/CLP,,
312,Anomaly - Corrosion,EXT,2732.13,169+86,27.01,12.85,39.86,1010,Bakersfield Station (142+76),2732.13,Block Valve #4.46 (232+30),6195.78,10.75,0.203,,52000, 11:08,17,0.03,,,,,0.2,0.2, 04:59,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37181898,-119.08701143,115.920,EXT ML,Pinhole,,,MFL/CLP,,
313,Anomaly - Corrosion,EXT,2732.13,169+86,27.01,12.85,39.86,1010,Bakersfield Station (142+76),2732.13,Block Valve #4.46 (232+30),6195.78,10.75,0.203,,52000, 11:08,16,0.03,,,,,0.5,0.2, 05:43,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.37181897,-119.08701143,115.920,EXT ML,Axial Slotting,,,MFL/CLP,,
314,Anomaly - Corrosion,EXT,2732.95,169+87,27.83,12.03,39.86,1010,Bakersfield Station (142+76),2732.95,Block Valve #4.46 (232+30),6194.96,10.75,0.203,,52000, 11:08,16,0.03,,,,,0.2,0.2, 06:32,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37181674,-119.08701139,115.923,EXT ML,Pinhole,,,MFL/CLP,,
315,Anomaly - Corrosion,EXT,2734.69,169+88,29.57,10.29,39.86,1010,Bakersfield Station (142+76),2734.69,Block Valve #4.46 (232+30),6193.23,10.75,0.203,,52000, 11:08,18,0.04,,,,,0.2,0.4, 05:55,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.37181197,-119.08701129,115.928,EXT ML,Circumferential Slotting,,,MFL/CLP,,
316,Anomaly - Corrosion,EXT,2735.24,169+89,30.12,9.74,39.86,1010,Bakersfield Station (142+76),2735.24,Block Valve #4.46 (232+30),6192.67,10.75,0.203,,52000, 11:08,15,0.03,,,,,0.3,0.6, 06:02,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.37181046,-119.08701127,115.930,EXT ML,Circumferential Slotting,,,MFL/CLP,,
317,Anomaly - Corrosion,EXT,2735.99,169+90,30.87,8.99,39.86,1010,Bakersfield Station (142+76),2735.99,Block Valve #4.46 (232+30),6191.92,10.75,0.203,,52000, 11:08,19,0.04,,,,,0.2,0.2, 05:24,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.37180839,-119.08701123,115.929,EXT ML,Pinhole,,,MFL/CLP,,
318,Anomaly - Corrosion,EXT,2736.02,169+90,30.90,8.96,39.86,1010,Bakersfield Station (142+76),2736.02,Block Valve #4.46 (232+30),6191.90,10.75,0.203,,52000, 11:08,18,0.04,,,,,0.3,0.2, 06:00,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.37180833,-119.08701123,115.929,EXT ML,Pinhole,,,MFL/CLP,,
319,Anomaly - Corrosion,EXT,2736.54,169+90,31.41,8.45,39.86,1010,Bakersfield Station (142+76),2736.54,Block Valve #4.46 (232+30),6191.38,10.75,0.203,,52000, 11:08,15,0.03,,,,,0.2,0.4, 06:03,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.37180693,-119.08701120,115.931,EXT ML,Pinhole,,,MFL/CLP,,
320,Anomaly - Corrosion,EXT,2736.73,169+90,31.61,8.25,39.86,1010,Bakersfield Station (142+76),2736.73,Block Valve #4.46 (232+30),6191.18,10.75,0.203,,52000, 11:08,24,0.05,,,,,0.3,0.2, 04:56,1402,2335,1681,1414,0.834,1.189,2333.6,1680.2,,,35.37180638,-119.08701119,115.931,EXT ML,Pinhole,,,MFL/CLP,,
321,Anomaly - Corrosion,EXT,2738.12,169+92,33.00,6.86,39.86,1010,Bakersfield Station (142+76),2738.12,Block Valve #4.46 (232+30),6189.79,10.75,0.203,,52000, 11:08,17,0.03,,,,,0.2,0.2, 06:50,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37180257,-119.08701112,115.932,EXT ML,Pinhole,,,MFL/CLP,,
322,Anomaly - Corrosion,EXT,2738.13,169+92,33.01,6.85,39.86,1010,Bakersfield Station (142+76),2738.13,Block Valve #4.46 (232+30),6189.79,10.75,0.203,,52000, 11:08,22,0.04,,,,,0.3,0.2, 06:14,1402,2336,1682,1414,0.834,1.189,2334.5,1680.8,,,35.37180257,-119.08701112,115.932,EXT ML,Pinhole,,,MFL/CLP,,
323,Anomaly - Corrosion,EXT,2740.26,169+94,35.14,4.72,39.86,1010,Bakersfield Station (142+76),2740.26,Block Valve #4.46 (232+30),6187.66,10.75,0.203,,52000, 11:08,19,0.04,,,,,0.4,0.4, 05:11,1402,2334,1680,1414,0.834,1.188,2332.0,1679.0,,,35.37179674,-119.08701103,115.939,EXT ML,Circumferential Slotting,,,MFL/CLP,,
324,Anomaly - Corrosion Cluster,EXT,2741.24,169+95,36.12,3.74,39.86,1010,Bakersfield Station (142+76),2741.24,Block Valve #4.46 (232+30),6186.67,10.75,0.203,,52000, 11:08,18,0.04,,,,,1.3,2.3, 05:13,1402,2265,1631,1414,0.860,1.153,2272.4,1636.1,,,35.37179404,-119.08701099,115.945,EXT ML,General Metal Loss,,,MFL/CLP,,
325,Anomaly - Corrosion,EXT,2741.62,169+95,36.50,3.36,39.86,1010,Bakersfield Station (142+76),2741.62,Block Valve #4.46 (232+30),6186.30,10.75,0.203,,52000, 11:08,22,0.04,,,,,0.2,0.2, 04:59,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.37179301,-119.08701097,115.946,EXT ML,Pinhole,,,MFL/CLP,,
326,Repair - Welded Sleeve Begin,,2741.81,169+95,36.69,39.86,39.86,1010,Bakersfield Station (142+76),2741.81,Block Valve #4.46 (232+30),6186.10,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.37179247,-119.08701096,115.947,REPAIR-SHELL START,,,,MFL/CLP,,
327,Weld,,2744.98,169+99,39.86,39.82,39.82,1020,Bakersfield Station (142+76),2744.98,Block Valve #4.46 (232+30),6182.93,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.37178380,-119.08701085,115.976,GIRTH WELD,,,,MFL/CLP,,
328,Repair - Welded Sleeve End,,2745.77,169+99,0.79,39.82,39.82,1020,Bakersfield Station (142+76),2745.77,Block Valve #4.46 (232+30),6182.14,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.37178162,-119.08701083,115.985,REPAIR-SHELL END,,,,MFL/CLP,,
329,Anomaly - Corrosion,EXT,2745.99,170+00,1.01,38.80,39.82,1020,Bakersfield Station (142+76),2745.99,Block Valve #4.46 (232+30),6181.92,10.75,0.203,,52000, 01:04,16,0.03,,,,,0.5,0.7, 05:04,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.37178103,-119.08701083,115.986,EXT ML,Pitting,,,MFL/CLP,,
330,Anomaly - Corrosion,EXT,2747.72,170+01,2.74,37.08,39.82,1020,Bakersfield Station (142+76),2747.72,Block Valve #4.46 (232+30),6180.19,10.75,0.203,,52000, 01:04,23,0.05,,,,,0.4,0.7, 05:06,1402,2327,1675,1414,0.837,1.185,2323.6,1673.0,,,35.37177631,-119.08701079,116.008,EXT ML,Pitting,,,MFL/CLP,,
331,Anomaly - Corrosion,EXT,2750.36,170+04,5.38,34.44,39.82,1020,Bakersfield Station (142+76),2750.36,Block Valve #4.46 (232+30),6177.56,10.75,0.203,,52000, 01:04,16,0.03,,,,,0.2,0.2, 05:34,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.37176907,-119.08701074,116.042,EXT ML,Pinhole,,,MFL/CLP,,
332,Anomaly - Corrosion,EXT,2751.84,170+05,6.86,32.96,39.82,1020,Bakersfield Station (142+76),2751.84,Block Valve #4.46 (232+30),6176.07,10.75,0.203,,52000, 01:04,20,0.04,,,,,0.2,0.4, 05:09,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.37176501,-119.08701071,116.063,*EXT ML,Circumferential Slotting,,,MFL/CLP,,
333,Anomaly - Corrosion,EXT,2752.09,170+06,7.11,32.71,39.82,1020,Bakersfield Station (142+76),2752.09,Block Valve #4.46 (232+30),6175.82,10.75,0.203,,52000, 01:04,16,0.03,,,,,0.2,0.2, 05:36,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.37176432,-119.08701070,116.067,EXT ML,Pinhole,,,MFL/CLP,,
334,Anomaly - Corrosion,EXT,2756.34,170+10,11.37,28.46,39.82,1020,Bakersfield Station (142+76),2756.34,Block Valve #4.46 (232+30),6171.57,10.75,0.203,,52000, 01:04,17,0.03,,,,,0.2,0.2, 05:04,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.37175268,-119.08701062,116.120,EXT ML,Pinhole,,,MFL/CLP,,
335,Weld,,2784.80,170+38,39.82,40.07,40.07,1030,Bakersfield Station (142+76),2784.80,Block Valve #4.46 (232+30),6143.12,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.37167476,-119.08701082,116.344,GIRTH WELD,,,,MFL/CLP,,
336,Anomaly - Corrosion,EXT,2795.19,170+48,10.39,29.67,40.07,1030,Bakersfield Station (142+76),2795.19,Block Valve #4.46 (232+30),6132.72,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.2,0.2, 04:56,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.37164630,-119.08701122,116.268,EXT ML,Pinhole,,,MFL/CLP,,
337,Anomaly - Corrosion,EXT,2796.32,170+49,11.52,28.54,40.07,1030,Bakersfield Station (142+76),2796.32,Block Valve #4.46 (232+30),6131.59,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.3,0.3, 05:00,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.37164321,-119.08701128,116.259,EXT ML,Pinhole,,,MFL/CLP,,
338,Anomaly - Corrosion,EXT,2797.29,170+50,12.49,27.58,40.07,1030,Bakersfield Station (142+76),2797.29,Block Valve #4.46 (232+30),6130.63,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.4,0.3, 04:59,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.37164055,-119.08701133,116.249,EXT ML,Pinhole,,,MFL/CLP,,
339,Anomaly - Corrosion,EXT,2797.72,170+51,12.93,27.14,40.07,1030,Bakersfield Station (142+76),2797.72,Block Valve #4.46 (232+30),6130.19,10.75,0.203,,52000, 10:32,26,0.05,,,,,0.3,0.2, 06:23,1402,2332,1679,1414,0.835,1.188,2330.1,1677.7,,,35.37163935,-119.08701134,116.247,EXT ML,Pinhole,,,MFL/CLP,,
340,Anomaly - Corrosion,EXT,2797.89,170+51,13.09,26.98,40.07,1030,Bakersfield Station (142+76),2797.89,Block Valve #4.46 (232+30),6130.03,10.75,0.203,,52000, 10:32,23,0.05,,,,,0.4,0.2, 06:18,1402,2327,1675,1414,0.837,1.185,2323.6,1673.0,,,35.37163891,-119.08701135,116.244,EXT ML,Axial Slotting,,,MFL/CLP,,
341,Anomaly - Corrosion,EXT,2798.29,170+51,13.49,26.58,40.07,1030,Bakersfield Station (142+76),2798.29,Block Valve #4.46 (232+30),6129.63,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.3,0.4, 06:02,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.37163781,-119.08701137,116.242,EXT ML,Pinhole,,,MFL/CLP,,
342,Anomaly - Corrosion,EXT,2798.73,170+52,13.93,26.14,40.07,1030,Bakersfield Station (142+76),2798.73,Block Valve #4.46 (232+30),6129.19,10.75,0.203,,52000, 10:32,21,0.04,,,,,0.2,0.2, 06:17,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.37163660,-119.08701139,116.240,EXT ML,Pinhole,,,MFL/CLP,,
343,Weld,,2824.86,170+78,40.07,40.02,40.02,1040,Bakersfield Station (142+76),2824.86,Block Valve #4.46 (232+30),6103.05,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.37156505,-119.08701272,116.172,GIRTH WELD,,,,MFL/CLP,,
344,Weld,,2864.88,171+17,40.02,39.24,39.24,1050,Bakersfield Station (142+76),2864.88,Block Valve #4.46 (232+30),6063.04,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.37145547,-119.08701560,116.407,GIRTH WELD,,,,MFL/CLP,,
345,Anomaly - Corrosion,EXT,2899.92,171+52,35.04,4.20,39.24,1050,Bakersfield Station (142+76),2899.92,Block Valve #4.46 (232+30),6028.00,10.75,0.203,,52000, 11:36,15,0.03,,,,,0.2,0.2, 05:35,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.37135954,-119.08701832,116.551,EXT ML,Pinhole,,,MFL/CLP,,
346,Weld,,2904.12,171+56,39.24,38.43,38.43,1060,Bakersfield Station (142+76),2904.12,Block Valve #4.46 (232+30),6023.79,10.75,0.203,,52000, 03:20,,,,,,,,,,1402,,,,,,,,,,35.37134802,-119.08701864,116.581,GIRTH WELD,,,,MFL/CLP,,
347,Weld,,2942.55,171+95,38.43,34.42,34.42,1070,Bakersfield Station (142+76),2942.55,Block Valve #4.46 (232+30),5985.36,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.37124282,-119.08702158,116.847,GIRTH WELD,,,,MFL/CLP,,
348,Anomaly - Corrosion,EXT,2950.41,172+02,7.85,26.57,34.42,1070,Bakersfield Station (142+76),2950.41,Block Valve #4.46 (232+30),5977.51,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.2,0.2, 05:36,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.37122130,-119.08702218,116.894,EXT ML,Pinhole,,,MFL/CLP,,
