Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
349,Offtake,,2970.85,172+23,28.30,34.42,34.42,1070,Bakersfield Station (142+76),2970.85,Block Valve #4.46 (232+30),5957.06,10.75,0.203,,52000, 10:24,,,,,,,,, 12:00,1402,,,,,,,,,,35.37116532,-119.08702288,116.625,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
350,Weld - Change in Wall Thickness,,2976.97,172+29,34.42,42.50,42.50,1080,Bakersfield Station (142+76),2976.97,Block Valve #4.46 (232+30),5950.94,10.75,0.250,,52000, 04:52,,,,,,,,,,1402,,,,,,,,,,35.37114856,-119.08702295,116.586,GIRTH WELD NWT 0.203/0.250IN,,,,MFL/CLP,,
351,Offtake,,2984.31,172+36,7.34,42.50,42.50,1080,Bakersfield Station (142+76),2984.31,Block Valve #4.46 (232+30),5943.60,10.75,0.250,,52000, 04:52,,,,,,,,, 12:00,1402,,,,,,,,,,35.37112845,-119.08702291,116.530,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
352,Weld - Change in Wall Thickness,,3019.48,172+71,42.50,4.77,4.77,1090,Bakersfield Station (142+76),3019.48,Block Valve #4.46 (232+30),5908.44,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37103216,-119.08702384,116.369,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
353,Weld - Bend Begin,,3024.25,172+76,4.77,3.88,3.88,1100,Bakersfield Station (142+76),3024.25,Block Valve #4.46 (232+30),5903.67,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37101908,-119.08702426,116.367,GIRTH WELD,,,,MFL/CLP,,
354,Bend,,3026.19,172+78,1.94,3.88,3.88,1100,Bakersfield Station (142+76),3026.19,Block Valve #4.46 (232+30),5901.73,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37101425,-119.08702652,116.560,3.0D 85 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
355,Weld - Bend End,,3028.13,172+79,3.88,2.43,2.43,1110,Bakersfield Station (142+76),3028.13,Block Valve #4.46 (232+30),5899.79,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37101182,-119.08703191,117.029,GIRTH WELD,,,,MFL/CLP,,
356,Weld - Bend Begin,,3030.56,172+82,2.43,4.22,4.22,1120,Bakersfield Station (142+76),3030.56,Block Valve #4.46 (232+30),5897.36,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37101185,-119.08703973,117.709,GIRTH WELD,,,,MFL/CLP,,
357,Bend,,3032.67,172+84,2.11,4.22,4.22,1120,Bakersfield Station (142+76),3032.67,Block Valve #4.46 (232+30),5895.24,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37101040,-119.08704613,118.272,3.0D 85 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
358,Weld - Bend End - Change in Wall Thickness ,,3034.78,172+86,4.22,15.92,15.92,1130,Bakersfield Station (142+76),3034.78,Block Valve #4.46 (232+30),5893.13,10.75,0.250,,52000, 04:36,,,,,,,,,,1402,,,,,,,,,,35.37100550,-119.08704943,118.565,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
359,Weld - Change in Wall Thickness,,3050.70,173+02,15.92,3.05,3.05,1140,Bakersfield Station (142+76),3050.70,Block Valve #4.46 (232+30),5877.21,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37096192,-119.08705034,118.615,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
360,Weld - Bend Begin,,3053.75,173+05,3.05,3.90,3.90,1150,Bakersfield Station (142+76),3053.75,Block Valve #4.46 (232+30),5874.17,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095358,-119.08705053,118.608,GIRTH WELD,,,,MFL/CLP,,
361,Bend,,3055.70,173+07,1.95,3.90,3.90,1150,Bakersfield Station (142+76),3055.70,Block Valve #4.46 (232+30),5872.22,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094881,-119.08705304,118.615,3.0D 85 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
362,Weld - Bend End - Change in Wall Thickness ,,3057.64,173+09,3.90,10.92,10.92,1160,Bakersfield Station (142+76),3057.64,Block Valve #4.46 (232+30),5870.27,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.37094690,-119.08705897,118.621,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
363,Weld,,3068.56,173+20,10.92,44.04,44.04,1170,Bakersfield Station (142+76),3068.56,Block Valve #4.46 (232+30),5859.35,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.37094712,-119.08709556,118.584,GIRTH WELD,,,,MFL/CLP,,
364,Weld - Change in Wall Thickness,,3112.61,173+63,44.04,3.04,3.04,1180,Bakersfield Station (142+76),3112.61,Block Valve #4.46 (232+30),5815.31,10.75,0.365,,60000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.37094726,-119.08724316,118.872,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
365,Weld - Bend Begin,,3115.64,173+66,3.04,1.92,1.92,1190,Bakersfield Station (142+76),3115.64,Block Valve #4.46 (232+30),5812.27,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094723,-119.08725333,118.913,GIRTH WELD,,,,MFL/CLP,,
366,Bend,,3116.60,173+67,0.96,1.92,1.92,1190,Bakersfield Station (142+76),3116.60,Block Valve #4.46 (232+30),5811.31,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094720,-119.08725645,119.121,3.0D 45 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
367,Weld - Bend End - Change in Wall Thickness ,,3117.56,173+68,1.92,10.77,10.77,1200,Bakersfield Station (142+76),3117.56,Block Valve #4.46 (232+30),5810.35,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.37094716,-119.08725911,119.655,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
368,Weld - Change in Wall Thickness,,3128.34,173+79,10.77,3.03,3.03,1210,Bakersfield Station (142+76),3128.34,Block Valve #4.46 (232+30),5799.58,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094688,-119.08728418,127.400,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
369,Weld - Bend Begin,,3131.37,173+82,3.03,1.87,1.87,1220,Bakersfield Station (142+76),3131.37,Block Valve #4.46 (232+30),5796.55,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094684,-119.08729129,129.558,GIRTH WELD,,,,MFL/CLP,,
370,Bend,,3132.30,173+83,0.94,1.87,1.87,1220,Bakersfield Station (142+76),3132.30,Block Valve #4.46 (232+30),5795.61,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094685,-119.08729387,130.083,3.0D 45 DEG BEND-FORGED OVER,,,,MFL/CLP,,
371,Weld - Bend End,,3133.24,173+84,1.87,40.22,40.22,1230,Bakersfield Station (142+76),3133.24,Block Valve #4.46 (232+30),5794.68,10.75,0.365,,60000, 06:20,,,,,,,,,,1402,,,,,,,,,,35.37094689,-119.08729688,130.327,GIRTH WELD,,,,MFL/CLP,,
372,Casing Begin,,3133.65,173+84,0.42,40.22,40.22,1230,Bakersfield Station (142+76),3133.65,Block Valve #4.46 (232+30),5794.26,10.75,0.365,,60000, 06:20,,,,,,,,,,1402,,,,,,,,,,35.37094691,-119.08729828,130.352,CASING START,,,,MFL/CLP,,
373,Weld,,3173.46,174+24,40.22,40.01,40.01,1240,Bakersfield Station (142+76),3173.46,Block Valve #4.46 (232+30),5754.46,10.75,0.365,,60000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.37094659,-119.08743166,130.491,GIRTH WELD,,,,MFL/CLP,,
374,Casing End,,3213.20,174+63,39.75,40.01,40.01,1240,Bakersfield Station (142+76),3213.20,Block Valve #4.46 (232+30),5714.71,10.75,0.365,,60000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.37094634,-119.08756485,130.706,CASING END,,,,MFL/CLP,,
375,Weld - Bend Begin,,3213.47,174+63,40.01,1.97,1.97,1250,Bakersfield Station (142+76),3213.47,Block Valve #4.46 (232+30),5714.45,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094633,-119.08756573,130.700,GIRTH WELD,,,,MFL/CLP,,
376,Bend,,3214.45,174+64,0.98,1.97,1.97,1250,Bakersfield Station (142+76),3214.45,Block Valve #4.46 (232+30),5713.47,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094634,-119.08756896,130.522,3.0D 45 DEG BEND-FORGED OVER,,,,MFL/CLP,,
377,Weld - Bend End - Change in Wall Thickness ,,3215.43,174+65,1.97,13.02,13.02,1260,Bakersfield Station (142+76),3215.43,Block Valve #4.46 (232+30),5712.48,10.75,0.250,,52000, 05:32,,,,,,,,,,1402,,,,,,,,,,35.37094637,-119.08757173,129.999,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
378,Weld - Change in Wall Thickness,,3228.45,174+78,13.02,3.06,3.06,1270,Bakersfield Station (142+76),3228.45,Block Valve #4.46 (232+30),5699.47,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094742,-119.08760248,120.778,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
379,Weld - Bend Begin,,3231.51,174+81,3.06,1.99,1.99,1280,Bakersfield Station (142+76),3231.51,Block Valve #4.46 (232+30),5696.41,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094766,-119.08760964,118.596,GIRTH WELD,,,,MFL/CLP,,
380,Bend,,3232.50,174+82,0.99,1.99,1.99,1280,Bakersfield Station (142+76),3232.50,Block Valve #4.46 (232+30),5695.41,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37094771,-119.08761238,118.048,3.0D 45 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
381,Weld - Bend End - Change in Wall Thickness ,,3233.49,174+83,1.99,44.45,44.45,1290,Bakersfield Station (142+76),3233.49,Block Valve #4.46 (232+30),5694.42,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.37094773,-119.08761563,117.839,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
382,Weld,,3277.95,175+27,44.45,27.96,27.96,1300,Bakersfield Station (142+76),3277.95,Block Valve #4.46 (232+30),5649.97,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.37094719,-119.08776460,117.799,GIRTH WELD,,,,MFL/CLP,,
383,Weld,,3305.91,175+55,27.96,43.72,43.72,1310,Bakersfield Station (142+76),3305.91,Block Valve #4.46 (232+30),5622.01,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.37094674,-119.08785829,117.490,GIRTH WELD,,,,MFL/CLP,,
384,Weld,,3349.62,175+98,43.72,44.64,44.64,1320,Bakersfield Station (142+76),3349.62,Block Valve #4.46 (232+30),5578.29,10.75,0.250,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.37094724,-119.08800478,116.983,GIRTH WELD,,,,MFL/CLP,,
385,Weld,,3394.26,176+43,44.64,44.65,44.65,1330,Bakersfield Station (142+76),3394.26,Block Valve #4.46 (232+30),5533.65,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.37094828,-119.08815438,116.795,GIRTH WELD,,,,MFL/CLP,,
386,Weld,,3438.91,176+87,44.65,44.12,44.12,1340,Bakersfield Station (142+76),3438.91,Block Valve #4.46 (232+30),5489.00,10.75,0.250,,52000, 05:36,,,,,,,,,,1402,,,,,,,,,,35.37094901,-119.08830402,116.722,GIRTH WELD,,,,MFL/CLP,,
387,Weld,,3483.04,177+31,44.12,44.39,44.39,1350,Bakersfield Station (142+76),3483.04,Block Valve #4.46 (232+30),5444.88,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.37094938,-119.08845187,116.432,GIRTH WELD,,,,MFL/CLP,,
388,Weld,,3527.43,177+75,44.39,44.54,44.54,1360,Bakersfield Station (142+76),3527.43,Block Valve #4.46 (232+30),5400.49,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.37094974,-119.08860065,116.690,GIRTH WELD,,,,MFL/CLP,,
389,Weld,,3571.97,178+19,44.54,44.48,44.48,1370,Bakersfield Station (142+76),3571.97,Block Valve #4.46 (232+30),5355.95,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.37094953,-119.08874990,116.617,GIRTH WELD,,,,MFL/CLP,,
390,Weld,,3616.44,178+63,44.48,44.48,44.48,1380,Bakersfield Station (142+76),3616.44,Block Valve #4.46 (232+30),5311.47,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.37094949,-119.08889896,116.485,GIRTH WELD,,,,MFL/CLP,,
391,Weld,,3660.93,179+07,44.48,44.46,44.46,1390,Bakersfield Station (142+76),3660.93,Block Valve #4.46 (232+30),5266.99,10.75,0.250,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.37095011,-119.08904804,116.579,GIRTH WELD,,,,MFL/CLP,,
392,Weld,,3705.38,179+51,44.46,44.48,44.48,1400,Bakersfield Station (142+76),3705.38,Block Valve #4.46 (232+30),5222.54,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.37095049,-119.08919699,116.525,GIRTH WELD,,,,MFL/CLP,,
393,Weld,,3749.86,179+95,44.48,43.30,43.30,1410,Bakersfield Station (142+76),3749.86,Block Valve #4.46 (232+30),5178.06,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.37095102,-119.08934604,116.872,GIRTH WELD,,,,MFL/CLP,,
394,Weld,,3793.16,180+38,43.30,44.63,44.63,1420,Bakersfield Station (142+76),3793.16,Block Valve #4.46 (232+30),5134.76,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.37095120,-119.08949116,116.574,GIRTH WELD,,,,MFL/CLP,,
395,Weld,,3837.79,180+82,44.63,44.38,44.38,1430,Bakersfield Station (142+76),3837.79,Block Valve #4.46 (232+30),5090.13,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.37095124,-119.08964072,116.576,GIRTH WELD,,,,MFL/CLP,,
396,Weld,,3882.17,181+26,44.38,44.41,44.41,1440,Bakersfield Station (142+76),3882.17,Block Valve #4.46 (232+30),5045.74,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.37095104,-119.08978945,116.398,GIRTH WELD,,,,MFL/CLP,,
397,Weld,,3926.58,181+71,44.41,44.41,44.41,1450,Bakersfield Station (142+76),3926.58,Block Valve #4.46 (232+30),5001.33,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.37095150,-119.08993830,116.453,GIRTH WELD,,,,MFL/CLP,,
398,Weld,,3970.99,182+15,44.41,44.55,44.55,1460,Bakersfield Station (142+76),3970.99,Block Valve #4.46 (232+30),4956.92,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.37095207,-119.09008711,116.435,GIRTH WELD,,,,MFL/CLP,,
399,Weld,,4015.54,182+59,44.55,44.46,44.46,1470,Bakersfield Station (142+76),4015.54,Block Valve #4.46 (232+30),4912.38,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.37095277,-119.09023639,116.192,GIRTH WELD,,,,MFL/CLP,,
400,Weld,,4060.00,183+03,44.46,44.32,44.32,1480,Bakersfield Station (142+76),4060.00,Block Valve #4.46 (232+30),4867.91,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.37095324,-119.09038540,116.194,GIRTH WELD,,,,MFL/CLP,,
401,Weld,,4104.32,183+47,44.32,44.34,44.34,1490,Bakersfield Station (142+76),4104.32,Block Valve #4.46 (232+30),4823.59,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.37095327,-119.09053396,116.085,GIRTH WELD,,,,MFL/CLP,,
402,Weld,,4148.67,183+91,44.34,44.53,44.53,1500,Bakersfield Station (142+76),4148.67,Block Valve #4.46 (232+30),4779.25,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.37095292,-119.09068254,116.031,GIRTH WELD,,,,MFL/CLP,,
403,Weld,,4193.20,184+35,44.53,44.56,44.56,1510,Bakersfield Station (142+76),4193.20,Block Valve #4.46 (232+30),4734.71,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.37095249,-119.09083179,115.896,GIRTH WELD,,,,MFL/CLP,,
404,Weld,,4237.76,184+79,44.56,43.58,43.58,1520,Bakersfield Station (142+76),4237.76,Block Valve #4.46 (232+30),4690.15,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.37095254,-119.09098112,115.697,GIRTH WELD,,,,MFL/CLP,,
405,Weld,,4281.34,185+22,43.58,43.89,43.89,1530,Bakersfield Station (142+76),4281.34,Block Valve #4.46 (232+30),4646.57,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.37095259,-119.09112715,115.099,GIRTH WELD,,,,MFL/CLP,,
406,Weld,,4325.24,185+66,43.89,44.50,44.50,1540,Bakersfield Station (142+76),4325.24,Block Valve #4.46 (232+30),4602.68,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.37095267,-119.09127424,115.150,GIRTH WELD,,,,MFL/CLP,,
407,Weld,,4369.73,186+10,44.50,44.25,44.25,1550,Bakersfield Station (142+76),4369.73,Block Valve #4.46 (232+30),4558.18,10.75,0.250,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.37095322,-119.09142337,115.001,GIRTH WELD,,,,MFL/CLP,,
408,Weld,,4413.98,186+54,44.25,44.65,44.65,1560,Bakersfield Station (142+76),4413.98,Block Valve #4.46 (232+30),4513.93,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.37095411,-119.09157166,114.951,GIRTH WELD,,,,MFL/CLP,,
409,Weld,,4458.63,186+98,44.65,10.54,10.54,1570,Bakersfield Station (142+76),4458.63,Block Valve #4.46 (232+30),4469.29,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.37095490,-119.09172128,115.216,GIRTH WELD,,,,MFL/CLP,,
410,Weld,,4469.17,187+09,10.54,44.45,44.45,1580,Bakersfield Station (142+76),4469.17,Block Valve #4.46 (232+30),4458.75,10.75,0.250,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.37095502,-119.09175659,115.207,GIRTH WELD,,,,MFL/CLP,,
411,Weld,,4513.62,187+53,44.45,44.44,44.44,1590,Bakersfield Station (142+76),4513.62,Block Valve #4.46 (232+30),4414.30,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.37095601,-119.09190553,115.534,GIRTH WELD,,,,MFL/CLP,,
412,Weld - Change in Wall Thickness,,4558.05,187+97,44.44,3.06,3.06,1600,Bakersfield Station (142+76),4558.05,Block Valve #4.46 (232+30),4369.87,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095641,-119.09205443,115.339,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
413,Weld - Bend Begin,,4561.11,188+00,3.06,1.91,1.91,1610,Bakersfield Station (142+76),4561.11,Block Valve #4.46 (232+30),4366.80,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095643,-119.09206470,115.363,GIRTH WELD,,,,MFL/CLP,,
414,Bend,,4562.07,188+01,0.96,1.91,1.91,1610,Bakersfield Station (142+76),4562.07,Block Valve #4.46 (232+30),4365.85,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095641,-119.09206783,115.548,3.0D 45 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
415,Weld - Bend End,,4563.03,188+02,1.91,1.27,1.27,1620,Bakersfield Station (142+76),4563.03,Block Valve #4.46 (232+30),4364.89,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095636,-119.09207058,116.031,GIRTH WELD,,,,MFL/CLP,,
416,Weld - Bend Begin,,4564.30,188+03,1.27,1.91,1.91,1630,Bakersfield Station (142+76),4564.30,Block Valve #4.46 (232+30),4363.62,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095626,-119.09207363,116.920,GIRTH WELD,,,,MFL/CLP,,
417,Bend,,4565.25,188+04,0.96,1.91,1.91,1630,Bakersfield Station (142+76),4565.25,Block Valve #4.46 (232+30),4362.66,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095619,-119.09207607,117.537,3.0D 45 DEG BEND-FORGED OVER,,,,MFL/CLP,,
418,Weld - Bend End,,4566.21,188+05,1.91,30.05,30.05,1640,Bakersfield Station (142+76),4566.21,Block Valve #4.46 (232+30),4361.71,10.75,0.365,,60000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.37095616,-119.09207903,117.891,GIRTH WELD,,,,MFL/CLP,,
419,Anomaly - Corrosion,EXT,4587.81,188+26,21.60,8.45,30.05,1640,Bakersfield Station (142+76),4587.81,Block Valve #4.46 (232+30),4340.10,10.75,0.365,,60000, 09:56,15,0.06,,,,,0.9,0.5, 03:33,1402,4709,3391,2934,0.414,1.156,4700.0,3384.0,,,35.37095667,-119.09215141,118.240,EXT ML,Axial Grooving,,,MFL/CLP,,
420,Weld - Bend Begin,,4596.26,188+35,30.05,3.95,3.95,1650,Bakersfield Station (142+76),4596.26,Block Valve #4.46 (232+30),4331.65,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095704,-119.09217970,118.354,GIRTH WELD,,,,MFL/CLP,,
421,Bend,,4598.24,188+37,1.98,3.95,3.95,1650,Bakersfield Station (142+76),4598.24,Block Valve #4.46 (232+30),4329.68,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.37095523,-119.09218580,118.376,3.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
422,Weld - Bend End - Change in Wall Thickness ,,4600.21,188+39,3.95,45.10,45.10,1660,Bakersfield Station (142+76),4600.21,Block Valve #4.46 (232+30),4327.70,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.37095059,-119.09218892,118.408,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
423,Weld,,4645.31,188+83,45.10,44.52,44.52,1670,Bakersfield Station (142+76),4645.31,Block Valve #4.46 (232+30),4282.60,10.75,0.250,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.37082708,-119.09218765,118.664,GIRTH WELD,,,,MFL/CLP,,
424,Weld,,4689.83,189+28,44.52,44.43,44.43,1680,Bakersfield Station (142+76),4689.83,Block Valve #4.46 (232+30),4238.08,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.37070517,-119.09218601,118.195,GIRTH WELD,,,,MFL/CLP,,
425,Weld,,4734.26,189+72,44.43,44.27,44.27,1690,Bakersfield Station (142+76),4734.26,Block Valve #4.46 (232+30),4193.66,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.37058350,-119.09218460,118.189,GIRTH WELD,,,,MFL/CLP,,
426,Weld,,4778.52,190+15,44.27,38.62,38.62,1700,Bakersfield Station (142+76),4778.52,Block Valve #4.46 (232+30),4149.39,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.37046227,-119.09218359,118.383,GIRTH WELD,,,,MFL/CLP,,
427,Weld,,4817.14,190+54,38.62,44.64,44.64,1710,Bakersfield Station (142+76),4817.14,Block Valve #4.46 (232+30),4110.77,10.75,0.250,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.37035650,-119.09218248,118.227,GIRTH WELD,,,,MFL/CLP,,
428,Weld,,4861.78,190+98,44.64,44.38,44.38,1720,Bakersfield Station (142+76),4861.78,Block Valve #4.46 (232+30),4066.14,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.37023425,-119.09218168,117.972,GIRTH WELD,,,,MFL/CLP,,
429,Weld,,4906.16,191+42,44.38,44.46,44.46,1730,Bakersfield Station (142+76),4906.16,Block Valve #4.46 (232+30),4021.76,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.37011269,-119.09218020,117.799,GIRTH WELD,,,,MFL/CLP,,
430,Weld,,4950.62,191+86,44.46,44.53,44.53,1740,Bakersfield Station (142+76),4950.62,Block Valve #4.46 (232+30),3977.29,10.75,0.250,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.36998986,-119.09218039,117.751,GIRTH WELD,,,,MFL/CLP,,
431,Weld,,4995.15,192+30,44.53,44.53,44.53,1750,Bakersfield Station (142+76),4995.15,Block Valve #4.46 (232+30),3932.76,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.36986681,-119.09218052,117.762,GIRTH WELD,,,,MFL/CLP,,
432,Weld,,5039.68,192+75,44.53,44.40,44.40,1760,Bakersfield Station (142+76),5039.68,Block Valve #4.46 (232+30),3888.23,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36974378,-119.09218068,117.410,GIRTH WELD,,,,MFL/CLP,,
433,Weld,,5084.09,193+19,44.40,44.33,44.33,1770,Bakersfield Station (142+76),5084.09,Block Valve #4.46 (232+30),3843.83,10.75,0.250,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.36962110,-119.09218068,117.299,GIRTH WELD,,,,MFL/CLP,,
434,Weld,,5128.42,193+63,44.33,44.55,44.55,1780,Bakersfield Station (142+76),5128.42,Block Valve #4.46 (232+30),3799.50,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.36949860,-119.09217961,117.205,GIRTH WELD,,,,MFL/CLP,,
435,Weld,,5172.97,194+07,44.55,44.54,44.54,1790,Bakersfield Station (142+76),5172.97,Block Valve #4.46 (232+30),3754.94,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.36937551,-119.09217877,117.299,GIRTH WELD,,,,MFL/CLP,,
436,Weld,,5217.51,194+51,44.54,44.52,44.52,1800,Bakersfield Station (142+76),5217.51,Block Valve #4.46 (232+30),3710.40,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36925245,-119.09217798,116.996,GIRTH WELD,,,,MFL/CLP,,
437,Weld,,5262.03,194+95,44.52,44.31,44.31,1810,Bakersfield Station (142+76),5262.03,Block Valve #4.46 (232+30),3665.88,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.36912948,-119.09217788,115.811,GIRTH WELD,,,,MFL/CLP,,
438,Weld,,5306.35,195+39,44.31,44.42,44.42,1820,Bakersfield Station (142+76),5306.35,Block Valve #4.46 (232+30),3621.57,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.36900711,-119.09217745,114.253,GIRTH WELD,,,,MFL/CLP,,
439,Weld,,5350.76,195+83,44.42,44.29,44.29,1830,Bakersfield Station (142+76),5350.76,Block Valve #4.46 (232+30),3577.15,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.36888440,-119.09217698,113.661,GIRTH WELD,,,,MFL/CLP,,
440,Weld,,5395.05,196+27,44.29,44.46,44.46,1840,Bakersfield Station (142+76),5395.05,Block Valve #4.46 (232+30),3532.86,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.36876204,-119.09217705,113.431,GIRTH WELD,,,,MFL/CLP,,
441,Weld,,5439.51,196+71,44.46,44.51,44.51,1850,Bakersfield Station (142+76),5439.51,Block Valve #4.46 (232+30),3488.40,10.75,0.250,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.36863918,-119.09217725,113.367,GIRTH WELD,,,,MFL/CLP,,
442,Weld,,5484.03,197+15,44.51,43.99,43.99,1860,Bakersfield Station (142+76),5484.03,Block Valve #4.46 (232+30),3443.89,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.36851625,-119.09217753,114.725,GIRTH WELD,,,,MFL/CLP,,
443,Weld,,5528.02,197+59,43.99,44.51,44.51,1870,Bakersfield Station (142+76),5528.02,Block Valve #4.46 (232+30),3399.90,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.36839479,-119.09217575,116.128,GIRTH WELD,,,,MFL/CLP,,
444,Weld,,5572.53,198+03,44.51,44.61,44.61,1880,Bakersfield Station (142+76),5572.53,Block Valve #4.46 (232+30),3355.39,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.36827191,-119.09216997,116.401,GIRTH WELD,,,,MFL/CLP,,
445,Weld,,5617.13,198+47,44.61,44.62,44.62,1890,Bakersfield Station (142+76),5617.13,Block Valve #4.46 (232+30),3310.78,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.36814881,-119.09216259,116.541,GIRTH WELD,,,,MFL/CLP,,
446,Weld,,5661.75,198+92,44.62,43.30,43.30,1900,Bakersfield Station (142+76),5661.75,Block Valve #4.46 (232+30),3266.16,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.36802576,-119.09215315,116.539,GIRTH WELD,,,,MFL/CLP,,
447,Weld,,5705.06,199+34,43.30,44.35,44.35,1910,Bakersfield Station (142+76),5705.06,Block Valve #4.46 (232+30),3222.86,10.75,0.250,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.36790646,-119.09214189,116.879,GIRTH WELD,,,,MFL/CLP,,
448,Weld,,5749.40,199+78,44.35,43.02,43.02,1920,Bakersfield Station (142+76),5749.40,Block Valve #4.46 (232+30),3178.51,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.36778433,-119.09212993,117.265,GIRTH WELD,,,,MFL/CLP,,
449,Weld,,5792.42,200+21,43.02,44.53,44.53,1930,Bakersfield Station (142+76),5792.42,Block Valve #4.46 (232+30),3135.49,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.36766588,-119.09211791,117.486,GIRTH WELD,,,,MFL/CLP,,
450,Weld,,5836.95,200+65,44.53,44.55,44.55,1940,Bakersfield Station (142+76),5836.95,Block Valve #4.46 (232+30),3090.97,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.36754323,-119.09210600,117.732,GIRTH WELD,,,,MFL/CLP,,
451,Weld,,5881.50,201+09,44.55,44.32,44.32,1950,Bakersfield Station (142+76),5881.50,Block Valve #4.46 (232+30),3046.42,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.36742051,-119.09209452,118.501,GIRTH WELD,,,,MFL/CLP,,
452,Weld,,5925.82,201+53,44.32,44.43,44.43,1960,Bakersfield Station (142+76),5925.82,Block Valve #4.46 (232+30),3002.10,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.36729840,-119.09208350,119.018,GIRTH WELD,,,,MFL/CLP,,
453,Weld,,5970.25,201+97,44.43,43.64,43.64,1970,Bakersfield Station (142+76),5970.25,Block Valve #4.46 (232+30),2957.66,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.36717600,-119.09207216,119.913,GIRTH WELD,,,,MFL/CLP,,
454,Weld,,6013.89,202+41,43.64,44.50,44.50,1980,Bakersfield Station (142+76),6013.89,Block Valve #4.46 (232+30),2914.03,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36705580,-119.09206090,120.637,GIRTH WELD,,,,MFL/CLP,,
455,Weld,,6058.38,202+85,44.50,44.33,44.33,1990,Bakersfield Station (142+76),6058.38,Block Valve #4.46 (232+30),2869.53,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.36693327,-119.09204877,121.263,GIRTH WELD,,,,MFL/CLP,,
456,Weld,,6102.72,203+29,44.33,44.37,44.37,2000,Bakersfield Station (142+76),6102.72,Block Valve #4.46 (232+30),2825.20,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.36681113,-119.09203744,121.575,GIRTH WELD,,,,MFL/CLP,,
457,Weld,,6147.08,203+73,44.37,44.64,44.64,2010,Bakersfield Station (142+76),6147.08,Block Valve #4.46 (232+30),2780.83,10.75,0.250,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.36668886,-119.09202671,122.272,GIRTH WELD,,,,MFL/CLP,,
458,Weld,,6191.73,204+17,44.64,15.48,15.48,2020,Bakersfield Station (142+76),6191.73,Block Valve #4.46 (232+30),2736.19,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36656580,-119.09201667,122.326,GIRTH WELD,,,,MFL/CLP,,
459,Weld - Change in Wall Thickness,,6207.21,204+33,15.48,3.05,3.05,2030,Bakersfield Station (142+76),6207.21,Block Valve #4.46 (232+30),2720.71,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.36652315,-119.09201292,122.538,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
460,Weld - Bend Begin,,6210.25,204+36,3.05,1.27,1.27,2040,Bakersfield Station (142+76),6210.25,Block Valve #4.46 (232+30),2717.66,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.36651477,-119.09201215,122.628,GIRTH WELD,,,,MFL/CLP,,
461,Bend,,6210.88,204+36,0.63,1.27,1.27,2040,Bakersfield Station (142+76),6210.88,Block Valve #4.46 (232+30),2717.03,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.36651304,-119.09201197,122.731,3.0D 30 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
462,Weld - Bend End,,6211.52,204+37,1.27,2.71,2.71,2050,Bakersfield Station (142+76),6211.52,Block Valve #4.46 (232+30),2716.40,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.36651143,-119.09201180,122.978,GIRTH WELD,,,,MFL/CLP,,
463,Weld - Bend Begin,,6214.23,204+39,2.71,1.26,1.26,2060,Bakersfield Station (142+76),6214.23,Block Valve #4.46 (232+30),2713.69,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.36650509,-119.09201111,124.415,GIRTH WELD,,,,MFL/CLP,,
464,Bend,,6214.86,204+40,0.63,1.26,1.26,2060,Bakersfield Station (142+76),6214.86,Block Valve #4.46 (232+30),2713.06,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.36650352,-119.09201093,124.676,3.0D 30 DEG BEND-FORGED OVER,,,,MFL/CLP,,
465,Weld - Bend End - Change in Wall Thickness ,,6215.49,204+41,1.26,1.43,1.43,2070,Bakersfield Station (142+76),6215.49,Block Valve #4.46 (232+30),2712.43,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36650181,-119.09201076,124.798,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
466,Weld,,6216.92,204+42,1.43,39.24,39.24,2080,Bakersfield Station (142+76),6216.92,Block Valve #4.46 (232+30),2711.00,10.75,0.250,,52000, 07:32,,,,,,,,,,1402,,,,,,,,,,35.36649789,-119.09201042,124.870,GIRTH WELD,,,,MFL/CLP,,
467,Casing Begin,,6218.29,204+44,1.38,39.24,39.24,2080,Bakersfield Station (142+76),6218.29,Block Valve #4.46 (232+30),2709.62,10.75,0.250,,52000, 07:32,,,,,,,,,,1402,,,,,,,,,,35.36649408,-119.09201010,124.924,CASING START,,,,MFL/CLP,,
468,Anomaly - Corrosion,EXT,6250.86,204+76,33.95,5.29,39.24,2080,Bakersfield Station (142+76),6250.86,Block Valve #4.46 (232+30),2677.05,10.75,0.250,,52000, 07:32,16,0.04,,,,,0.7,1.1, 06:11,1402,2859,2059,1741,0.681,1.182,2854.4,2055.2,,,35.36640438,-119.09200166,125.331,EXT ML,Pitting,,,MFL/CLP,,
469,Weld,,6256.16,204+81,39.24,57.34,57.34,2090,Bakersfield Station (142+76),6256.16,Block Valve #4.46 (232+30),2671.76,10.75,0.250,,52000, 06:48,,,,,,,,,,1402,,,,,,,,,,35.36638980,-119.09200020,125.354,GIRTH WELD,,,,MFL/CLP,,
470,Anomaly - Corrosion,EXT,6270.28,204+95,14.12,43.22,57.34,2090,Bakersfield Station (142+76),6270.28,Block Valve #4.46 (232+30),2657.64,10.75,0.250,,52000, 06:48,17,0.04,,,,,0.6,1.1, 06:04,1402,2867,2065,1741,0.679,1.186,2864.0,2062.1,,,35.36635092,-119.09199636,125.408,EXT ML,Pitting,,,MFL/CLP,,
471,Anomaly - Corrosion Cluster,EXT,6290.40,205+15,34.24,23.10,57.34,2090,Bakersfield Station (142+76),6290.40,Block Valve #4.46 (232+30),2637.52,10.75,0.250,,52000, 06:48,16,0.04,,,,,1.5,0.5, 05:52,1402,2804,2019,1741,0.695,1.159,2787.2,2006.8,,,35.36629551,-119.09199078,125.535,EXT ML,Axial Grooving,,,MFL/CLP,,
472,Weld,,6313.49,205+38,57.34,55.89,55.89,2100,Bakersfield Station (142+76),6313.49,Block Valve #4.46 (232+30),2614.42,10.75,0.250,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.36623190,-119.09198450,125.695,GIRTH WELD,,,,MFL/CLP,,
473,Anomaly - Corrosion,EXT,6319.73,205+44,6.23,49.66,55.89,2100,Bakersfield Station (142+76),6319.73,Block Valve #4.46 (232+30),2608.19,10.75,0.250,,52000, 09:12,21,0.05,,,,,0.2,0.2, 06:30,1402,2881,2074,1741,0.676,1.191,2880.3,2073.8,,,35.36621473,-119.09198282,125.758,EXT ML,Pinhole,,,MFL/CLP,,
474,Casing End,,6358.97,205+83,45.48,55.89,55.89,2100,Bakersfield Station (142+76),6358.97,Block Valve #4.46 (232+30),2568.94,10.75,0.250,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.36610666,-119.09197200,126.007,CASING END,,,,MFL/CLP,,
475,Anomaly - Corrosion,EXT,6368.83,205+93,55.33,0.56,55.89,2100,Bakersfield Station (142+76),6368.83,Block Valve #4.46 (232+30),2559.09,10.75,0.250,,52000, 09:12,17,0.04,,,,,0.2,0.2, 05:11,1402,2882,2075,1741,0.676,1.191,2881.1,2074.4,,,35.36607953,-119.09196931,125.875,EXT ML,Pinhole,,,MFL/CLP,,
476,Weld - Change in Wall Thickness,,6369.39,205+93,55.89,0.97,0.97,2110,Bakersfield Station (142+76),6369.39,Block Valve #4.46 (232+30),2558.52,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36607799,-119.09196914,125.862,GIRTH WELD NWT 0.250/0.203IN,,,,MFL/CLP,,
477,Anomaly - Corrosion Cluster,EXT,6369.46,205+93,0.07,0.89,0.97,2110,Bakersfield Station (142+76),6369.46,Block Valve #4.46 (232+30),2558.45,10.75,0.203,,52000,,33,0.07,,,,,1.7,0.8, 04:54,1402,2133,1536,1414,0.913,1.086,2249.7,1619.8,,,35.36607778,-119.09196913,125.862,*EXT ML,Axial Grooving,,,MFL/CLP,,
478,Anomaly - Corrosion Cluster,EXT,6369.48,205+93,0.09,0.88,0.97,2110,Bakersfield Station (142+76),6369.48,Block Valve #4.46 (232+30),2558.44,10.75,0.203,,52000,,36,0.07,,,,,1.5,5.0, 08:28,1402,2135,1537,1414,0.912,1.087,2197.7,1582.4,,,35.36607774,-119.09196913,125.862,*EXT ML,General Metal Loss,,,MFL/CLP,,
479,Weld - Bend Begin,,6370.35,205+94,0.97,3.33,3.33,2120,Bakersfield Station (142+76),6370.35,Block Valve #4.46 (232+30),2557.56,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36607532,-119.09196888,125.835,GIRTH WELD,,,,MFL/CLP,,
480,Anomaly - Corrosion,EXT,6370.88,205+95,0.53,2.80,3.33,2120,Bakersfield Station (142+76),6370.88,Block Valve #4.46 (232+30),2557.03,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.2, 05:03,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.36607385,-119.09196881,125.808,EXT ML,Pinhole,,,MFL/CLP,,
481,Bend,,6372.02,205+96,1.66,3.33,3.33,2120,Bakersfield Station (142+76),6372.02,Block Valve #4.46 (232+30),2555.90,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36607079,-119.09196935,125.683,5.0D 45 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
482,Weld - Bend End,,6373.68,205+98,3.33,0.93,0.93,2130,Bakersfield Station (142+76),6373.68,Block Valve #4.46 (232+30),2554.23,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36606678,-119.09197180,125.355,GIRTH WELD,,,,MFL/CLP,,
483,Weld - Change in Wall Thickness,,6374.61,205+99,0.93,8.14,8.14,2140,Bakersfield Station (142+76),6374.61,Block Valve #4.46 (232+30),2553.30,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36606486,-119.09197371,125.109,GIRTH WELD NWT 0.203/0.250IN,,,,MFL/CLP,,
484,Repair - Welded Sleeve Begin,,6377.72,206+02,3.11,8.14,8.14,2140,Bakersfield Station (142+76),6377.72,Block Valve #4.46 (232+30),2550.19,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36605846,-119.09198016,124.283,REPAIR-SHELL START,,,,MFL/CLP,,
485,Repair - Welded Sleeve End,,6379.10,206+03,4.49,8.14,8.14,2140,Bakersfield Station (142+76),6379.10,Block Valve #4.46 (232+30),2548.82,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36605562,-119.09198302,123.923,REPAIR-SHELL END,,,,MFL/CLP,,
486,Weld - Change in Wall Thickness,,6382.76,206+07,8.14,0.90,0.90,2150,Bakersfield Station (142+76),6382.76,Block Valve #4.46 (232+30),2545.16,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36604809,-119.09199059,122.963,GIRTH WELD NWT 0.250/0.203IN,,,,MFL/CLP,,
487,Weld - Bend Begin,,6383.66,206+08,0.90,3.35,3.35,2160,Bakersfield Station (142+76),6383.66,Block Valve #4.46 (232+30),2544.26,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36604623,-119.09199245,122.726,GIRTH WELD,,,,MFL/CLP,,
488,Bend,,6385.33,206+09,1.68,3.35,3.35,2160,Bakersfield Station (142+76),6385.33,Block Valve #4.46 (232+30),2542.58,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36604229,-119.09199513,122.371,5.0D 45 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
489,Weld - Bend End,,6387.01,206+11,3.35,0.93,0.93,2170,Bakersfield Station (142+76),6387.01,Block Valve #4.46 (232+30),2540.91,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36603776,-119.09199592,122.254,GIRTH WELD,,,,MFL/CLP,,
490,Weld - Change in Wall Thickness,,6387.94,206+12,0.93,22.65,22.65,2180,Bakersfield Station (142+76),6387.94,Block Valve #4.46 (232+30),2539.98,10.75,0.250,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.36603519,-119.09199573,122.264,GIRTH WELD NWT 0.203/0.250IN,,,,MFL/CLP,,
491,Weld - Bend Begin,,6410.58,206+34,22.65,7.02,7.02,2190,Bakersfield Station (142+76),6410.58,Block Valve #4.46 (232+30),2517.33,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36597289,-119.09198883,122.428,GIRTH WELD,,,,MFL/CLP,,
492,Bend,,6413.77,206+37,3.19,7.02,7.02,2190,Bakersfield Station (142+76),6413.77,Block Valve #4.46 (232+30),2514.14,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36596412,-119.09198873,122.449,5.0D 45 DEG BEND-HOT PULLED RIGHT,,,,MFL/CLP,,
493,Weld - Bend End,,6417.61,206+41,7.02,4.93,4.93,2200,Bakersfield Station (142+76),6417.61,Block Valve #4.46 (232+30),2510.31,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36595530,-119.09199568,122.530,GIRTH WELD,,,,MFL/CLP,,
494,Weld,,6422.53,206+46,4.93,2.78,2.78,2210,Bakersfield Station (142+76),6422.53,Block Valve #4.46 (232+30),2505.38,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36594475,-119.09200619,122.617,GIRTH WELD,,,,MFL/CLP,,
495,Weld,,6425.31,206+49,2.78,4.93,4.93,2220,Bakersfield Station (142+76),6425.31,Block Valve #4.46 (232+30),2502.60,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36593880,-119.09201212,122.664,GIRTH WELD,,,,MFL/CLP,,
496,Weld,,6430.24,206+54,4.93,31.92,31.92,2230,Bakersfield Station (142+76),6430.24,Block Valve #4.46 (232+30),2497.67,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.36592813,-119.09202249,122.692,GIRTH WELD,,,,MFL/CLP,,
497,Anomaly - Dent Plain,,6431.93,206+55,1.69,31.92,31.92,2230,Bakersfield Station (142+76),6431.93,Block Valve #4.46 (232+30),2495.98,10.75,0.250,,52000, 10:52,,,1.0,0.11,,,7.2,4.0, 08:45,1402,,,,,,,,,,35.36592445,-119.09202601,122.682,DENT - 1.00%OD (0.108IN),,,,MFL/CLP,,
498,Weld,,6462.16,206+85,31.92,40.31,40.31,2240,Bakersfield Station (142+76),6462.16,Block Valve #4.46 (232+30),2465.76,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.36585815,-119.09208806,121.816,GIRTH WELD,,,,MFL/CLP,,
499,Weld - Bend Begin,,6502.46,207+25,40.31,7.68,7.68,2250,Bakersfield Station (142+76),6502.46,Block Valve #4.46 (232+30),2425.45,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36577208,-119.09217361,118.268,GIRTH WELD,,,,MFL/CLP,,
500,Bend,,6506.49,207+29,4.03,7.68,7.68,2250,Bakersfield Station (142+76),6506.49,Block Valve #4.46 (232+30),2421.42,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36576308,-119.09218131,117.862,5.0D 45 DEG BEND-HOT PULLED LEFT,,,,MFL/CLP,,
501,Weld - Bend End,,6510.14,207+33,7.68,11.56,11.56,2260,Bakersfield Station (142+76),6510.14,Block Valve #4.46 (232+30),2417.78,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.36575309,-119.09218144,117.596,GIRTH WELD,,,,MFL/CLP,,
502,Weld,,6521.69,207+44,11.56,40.35,40.35,2270,Bakersfield Station (142+76),6521.69,Block Valve #4.46 (232+30),2406.22,10.75,0.250,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.36572131,-119.09217861,116.803,GIRTH WELD,,,,MFL/CLP,,
503,Anomaly - Dent Plain,,6545.63,207+68,23.94,40.35,40.35,2270,Bakersfield Station (142+76),6545.63,Block Valve #4.46 (232+30),2382.28,10.75,0.250,,52000, 02:08,,,1.2,0.13,,,5.2,2.4, 07:00,1402,,,,,,,,4,a,35.36565544,-119.09217392,115.310,DENT - 1.16%OD (0.125IN),,,,MFL/CLP,,
504,Weld,,6562.04,207+84,40.35,40.50,40.50,2280,Bakersfield Station (142+76),6562.04,Block Valve #4.46 (232+30),2365.87,10.75,0.250,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.36561020,-119.09217166,114.553,GIRTH WELD,,,,MFL/CLP,,
505,Weld,,6602.54,208+25,40.50,37.18,37.18,2290,Bakersfield Station (142+76),6602.54,Block Valve #4.46 (232+30),2325.37,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.36549839,-119.09216896,114.298,GIRTH WELD,,,,MFL/CLP,,
506,Weld,,6639.72,208+61,37.18,20.50,20.50,2300,Bakersfield Station (142+76),6639.72,Block Valve #4.46 (232+30),2288.19,10.75,0.250,,52000, 08:44,,,,,,,,,,1402,,,,,,,,,,35.36539571,-119.09216918,114.387,GIRTH WELD,,,,MFL/CLP,,
507,Offtake,,6655.58,208+77,15.86,20.50,20.50,2300,Bakersfield Station (142+76),6655.58,Block Valve #4.46 (232+30),2272.34,10.75,0.250,,52000, 08:44,,,,,,,,, 12:00,1402,,,,,,,,,,35.36535193,-119.09216989,114.315,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
508,Weld,,6660.22,208+82,20.50,10.02,10.02,2310,Bakersfield Station (142+76),6660.22,Block Valve #4.46 (232+30),2267.69,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36533911,-119.09217013,114.274,GIRTH WELD,,,,MFL/CLP,,
509,Weld,,6670.24,208+92,10.02,9.87,9.87,2320,Bakersfield Station (142+76),6670.24,Block Valve #4.46 (232+30),2257.67,10.75,0.250,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.36531142,-119.09217071,114.166,GIRTH WELD,,,,MFL/CLP,,
510,Offtake,,6675.23,208+97,4.99,9.87,9.87,2320,Bakersfield Station (142+76),6675.23,Block Valve #4.46 (232+30),2252.68,10.75,0.250,,52000, 08:56,,,,,,,,, 12:00,1402,,,,,,,,,,35.36529765,-119.09217090,114.169,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
511,Weld,,6680.11,209+02,9.87,40.34,40.34,2330,Bakersfield Station (142+76),6680.11,Block Valve #4.46 (232+30),2247.80,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.36528418,-119.09217107,114.199,GIRTH WELD,,,,MFL/CLP,,
512,Weld,,6720.45,209+42,40.34,40.08,40.08,2340,Bakersfield Station (142+76),6720.45,Block Valve #4.46 (232+30),2207.46,10.75,0.250,,52000, 07:40,,,,,,,,,,1402,,,,,,,,,,35.36517278,-119.09217347,114.125,GIRTH WELD,,,,MFL/CLP,,
513,Weld,,6760.53,209+81,40.08,40.42,40.42,2350,Bakersfield Station (142+76),6760.53,Block Valve #4.46 (232+30),2167.39,10.75,0.250,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.36506211,-119.09217523,114.074,GIRTH WELD,,,,MFL/CLP,,
514,Weld,,6800.95,210+21,40.42,40.45,40.45,2360,Bakersfield Station (142+76),6800.95,Block Valve #4.46 (232+30),2126.96,10.75,0.250,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.36495049,-119.09217659,113.978,GIRTH WELD,,,,MFL/CLP,,
515,Weld,,6841.40,210+62,40.45,40.22,40.22,2370,Bakersfield Station (142+76),6841.40,Block Valve #4.46 (232+30),2086.51,10.75,0.250,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.36483879,-119.09217683,114.537,GIRTH WELD,,,,MFL/CLP,,
516,Weld,,6881.62,211+01,40.22,40.03,40.03,2380,Bakersfield Station (142+76),6881.62,Block Valve #4.46 (232+30),2046.29,10.75,0.250,,52000, 07:32,,,,,,,,,,1402,,,,,,,,,,35.36472772,-119.09217596,114.777,GIRTH WELD,,,,MFL/CLP,,
517,Weld,,6921.65,211+41,40.03,40.39,40.39,2390,Bakersfield Station (142+76),6921.65,Block Valve #4.46 (232+30),2006.26,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.36461718,-119.09217468,114.352,GIRTH WELD,,,,MFL/CLP,,
518,Weld,,6962.04,211+81,40.39,40.31,40.31,2400,Bakersfield Station (142+76),6962.04,Block Valve #4.46 (232+30),1965.87,10.75,0.250,,52000, 06:44,,,,,,,,,,1402,,,,,,,,,,35.36450563,-119.09217441,114.269,GIRTH WELD,,,,MFL/CLP,,
519,Weld,,7002.35,212+21,40.31,36.42,36.42,2410,Bakersfield Station (142+76),7002.35,Block Valve #4.46 (232+30),1925.56,10.75,0.250,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.36439430,-119.09217406,114.483,GIRTH WELD,,,,MFL/CLP,,
520,Weld,,7038.78,212+57,36.42,40.43,40.43,2420,Bakersfield Station (142+76),7038.78,Block Valve #4.46 (232+30),1889.14,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.36429372,-119.09217448,114.573,GIRTH WELD,,,,MFL/CLP,,
521,Weld,,7079.21,212+97,40.43,40.49,40.49,2430,Bakersfield Station (142+76),7079.21,Block Valve #4.46 (232+30),1848.70,10.75,0.250,,52000, 05:16,,,,,,,,,,1402,,,,,,,,,,35.36418203,-119.09217444,114.963,GIRTH WELD,,,,MFL/CLP,,
522,Weld,,7119.70,213+38,40.49,40.39,40.39,2440,Bakersfield Station (142+76),7119.70,Block Valve #4.46 (232+30),1808.21,10.75,0.250,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.36407020,-119.09217453,115.201,GIRTH WELD,,,,MFL/CLP,,
523,Offtake,,7158.68,213+76,38.97,40.39,40.39,2440,Bakersfield Station (142+76),7158.68,Block Valve #4.46 (232+30),1769.24,10.75,0.250,,52000, 01:40,,,,,,,,, 12:00,1402,,,,,,,,,,35.36396257,-119.09217471,115.165,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
524,Weld,,7160.10,213+78,40.39,40.34,40.34,2450,Bakersfield Station (142+76),7160.10,Block Valve #4.46 (232+30),1767.82,10.75,0.250,,52000, 04:52,,,,,,,,,,1402,,,,,,,,,,35.36395865,-119.09217474,115.181,GIRTH WELD,,,,MFL/CLP,,
525,Weld,,7200.43,214+18,40.34,40.24,40.24,2460,Bakersfield Station (142+76),7200.43,Block Valve #4.46 (232+30),1727.48,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.36384728,-119.09217515,115.640,GIRTH WELD,,,,MFL/CLP,,
526,Weld - Bend Begin,,7240.68,214+58,40.24,7.68,7.68,2470,Bakersfield Station (142+76),7240.68,Block Valve #4.46 (232+30),1687.24,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36373614,-119.09217666,115.692,GIRTH WELD,,,,MFL/CLP,,
527,Bend,,7244.63,214+61,3.96,7.68,7.68,2470,Bakersfield Station (142+76),7244.63,Block Valve #4.46 (232+30),1683.28,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36372534,-119.09217688,115.295,5.0D 45 DEG BEND-HOT PULLED OVER,,,,MFL/CLP,,
528,Weld - Bend End,,7248.35,214+65,7.68,6.27,6.27,2480,Bakersfield Station (142+76),7248.35,Block Valve #4.46 (232+30),1679.56,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.36371756,-119.09217672,112.895,GIRTH WELD,,,,MFL/CLP,,
529,Weld - Bend Begin - Change in Wall Thickness ,,7254.62,214+71,6.27,7.70,7.70,2490,Bakersfield Station (142+76),7254.62,Block Valve #4.46 (232+30),1673.29,10.75,0.365,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36370558,-119.09217643,108.342,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
530,Anomaly - Corrosion Cluster,EXT,7256.70,214+73,2.09,5.62,7.70,2490,Bakersfield Station (142+76),7256.70,Block Valve #4.46 (232+30),1671.21,10.75,0.365,,52000,,20,0.07,,,,,1.1,5.0, 11:41,1402,4134,2976,2542,0.471,1.171,4117.4,2964.5,,,35.36370158,-119.09217636,106.828,EXT ML,Circumferential Grooving,,,MFL/CLP,,
531,Anomaly - Corrosion Cluster,EXT,7257.70,214+74,3.09,4.62,7.70,2490,Bakersfield Station (142+76),7257.70,Block Valve #4.46 (232+30),1670.21,10.75,0.365,,52000,,19,0.07,,,,,2.4,2.5, 10:31,1402,3997,2878,2542,0.487,1.132,4070.6,2930.9,,,35.36369952,-119.09217633,106.152,EXT ML,General Metal Loss,,,MFL/CLP,,
532,Bend,,7258.51,214+75,3.89,7.70,7.70,2490,Bakersfield Station (142+76),7258.51,Block Valve #4.46 (232+30),1669.40,10.75,0.365,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36369763,-119.09217635,105.742,5.0D 45 DEG BEND-HOT PULLED UNDER,,,,MFL/CLP,,
533,Anomaly - Corrosion,EXT,7260.77,214+77,6.15,1.55,7.70,2490,Bakersfield Station (142+76),7260.77,Block Valve #4.46 (232+30),1667.15,10.75,0.365,,52000,,15,0.06,,,,,0.2,0.4, 10:51,1402,4208,3030,2542,0.463,1.192,4207.9,3029.7,,,35.36369156,-119.09217647,105.304,EXT ML,Pinhole,,,MFL/CLP,,
534,Weld - Bend End,,7262.32,214+79,7.70,16.40,16.40,2500,Bakersfield Station (142+76),7262.32,Block Valve #4.46 (232+30),1665.59,10.75,0.365,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.36368727,-119.09217657,105.271,GIRTH WELD,,,,MFL/CLP,,
535,Weld,,7278.72,214+95,16.40,21.23,21.23,2510,Bakersfield Station (142+76),7278.72,Block Valve #4.46 (232+30),1649.19,10.75,0.365,,52000, 08:24,,,,,,,,,,1402,,,,,,,,,,35.36364199,-119.09217734,105.022,GIRTH WELD,,,,MFL/CLP,,
536,Weld,,7299.95,215+16,21.23,42.52,42.52,2520,Bakersfield Station (142+76),7299.95,Block Valve #4.46 (232+30),1627.97,10.75,0.365,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.36358338,-119.09217791,104.731,GIRTH WELD,,,,MFL/CLP,,
537,Weld,,7342.47,215+59,42.52,42.57,42.57,2530,Bakersfield Station (142+76),7342.47,Block Valve #4.46 (232+30),1585.45,10.75,0.365,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.36346594,-119.09217804,104.557,GIRTH WELD,,,,MFL/CLP,,
538,Weld,,7385.03,216+01,42.57,40.24,40.24,2540,Bakersfield Station (142+76),7385.03,Block Valve #4.46 (232+30),1542.88,10.75,0.365,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.36334842,-119.09217819,103.480,GIRTH WELD,,,,MFL/CLP,,
539,Weld,,7425.28,216+41,40.24,42.26,42.26,2550,Bakersfield Station (142+76),7425.28,Block Valve #4.46 (232+30),1502.64,10.75,0.365,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.36323730,-119.09217859,103.421,GIRTH WELD,,,,MFL/CLP,,
540,Weld,,7467.54,216+83,42.26,42.08,42.08,2560,Bakersfield Station (142+76),7467.54,Block Valve #4.46 (232+30),1460.38,10.75,0.365,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.36312073,-119.09217941,105.533,GIRTH WELD,,,,MFL/CLP,,
541,Anomaly - Corrosion,EXT,7467.84,216+83,0.31,41.78,42.08,2560,Bakersfield Station (142+76),7467.84,Block Valve #4.46 (232+30),1460.07,10.75,0.365,,52000, 09:36,17,0.06,,,,,1.2,0.8, 08:00,1402,4143,2983,2542,0.470,1.173,4129.4,2973.1,,,35.36311989,-119.09217942,105.551,EXT ML,Pitting,,,MFL/CLP,,
542,Weld,,7509.62,217+24,42.08,20.96,20.96,2570,Bakersfield Station (142+76),7509.62,Block Valve #4.46 (232+30),1418.29,10.75,0.365,,52000, 03:04,,,,,,,,,,1402,,,,,,,,,,35.36300463,-119.09218008,107.369,GIRTH WELD,,,,MFL/CLP,,
543,Weld - Bend Begin,,7530.58,217+45,20.96,7.47,7.47,2580,Bakersfield Station (142+76),7530.58,Block Valve #4.46 (232+30),1397.34,10.75,0.365,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36294680,-119.09217937,108.203,GIRTH WELD,,,,MFL/CLP,,
544,Bend,,7534.59,217+49,4.02,7.47,7.47,2580,Bakersfield Station (142+76),7534.59,Block Valve #4.46 (232+30),1393.32,10.75,0.365,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36293596,-119.09217922,108.845,5.0D 45 DEG BEND-HOT PULLED UNDER,,,,MFL/CLP,,
545,Weld - Bend Begin/End,,7538.05,217+52,7.47,7.81,7.81,2590,Bakersfield Station (142+76),7538.05,Block Valve #4.46 (232+30),1389.86,10.75,0.365,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36292915,-119.09217925,111.252,GIRTH WELD,,,,MFL/CLP,,
546,Bend,,7541.68,217+56,3.63,7.81,7.81,2590,Bakersfield Station (142+76),7541.68,Block Valve #4.46 (232+30),1386.23,10.75,0.365,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36292211,-119.09217930,113.842,5.0D 45 DEG BEND-HOT PULLED OVER,,,,MFL/CLP,,
547,Weld - Bend End - Change in Wall Thickness ,,7545.86,217+60,7.81,6.18,6.18,2600,Bakersfield Station (142+76),7545.86,Block Valve #4.46 (232+30),1382.05,10.75,0.250,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.36291090,-119.09217919,114.584,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
548,Weld,,7552.04,217+66,6.18,40.33,40.33,2610,Bakersfield Station (142+76),7552.04,Block Valve #4.46 (232+30),1375.88,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.36289387,-119.09217900,114.869,GIRTH WELD,,,,MFL/CLP,,
