Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
549,Weld,,7592.37,218+06,40.33,39.94,39.94,2620,Bakersfield Station (142+76),7592.37,Block Valve #4.46 (232+30),1335.55,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.36278253,-119.09217876,115.827,GIRTH WELD,,,,MFL/CLP,,
550,Weld,,7632.31,218+46,39.94,36.19,36.19,2630,Bakersfield Station (142+76),7632.31,Block Valve #4.46 (232+30),1295.60,10.75,0.250,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.36267222,-119.09217975,115.948,GIRTH WELD,,,,MFL/CLP,,
551,Weld,,7668.50,218+82,36.19,40.20,40.20,2640,Bakersfield Station (142+76),7668.50,Block Valve #4.46 (232+30),1259.41,10.75,0.250,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.36257226,-119.09218060,115.894,GIRTH WELD,,,,MFL/CLP,,
552,Weld,,7708.70,219+22,40.20,40.36,40.36,2650,Bakersfield Station (142+76),7708.70,Block Valve #4.46 (232+30),1219.21,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.36246129,-119.09218366,115.120,GIRTH WELD,,,,MFL/CLP,,
553,Weld,,7749.06,219+62,40.36,40.24,40.24,2660,Bakersfield Station (142+76),7749.06,Block Valve #4.46 (232+30),1178.86,10.75,0.250,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.36234995,-119.09218721,113.641,GIRTH WELD,,,,MFL/CLP,,
554,Weld,,7789.30,220+02,40.24,27.38,27.38,2670,Bakersfield Station (142+76),7789.30,Block Valve #4.46 (232+30),1138.62,10.75,0.250,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.36223885,-119.09219026,113.647,GIRTH WELD,,,,MFL/CLP,,
555,Weld,,7816.68,220+29,27.38,35.46,35.46,2680,Bakersfield Station (142+76),7816.68,Block Valve #4.46 (232+30),1111.23,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.36216327,-119.09219176,114.292,GIRTH WELD,,,,MFL/CLP,,
556,Weld,,7852.14,220+64,35.46,40.46,40.46,2690,Bakersfield Station (142+76),7852.14,Block Valve #4.46 (232+30),1075.77,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.36206533,-119.09219274,114.841,GIRTH WELD,,,,MFL/CLP,,
557,Weld,,7892.61,221+04,40.46,37.54,37.54,2700,Bakersfield Station (142+76),7892.61,Block Valve #4.46 (232+30),1035.31,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.36195361,-119.09219420,115.065,GIRTH WELD,,,,MFL/CLP,,
558,Weld,,7930.14,221+41,37.54,40.33,40.33,2710,Bakersfield Station (142+76),7930.14,Block Valve #4.46 (232+30),997.78,10.75,0.250,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.36184997,-119.09219565,116.032,GIRTH WELD,,,,MFL/CLP,,
559,Weld,,7970.47,221+81,40.33,31.37,31.37,2720,Bakersfield Station (142+76),7970.47,Block Valve #4.46 (232+30),957.45,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.36173879,-119.09219839,118.074,GIRTH WELD,,,,MFL/CLP,,
560,Weld - Bend Begin,,8001.83,222+12,31.37,11.13,11.13,2730,Bakersfield Station (142+76),8001.83,Block Valve #4.46 (232+30),926.08,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36165244,-119.09220664,117.803,GIRTH WELD,,,,MFL/CLP,,
561,Bend,,8007.63,222+18,5.79,11.13,11.13,2730,Bakersfield Station (142+76),8007.63,Block Valve #4.46 (232+30),920.29,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36163719,-119.09220405,117.528,5.0D 90 DEG BEND-HOT PULLED LEFT,,,,MFL/CLP,,
562,Weld - Bend End,,8012.96,222+24,11.13,15.06,15.06,2740,Bakersfield Station (142+76),8012.96,Block Valve #4.46 (232+30),914.95,10.75,0.250,,52000, 03:04,,,,,,,,,,1402,,,,,,,,,,35.36163266,-119.09218766,116.810,GIRTH WELD,,,,MFL/CLP,,
563,Weld - Bend Begin,,8028.03,222+38,15.06,10.96,10.96,2750,Bakersfield Station (142+76),8028.03,Block Valve #4.46 (232+30),899.89,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36162865,-119.09213752,114.640,GIRTH WELD,,,,MFL/CLP,,
564,Bend,,8033.85,222+44,5.82,10.96,10.96,2750,Bakersfield Station (142+76),8033.85,Block Valve #4.46 (232+30),894.07,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36162344,-119.09211998,113.840,5.0D 90 DEG BEND-HOT PULLED RIGHT,,,,MFL/CLP,,
565,Weld - Bend Begin/End - Change in Wall Thickness ,,8038.98,222+49,10.96,22.76,22.76,2760,Bakersfield Station (142+76),8038.98,Block Valve #4.46 (232+30),888.93,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.36160975,-119.09211844,113.811,GIRTH WELD NWT 0.250/0.203IN,,,,MFL/CLP,,
566,Bend,,8051.64,222+62,12.66,22.76,22.76,2760,Bakersfield Station (142+76),8051.64,Block Valve #4.46 (232+30),876.27,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.36157515,-119.09212444,114.165,5 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
567,Weld - Bend End,,8061.75,222+72,22.76,40.08,40.08,2770,Bakersfield Station (142+76),8061.75,Block Valve #4.46 (232+30),866.17,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.36154793,-119.09213195,114.472,GIRTH WELD,,,,MFL/CLP,,
568,Weld,,8101.82,223+12,40.08,40.08,40.08,2780,Bakersfield Station (142+76),8101.82,Block Valve #4.46 (232+30),826.09,10.75,0.203,,52000, 02:28,,,,,,,,,,1402,,,,,,,,,,35.36144020,-119.09216294,114.946,GIRTH WELD,,,,MFL/CLP,,
569,Weld,,8141.90,223+51,40.08,39.88,39.88,2790,Bakersfield Station (142+76),8141.90,Block Valve #4.46 (232+30),786.01,10.75,0.203,,52000, 03:00,,,,,,,,,,1402,,,,,,,,,,35.36133242,-119.09219380,115.400,GIRTH WELD,,,,MFL/CLP,,
570,Weld,,8181.78,224+90,39.88,39.74,39.74,2800,Bakersfield Station (142+76),8181.78,Block Valve #4.46 (232+30),746.14,10.75,0.203,,52000, 08:24,,,,,,,,,,1402,,,,,,,,,,35.36122663,-119.09222300,115.421,GIRTH WELD,,,,MFL/CLP,,
571,Weld,,8221.52,225+29,39.74,40.10,40.10,2810,Bakersfield Station (142+76),8221.52,Block Valve #4.46 (232+30),706.39,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.36112140,-119.09225322,114.874,GIRTH WELD,,,,MFL/CLP,,
572,Weld,,8261.62,225+69,40.10,40.03,40.03,2820,Bakersfield Station (142+76),8261.62,Block Valve #4.46 (232+30),666.30,10.75,0.203,,52000, 03:48,,,,,,,,,,1402,,,,,,,,,,35.36101504,-119.09228268,114.951,GIRTH WELD,,,,MFL/CLP,,
573,Weld,,8301.65,226+09,40.03,40.06,40.06,2830,Bakersfield Station (142+76),8301.65,Block Valve #4.46 (232+30),626.26,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.36090837,-119.09230938,115.168,GIRTH WELD,,,,MFL/CLP,,
574,Weld,,8341.71,226+49,40.06,35.66,35.66,2840,Bakersfield Station (142+76),8341.71,Block Valve #4.46 (232+30),586.20,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.36080124,-119.09233364,115.091,GIRTH WELD,,,,MFL/CLP,,
575,Weld,,8377.37,226+84,35.66,39.83,39.83,2850,Bakersfield Station (142+76),8377.37,Block Valve #4.46 (232+30),550.55,10.75,0.203,,52000, 06:40,,,,,,,,,,1402,,,,,,,,,,35.36070548,-119.09235244,115.208,GIRTH WELD,,,,MFL/CLP,,
576,Weld,,8417.20,227+23,39.83,39.30,39.30,2860,Bakersfield Station (142+76),8417.20,Block Valve #4.46 (232+30),510.72,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.36059830,-119.09237109,116.451,GIRTH WELD,,,,MFL/CLP,,
577,Weld,,8456.50,227+62,39.30,38.66,38.66,2870,Bakersfield Station (142+76),8456.50,Block Valve #4.46 (232+30),471.41,10.75,0.203,,52000, 07:20,,,,,,,,,,1402,,,,,,,,,,35.36049223,-119.09238731,116.398,GIRTH WELD,,,,MFL/CLP,,
578,Weld,,8495.16,228+01,38.66,40.16,40.16,2880,Bakersfield Station (142+76),8495.16,Block Valve #4.46 (232+30),432.75,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.36038762,-119.09240015,116.222,GIRTH WELD,,,,MFL/CLP,,
579,Weld,,8535.33,228+41,40.16,36.52,36.52,2890,Bakersfield Station (142+76),8535.33,Block Valve #4.46 (232+30),392.59,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.36027873,-119.09241059,116.445,GIRTH WELD,,,,MFL/CLP,,
580,Weld,,8571.84,228+77,36.52,1.63,1.63,2900,Bakersfield Station (142+76),8571.84,Block Valve #4.46 (232+30),356.07,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36017956,-119.09241753,116.371,GIRTH WELD,,,,MFL/CLP,,
581,Weld,,8573.47,228+78,1.63,39.81,39.81,2910,Bakersfield Station (142+76),8573.47,Block Valve #4.46 (232+30),354.45,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.36017515,-119.09241781,116.381,GIRTH WELD,,,,MFL/CLP,,
582,Weld,,8613.28,229+18,39.81,39.31,39.31,2920,Bakersfield Station (142+76),8613.28,Block Valve #4.46 (232+30),314.64,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.36006698,-119.09242330,116.780,GIRTH WELD,,,,MFL/CLP,,
583,Weld,,8652.59,229+57,39.31,7.67,7.67,2930,Bakersfield Station (142+76),8652.59,Block Valve #4.46 (232+30),275.33,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35996010,-119.09242728,116.519,GIRTH WELD,,,,MFL/CLP,,
584,Weld - Bend Begin,,8660.26,229+65,7.67,36.41,36.41,2940,Bakersfield Station (142+76),8660.26,Block Valve #4.46 (232+30),267.65,10.75,0.203,,52000, 05:04,,,,,,,,,,1402,,,,,,,,,,35.35993924,-119.09242780,116.431,GIRTH WELD,,,,MFL/CLP,,
585,Bend,,8673.18,229+77,12.91,36.41,36.41,2940,Bakersfield Station (142+76),8673.18,Block Valve #4.46 (232+30),254.74,10.75,0.203,,52000, 05:04,,,,,,,,,,1402,,,,,,,,,,35.35990478,-119.09243487,116.462,40 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
586,Weld - Bend End,,8696.67,230+01,36.41,40.01,40.01,2950,Bakersfield Station (142+76),8696.67,Block Valve #4.46 (232+30),231.24,10.75,0.203,,52000, 07:04,,,,,,,,,,1402,,,,,,,,,,35.35985137,-119.09247701,116.523,GIRTH WELD,,,,MFL/CLP,,
587,Weld,,8736.69,230+40,40.01,39.89,39.89,2960,Bakersfield Station (142+76),8736.69,Block Valve #4.46 (232+30),191.23,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.35976483,-119.09255776,116.782,GIRTH WELD,,,,MFL/CLP,,
588,Weld,,8776.58,230+80,39.89,39.77,39.77,2970,Bakersfield Station (142+76),8776.58,Block Valve #4.46 (232+30),151.34,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35967866,-119.09263838,117.343,GIRTH WELD,,,,MFL/CLP,,
589,Weld,,8816.35,231+19,39.77,40.07,40.07,2980,Bakersfield Station (142+76),8816.35,Block Valve #4.46 (232+30),111.57,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.35959315,-119.09271939,117.843,GIRTH WELD,,,,MFL/CLP,,
590,Weld,,8856.41,231+59,40.07,38.00,38.00,2990,Bakersfield Station (142+76),8856.41,Block Valve #4.46 (232+30),71.50,10.75,0.203,,52000, 06:44,,,,,,,,,,1402,,,,,,,,,,35.35950767,-119.09280207,117.684,GIRTH WELD,,,,MFL/CLP,,
591,Weld,,8894.41,231+97,38.00,29.69,29.69,3000,Bakersfield Station (142+76),8894.41,Block Valve #4.46 (232+30),33.51,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.35942706,-119.09288118,117.025,GIRTH WELD,,,,MFL/CLP,,
592,Anomaly - Corrosion,EXT,8924.07,232+26,29.66,0.03,29.69,3000,Bakersfield Station (142+76),8924.07,Block Valve #4.46 (232+30),3.85,10.75,0.203,,52000, 01:00,19,0.04,,,,,0.2,0.2, 05:35,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.35936394,-119.09294256,116.210,EXT ML,Pinhole,,,MFL/CLP,,
593,Anomaly - Corrosion,EXT,8924.10,232+26,29.69,0.00,29.69,3000,Bakersfield Station (142+76),8924.10,Block Valve #4.46 (232+30),3.82,10.75,0.203,,52000, 01:00,19,0.04,,,,,0.2,0.8, 04:46,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.35936387,-119.09294264,116.207,EXT ML ( GW ) ,Circumferential Slotting,,,MFL/CLP,,
594,Weld,,8924.10,232+26,29.69,0.64,0.64,3010,Bakersfield Station (142+76),8924.10,Block Valve #4.46 (232+30),3.82,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35936387,-119.09294264,116.207,GIRTH WELD,,,,MFL/CLP,,
595,Weld,,8924.73,232+27,0.64,1.82,1.82,3020,Bakersfield Station (142+76),8924.73,Block Valve #4.46 (232+30),3.18,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35936250,-119.09294395,116.187,GIRTH WELD,,,,MFL/CLP,,
596,Offtake,,8926.25,232+28,1.52,1.82,1.82,3020,Bakersfield Station (142+76),8926.25,Block Valve #4.46 (232+30),1.66,10.75,0.203,,52000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.35935928,-119.09294708,116.144,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
597,Weld,,8926.56,232+29,1.82,2.62,2.62,3030,Bakersfield Station (142+76),8926.56,Block Valve #4.46 (232+30),1.36,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35935862,-119.09294771,116.136,GIRTH WELD,,,,MFL/CLP,,
598,Valve,,8927.91,232+30,1.36,2.62,2.62,3030,Bakersfield Station (142+76),8927.91,AGM 6 ,14852.98,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35935573,-119.09295050,116.099,Block Valve #4.46 (232+30),,,,MFL/CLP,,
599,Weld,,8929.17,232+31,2.62,2.55,2.55,3040,Block Valve #4.46 (232+30),1.26,AGM 6 ,14851.72,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35935303,-119.09295315,116.062,GIRTH WELD,,,,MFL/CLP,,
600,Weld,,8931.73,232+34,2.55,2.75,2.75,3050,Block Valve #4.46 (232+30),3.81,AGM 6 ,14849.17,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35934756,-119.09295853,115.994,GIRTH WELD,,,,MFL/CLP,,
601,Weld,,8934.47,232+37,2.75,39.99,39.99,3060,Block Valve #4.46 (232+30),6.56,AGM 6 ,14846.42,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.35934168,-119.09296433,115.959,GIRTH WELD,,,,MFL/CLP,,
602,Weld,,8974.46,232+77,39.99,39.88,39.88,3070,Block Valve #4.46 (232+30),46.55,AGM 6 ,14806.43,10.75,0.203,,52000, 02:52,,,,,,,,,,1402,,,,,,,,,,35.35925620,-119.09304881,115.338,GIRTH WELD,,,,MFL/CLP,,
603,Weld,,9014.34,233+17,39.88,40.05,40.05,3080,Block Valve #4.46 (232+30),86.42,AGM 6 ,14766.56,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.35917096,-119.09313306,115.080,GIRTH WELD,,,,MFL/CLP,,
604,Weld,,9054.39,233+57,40.05,40.08,40.08,3090,Block Valve #4.46 (232+30),126.48,AGM 6 ,14726.50,10.75,0.203,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.35908521,-119.09321751,114.690,GIRTH WELD,,,,MFL/CLP,,
605,Weld,,9094.47,233+98,40.08,40.06,40.06,3100,Block Valve #4.46 (232+30),166.56,AGM 6 ,14686.42,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.35899895,-119.09330130,114.656,GIRTH WELD,,,,MFL/CLP,,
606,Weld,,9134.53,234+38,40.06,38.65,38.65,3110,Block Valve #4.46 (232+30),206.61,AGM 6 ,14646.37,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.35891273,-119.09338499,115.698,GIRTH WELD,,,,MFL/CLP,,
607,Weld,,9173.18,234+77,38.65,39.88,39.88,3120,Block Valve #4.46 (232+30),245.27,AGM 6 ,14607.71,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.35882980,-119.09346618,116.201,GIRTH WELD,,,,MFL/CLP,,
608,Weld,,9213.06,235+17,39.88,38.01,38.01,3130,Block Valve #4.46 (232+30),285.14,AGM 6 ,14567.84,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.35874418,-119.09354982,116.834,GIRTH WELD,,,,MFL/CLP,,
609,Weld,,9251.07,235+55,38.01,40.11,40.11,3140,Block Valve #4.46 (232+30),323.16,AGM 6 ,14529.82,10.75,0.203,,52000, 03:36,,,,,,,,,,1402,,,,,,,,,,35.35866255,-119.09362959,116.557,GIRTH WELD,,,,MFL/CLP,,
610,Weld,,9291.18,235+96,40.11,35.67,35.67,3150,Block Valve #4.46 (232+30),363.26,AGM 6 ,14489.72,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.35857662,-119.09371407,116.360,GIRTH WELD,,,,MFL/CLP,,
611,Weld,,9326.84,236+32,35.67,40.03,40.03,3160,Block Valve #4.46 (232+30),398.93,AGM 6 ,14454.05,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.35850065,-119.09378986,116.546,GIRTH WELD,,,,MFL/CLP,,
612,Weld,,9366.87,236+72,40.03,39.14,39.14,3170,Block Valve #4.46 (232+30),438.96,AGM 6 ,14414.02,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.35841557,-119.09387516,116.213,GIRTH WELD,,,,MFL/CLP,,
613,Weld,,9406.01,237+12,39.14,39.95,39.95,3180,Block Valve #4.46 (232+30),478.09,AGM 6 ,14374.89,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.35833232,-119.09395846,115.980,GIRTH WELD,,,,MFL/CLP,,
614,Weld,,9445.96,237+52,39.95,40.05,40.05,3190,Block Valve #4.46 (232+30),518.05,AGM 6 ,14334.93,10.75,0.203,,52000, 07:52,,,,,,,,,,1402,,,,,,,,,,35.35824725,-119.09404338,116.715,GIRTH WELD,,,,MFL/CLP,,
615,Weld,,9486.01,237+92,40.05,40.07,40.07,3200,Block Valve #4.46 (232+30),558.09,AGM 6 ,14294.89,10.75,0.203,,52000, 04:16,,,,,,,,,,1402,,,,,,,,,,35.35816191,-119.09412840,117.180,GIRTH WELD,,,,MFL/CLP,,
616,Weld,,9526.08,238+32,40.07,39.97,39.97,3210,Block Valve #4.46 (232+30),598.16,AGM 6 ,14254.82,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.35807646,-119.09421339,117.256,GIRTH WELD,,,,MFL/CLP,,
617,Weld,,9566.04,238+73,39.97,39.85,39.85,3220,Block Valve #4.46 (232+30),638.13,AGM 6 ,14214.85,10.75,0.203,,52000, 03:00,,,,,,,,,,1402,,,,,,,,,,35.35799115,-119.09429798,116.300,GIRTH WELD,,,,MFL/CLP,,
618,Weld,,9605.90,239+13,39.85,39.98,39.98,3230,Block Valve #4.46 (232+30),677.98,AGM 6 ,14175.00,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.35790605,-119.09438233,116.196,GIRTH WELD,,,,MFL/CLP,,
619,Weld,,9645.88,239+53,39.98,40.07,40.07,3240,Block Valve #4.46 (232+30),717.97,AGM 6 ,14135.01,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.35782047,-119.09446666,116.207,GIRTH WELD,,,,MFL/CLP,,
620,Weld,,9685.95,239+93,40.07,40.11,40.11,3250,Block Valve #4.46 (232+30),758.03,AGM 6 ,14094.95,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.35773459,-119.09455101,116.324,GIRTH WELD,,,,MFL/CLP,,
621,Weld,,9726.06,240+34,40.11,39.96,39.96,3260,Block Valve #4.46 (232+30),798.14,AGM 6 ,14054.84,10.75,0.203,,52000, 02:48,,,,,,,,,,1402,,,,,,,,,,35.35764887,-119.09463580,116.042,GIRTH WELD,,,,MFL/CLP,,
622,Weld,,9766.02,240+74,39.96,39.84,39.84,3270,Block Valve #4.46 (232+30),838.10,AGM 6 ,14014.88,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.35756360,-119.09472042,116.957,GIRTH WELD,,,,MFL/CLP,,
623,Weld,,9805.85,241+14,39.84,39.83,39.83,3280,Block Valve #4.46 (232+30),877.94,AGM 6 ,13975.04,10.75,0.203,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.35747848,-119.09480459,117.179,GIRTH WELD,,,,MFL/CLP,,
624,Weld,,9845.68,241+54,39.83,40.10,40.10,3290,Block Valve #4.46 (232+30),917.77,AGM 6 ,13935.21,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.35739350,-119.09488900,116.911,GIRTH WELD,,,,MFL/CLP,,
625,Weld,,9885.79,241+95,40.10,40.05,40.05,3300,Block Valve #4.46 (232+30),957.87,AGM 6 ,13895.11,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.35730763,-119.09497354,116.988,GIRTH WELD,,,,MFL/CLP,,
626,Weld,,9925.84,242+35,40.05,39.97,39.97,3310,Block Valve #4.46 (232+30),997.93,AGM 6 ,13855.05,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.35722191,-119.09505804,116.722,GIRTH WELD,,,,MFL/CLP,,
627,Additional Metal/Material - Other,,9936.75,242+46,10.91,39.97,39.97,3310,Block Valve #4.46 (232+30),1008.84,AGM 6 ,13844.14,10.75,0.203,,52000, 10:32,,,,,,,,, 09:00,1402,,,,,,,,,,35.35719850,-119.09508096,116.809,CLOSE METAL OBJECT,,,,MFL/CLP,,
628,Additional Metal/Material - Other,,9937.09,242+46,11.26,39.97,39.97,3310,Block Valve #4.46 (232+30),1009.18,AGM 6 ,13843.80,10.75,0.203,,52000, 10:32,,,,,,,,, 11:15,1402,,,,,,,,,,35.35719775,-119.09508168,116.812,CLOSE METAL OBJECT,,,,MFL/CLP,,
629,Weld,,9965.81,242+75,39.97,39.91,39.91,3320,Block Valve #4.46 (232+30),1037.89,AGM 6 ,13815.09,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.35713616,-119.09514203,116.937,GIRTH WELD,,,,MFL/CLP,,
630,Weld,,10005.72,243+16,39.91,39.98,39.98,3330,Block Valve #4.46 (232+30),1077.80,AGM 6 ,13775.18,10.75,0.203,,52000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.35705113,-119.09522672,115.781,GIRTH WELD,,,,MFL/CLP,,
631,Weld,,10045.69,243+56,39.98,40.12,40.12,3340,Block Valve #4.46 (232+30),1117.78,AGM 6 ,13735.20,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.35696624,-119.09531203,116.114,GIRTH WELD,,,,MFL/CLP,,
632,Weld,,10085.81,243+96,40.12,40.07,40.07,3350,Block Valve #4.46 (232+30),1157.90,AGM 6 ,13695.08,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.35688119,-119.09539787,115.855,GIRTH WELD,,,,MFL/CLP,,
633,Weld,,10125.88,244+37,40.07,40.05,40.05,3360,Block Valve #4.46 (232+30),1197.97,AGM 6 ,13655.01,10.75,0.203,,52000, 02:56,,,,,,,,,,1402,,,,,,,,,,35.35679661,-119.09548409,116.669,GIRTH WELD,,,,MFL/CLP,,
634,Weld,,10165.93,244+77,40.05,39.94,39.94,3370,Block Valve #4.46 (232+30),1238.02,AGM 6 ,13614.96,10.75,0.203,,52000, 08:16,,,,,,,,,,1402,,,,,,,,,,35.35671210,-119.09557039,117.035,GIRTH WELD,,,,MFL/CLP,,
635,Weld,,10205.88,245+17,39.94,40.00,40.00,3380,Block Valve #4.46 (232+30),1277.96,AGM 6 ,13575.02,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.35662771,-119.09565629,116.961,GIRTH WELD,,,,MFL/CLP,,
636,Weld,,10245.88,245+57,40.00,40.12,40.12,3390,Block Valve #4.46 (232+30),1317.96,AGM 6 ,13535.02,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.35654303,-119.09574204,116.564,GIRTH WELD,,,,MFL/CLP,,
637,Weld,,10285.99,245+98,40.12,38.24,38.24,3400,Block Valve #4.46 (232+30),1358.08,AGM 6 ,13494.90,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.35645794,-119.09582781,116.318,GIRTH WELD,,,,MFL/CLP,,
638,Weld,,10324.23,246+36,38.24,40.07,40.07,3410,Block Valve #4.46 (232+30),1396.32,AGM 6 ,13456.66,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.35637683,-119.09590955,116.952,GIRTH WELD,,,,MFL/CLP,,
639,Weld,,10364.30,246+77,40.07,35.18,35.18,3420,Block Valve #4.46 (232+30),1436.39,AGM 6 ,13416.59,10.75,0.203,,52000, 08:04,,,,,,,,,,1402,,,,,,,,,,35.35629195,-119.09599538,116.927,GIRTH WELD,,,,MFL/CLP,,
640,Weld,,10399.48,247+12,35.18,5.81,5.81,3430,Block Valve #4.46 (232+30),1471.57,AGM 6 ,13381.41,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35621782,-119.09607135,116.425,GIRTH WELD,,,,MFL/CLP,,
641,Weld,,10405.29,247+18,5.81,38.86,38.86,3440,Block Valve #4.46 (232+30),1477.38,AGM 6 ,13375.60,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.35620562,-119.09608390,116.450,GIRTH WELD,,,,MFL/CLP,,
642,Weld,,10444.15,247+57,38.86,40.16,40.16,3450,Block Valve #4.46 (232+30),1516.24,AGM 6 ,13336.74,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.35612443,-119.09616878,116.791,GIRTH WELD,,,,MFL/CLP,,
643,Weld,,10484.31,247+98,40.16,40.10,40.10,3460,Block Valve #4.46 (232+30),1556.40,AGM 6 ,13296.58,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.35604085,-119.09625699,116.358,GIRTH WELD,,,,MFL/CLP,,
644,Weld - Bend Begin,,10524.41,248+38,40.10,40.05,40.05,3470,Block Valve #4.46 (232+30),1596.50,AGM 6 ,13256.48,10.75,0.203,,52000, 05:24,,,,,,,,,,1402,,,,,,,,,,35.35595762,-119.09634536,116.024,GIRTH WELD,,,,MFL/CLP,,
645,Bend,,10549.46,248+63,25.05,40.05,40.05,3470,Block Valve #4.46 (232+30),1621.54,AGM 6 ,13231.44,10.75,0.203,,52000, 05:24,,,,,,,,,,1402,,,,,,,,,,35.35590667,-119.09640185,116.570,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
646,Weld - Bend End,,10564.45,248+78,40.05,36.54,36.54,3480,Block Valve #4.46 (232+30),1636.54,AGM 6 ,13216.44,10.75,0.203,,52000, 02:56,,,,,,,,,,1402,,,,,,,,,,35.35588305,-119.09644320,116.601,GIRTH WELD,,,,MFL/CLP,,
647,Weld,,10601.00,249+15,36.54,39.92,39.92,3490,Block Valve #4.46 (232+30),1673.08,AGM 6 ,13179.90,10.75,0.203,,52000, 03:40,,,,,,,,,,1402,,,,,,,,,,35.35582696,-119.09654552,116.446,GIRTH WELD,,,,MFL/CLP,,
648,Weld,,10640.92,249+55,39.92,35.69,35.69,3500,Block Valve #4.46 (232+30),1713.01,AGM 6 ,13139.97,10.75,0.203,,52000, 03:04,,,,,,,,,,1402,,,,,,,,,,35.35576587,-119.09665747,116.290,GIRTH WELD,,,,MFL/CLP,,
649,Weld,,10676.60,249+91,35.69,40.10,40.10,3510,Block Valve #4.46 (232+30),1748.69,AGM 6 ,13104.29,10.75,0.203,,52000, 07:20,,,,,,,,,,1402,,,,,,,,,,35.35571090,-119.09675725,116.284,GIRTH WELD,,,,MFL/CLP,,
650,Weld,,10716.71,250+32,40.10,1.01,1.01,3520,Block Valve #4.46 (232+30),1788.79,AGM 6 ,13064.19,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35564969,-119.09686978,115.366,GIRTH WELD,,,,MFL/CLP,,
651,Weld - Bend Begin,,10717.71,250+33,1.01,6.66,6.66,3530,Block Valve #4.46 (232+30),1789.80,AGM 6 ,13063.18,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35564818,-119.09687264,115.337,GIRTH WELD,,,,MFL/CLP,,
652,Bend,,10721.04,250+36,3.33,6.66,6.66,3530,Block Valve #4.46 (232+30),1793.13,AGM 6 ,13059.85,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35564118,-119.09687925,114.790,5.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
653,Weld - Bend End,,10724.37,250+39,6.66,1.04,1.04,3540,Block Valve #4.46 (232+30),1796.46,AGM 6 ,13056.52,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35563281,-119.09687816,113.674,GIRTH WELD,,,,MFL/CLP,,
654,Weld,,10725.41,250+40,1.04,0.84,0.84,3550,Block Valve #4.46 (232+30),1797.50,AGM 6 ,13055.48,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35563057,-119.09687637,113.297,GIRTH WELD,,,,MFL/CLP,,
655,Weld - Bend Begin,,10726.26,250+41,0.84,1.53,1.53,3560,Block Valve #4.46 (232+30),1798.35,AGM 6 ,13054.63,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35562877,-119.09687487,112.993,GIRTH WELD,,,,MFL/CLP,,
656,Bend,,10727.02,250+42,0.76,1.53,1.53,3560,Block Valve #4.46 (232+30),1799.11,AGM 6 ,13053.87,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35562714,-119.09687354,112.718,5.0D 15 DEG BEND-FORGED OVER,,,,MFL/CLP,,
657,Weld - Bend End,,10727.78,250+43,1.53,1.02,1.02,3570,Block Valve #4.46 (232+30),1799.87,AGM 6 ,13053.11,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35562558,-119.09687233,112.356,GIRTH WELD,,,,MFL/CLP,,
658,Weld,,10728.81,250+44,1.02,3.52,3.52,3580,Block Valve #4.46 (232+30),1800.89,AGM 6 ,13052.09,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35562363,-119.09687094,111.744,GIRTH WELD,,,,MFL/CLP,,
659,Weld,,10732.32,250+47,3.52,21.39,21.39,3590,Block Valve #4.46 (232+30),1804.41,AGM 6 ,13048.57,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.35561695,-119.09686632,109.582,GIRTH WELD,,,,MFL/CLP,,
660,Weld,,10753.71,250+69,21.39,0.75,0.75,3600,Block Valve #4.46 (232+30),1825.79,AGM 6 ,13027.19,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35557648,-119.09683895,96.251,GIRTH WELD,,,,MFL/CLP,,
661,Weld - Bend Begin,,10754.46,250+70,0.75,3.32,3.32,3610,Block Valve #4.46 (232+30),1826.54,AGM 6 ,13026.44,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35557508,-119.09683800,95.776,GIRTH WELD,,,,MFL/CLP,,
662,Anomaly - Corrosion,EXT,10754.81,250+70,0.35,2.96,3.32,3610,Block Valve #4.46 (232+30),1826.90,AGM 6 ,13026.08,10.75,0.203,,52000,,16,0.03,,,,,0.9,0.7, 10:09,1402,2303,1658,1414,0.846,1.172,2294.5,1652.0,,,35.35557440,-119.09683756,95.558,EXT ML,Pitting,,,MFL/CLP,,
663,Anomaly - Corrosion,EXT,10755.49,250+71,1.03,2.28,3.32,3610,Block Valve #4.46 (232+30),1827.58,AGM 6 ,13025.40,10.75,0.203,,52000,,20,0.04,,,,,0.5,0.3, 02:23,1402,2325,1674,1414,0.838,1.184,2320.9,1671.0,,,35.35557301,-119.09683662,95.196,EXT ML,Axial Slotting,,,MFL/CLP,,
664,Anomaly - Corrosion Cluster,EXT,10755.77,250+71,1.32,2.00,3.32,3610,Block Valve #4.46 (232+30),1827.86,AGM 6 ,13025.12,10.75,0.203,,52000,,22,0.04,,,,,1.6,1.9, 09:18,1402,2218,1597,1414,0.878,1.129,2223.1,1600.6,,,35.35557241,-119.09683618,95.070,EXT ML,General Metal Loss,,,MFL/CLP,,
665,Anomaly - Corrosion,EXT,10755.83,250+71,1.37,1.95,3.32,3610,Block Valve #4.46 (232+30),1827.91,AGM 6 ,13025.07,10.75,0.203,,52000,,17,0.03,,,,,0.7,0.5, 02:24,1402,2314,1666,1414,0.842,1.178,2307.7,1661.5,,,35.35557229,-119.09683610,95.047,EXT ML,Pitting,,,MFL/CLP,,
666,Bend,,10756.12,250+71,1.66,3.32,3.32,3610,Block Valve #4.46 (232+30),1828.20,AGM 6 ,13024.78,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35557165,-119.09683563,94.938,5.0D 45 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
667,Anomaly - Corrosion,EXT,10756.18,250+71,1.72,1.60,3.32,3610,Block Valve #4.46 (232+30),1828.26,AGM 6 ,13024.72,10.75,0.203,,52000,,17,0.03,,,,,1.4,1.3, 10:40,1402,2267,1632,1414,0.859,1.154,2251.6,1621.2,,,35.35557152,-119.09683552,94.918,EXT ML,General Metal Loss,,,MFL/CLP,,
668,Weld - Bend End,,10757.77,250+73,3.32,1.00,1.00,3620,Block Valve #4.46 (232+30),1829.86,AGM 6 ,13023.12,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35556792,-119.09683260,94.651,GIRTH WELD,,,,MFL/CLP,,
669,Repair - Welded Sleeve Begin,,10758.16,250+73,0.38,1.00,1.00,3620,Block Valve #4.46 (232+30),1830.25,AGM 6 ,13022.73,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35556705,-119.09683186,94.661,REPAIR-SHELL START,,,,MFL/CLP,,
670,Weld,,10758.77,250+74,1.00,19.97,19.97,3630,Block Valve #4.46 (232+30),1830.86,AGM 6 ,13022.12,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35556568,-119.09683065,94.704,GIRTH WELD,,,,MFL/CLP,,
671,Repair - Welded Sleeve End,,10759.48,250+75,0.71,19.97,19.97,3630,Block Valve #4.46 (232+30),1831.57,AGM 6 ,13021.41,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35556409,-119.09682927,94.763,REPAIR-SHELL END,,,,MFL/CLP,,
672,Repair - Welded Sleeve Begin,,10761.96,250+77,3.18,19.97,19.97,3630,Block Valve #4.46 (232+30),1834.04,AGM 6 ,13018.94,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35555859,-119.09682441,94.972,REPAIR-SHELL START,,,,MFL/CLP,,
673,Repair - Welded Sleeve End,,10767.32,250+83,8.54,19.97,19.97,3630,Block Valve #4.46 (232+30),1839.40,AGM 6 ,13013.58,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35554665,-119.09681385,95.385,REPAIR-SHELL END,,,,MFL/CLP,,
674,Anomaly - Corrosion Cluster,EXT,10771.35,250+87,12.58,7.40,19.97,3630,Block Valve #4.46 (232+30),1843.44,AGM 6 ,13009.54,10.75,0.203,,52000,,16,0.03,,,,,2.0,1.7, 07:06,1402,2230,1606,1414,0.873,1.136,2244.4,1615.9,,,35.35553766,-119.09680589,95.665,EXT ML,General Metal Loss,,,MFL/CLP,,
675,Repair - Welded Sleeve Begin,,10773.16,250+89,14.39,19.97,19.97,3630,Block Valve #4.46 (232+30),1845.25,AGM 6 ,13007.73,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35553364,-119.09680231,95.784,REPAIR-SHELL START,,,,MFL/CLP,,
676,Repair - Welded Sleeve End,,10778.20,250+94,19.42,19.97,19.97,3630,Block Valve #4.46 (232+30),1850.28,AGM 6 ,13002.70,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35552244,-119.09679234,96.100,REPAIR-SHELL END,,,,MFL/CLP,,
677,Weld,,10778.75,250+94,19.97,20.24,20.24,3640,Block Valve #4.46 (232+30),1850.83,AGM 6 ,13002.15,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35552121,-119.09679125,96.136,GIRTH WELD,,,,MFL/CLP,,
678,Casing Begin,,10781.10,250+96,2.35,20.24,20.24,3640,Block Valve #4.46 (232+30),1853.18,AGM 6 ,12999.80,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35551600,-119.09678659,96.280,CASING START,,,,MFL/CLP,,
679,Weld,,10798.99,251+15,20.24,19.66,19.66,3650,Block Valve #4.46 (232+30),1871.07,AGM 6 ,12981.91,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.35547626,-119.09675104,97.372,GIRTH WELD,,,,MFL/CLP,,
680,Weld,,10818.64,251+34,19.66,20.36,20.36,3660,Block Valve #4.46 (232+30),1890.73,AGM 6 ,12962.25,10.75,0.203,,52000, 03:00,,,,,,,,,,1402,,,,,,,,,,35.35543246,-119.09671220,98.423,GIRTH WELD,,,,MFL/CLP,,
681,Weld,,10839.01,251+55,20.36,20.15,20.15,3670,Block Valve #4.46 (232+30),1911.09,AGM 6 ,12941.89,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35538687,-119.09667226,99.389,GIRTH WELD,,,,MFL/CLP,,
682,Weld,,10859.16,251+75,20.15,19.66,19.66,3680,Block Valve #4.46 (232+30),1931.25,AGM 6 ,12921.73,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35534159,-119.09663296,100.125,GIRTH WELD,,,,MFL/CLP,,
683,Weld,,10878.82,251+95,19.66,19.83,19.83,3690,Block Valve #4.46 (232+30),1950.91,AGM 6 ,12902.07,10.75,0.203,,52000, 06:28,,,,,,,,,,1402,,,,,,,,,,35.35529712,-119.09659514,100.637,GIRTH WELD,,,,MFL/CLP,,
684,Weld,,10898.65,252+15,19.83,20.17,20.17,3700,Block Valve #4.46 (232+30),1970.74,AGM 6 ,12882.24,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.35525220,-119.09655708,101.033,GIRTH WELD,,,,MFL/CLP,,
685,Weld,,10918.82,252+35,20.17,19.75,19.75,3710,Block Valve #4.46 (232+30),1990.91,AGM 6 ,12862.07,10.75,0.203,,52000, 03:20,,,,,,,,,,1402,,,,,,,,,,35.35520651,-119.09651831,101.175,GIRTH WELD,,,,MFL/CLP,,
686,Weld,,10938.58,252+55,19.75,17.11,17.11,3720,Block Valve #4.46 (232+30),2010.66,AGM 6 ,12842.32,10.75,0.203,,52000, 07:52,,,,,,,,,,1402,,,,,,,,,,35.35516185,-119.09648023,101.189,GIRTH WELD,,,,MFL/CLP,,
687,Casing End,,10944.30,252+61,5.73,17.11,17.11,3720,Block Valve #4.46 (232+30),2016.39,AGM 6 ,12836.59,10.75,0.203,,52000, 07:52,,,,,,,,,,1402,,,,,,,,,,35.35514889,-119.09646920,101.112,CASING END,,,,MFL/CLP,,
688,Weld,,10955.68,252+72,17.11,0.76,0.76,3730,Block Valve #4.46 (232+30),2027.77,AGM 6 ,12825.21,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35512308,-119.09644740,100.969,GIRTH WELD,,,,MFL/CLP,,
689,Weld - Bend Begin,,10956.44,252+73,0.76,1.70,1.70,3740,Block Valve #4.46 (232+30),2028.53,AGM 6 ,12824.45,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35512136,-119.09644595,100.962,GIRTH WELD,,,,MFL/CLP,,
690,Bend,,10957.29,252+74,0.85,1.70,1.70,3740,Block Valve #4.46 (232+30),2029.38,AGM 6 ,12823.60,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35511957,-119.09644409,100.962,5.0D 25 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
691,Weld - Bend End,,10958.14,252+75,1.70,1.05,1.05,3750,Block Valve #4.46 (232+30),2030.23,AGM 6 ,12822.75,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35511812,-119.09644184,100.962,GIRTH WELD,,,,MFL/CLP,,
692,Weld,,10959.19,252+76,1.05,1.56,1.56,3760,Block Valve #4.46 (232+30),2031.27,AGM 6 ,12821.71,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35511662,-119.09643884,100.964,GIRTH WELD,,,,MFL/CLP,,
693,Weld,,10960.75,252+77,1.56,20.21,20.21,3770,Block Valve #4.46 (232+30),2032.83,AGM 6 ,12820.15,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35511436,-119.09643435,100.971,GIRTH WELD,,,,MFL/CLP,,
694,Anomaly - Corrosion Cluster,EXT,10966.57,252+83,5.82,14.39,20.21,3770,Block Valve #4.46 (232+30),2038.65,AGM 6 ,12814.33,10.75,0.203,,52000,,23,0.05,,,,,2.2,2.7, 08:06,1402,2160,1555,1414,0.901,1.100,2217.0,1596.2,,,35.35510595,-119.09641767,101.040,EXT ML,General Metal Loss,,,MFL/CLP,,
695,Anomaly - Corrosion,EXT,10966.81,252+84,6.07,14.14,20.21,3770,Block Valve #4.46 (232+30),2038.90,AGM 6 ,12814.08,10.75,0.203,,52000,,26,0.05,,,,,0.6,0.6, 03:53,1402,2315,1667,1414,0.841,1.179,2308.4,1662.0,,,35.35510560,-119.09641696,101.043,*EXT ML,Pitting,,,MFL/CLP,,
696,Anomaly - Corrosion Cluster,EXT,10967.27,252+84,6.53,13.68,20.21,3770,Block Valve #4.46 (232+30),2039.36,AGM 6 ,12813.62,10.75,0.203,,52000,,16,0.03,,,,,0.8,2.0, 06:22,1402,2310,1663,1414,0.843,1.176,2304.0,1658.9,,,35.35510493,-119.09641563,101.053,*EXT ML,Circumferential Grooving,,,MFL/CLP,,
697,Anomaly - Corrosion Cluster,EXT,10967.45,252+84,6.70,13.50,20.21,3770,Block Valve #4.46 (232+30),2039.53,AGM 6 ,12813.45,10.75,0.203,,52000,,26,0.05,,,,,1.4,1.7, 06:01,1402,2214,1594,1414,0.880,1.127,2254.4,1623.2,,,35.35510467,-119.09641513,101.057,*EXT ML,General Metal Loss,,,MFL/CLP,,
698,Casing Begin,,10968.22,252+85,7.47,20.21,20.21,3770,Block Valve #4.46 (232+30),2040.31,AGM 6 ,12812.67,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35510356,-119.09641291,101.070,CASING START,,,,MFL/CLP,,
699,Anomaly - Corrosion,EXT,10968.44,252+85,7.69,12.52,20.21,3770,Block Valve #4.46 (232+30),2040.52,AGM 6 ,12812.46,10.75,0.203,,52000,,33,0.07,,,,,0.4,0.5, 05:38,1402,2326,1674,1414,0.837,1.184,2321.5,1671.5,,,35.35510325,-119.09641229,101.073,*EXT ML,Circumferential Slotting,,,MFL/CLP,,
700,Anomaly - Corrosion,EXT,10969.04,252+86,8.29,11.92,20.21,3770,Block Valve #4.46 (232+30),2041.12,AGM 6 ,12811.86,10.75,0.203,,52000,,15,0.03,,,,,0.3,0.2, 03:30,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.35510239,-119.09641059,101.083,EXT ML,Pinhole,,,MFL/CLP,,
701,Anomaly - Corrosion,EXT,10979.82,252+97,19.08,1.13,20.21,3770,Block Valve #4.46 (232+30),2051.91,AGM 6 ,12801.07,10.75,0.203,,52000,,15,0.03,,,,,1.1,0.7, 06:34,1402,2298,1654,1414,0.848,1.170,2288.7,1647.9,,,35.35508671,-119.09637965,101.197,EXT ML,Pitting,,,MFL/CLP,,
702,Anomaly - Corrosion,EXT,10980.54,252+97,19.79,0.42,20.21,3770,Block Valve #4.46 (232+30),2052.62,AGM 6 ,12800.36,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 06:32,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.35508568,-119.09637763,101.200,EXT ML,Pinhole,,,MFL/CLP,,
703,Weld,,10980.95,252+98,20.21,19.45,19.45,3780,Block Valve #4.46 (232+30),2053.04,AGM 6 ,12799.94,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35508507,-119.09637643,101.204,GIRTH WELD,,,,MFL/CLP,,
704,Weld,,11000.40,253+17,19.45,20.52,20.52,3790,Block Valve #4.46 (232+30),2072.49,AGM 6 ,12780.49,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35505633,-119.09632107,101.202,GIRTH WELD,,,,MFL/CLP,,
705,Weld,,11020.92,253+38,20.52,20.00,20.00,3800,Block Valve #4.46 (232+30),2093.01,AGM 6 ,12759.97,10.75,0.203,,52000, 07:48,,,,,,,,,,1402,,,,,,,,,,35.35502607,-119.09626264,101.114,GIRTH WELD,,,,MFL/CLP,,
706,Weld,,11040.92,253+58,20.00,19.82,19.82,3810,Block Valve #4.46 (232+30),2113.01,AGM 6 ,12739.97,10.75,0.203,,52000, 08:24,,,,,,,,,,1402,,,,,,,,,,35.35499639,-119.09620579,100.917,GIRTH WELD,,,,MFL/CLP,,
707,Anomaly - Corrosion,EXT,11059.51,253+77,18.60,1.23,19.82,3810,Block Valve #4.46 (232+30),2131.60,AGM 6 ,12721.38,10.75,0.203,,52000, 08:24,16,0.03,,,,,0.6,0.4, 04:02,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.35496918,-119.09615270,100.411,EXT ML,Pitting,,,MFL/CLP,,
708,Casing End,,11060.30,253+78,19.38,19.82,19.82,3810,Block Valve #4.46 (232+30),2132.39,AGM 6 ,12720.59,10.75,0.203,,52000, 08:24,,,,,,,,, 05:30,1402,,,,,,,,,,35.35496803,-119.09615045,100.384,CLOSE CASING-ECCENTRIC END,,,,MFL/CLP,,
709,Weld,,11060.74,253+78,19.82,0.76,0.76,3820,Block Valve #4.46 (232+30),2132.83,AGM 6 ,12720.15,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35496738,-119.09614918,100.368,GIRTH WELD,,,,MFL/CLP,,
710,Anomaly - Corrosion Cluster,EXT,11061.06,253+78,0.31,0.45,0.76,3820,Block Valve #4.46 (232+30),2133.14,AGM 6 ,12719.84,10.75,0.203,,52000,,32,0.07,,,,,0.5,1.5, 04:16,1402,2315,1667,1414,0.841,1.179,2314.1,1666.1,,,35.35496692,-119.09614829,100.354,EXT ML,Circumferential Grooving,,,MFL/CLP,,
711,Weld - Bend Begin,,11061.50,253+79,0.76,3.29,3.29,3830,Block Valve #4.46 (232+30),2133.59,AGM 6 ,12719.39,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35496626,-119.09614701,100.338,GIRTH WELD,,,,MFL/CLP,,
712,Anomaly - Corrosion,EXT,11061.73,253+79,0.23,3.06,3.29,3830,Block Valve #4.46 (232+30),2133.82,AGM 6 ,12719.16,10.75,0.203,,52000,,25,0.05,,,,,0.4,0.2, 08:02,1402,2325,1674,1414,0.837,1.184,2321.5,1671.5,,,35.35496592,-119.09614638,100.335,EXT ML,Axial Slotting,,,MFL/CLP,,
713,Anomaly - Corrosion Cluster,EXT,11062.29,253+80,0.78,2.51,3.29,3830,Block Valve #4.46 (232+30),2134.38,AGM 6 ,12718.60,10.75,0.203,,52000,,17,0.03,,,,,0.7,1.2, 03:29,1402,2319,1669,1414,0.840,1.181,2313.8,1665.9,,,35.35496507,-119.09614481,100.369,EXT ML,Pitting,,,MFL/CLP,,
714,Anomaly - Corrosion,EXT,11063.08,253+81,1.57,1.72,3.29,3830,Block Valve #4.46 (232+30),2135.16,AGM 6 ,12717.82,10.75,0.203,,52000,,16,0.03,,,,,0.6,0.2, 03:19,1402,2322,1672,1414,0.839,1.183,2318.4,1669.2,,,35.35496391,-119.09614265,100.538,EXT ML,Axial Slotting,,,MFL/CLP,,
715,Bend,,11063.15,253+81,1.65,3.29,3.29,3830,Block Valve #4.46 (232+30),2135.24,AGM 6 ,12717.74,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35496380,-119.09614246,100.559,5.0D 45 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
716,Weld - Bend End,,11064.80,253+82,3.29,0.92,0.92,3840,Block Valve #4.46 (232+30),2136.88,AGM 6 ,12716.10,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35496162,-119.09613841,101.354,GIRTH WELD,,,,MFL/CLP,,
717,Weld,,11065.72,253+83,0.92,18.53,18.53,3850,Block Valve #4.46 (232+30),2137.80,AGM 6 ,12715.18,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.35496058,-119.09613648,101.969,GIRTH WELD,,,,MFL/CLP,,
718,Anomaly - Corrosion,EXT,11078.17,253+96,12.46,6.07,18.53,3850,Block Valve #4.46 (232+30),2150.26,AGM 6 ,12702.72,10.75,0.203,,52000, 11:52,18,0.04,,,,,0.2,0.2, 04:17,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.35494741,-119.09611052,110.562,EXT ML,Pinhole,,,MFL/CLP,,
719,Anomaly - Corrosion,EXT,11081.16,253+99,15.44,3.09,18.53,3850,Block Valve #4.46 (232+30),2153.25,AGM 6 ,12699.73,10.75,0.203,,52000, 11:52,21,0.04,,,,,0.2,0.2, 04:18,1402,2338,1683,1414,0.833,1.190,2336.7,1682.4,,,35.35494452,-119.09610412,112.625,EXT ML,Pinhole,,,MFL/CLP,,
720,Weld,,11084.25,254+02,18.53,0.77,0.77,3860,Block Valve #4.46 (232+30),2156.33,AGM 6 ,12696.65,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35494162,-119.09609743,114.759,GIRTH WELD,,,,MFL/CLP,,
721,Weld - Bend Begin,,11085.02,254+03,0.77,5.28,5.28,3870,Block Valve #4.46 (232+30),2157.10,AGM 6 ,12695.88,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35494089,-119.09609576,115.287,GIRTH WELD,,,,MFL/CLP,,
722,Bend,,11087.66,254+05,2.64,5.28,5.28,3870,Block Valve #4.46 (232+30),2159.74,AGM 6 ,12693.24,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35493653,-119.09609077,116.731,5.0D 70 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
723,Weld - Bend End,,11090.30,254+08,5.28,0.98,0.98,3880,Block Valve #4.46 (232+30),2162.38,AGM 6 ,12690.60,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35492967,-119.09608879,117.156,GIRTH WELD,,,,MFL/CLP,,
724,Weld,,11091.28,254+09,0.98,2.05,2.05,3890,Block Valve #4.46 (232+30),2163.37,AGM 6 ,12689.61,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35492696,-119.09608873,117.097,GIRTH WELD,,,,MFL/CLP,,
725,Offtake,,11091.75,254+09,0.47,2.05,2.05,3890,Block Valve #4.46 (232+30),2163.84,AGM 6 ,12689.14,10.75,0.203,,52000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.35492567,-119.09608870,117.067,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
726,Weld - Change in Wall Thickness,,11093.32,254+11,2.05,44.42,44.42,3900,Block Valve #4.46 (232+30),2165.41,AGM 6 ,12687.57,10.75,0.250,,52000, 06:48,,,,,,,,,,1402,,,,,,,,,,35.35492134,-119.09608862,116.971,GIRTH WELD NWT 0.203/0.250IN,,,,MFL/CLP,,
727,Weld,,11137.75,254+56,44.42,44.41,44.41,3910,Block Valve #4.46 (232+30),2209.84,AGM 6 ,12643.14,10.75,0.250,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.35479904,-119.09608637,114.941,GIRTH WELD,,,,MFL/CLP,,
728,Weld,,11182.16,255+00,44.41,44.42,44.42,3920,Block Valve #4.46 (232+30),2254.24,AGM 6 ,12598.74,10.75,0.250,,52000, 06:24,,,,,,,,,,1402,,,,,,,,,,35.35467666,-119.09608558,115.240,GIRTH WELD,,,,MFL/CLP,,
729,Weld - Change in Wall Thickness,,11226.57,255+45,44.42,30.04,30.04,3930,Block Valve #4.46 (232+30),2298.66,AGM 6 ,12554.32,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35455426,-119.09608701,116.159,GIRTH WELD NWT 0.250/0.203IN,,,,MFL/CLP,,
730,Offtake,,11228.47,255+47,1.90,30.04,30.04,3930,Block Valve #4.46 (232+30),2300.56,AGM 6 ,12552.42,10.75,0.203,,52000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.35454903,-119.09608706,116.162,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
731,Anomaly - Corrosion,EXT,11229.22,255+48,2.65,27.39,30.04,3930,Block Valve #4.46 (232+30),2301.31,AGM 6 ,12551.67,10.75,0.203,,52000,,16,0.03,,,,,0.6,0.8, 07:00,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.35454696,-119.09608707,116.162,EXT ML,Pitting,,,MFL/CLP,,
732,Casing Begin,,11229.45,255+48,2.88,30.04,30.04,3930,Block Valve #4.46 (232+30),2301.54,AGM 6 ,12551.44,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35454632,-119.09608707,116.159,CASING START,,,,MFL/CLP,,
733,Weld,,11256.61,255+75,30.04,40.13,40.13,3940,Block Valve #4.46 (232+30),2328.69,AGM 6 ,12524.29,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.35447150,-119.09608805,115.481,GIRTH WELD,,,,MFL/CLP,,
734,Casing End,,11282.41,256+01,25.80,40.13,40.13,3940,Block Valve #4.46 (232+30),2354.50,AGM 6 ,12498.48,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.35440044,-119.09608931,114.780,CASING END,,,,MFL/CLP,,
735,Anomaly - Corrosion,EXT,11284.06,256+03,27.45,12.68,40.13,3940,Block Valve #4.46 (232+30),2356.14,AGM 6 ,12496.84,10.75,0.203,,52000, 08:36,21,0.04,,,,,0.2,0.2, 05:50,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.35439589,-119.09608936,114.744,EXT ML,Pinhole,,,MFL/CLP,,
736,Casing Begin,,11289.48,256+09,32.87,40.13,40.13,3940,Block Valve #4.46 (232+30),2361.56,AGM 6 ,12491.42,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.35438096,-119.09608952,114.624,CASING START,,,,MFL/CLP,,
737,Weld,,11296.73,256+16,40.13,40.03,40.03,3950,Block Valve #4.46 (232+30),2368.82,AGM 6 ,12484.16,10.75,0.203,,52000, 06:48,,,,,,,,,,1402,,,,,,,,,,35.35436096,-119.09608967,114.471,GIRTH WELD,,,,MFL/CLP,,
738,Casing End,,11326.14,256+45,29.40,40.03,40.03,3950,Block Valve #4.46 (232+30),2398.22,AGM 6 ,12454.76,10.75,0.203,,52000, 06:48,,,,,,,,,,1402,,,,,,,,,,35.35427993,-119.09609014,114.037,CASING END,,,,MFL/CLP,,
739,Casing Begin,,11329.69,256+49,32.96,40.03,40.03,3950,Block Valve #4.46 (232+30),2401.78,AGM 6 ,12451.20,10.75,0.203,,52000, 06:48,,,,,,,,,,1402,,,,,,,,,,35.35427011,-119.09609017,114.003,CASING START,,,,MFL/CLP,,
740,Weld,,11336.76,256+56,40.03,38.27,38.27,3960,Block Valve #4.46 (232+30),2408.85,AGM 6 ,12444.13,10.75,0.203,,52000, 07:08,,,,,,,,,,1402,,,,,,,,,,35.35425064,-119.09609024,113.946,GIRTH WELD,,,,MFL/CLP,,
741,Casing End,,11348.43,256+68,11.67,38.27,38.27,3960,Block Valve #4.46 (232+30),2420.52,AGM 6 ,12432.46,10.75,0.203,,52000, 07:08,,,,,,,,,,1402,,,,,,,,,,35.35421848,-119.09609042,113.858,CASING END,,,,MFL/CLP,,
742,Additional Metal/Material - Other,,11354.53,256+74,17.77,38.27,38.27,3960,Block Valve #4.46 (232+30),2426.62,AGM 6 ,12426.36,10.75,0.203,,52000, 07:08,,,,,,,,, 10:30,1402,,,,,,,,,,35.35420167,-119.09609059,113.794,CLOSE METAL OBJECT,,,,MFL/CLP,,
743,Additional Metal/Material - Other,,11355.26,256+75,18.50,38.27,38.27,3960,Block Valve #4.46 (232+30),2427.35,AGM 6 ,12425.63,10.75,0.203,,52000, 07:08,,,,,,,,, 11:15,1402,,,,,,,,,,35.35419966,-119.09609062,113.784,CLOSE METAL OBJECT,,,,MFL/CLP,,
744,Additional Metal/Material - Other,,11355.90,256+75,19.14,38.27,38.27,3960,Block Valve #4.46 (232+30),2427.99,AGM 6 ,12424.99,10.75,0.203,,52000, 07:08,,,,,,,,, 10:15,1402,,,,,,,,,,35.35419789,-119.09609065,113.774,CLOSE METAL OBJECT,,,,MFL/CLP,,
745,Additional Metal/Material - Other,,11356.53,256+76,19.77,38.27,38.27,3960,Block Valve #4.46 (232+30),2428.62,AGM 6 ,12424.36,10.75,0.203,,52000, 07:08,,,,,,,,, 10:00,1402,,,,,,,,,,35.35419616,-119.09609067,113.768,CLOSE METAL OBJECT,,,,MFL/CLP,,
746,Additional Metal/Material - Other,,11357.16,256+77,20.40,38.27,38.27,3960,Block Valve #4.46 (232+30),2429.24,AGM 6 ,12423.74,10.75,0.203,,52000, 07:08,,,,,,,,, 10:00,1402,,,,,,,,,,35.35419443,-119.09609070,113.758,CLOSE METAL OBJECT,,,,MFL/CLP,,
747,Additional Metal/Material - Other,,11357.69,256+77,20.93,38.27,38.27,3960,Block Valve #4.46 (232+30),2429.78,AGM 6 ,12423.20,10.75,0.203,,52000, 07:08,,,,,,,,, 10:45,1402,,,,,,,,,,35.35419295,-119.09609071,113.751,CLOSE METAL OBJECT,,,,MFL/CLP,,
748,Casing Begin,,11357.88,256+77,21.12,38.27,38.27,3960,Block Valve #4.46 (232+30),2429.97,AGM 6 ,12423.01,10.75,0.203,,52000, 07:08,,,,,,,,,,1402,,,,,,,,,,35.35419242,-119.09609073,113.748,CASING START,,,,MFL/CLP,,
749,Additional Metal/Material - Other,,11358.58,256+78,21.82,38.27,38.27,3960,Block Valve #4.46 (232+30),2430.67,AGM 6 ,12422.31,10.75,0.203,,52000, 07:08,,,,,,,,, 11:15,1402,,,,,,,,,,35.35419051,-119.09609075,113.738,CLOSE METAL OBJECT,,,,MFL/CLP,,
750,Casing End,,11366.31,256+86,29.55,38.27,38.27,3960,Block Valve #4.46 (232+30),2438.39,AGM 6 ,12414.59,10.75,0.203,,52000, 07:08,,,,,,,,,,1402,,,,,,,,,,35.35416921,-119.09609111,113.601,CASING END,,,,MFL/CLP,,
751,Anomaly - Corrosion,EXT,11368.32,256+88,31.56,6.72,38.27,3960,Block Valve #4.46 (232+30),2440.40,AGM 6 ,12412.58,10.75,0.203,,52000, 07:08,21,0.04,,,,,1.0,0.8, 10:47,1402,2281,1642,1414,0.854,1.161,2267.3,1632.5,,,35.35416370,-119.09609122,113.558,EXT ML,Pitting,,,MFL/CLP,,
752,Weld,,11375.03,256+95,38.27,12.87,12.87,3970,Block Valve #4.46 (232+30),2447.12,AGM 6 ,12405.86,10.75,0.203,,52000, 06:32,,,,,,,,,,1402,,,,,,,,,,35.35414518,-119.09609163,113.415,GIRTH WELD,,,,MFL/CLP,,
753,Weld - Bend Begin,,11387.90,257+08,12.87,39.86,39.86,3980,Block Valve #4.46 (232+30),2459.99,AGM 6 ,12392.99,10.75,0.203,,52000, 08:00,,,,,,,,,,1402,,,,,,,,,,35.35410973,-119.09609220,113.224,GIRTH WELD,,,,MFL/CLP,,
754,Bend,,11404.57,257+24,16.67,39.86,39.86,3980,Block Valve #4.46 (232+30),2476.66,AGM 6 ,12376.32,10.75,0.203,,52000, 08:00,,,,,,,,,,1402,,,,,,,,,,35.35406380,-119.09609349,113.225,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
755,Weld - Bend End,,11427.76,257+48,39.86,4.56,4.56,3990,Block Valve #4.46 (232+30),2499.84,AGM 6 ,12353.14,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.35400068,-119.09610272,115.586,GIRTH WELD,,,,MFL/CLP,,
756,Weld - Bend Begin,,11432.32,257+52,4.56,33.59,33.59,4000,Block Valve #4.46 (232+30),2504.40,AGM 6 ,12348.58,10.75,0.203,,52000, 03:24,,,,,,,,,,1402,,,,,,,,,,35.35398827,-119.09610467,116.037,GIRTH WELD,,,,MFL/CLP,,
757,Bend,,11445.62,257+66,13.30,33.59,33.59,4000,Block Valve #4.46 (232+30),2517.70,AGM 6 ,12335.28,10.75,0.203,,52000, 03:24,,,,,,,,,,1402,,,,,,,,,,35.35395206,-119.09611024,117.260,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
758,Weld - Bend End,,11465.90,257+86,33.59,2.45,2.45,4010,Block Valve #4.46 (232+30),2537.99,AGM 6 ,12314.99,10.75,0.203,,52000, 03:24,,,,,,,,,,1402,,,,,,,,,,35.35389624,-119.09611403,116.774,GIRTH WELD,,,,MFL/CLP,,
759,Weld,,11468.36,257+89,2.45,24.48,24.48,4020,Block Valve #4.46 (232+30),2540.45,AGM 6 ,12312.53,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.35388948,-119.09611437,116.687,GIRTH WELD,,,,MFL/CLP,,
760,Weld,,11492.84,258+13,24.48,38.48,38.48,4030,Block Valve #4.46 (232+30),2564.93,AGM 6 ,12288.05,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.35382209,-119.09611735,116.224,GIRTH WELD,,,,MFL/CLP,,
761,Weld,,11531.32,258+52,38.48,35.16,35.16,4040,Block Valve #4.46 (232+30),2603.41,AGM 6 ,12249.57,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.35371609,-119.09612255,116.148,GIRTH WELD,,,,MFL/CLP,,
