Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
762,Weld,,11566.48,258+88,35.16,5.04,5.04,4050,Block Valve #4.46 (232+30),2638.56,AGM 6 ,12214.42,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.35361927,-119.09612680,116.182,GIRTH WELD,,,,MFL/CLP,,
763,Weld,,11571.52,258+93,5.04,36.16,36.16,4060,Block Valve #4.46 (232+30),2643.60,AGM 6 ,12209.38,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.35360539,-119.09612741,116.132,GIRTH WELD,,,,MFL/CLP,,
764,Weld,,11607.68,259+29,36.16,39.90,39.90,4070,Block Valve #4.46 (232+30),2679.76,AGM 6 ,12173.22,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.35350582,-119.09613289,116.036,GIRTH WELD,,,,MFL/CLP,,
765,Weld,,11647.58,259+69,39.90,40.07,40.07,4080,Block Valve #4.46 (232+30),2719.67,AGM 6 ,12133.31,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.35339594,-119.09613855,115.801,GIRTH WELD,,,,MFL/CLP,,
766,Weld,,11687.64,260+10,40.07,38.94,38.94,4090,Block Valve #4.46 (232+30),2759.73,AGM 6 ,12093.25,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.35328560,-119.09614385,115.913,GIRTH WELD,,,,MFL/CLP,,
767,Weld,,11726.59,260+49,38.94,40.10,40.10,4100,Block Valve #4.46 (232+30),2798.68,AGM 6 ,12054.30,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.35317833,-119.09614910,116.058,GIRTH WELD,,,,MFL/CLP,,
768,Additional Metal/Material - Other,,11738.03,260+60,11.44,40.10,40.10,4100,Block Valve #4.46 (232+30),2810.12,AGM 6 ,12042.86,10.75,0.203,,52000, 12:56,,,,,,,,, 04:45,1402,,,,,,,,,,35.35314682,-119.09615048,116.115,CLOSE METAL OBJECT,,,,MFL/CLP,,
769,Weld,,11766.69,260+89,40.10,38.26,38.26,4110,Block Valve #4.46 (232+30),2838.78,AGM 6 ,12014.20,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.35306790,-119.09615433,116.298,GIRTH WELD,,,,MFL/CLP,,
770,Weld,,11804.95,261+28,38.26,38.26,38.26,4120,Block Valve #4.46 (232+30),2877.04,AGM 6 ,11975.94,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.35296253,-119.09615946,116.272,GIRTH WELD,,,,MFL/CLP,,
771,Weld,,11843.22,261+66,38.26,40.01,40.01,4130,Block Valve #4.46 (232+30),2915.30,AGM 6 ,11937.68,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.35285715,-119.09616438,116.038,GIRTH WELD,,,,MFL/CLP,,
772,Weld,,11883.22,262+07,40.01,40.09,40.09,4140,Block Valve #4.46 (232+30),2955.31,AGM 6 ,11897.67,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.35274696,-119.09616966,115.905,GIRTH WELD,,,,MFL/CLP,,
773,Weld,,11923.31,262+47,40.09,40.06,40.06,4150,Block Valve #4.46 (232+30),2995.39,AGM 6 ,11857.59,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.35263657,-119.09617514,115.614,GIRTH WELD,,,,MFL/CLP,,
774,Weld,,11963.36,262+87,40.06,39.98,39.98,4160,Block Valve #4.46 (232+30),3035.45,AGM 6 ,11817.53,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.35252625,-119.09618051,115.624,GIRTH WELD,,,,MFL/CLP,,
775,Weld,,12003.34,263+28,39.98,39.86,39.86,4170,Block Valve #4.46 (232+30),3075.43,AGM 6 ,11777.55,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.35241615,-119.09618607,115.557,GIRTH WELD,,,,MFL/CLP,,
776,Weld,,12043.20,263+68,39.86,39.98,39.98,4180,Block Valve #4.46 (232+30),3115.29,AGM 6 ,11737.69,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.35230634,-119.09619018,115.392,GIRTH WELD,,,,MFL/CLP,,
777,Weld,,12083.18,264+08,39.98,40.09,40.09,4190,Block Valve #4.46 (232+30),3155.27,AGM 6 ,11697.71,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.35219622,-119.09619489,115.504,GIRTH WELD,,,,MFL/CLP,,
778,Weld,,12123.27,264+48,40.09,40.07,40.07,4200,Block Valve #4.46 (232+30),3195.35,AGM 6 ,11657.63,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.35208581,-119.09619976,115.843,GIRTH WELD,,,,MFL/CLP,,
779,Weld,,12163.34,264+89,40.07,39.96,39.96,4210,Block Valve #4.46 (232+30),3235.42,AGM 6 ,11617.56,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.35197547,-119.09620501,116.608,GIRTH WELD,,,,MFL/CLP,,
780,Weld,,12203.29,265+29,39.96,39.84,39.84,4220,Block Valve #4.46 (232+30),3275.38,AGM 6 ,11577.60,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.35186545,-119.09621080,116.001,GIRTH WELD,,,,MFL/CLP,,
781,Weld,,12243.13,265+69,39.84,39.98,39.98,4230,Block Valve #4.46 (232+30),3315.22,AGM 6 ,11537.76,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.35175577,-119.09621621,115.902,GIRTH WELD,,,,MFL/CLP,,
782,Weld,,12283.12,266+09,39.98,38.31,38.31,4240,Block Valve #4.46 (232+30),3355.20,AGM 6 ,11497.78,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.35164568,-119.09622120,116.018,GIRTH WELD,,,,MFL/CLP,,
783,Weld,,12321.43,266+48,38.31,40.01,40.01,4250,Block Valve #4.46 (232+30),3393.51,AGM 6 ,11459.47,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.35154019,-119.09622611,115.885,GIRTH WELD,,,,MFL/CLP,,
784,Weld,,12361.43,266+88,40.01,40.04,40.04,4260,Block Valve #4.46 (232+30),3433.52,AGM 6 ,11419.46,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.35143006,-119.09623173,115.622,GIRTH WELD,,,,MFL/CLP,,
785,Weld,,12401.48,267+29,40.04,39.88,39.88,4270,Block Valve #4.46 (232+30),3473.56,AGM 6 ,11379.42,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.35131980,-119.09623699,115.605,GIRTH WELD,,,,MFL/CLP,,
786,Weld,,12441.35,267+69,39.88,39.96,39.96,4280,Block Valve #4.46 (232+30),3513.44,AGM 6 ,11339.54,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.35121003,-119.09624233,115.576,GIRTH WELD,,,,MFL/CLP,,
787,Additional Metal/Material - Other,,12444.29,267+72,2.94,39.96,39.96,4280,Block Valve #4.46 (232+30),3516.38,AGM 6 ,11336.60,10.75,0.203,,52000, 12:20,,,,,,,,, 12:30,1402,,,,,,,,,,35.35120192,-119.09624273,115.600,CLOSE METAL OBJECT,,,,MFL/CLP,,
788,Weld,,12481.32,268+09,39.96,40.09,40.09,4290,Block Valve #4.46 (232+30),3553.41,AGM 6 ,11299.57,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.35109999,-119.09624744,115.622,GIRTH WELD,,,,MFL/CLP,,
789,Weld,,12521.40,268+49,40.09,37.97,37.97,4300,Block Valve #4.46 (232+30),3593.49,AGM 6 ,11259.49,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.35098961,-119.09625235,115.369,GIRTH WELD,,,,MFL/CLP,,
790,Weld,,12559.37,268+88,37.97,40.00,40.00,4310,Block Valve #4.46 (232+30),3631.46,AGM 6 ,11221.52,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.35088505,-119.09625648,115.262,GIRTH WELD,,,,MFL/CLP,,
791,Weld,,12599.37,269+28,40.00,39.93,39.93,4320,Block Valve #4.46 (232+30),3671.46,AGM 6 ,11181.52,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.35077488,-119.09626055,115.256,GIRTH WELD,,,,MFL/CLP,,
792,Weld,,12639.30,269+68,39.93,37.19,37.19,4330,Block Valve #4.46 (232+30),3711.39,AGM 6 ,11141.59,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.35066494,-119.09626551,115.045,GIRTH WELD,,,,MFL/CLP,,
793,Weld,,12676.49,270+06,37.19,40.10,40.10,4340,Block Valve #4.46 (232+30),3748.58,AGM 6 ,11104.40,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.35056255,-119.09627041,114.958,GIRTH WELD,,,,MFL/CLP,,
794,Anomaly - Corrosion,EXT,12714.64,270+44,38.15,1.95,40.10,4340,Block Valve #4.46 (232+30),3786.73,AGM 6 ,11066.25,10.75,0.203,,52000, 12:24,18,0.04,,,,,0.2,0.2, 04:41,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.35045752,-119.09627478,114.135,EXT ML,Pinhole,,,MFL/CLP,,
795,Anomaly - Corrosion,EXT,12716.16,270+45,39.67,0.43,40.10,4340,Block Valve #4.46 (232+30),3788.25,AGM 6 ,11064.73,10.75,0.203,,52000, 12:24,20,0.04,,,,,0.4,0.2, 09:21,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.35045333,-119.09627494,114.091,EXT ML,Axial Slotting,,,MFL/CLP,,
796,Weld - Bend Begin,,12716.59,270+46,40.10,23.98,23.98,4350,Block Valve #4.46 (232+30),3788.68,AGM 6 ,11064.30,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35045216,-119.09627499,114.078,GIRTH WELD,,,,MFL/CLP,,
797,Repair - Welded Sleeve Begin,,12718.69,270+48,2.11,23.98,23.98,4350,Block Valve #4.46 (232+30),3790.78,AGM 6 ,11062.20,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35044636,-119.09627522,114.023,REPAIR-SHELL START,,,,MFL/CLP,,
798,Repair - Welded Sleeve End,,12724.22,270+54,7.64,23.98,23.98,4350,Block Valve #4.46 (232+30),3796.31,AGM 6 ,11056.67,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35043116,-119.09627587,113.775,REPAIR-SHELL END,,,,MFL/CLP,,
799,Anomaly - Corrosion,EXT,12724.39,270+54,7.81,16.17,23.98,4350,Block Valve #4.46 (232+30),3796.48,AGM 6 ,11056.50,10.75,0.203,,52000,,24,0.05,,,,,0.2,0.4, 02:53,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.35043069,-119.09627590,113.758,*EXT ML,Pinhole,,,MFL/CLP,,
800,Bend,,12724.75,270+54,8.16,23.98,23.98,4350,Block Valve #4.46 (232+30),3796.84,AGM 6 ,11056.14,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35042972,-119.09627595,113.719,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
801,Anomaly - Corrosion,EXT,12727.48,270+57,10.90,13.08,23.98,4350,Block Valve #4.46 (232+30),3799.57,AGM 6 ,11053.41,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.3, 03:40,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.35042225,-119.09627631,113.359,EXT ML,Pinhole,,,MFL/CLP,,
802,Anomaly - Corrosion Cluster,EXT,12728.10,270+58,11.51,12.46,23.98,4350,Block Valve #4.46 (232+30),3800.18,AGM 6 ,11052.80,10.75,0.203,,52000,,22,0.04,,,,,2.4,2.5, 04:40,1402,2149,1547,1414,0.906,1.094,2168.3,1561.2,,,35.35042058,-119.09627639,113.259,EXT ML,General Metal Loss,,,MFL/CLP,,
803,Anomaly - Corrosion,EXT,12728.46,270+58,11.87,12.11,23.98,4350,Block Valve #4.46 (232+30),3800.54,AGM 6 ,11052.44,10.75,0.203,,52000,,24,0.05,,,,,0.2,0.2, 03:54,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.35041962,-119.09627644,113.198,EXT ML,Pinhole,,,MFL/CLP,,
804,Anomaly - Corrosion,EXT,12728.55,270+58,11.96,12.01,23.98,4350,Block Valve #4.46 (232+30),3800.63,AGM 6 ,11052.35,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.4, 04:38,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.35041937,-119.09627645,113.185,EXT ML,Circumferential Slotting,,,MFL/CLP,,
805,Anomaly - Corrosion,EXT,12728.84,270+58,12.26,11.72,23.98,4350,Block Valve #4.46 (232+30),3800.93,AGM 6 ,11052.05,10.75,0.203,,52000,,24,0.05,,,,,0.2,0.2, 03:55,1402,2337,1683,1414,0.833,1.190,2335.7,1681.7,,,35.35041856,-119.09627650,113.133,EXT ML,Pinhole,,,MFL/CLP,,
806,Anomaly - Corrosion Cluster,EXT,12729.01,270+58,12.43,11.55,23.98,4350,Block Valve #4.46 (232+30),3801.10,AGM 6 ,11051.88,10.75,0.203,,52000,,15,0.03,,,,,1.2,0.9, 04:40,1402,2290,1649,1414,0.850,1.166,2318.7,1669.4,,,35.35041809,-119.09627652,113.103,EXT ML,Pitting,,,MFL/CLP,,
807,Anomaly - Corrosion,EXT,12729.03,270+58,12.44,11.54,23.98,4350,Block Valve #4.46 (232+30),3801.11,AGM 6 ,11051.87,10.75,0.203,,52000,,28,0.06,,,,,0.2,0.2, 03:51,1402,2338,1683,1414,0.833,1.190,2336.6,1682.3,,,35.35041805,-119.09627652,113.101,EXT ML,Pinhole,,,MFL/CLP,,
808,Anomaly - Corrosion,EXT,12730.93,270+60,14.34,9.63,23.98,4350,Block Valve #4.46 (232+30),3803.02,AGM 6 ,11049.96,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 03:04,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.35041289,-119.09627679,112.779,EXT ML,Pinhole,,,MFL/CLP,,
809,Anomaly - Corrosion,EXT,12733.75,270+63,17.17,6.81,23.98,4350,Block Valve #4.46 (232+30),3805.84,AGM 6 ,11047.14,10.75,0.203,,52000,,26,0.05,,,,,0.3,0.2, 04:08,1402,2332,1679,1414,0.835,1.188,2330.1,1677.7,,,35.35040524,-119.09627718,112.297,EXT ML,Pinhole,,,MFL/CLP,,
810,Anomaly - Corrosion Cluster,EXT,12733.98,270+63,17.39,6.59,23.98,4350,Block Valve #4.46 (232+30),3806.06,AGM 6 ,11046.92,10.75,0.203,,52000,,15,0.03,,,,,1.0,2.1, 05:11,1402,2300,1656,1414,0.847,1.171,2302.9,1658.1,,,35.35040464,-119.09627721,112.260,EXT ML,Circumferential Grooving,,,MFL/CLP,,
811,Bend,,12736.86,270+66,20.27,23.98,23.98,4350,Block Valve #4.46 (232+30),3808.94,AGM 6 ,11044.04,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35039679,-119.09627759,111.836,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
812,Repair - Welded Sleeve Begin,,12738.39,270+68,21.80,23.98,23.98,4350,Block Valve #4.46 (232+30),3810.47,AGM 6 ,11042.51,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35039261,-119.09627780,111.659,REPAIR-SHELL START,,,,MFL/CLP,,
813,Weld - Bend Begin/End,,12740.56,270+70,23.98,10.17,10.17,4360,Block Valve #4.46 (232+30),3812.65,AGM 6 ,11040.33,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35038663,-119.09627809,111.472,GIRTH WELD,,,,MFL/CLP,,
814,Repair - Welded Sleeve End,,12742.13,270+72,1.57,10.17,10.17,4360,Block Valve #4.46 (232+30),3814.22,AGM 6 ,11038.76,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35038233,-119.09627829,111.414,REPAIR-SHELL END,,,,MFL/CLP,,
815,Bend,,12743.65,270+73,3.09,10.17,10.17,4360,Block Valve #4.46 (232+30),3815.74,AGM 6 ,11037.24,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35037814,-119.09627850,111.414,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
816,Repair - Welded Sleeve Begin,,12749.21,270+79,8.65,10.17,10.17,4360,Block Valve #4.46 (232+30),3821.30,AGM 6 ,11031.68,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35036284,-119.09627914,111.712,REPAIR-SHELL START,,,,MFL/CLP,,
817,Weld - Bend End,,12750.73,270+80,10.17,5.81,5.81,4370,Block Valve #4.46 (232+30),3822.82,AGM 6 ,11030.16,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35035870,-119.09627932,111.846,GIRTH WELD,,,,MFL/CLP,,
818,Repair - Welded Sleeve End,,12752.26,270+82,1.53,5.81,5.81,4370,Block Valve #4.46 (232+30),3824.34,AGM 6 ,11028.64,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.35035449,-119.09627949,111.987,REPAIR-SHELL END,,,,MFL/CLP,,
819,Weld,,12756.54,270+86,5.81,37.59,37.59,4380,Block Valve #4.46 (232+30),3828.62,AGM 6 ,11024.36,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.35034276,-119.09627998,112.367,GIRTH WELD,,,,MFL/CLP,,
820,Anomaly - Corrosion,EXT,12774.29,271+04,17.76,19.83,37.59,4380,Block Valve #4.46 (232+30),3846.38,AGM 6 ,11006.60,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.2, 06:46,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.35029399,-119.09628209,113.671,EXT ML,Pinhole,,,MFL/CLP,,
821,Anomaly - Corrosion,EXT,12774.73,271+04,18.20,19.39,37.59,4380,Block Valve #4.46 (232+30),3846.82,AGM 6 ,11006.16,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.5,0.6, 05:59,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.35029279,-119.09628215,113.701,EXT ML,Pitting,,,MFL/CLP,,
822,Anomaly - Corrosion,EXT,12774.99,271+05,18.46,19.13,37.59,4380,Block Valve #4.46 (232+30),3847.08,AGM 6 ,11005.90,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.2,0.2, 06:31,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.35029208,-119.09628218,113.718,EXT ML,Pinhole,,,MFL/CLP,,
823,Anomaly - Corrosion,EXT,12775.13,271+05,18.59,19.00,37.59,4380,Block Valve #4.46 (232+30),3847.21,AGM 6 ,11005.77,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.5,0.3, 05:56,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.35029170,-119.09628220,113.725,EXT ML,Axial Slotting,,,MFL/CLP,,
824,Anomaly - Corrosion Cluster,EXT,12775.14,271+05,18.61,18.98,37.59,4380,Block Valve #4.46 (232+30),3847.23,AGM 6 ,11005.75,10.75,0.203,,52000, 11:28,18,0.04,,,,,1.1,0.9, 04:19,1402,2281,1642,1414,0.854,1.162,2323.6,1673.0,,,35.35029165,-119.09628220,113.728,EXT ML,Pitting,,,MFL/CLP,,
825,Anomaly - Corrosion Cluster,EXT,12775.23,271+05,18.70,18.89,37.59,4380,Block Valve #4.46 (232+30),3847.32,AGM 6 ,11005.66,10.75,0.203,,52000, 11:28,22,0.04,,,,,1.0,1.5, 06:51,1402,2277,1639,1414,0.855,1.159,2313.4,1665.6,,,35.35029141,-119.09628221,113.731,EXT ML,Pitting,,,MFL/CLP,,
826,Anomaly - Corrosion,EXT,12775.54,271+05,19.00,18.59,37.59,4380,Block Valve #4.46 (232+30),3847.62,AGM 6 ,11005.36,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.2,0.2, 08:03,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.35029059,-119.09628224,113.752,EXT ML,Pinhole,,,MFL/CLP,,
827,Anomaly - Corrosion,EXT,12775.72,271+05,19.19,18.40,37.59,4380,Block Valve #4.46 (232+30),3847.81,AGM 6 ,11005.17,10.75,0.203,,52000, 11:28,24,0.05,,,,,0.2,0.2, 04:46,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.35029007,-119.09628227,113.765,EXT ML,Pinhole,,,MFL/CLP,,
828,Anomaly - Corrosion,EXT,12775.75,271+05,19.21,18.38,37.59,4380,Block Valve #4.46 (232+30),3847.83,AGM 6 ,11005.15,10.75,0.203,,52000, 11:28,18,0.04,,,,,0.5,0.6, 04:05,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.35029000,-119.09628227,113.765,EXT ML,Pitting,,,MFL/CLP,,
829,Anomaly - Corrosion,EXT,12776.13,271+06,19.59,18.00,37.59,4380,Block Valve #4.46 (232+30),3848.21,AGM 6 ,11004.77,10.75,0.203,,52000, 11:28,22,0.04,,,,,0.2,0.2, 04:43,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.35028895,-119.09628232,113.791,EXT ML,Pinhole,,,MFL/CLP,,
830,Anomaly - Corrosion,EXT,12776.16,271+06,19.62,17.97,37.59,4380,Block Valve #4.46 (232+30),3848.25,AGM 6 ,11004.73,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.5,0.6, 07:12,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.35028887,-119.09628232,113.791,EXT ML,Pitting,,,MFL/CLP,,
831,Anomaly - Corrosion,EXT,12776.25,271+06,19.72,17.87,37.59,4380,Block Valve #4.46 (232+30),3848.34,AGM 6 ,11004.64,10.75,0.203,,52000, 11:28,23,0.05,,,,,0.2,0.2, 03:36,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.35028861,-119.09628234,113.798,EXT ML,Pinhole,,,MFL/CLP,,
832,Anomaly - Corrosion,EXT,12776.48,271+06,19.94,17.65,37.59,4380,Block Valve #4.46 (232+30),3848.56,AGM 6 ,11004.42,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.4,0.2, 04:18,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.35028800,-119.09628236,113.811,EXT ML,Axial Slotting,,,MFL/CLP,,
833,Anomaly - Corrosion,EXT,12776.58,271+06,20.04,17.55,37.59,4380,Block Valve #4.46 (232+30),3848.67,AGM 6 ,11004.31,10.75,0.203,,52000, 11:28,25,0.05,,,,,0.2,0.2, 07:18,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.35028772,-119.09628238,113.818,EXT ML,Pinhole,,,MFL/CLP,,
834,Anomaly - Corrosion,EXT,12776.84,271+07,20.30,17.29,37.59,4380,Block Valve #4.46 (232+30),3848.92,AGM 6 ,11004.06,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.2,0.2, 04:27,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.35028701,-119.09628241,113.834,EXT ML,Pinhole,,,MFL/CLP,,
835,Anomaly - Corrosion,EXT,12777.09,271+07,20.56,17.03,37.59,4380,Block Valve #4.46 (232+30),3849.18,AGM 6 ,11003.80,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.2,0.4, 06:34,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.35028631,-119.09628245,113.850,EXT ML,Pinhole,,,MFL/CLP,,
836,Anomaly - Corrosion,EXT,12777.16,271+07,20.63,16.96,37.59,4380,Block Valve #4.46 (232+30),3849.25,AGM 6 ,11003.73,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.2, 08:14,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.35028610,-119.09628245,113.854,EXT ML,Pinhole,,,MFL/CLP,,
837,Anomaly - Corrosion Cluster,EXT,12777.20,271+07,20.66,16.93,37.59,4380,Block Valve #4.46 (232+30),3849.29,AGM 6 ,11003.69,10.75,0.203,,52000, 11:28,16,0.03,,,,,2.0,1.3, 06:28,1402,2228,1604,1414,0.874,1.134,2277.3,1639.7,,,35.35028600,-119.09628246,113.858,EXT ML,General Metal Loss,,,MFL/CLP,,
838,Anomaly - Corrosion Cluster,EXT,12777.36,271+07,20.83,16.77,37.59,4380,Block Valve #4.46 (232+30),3849.45,AGM 6 ,11003.53,10.75,0.203,,52000, 11:28,19,0.04,,,,,2.4,1.2, 04:29,1402,2183,1572,1414,0.892,1.111,2286.5,1646.3,,,35.35028557,-119.09628247,113.865,EXT ML,General Metal Loss,,,MFL/CLP,,
839,Anomaly - Corrosion,EXT,12777.50,271+07,20.97,16.62,37.59,4380,Block Valve #4.46 (232+30),3849.59,AGM 6 ,11003.39,10.75,0.203,,52000, 11:28,20,0.04,,,,,0.6,0.5, 07:48,1402,2322,1672,1414,0.839,1.182,2317.8,1668.9,,,35.35028517,-119.09628250,113.874,EXT ML,Pitting,,,MFL/CLP,,
840,Anomaly - Corrosion,EXT,12777.66,271+07,21.13,16.46,37.59,4380,Block Valve #4.46 (232+30),3849.75,AGM 6 ,11003.23,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.2, 08:16,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.35028471,-119.09628251,113.884,EXT ML,Pinhole,,,MFL/CLP,,
841,Anomaly - Corrosion,EXT,12777.71,271+07,21.18,16.41,37.59,4380,Block Valve #4.46 (232+30),3849.80,AGM 6 ,11003.18,10.75,0.203,,52000, 11:28,20,0.04,,,,,0.2,0.2, 06:55,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.35028459,-119.09628251,113.888,EXT ML,Pinhole,,,MFL/CLP,,
842,Anomaly - Corrosion Cluster,EXT,12777.76,271+08,21.22,16.37,37.59,4380,Block Valve #4.46 (232+30),3849.85,AGM 6 ,11003.13,10.75,0.203,,52000, 11:28,18,0.04,,,,,1.0,0.2, 04:59,1402,2294,1652,1414,0.849,1.168,2324.5,1673.6,,,35.35028446,-119.09628253,113.888,EXT ML,Axial Slotting,,,MFL/CLP,,
843,Anomaly - Corrosion,EXT,12777.81,271+08,21.28,16.31,37.59,4380,Block Valve #4.46 (232+30),3849.90,AGM 6 ,11003.08,10.75,0.203,,52000, 11:28,21,0.04,,,,,0.2,0.2, 08:12,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.35028433,-119.09628253,113.893,EXT ML,Pinhole,,,MFL/CLP,,
844,Anomaly - Corrosion Cluster,EXT,12777.97,271+08,21.43,16.16,37.59,4380,Block Valve #4.46 (232+30),3850.05,AGM 6 ,11002.93,10.75,0.203,,52000, 11:28,19,0.04,,,,,0.9,1.3, 06:50,1402,2294,1652,1414,0.849,1.168,2313.9,1666.0,,,35.35028389,-119.09628255,113.901,EXT ML,Pitting,,,MFL/CLP,,
845,Anomaly - Corrosion,EXT,12778.19,271+08,21.65,15.94,37.59,4380,Block Valve #4.46 (232+30),3850.27,AGM 6 ,11002.71,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.3, 06:44,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.35028330,-119.09628258,113.914,EXT ML,Pinhole,,,MFL/CLP,,
846,Anomaly - Corrosion,EXT,12778.25,271+08,21.71,15.88,37.59,4380,Block Valve #4.46 (232+30),3850.33,AGM 6 ,11002.65,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.3,0.2, 07:56,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.35028313,-119.09628259,113.918,EXT ML,Pinhole,,,MFL/CLP,,
847,Anomaly - Corrosion Cluster,EXT,12778.29,271+08,21.75,15.84,37.59,4380,Block Valve #4.46 (232+30),3850.37,AGM 6 ,11002.61,10.75,0.203,,52000, 11:28,18,0.04,,,,,1.1,0.6, 06:44,1402,2287,1647,1414,0.851,1.165,2311.6,1664.4,,,35.35028303,-119.09628260,113.921,EXT ML,Pitting,,,MFL/CLP,,
848,Anomaly - Corrosion,EXT,12778.40,271+08,21.86,15.73,37.59,4380,Block Valve #4.46 (232+30),3850.49,AGM 6 ,11002.49,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.3,0.2, 04:38,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.35028271,-119.09628261,113.926,EXT ML,Pinhole,,,MFL/CLP,,
849,Anomaly - Corrosion,EXT,12778.52,271+08,21.99,15.60,37.59,4380,Block Valve #4.46 (232+30),3850.61,AGM 6 ,11002.37,10.75,0.203,,52000, 11:28,22,0.04,,,,,0.3,0.4, 06:58,1402,2334,1681,1414,0.834,1.188,2332.4,1679.3,,,35.35028236,-119.09628262,113.934,EXT ML,Circumferential Slotting,,,MFL/CLP,,
850,Anomaly - Corrosion,EXT,12778.61,271+08,22.07,15.52,37.59,4380,Block Valve #4.46 (232+30),3850.69,AGM 6 ,11002.29,10.75,0.203,,52000, 11:28,23,0.05,,,,,0.2,0.2, 05:02,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.35028214,-119.09628264,113.937,EXT ML,Pinhole,,,MFL/CLP,,
851,Anomaly - Corrosion,EXT,12778.67,271+08,22.14,15.45,37.59,4380,Block Valve #4.46 (232+30),3850.76,AGM 6 ,11002.22,10.75,0.203,,52000, 11:28,19,0.04,,,,,0.3,0.4, 04:26,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.35028196,-119.09628265,113.941,EXT ML,Pinhole,,,MFL/CLP,,
852,Anomaly - Corrosion,EXT,12778.86,271+09,22.32,15.27,37.59,4380,Block Valve #4.46 (232+30),3850.95,AGM 6 ,11002.03,10.75,0.203,,52000, 11:28,20,0.04,,,,,0.4,0.6, 06:23,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.35028144,-119.09628266,113.952,EXT ML,Pitting,,,MFL/CLP,,
853,Anomaly - Corrosion Cluster,EXT,12779.47,271+09,22.94,14.65,37.59,4380,Block Valve #4.46 (232+30),3851.56,AGM 6 ,11001.42,10.75,0.203,,52000, 11:28,17,0.03,,,,,1.8,0.6, 04:16,1402,2235,1609,1414,0.871,1.138,2285.7,1645.7,,,35.35027976,-119.09628274,113.986,EXT ML,Axial Grooving,,,MFL/CLP,,
854,Anomaly - Corrosion,EXT,12779.70,271+09,23.16,14.43,37.59,4380,Block Valve #4.46 (232+30),3851.78,AGM 6 ,11001.20,10.75,0.203,,52000, 11:28,25,0.05,,,,,0.2,0.2, 04:48,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.35027914,-119.09628278,113.997,EXT ML,Pinhole,,,MFL/CLP,,
855,Anomaly - Corrosion,EXT,12779.81,271+10,23.27,14.31,37.59,4380,Block Valve #4.46 (232+30),3851.90,AGM 6 ,11001.08,10.75,0.203,,52000, 11:28,20,0.04,,,,,0.2,0.4, 04:57,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.35027884,-119.09628279,114.004,EXT ML,Pinhole,,,MFL/CLP,,
856,Anomaly - Corrosion,EXT,12779.98,271+10,23.45,14.14,37.59,4380,Block Valve #4.46 (232+30),3852.07,AGM 6 ,11000.91,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.2,0.4, 04:58,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.35027835,-119.09628281,114.014,EXT ML,Pinhole,,,MFL/CLP,,
857,Anomaly - Corrosion,EXT,12780.11,271+10,23.58,14.01,37.59,4380,Block Valve #4.46 (232+30),3852.20,AGM 6 ,11000.78,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.3,0.7, 04:40,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.35027801,-119.09628283,114.021,EXT ML,Circumferential Slotting,,,MFL/CLP,,
858,Anomaly - Corrosion,EXT,12780.33,271+10,23.79,13.80,37.59,4380,Block Valve #4.46 (232+30),3852.42,AGM 6 ,11000.56,10.75,0.203,,52000, 11:28,19,0.04,,,,,0.4,0.6, 04:10,1402,2334,1680,1414,0.834,1.188,2332.0,1679.0,,,35.35027741,-119.09628286,114.032,EXT ML,Circumferential Slotting,,,MFL/CLP,,
859,Anomaly - Corrosion Cluster,EXT,12780.34,271+10,23.80,13.79,37.59,4380,Block Valve #4.46 (232+30),3852.42,AGM 6 ,11000.56,10.75,0.203,,52000, 11:28,19,0.04,,,,,1.6,1.3, 06:27,1402,2240,1613,1414,0.869,1.141,2300.9,1656.6,,,35.35027739,-119.09628286,114.033,EXT ML,General Metal Loss,,,MFL/CLP,,
860,Anomaly - Corrosion,EXT,12780.42,271+10,23.89,13.71,37.59,4380,Block Valve #4.46 (232+30),3852.50,AGM 6 ,11000.48,10.75,0.203,,52000, 11:28,20,0.04,,,,,0.2,0.2, 04:51,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.35027716,-119.09628287,114.037,EXT ML,Pinhole,,,MFL/CLP,,
861,Anomaly - Corrosion,EXT,12780.59,271+10,24.05,13.54,37.59,4380,Block Valve #4.46 (232+30),3852.67,AGM 6 ,11000.31,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.3, 06:58,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.35027670,-119.09628289,114.044,EXT ML,Pinhole,,,MFL/CLP,,
862,Anomaly - Corrosion Cluster,EXT,12780.62,271+10,24.09,13.50,37.59,4380,Block Valve #4.46 (232+30),3852.71,AGM 6 ,11000.27,10.75,0.203,,52000, 11:28,19,0.04,,,,,1.0,0.4, 05:39,1402,2291,1649,1414,0.850,1.166,2305.3,1659.8,,,35.35027660,-119.09628290,114.047,EXT ML,Axial Grooving,,,MFL/CLP,,
863,Anomaly - Corrosion,EXT,12780.72,271+10,24.18,13.41,37.59,4380,Block Valve #4.46 (232+30),3852.80,AGM 6 ,11000.18,10.75,0.203,,52000, 11:28,22,0.04,,,,,0.5,0.4, 04:48,1402,2323,1672,1414,0.839,1.183,2318.3,1669.1,,,35.35027634,-119.09628291,114.051,EXT ML,Pitting,,,MFL/CLP,,
864,Anomaly - Corrosion,EXT,12780.89,271+11,24.35,13.24,37.59,4380,Block Valve #4.46 (232+30),3852.97,AGM 6 ,11000.01,10.75,0.203,,52000, 11:28,22,0.04,,,,,0.2,0.2, 06:49,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.35027586,-119.09628293,114.061,EXT ML,Pinhole,,,MFL/CLP,,
865,Anomaly - Corrosion,EXT,12780.94,271+11,24.41,13.18,37.59,4380,Block Valve #4.46 (232+30),3853.03,AGM 6 ,10999.95,10.75,0.203,,52000, 11:28,24,0.05,,,,,0.2,0.6, 05:06,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.35027572,-119.09628294,114.064,EXT ML,Circumferential Slotting,,,MFL/CLP,,
866,Anomaly - Corrosion,EXT,12781.15,271+11,24.61,12.98,37.59,4380,Block Valve #4.46 (232+30),3853.23,AGM 6 ,10999.75,10.75,0.203,,52000, 11:28,18,0.04,,,,,0.2,0.3, 04:49,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.35027515,-119.09628297,114.074,EXT ML,Pinhole,,,MFL/CLP,,
867,Anomaly - Corrosion Cluster,EXT,12781.25,271+11,24.72,12.87,37.59,4380,Block Valve #4.46 (232+30),3853.34,AGM 6 ,10999.64,10.75,0.203,,52000, 11:28,17,0.03,,,,,1.4,0.6, 06:47,1402,2267,1632,1414,0.859,1.154,2317.8,1668.8,,,35.35027487,-119.09628299,114.081,EXT ML,Axial Grooving,,,MFL/CLP,,
868,Anomaly - Corrosion Cluster,EXT,12781.35,271+11,24.81,12.78,37.59,4380,Block Valve #4.46 (232+30),3853.43,AGM 6 ,10999.55,10.75,0.203,,52000, 11:28,27,0.06,,,,,0.7,0.4, 05:11,1402,2293,1651,1414,0.849,1.167,2316.7,1668.0,,,35.35027462,-119.09628299,114.084,EXT ML,Pitting,,,MFL/CLP,,
869,Anomaly - Corrosion Cluster,EXT,12781.58,271+11,25.04,12.55,37.59,4380,Block Valve #4.46 (232+30),3853.67,AGM 6 ,10999.31,10.75,0.203,,52000, 11:28,29,0.06,,,,,0.5,1.7, 05:12,1402,2318,1669,1414,0.840,1.181,2323.8,1673.2,,,35.35027397,-119.09628303,114.095,EXT ML,Circumferential Grooving,,,MFL/CLP,,
870,Anomaly - Corrosion,EXT,12781.76,271+12,25.22,12.37,37.59,4380,Block Valve #4.46 (232+30),3853.84,AGM 6 ,10999.14,10.75,0.203,,52000, 11:28,24,0.05,,,,,0.4,0.3, 06:22,1402,2331,1678,1414,0.835,1.187,2328.7,1676.7,,,35.35027348,-119.09628305,114.104,EXT ML,Pinhole,,,MFL/CLP,,
871,Anomaly - Corrosion,EXT,12781.79,271+12,25.26,12.33,37.59,4380,Block Valve #4.46 (232+30),3853.88,AGM 6 ,10999.10,10.75,0.203,,52000, 11:28,20,0.04,,,,,0.2,0.2, 04:57,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.35027339,-119.09628305,114.107,EXT ML,Pinhole,,,MFL/CLP,,
872,Anomaly - Corrosion,EXT,12782.00,271+12,25.47,12.12,37.59,4380,Block Valve #4.46 (232+30),3854.09,AGM 6 ,10998.89,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.2,0.2, 04:57,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.35027280,-119.09628308,114.117,EXT ML,Pinhole,,,MFL/CLP,,
873,Anomaly - Corrosion,EXT,12782.14,271+12,25.61,11.98,37.59,4380,Block Valve #4.46 (232+30),3854.23,AGM 6 ,10998.75,10.75,0.203,,52000, 11:28,20,0.04,,,,,0.4,0.3, 06:18,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.35027242,-119.09628311,114.124,EXT ML,Axial Slotting,,,MFL/CLP,,
874,Weld,,12794.12,271+24,37.59,40.00,40.00,4390,Block Valve #4.46 (232+30),3866.21,AGM 6 ,10986.77,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.35023946,-119.09628480,114.562,GIRTH WELD,,,,MFL/CLP,,
875,Weld,,12834.12,271+64,40.00,39.94,39.94,4400,Block Valve #4.46 (232+30),3906.21,AGM 6 ,10946.77,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.35012939,-119.09629150,115.147,GIRTH WELD,,,,MFL/CLP,,
876,Weld,,12874.07,272+05,39.94,40.14,40.14,4410,Block Valve #4.46 (232+30),3946.16,AGM 6 ,10906.82,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.35001947,-119.09629845,115.351,GIRTH WELD,,,,MFL/CLP,,
877,Weld,,12914.21,272+45,40.14,40.01,40.01,4420,Block Valve #4.46 (232+30),3986.30,AGM 6 ,10866.68,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.34990901,-119.09630497,115.697,GIRTH WELD,,,,MFL/CLP,,
878,Weld,,12954.22,272+85,40.01,40.07,40.07,4430,Block Valve #4.46 (232+30),4026.31,AGM 6 ,10826.67,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.34979882,-119.09630952,115.833,GIRTH WELD,,,,MFL/CLP,,
879,Weld,,12994.29,273+26,40.07,39.64,39.64,4440,Block Valve #4.46 (232+30),4066.37,AGM 6 ,10786.61,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.34968850,-119.09631355,115.203,GIRTH WELD,,,,MFL/CLP,,
880,Weld,,13033.93,273+66,39.64,38.50,38.50,4450,Block Valve #4.46 (232+30),4106.01,AGM 6 ,10746.97,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.34957932,-119.09631781,115.101,GIRTH WELD,,,,MFL/CLP,,
881,Weld,,13072.43,274+04,38.50,38.36,38.36,4460,Block Valve #4.46 (232+30),4144.51,AGM 6 ,10708.47,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.34947329,-119.09632198,115.064,GIRTH WELD,,,,MFL/CLP,,
882,Weld,,13110.78,274+43,38.36,40.00,40.00,4470,Block Valve #4.46 (232+30),4182.87,AGM 6 ,10670.11,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.34936766,-119.09632655,114.859,GIRTH WELD,,,,MFL/CLP,,
883,Weld,,13150.78,274+83,40.00,40.03,40.03,4480,Block Valve #4.46 (232+30),4222.87,AGM 6 ,10630.11,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34925754,-119.09633152,114.790,GIRTH WELD,,,,MFL/CLP,,
884,Weld,,13190.81,275+24,40.03,39.92,39.92,4490,Block Valve #4.46 (232+30),4262.89,AGM 6 ,10590.09,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.34914733,-119.09633703,114.678,GIRTH WELD,,,,MFL/CLP,,
885,Weld,,13230.73,275+64,39.92,38.28,38.28,4500,Block Valve #4.46 (232+30),4302.82,AGM 6 ,10550.16,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.34903743,-119.09634201,114.669,GIRTH WELD,,,,MFL/CLP,,
886,Anomaly - Corrosion,EXT,13231.11,275+64,0.38,37.90,38.28,4500,Block Valve #4.46 (232+30),4303.19,AGM 6 ,10549.79,10.75,0.203,,52000, 01:36,16,0.03,,,,,0.4,1.6, 08:39,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.34903637,-119.09634206,114.669,EXT ML,Circumferential Grooving,,,MFL/CLP,,
887,Weld,,13269.01,276+02,38.28,40.06,40.06,4510,Block Valve #4.46 (232+30),4341.10,AGM 6 ,10511.88,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.34893201,-119.09634654,114.569,GIRTH WELD,,,,MFL/CLP,,
888,Anomaly - Corrosion,EXT,13283.17,276+17,14.16,25.90,40.06,4510,Block Valve #4.46 (232+30),4355.25,AGM 6 ,10497.73,10.75,0.203,,52000, 09:28,15,0.03,,,,,0.3,0.2, 05:01,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.34889303,-119.09634818,114.530,EXT ML,Pinhole,,,MFL/CLP,,
889,Anomaly - Corrosion,EXT,13284.54,276+18,15.53,24.53,40.06,4510,Block Valve #4.46 (232+30),4356.63,AGM 6 ,10496.35,10.75,0.203,,52000, 09:28,17,0.03,,,,,0.2,0.2, 06:36,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.34888923,-119.09634833,114.524,EXT ML,Pinhole,,,MFL/CLP,,
890,Weld,,13309.07,276+43,40.06,40.02,40.02,4520,Block Valve #4.46 (232+30),4381.16,AGM 6 ,10471.82,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.34882170,-119.09635127,114.487,GIRTH WELD,,,,MFL/CLP,,
891,Repair - Welded Sleeve Begin,,13348.49,276+82,39.42,40.02,40.02,4520,Block Valve #4.46 (232+30),4420.58,AGM 6 ,10432.40,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.34871319,-119.09635743,114.414,REPAIR-SHELL START,,,,MFL/CLP,,
892,Weld,,13349.09,276+83,40.02,40.03,40.03,4530,Block Valve #4.46 (232+30),4421.17,AGM 6 ,10431.81,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.34871156,-119.09635754,114.418,GIRTH WELD,,,,MFL/CLP,,
893,Repair - Welded Sleeve End,,13349.73,276+84,0.65,40.03,40.03,4530,Block Valve #4.46 (232+30),4421.82,AGM 6 ,10431.16,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.34870976,-119.09635765,114.422,REPAIR-SHELL END,,,,MFL/CLP,,
894,Weld,,13389.11,277+23,40.03,39.91,39.91,4540,Block Valve #4.46 (232+30),4461.20,AGM 6 ,10391.78,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.34860141,-119.09636455,114.547,GIRTH WELD,,,,MFL/CLP,,
895,Weld,,13429.02,277+63,39.91,38.47,38.47,4550,Block Valve #4.46 (232+30),4501.11,AGM 6 ,10351.87,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.34849154,-119.09636975,114.313,GIRTH WELD,,,,MFL/CLP,,
896,Anomaly - Corrosion,EXT,13456.61,277+91,27.59,10.88,38.47,4550,Block Valve #4.46 (232+30),4528.70,AGM 6 ,10324.28,10.75,0.203,,52000, 10:16,17,0.03,,,,,0.3,0.2, 06:03,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.34841555,-119.09637224,114.287,EXT ML,Pinhole,,,MFL/CLP,,
897,Anomaly - Corrosion,EXT,13467.47,278+02,38.45,0.02,38.47,4550,Block Valve #4.46 (232+30),4539.56,AGM 6 ,10313.42,10.75,0.203,,52000, 10:16,21,0.04,,,,,0.3,0.2, 05:23,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.34838563,-119.09637314,114.256,EXT ML ( GW ) ,Pinhole,,,MFL/CLP,,
898,Weld,,13467.49,278+02,38.47,40.06,40.06,4560,Block Valve #4.46 (232+30),4539.58,AGM 6 ,10313.40,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.34838557,-119.09637314,114.256,GIRTH WELD,,,,MFL/CLP,,
899,Anomaly - Corrosion,EXT,13467.79,278+02,0.29,39.76,40.06,4560,Block Valve #4.46 (232+30),4539.87,AGM 6 ,10313.11,10.75,0.203,,52000, 01:00,21,0.04,,,,,0.2,0.2, 04:52,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.34838475,-119.09637316,114.256,EXT ML,Pinhole,,,MFL/CLP,,
900,Anomaly - Corrosion,EXT,13467.98,278+03,0.49,39.57,40.06,4560,Block Valve #4.46 (232+30),4540.07,AGM 6 ,10312.91,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 05:47,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34838421,-119.09637318,114.257,EXT ML,Pinhole,,,MFL/CLP,,
901,Anomaly - Corrosion,EXT,13470.97,278+06,3.47,36.58,40.06,4560,Block Valve #4.46 (232+30),4543.05,AGM 6 ,10309.93,10.75,0.203,,52000, 01:00,16,0.03,,,,,0.2,0.2, 04:10,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.34837599,-119.09637344,114.258,EXT ML,Pinhole,,,MFL/CLP,,
902,Anomaly - Corrosion,EXT,13471.49,278+06,3.99,36.06,40.06,4560,Block Valve #4.46 (232+30),4543.57,AGM 6 ,10309.41,10.75,0.203,,52000, 01:00,18,0.04,,,,,0.2,0.2, 04:11,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.34837457,-119.09637349,114.258,EXT ML,Pinhole,,,MFL/CLP,,
903,Anomaly - Corrosion Cluster,EXT,13474.48,278+09,6.99,33.07,40.06,4560,Block Valve #4.46 (232+30),4546.57,AGM 6 ,10306.41,10.75,0.203,,52000, 01:00,15,0.03,,,,,1.1,0.2, 04:04,1402,2292,1651,1414,0.850,1.167,2323.6,1673.0,,,35.34836631,-119.09637376,114.260,EXT ML,Axial Slotting,,,MFL/CLP,,
904,Anomaly - Corrosion,EXT,13474.90,278+10,7.41,32.65,40.06,4560,Block Valve #4.46 (232+30),4546.99,AGM 6 ,10305.99,10.75,0.203,,52000, 01:00,18,0.04,,,,,0.4,0.2, 07:00,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.34836517,-119.09637379,114.260,EXT ML,Pinhole,,,MFL/CLP,,
905,Anomaly - Corrosion,EXT,13475.24,278+10,7.75,32.31,40.06,4560,Block Valve #4.46 (232+30),4547.33,AGM 6 ,10305.65,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.3,0.2, 07:24,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.34836422,-119.09637382,114.263,EXT ML,Pinhole,,,MFL/CLP,,
906,Anomaly - Corrosion,EXT,13475.25,278+10,7.75,32.30,40.06,4560,Block Valve #4.46 (232+30),4547.33,AGM 6 ,10305.65,10.75,0.203,,52000, 01:00,25,0.05,,,,,0.2,0.2, 04:06,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.34836421,-119.09637382,114.263,EXT ML,Pinhole,,,MFL/CLP,,
907,Anomaly - Corrosion,EXT,13475.52,278+10,8.02,32.03,40.06,4560,Block Valve #4.46 (232+30),4547.60,AGM 6 ,10305.38,10.75,0.203,,52000, 01:00,16,0.03,,,,,0.4,0.2, 06:49,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.34836347,-119.09637385,114.264,EXT ML,Pinhole,,,MFL/CLP,,
908,Anomaly - Corrosion,EXT,13478.73,278+14,11.23,28.82,40.06,4560,Block Valve #4.46 (232+30),4550.81,AGM 6 ,10302.17,10.75,0.203,,52000, 01:00,23,0.05,,,,,0.2,0.2, 04:13,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.34835462,-119.09637413,114.272,EXT ML,Pinhole,,,MFL/CLP,,
909,Anomaly - Corrosion,EXT,13478.83,278+14,11.34,28.72,40.06,4560,Block Valve #4.46 (232+30),4550.92,AGM 6 ,10302.06,10.75,0.203,,52000, 01:00,23,0.05,,,,,0.2,0.2, 04:13,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.34835435,-119.09637414,114.272,EXT ML,Pinhole,,,MFL/CLP,,
910,Anomaly - Corrosion Cluster,EXT,13481.01,278+16,13.51,26.54,40.06,4560,Block Valve #4.46 (232+30),4553.09,AGM 6 ,10299.89,10.75,0.203,,52000, 01:00,15,0.03,,,,,1.2,1.3, 04:27,1402,2290,1649,1414,0.850,1.166,2318.7,1669.4,,,35.34834834,-119.09637433,114.280,EXT ML,General Metal Loss,,,MFL/CLP,,
911,Anomaly - Corrosion,EXT,13481.10,278+16,13.61,26.45,40.06,4560,Block Valve #4.46 (232+30),4553.19,AGM 6 ,10299.79,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 07:07,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.34834808,-119.09637435,114.280,EXT ML,Pinhole,,,MFL/CLP,,
912,Anomaly - Corrosion,EXT,13481.23,278+16,13.73,26.32,40.06,4560,Block Valve #4.46 (232+30),4553.31,AGM 6 ,10299.67,10.75,0.203,,52000, 01:00,17,0.03,,,,,0.4,0.2, 04:21,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.34834774,-119.09637436,114.280,EXT ML,Axial Slotting,,,MFL/CLP,,
913,Anomaly - Corrosion,EXT,13482.59,278+17,15.10,24.96,40.06,4560,Block Valve #4.46 (232+30),4554.68,AGM 6 ,10298.30,10.75,0.203,,52000, 01:00,16,0.03,,,,,0.5,0.2, 03:45,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.34834397,-119.09637448,114.284,EXT ML,Axial Slotting,,,MFL/CLP,,
914,Anomaly - Corrosion Cluster,EXT,13483.00,278+18,15.51,24.55,40.06,4560,Block Valve #4.46 (232+30),4555.09,AGM 6 ,10297.89,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.4,1.4, 04:27,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.34834284,-119.09637451,114.287,EXT ML,Circumferential Grooving,,,MFL/CLP,,
915,Anomaly - Corrosion,EXT,13487.10,278+22,19.60,20.45,40.06,4560,Block Valve #4.46 (232+30),4559.18,AGM 6 ,10293.80,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 03:51,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34833157,-119.09637488,114.309,EXT ML,Pinhole,,,MFL/CLP,,
916,Anomaly - Corrosion,EXT,13489.85,278+25,22.35,17.70,40.06,4560,Block Valve #4.46 (232+30),4561.93,AGM 6 ,10291.05,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 05:25,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34832399,-119.09637511,114.327,EXT ML,Pinhole,,,MFL/CLP,,
917,Anomaly - Corrosion,EXT,13495.30,278+30,27.81,12.25,40.06,4560,Block Valve #4.46 (232+30),4567.39,AGM 6 ,10285.59,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 03:00,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34830896,-119.09637559,114.349,EXT ML,Pinhole,,,MFL/CLP,,
918,Anomaly - Corrosion,EXT,13497.54,278+32,30.04,10.01,40.06,4560,Block Valve #4.46 (232+30),4569.62,AGM 6 ,10283.36,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 06:43,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34830281,-119.09637579,114.351,EXT ML,Pinhole,,,MFL/CLP,,
919,Anomaly - Corrosion,EXT,13498.33,278+33,30.83,9.22,40.06,4560,Block Valve #4.46 (232+30),4570.41,AGM 6 ,10282.57,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.3,0.2, 06:50,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.34830064,-119.09637586,114.348,EXT ML,Pinhole,,,MFL/CLP,,
920,Anomaly - Corrosion,EXT,13498.42,278+33,30.93,9.13,40.06,4560,Block Valve #4.46 (232+30),4570.51,AGM 6 ,10282.47,10.75,0.203,,52000, 01:00,16,0.03,,,,,0.3,0.2, 03:14,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.34830037,-119.09637587,114.348,EXT ML,Pinhole,,,MFL/CLP,,
921,Anomaly - Corrosion,EXT,13498.57,278+34,31.08,8.98,40.06,4560,Block Valve #4.46 (232+30),4570.66,AGM 6 ,10282.32,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.3, 07:45,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34829996,-119.09637588,114.348,EXT ML,Pinhole,,,MFL/CLP,,
922,Anomaly - Corrosion,EXT,13498.61,278+34,31.11,8.94,40.06,4560,Block Valve #4.46 (232+30),4570.69,AGM 6 ,10282.29,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.3, 03:33,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.34829987,-119.09637589,114.348,EXT ML,Pinhole,,,MFL/CLP,,
923,Anomaly - Corrosion Cluster,EXT,13499.23,278+34,31.73,8.32,40.06,4560,Block Valve #4.46 (232+30),4571.31,AGM 6 ,10281.67,10.75,0.203,,52000, 01:00,15,0.03,,,,,1.4,1.0, 06:44,1402,2277,1639,1414,0.855,1.159,2322.7,1672.3,,,35.34829815,-119.09637594,114.348,EXT ML,Pitting,,,MFL/CLP,,
924,Anomaly - Corrosion,EXT,13499.25,278+34,31.76,8.30,40.06,4560,Block Valve #4.46 (232+30),4571.34,AGM 6 ,10281.64,10.75,0.203,,52000, 01:00,16,0.03,,,,,0.4,0.2, 07:24,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.34829807,-119.09637595,114.348,EXT ML,Axial Slotting,,,MFL/CLP,,
925,Anomaly - Corrosion,EXT,13499.54,278+34,32.04,8.01,40.06,4560,Block Valve #4.46 (232+30),4571.62,AGM 6 ,10281.36,10.75,0.203,,52000, 01:00,16,0.03,,,,,0.2,0.2, 04:25,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.34829730,-119.09637597,114.345,EXT ML,Pinhole,,,MFL/CLP,,
926,Anomaly - Corrosion,EXT,13499.58,278+35,32.08,7.97,40.06,4560,Block Valve #4.46 (232+30),4571.66,AGM 6 ,10281.32,10.75,0.203,,52000, 01:00,16,0.03,,,,,0.4,0.4, 07:12,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.34829719,-119.09637598,114.345,EXT ML,Pitting,,,MFL/CLP,,
927,Anomaly - Corrosion,EXT,13500.14,278+35,32.64,7.41,40.06,4560,Block Valve #4.46 (232+30),4572.22,AGM 6 ,10280.76,10.75,0.203,,52000, 01:00,17,0.03,,,,,0.3,0.2, 03:51,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.34829564,-119.09637603,114.345,EXT ML,Pinhole,,,MFL/CLP,,
928,Anomaly - Corrosion Cluster,EXT,13500.15,278+35,32.66,7.40,40.06,4560,Block Valve #4.46 (232+30),4572.24,AGM 6 ,10280.74,10.75,0.203,,52000, 01:00,17,0.03,,,,,1.0,1.0, 06:42,1402,2297,1654,1414,0.848,1.170,2324.5,1673.6,,,35.34829561,-119.09637603,114.345,EXT ML,Pitting,,,MFL/CLP,,
929,Anomaly - Corrosion Cluster,EXT,13500.66,278+36,33.16,6.89,40.06,4560,Block Valve #4.46 (232+30),4572.74,AGM 6 ,10280.24,10.75,0.203,,52000, 01:00,16,0.03,,,,,1.4,0.8, 05:29,1402,2269,1634,1414,0.858,1.155,2316.8,1668.1,,,35.34829423,-119.09637607,114.342,EXT ML,Pitting,,,MFL/CLP,,
930,Anomaly - Corrosion,EXT,13501.06,278+36,33.57,6.49,40.06,4560,Block Valve #4.46 (232+30),4573.15,AGM 6 ,10279.83,10.75,0.203,,52000, 01:00,17,0.03,,,,,0.2,0.2, 03:41,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.34829310,-119.09637612,114.339,EXT ML,Pinhole,,,MFL/CLP,,
931,Anomaly - Corrosion,EXT,13501.12,278+36,33.63,6.43,40.06,4560,Block Valve #4.46 (232+30),4573.21,AGM 6 ,10279.77,10.75,0.203,,52000, 01:00,20,0.04,,,,,0.2,0.4, 05:37,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.34829294,-119.09637612,114.339,EXT ML,Pinhole,,,MFL/CLP,,
932,Anomaly - Corrosion,EXT,13501.80,278+37,34.30,5.76,40.06,4560,Block Valve #4.46 (232+30),4573.88,AGM 6 ,10279.10,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 05:26,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34829109,-119.09637619,114.336,EXT ML,Pinhole,,,MFL/CLP,,
933,Anomaly - Corrosion,EXT,13502.29,278+37,34.80,5.26,40.06,4560,Block Valve #4.46 (232+30),4574.38,AGM 6 ,10278.60,10.75,0.203,,52000, 01:00,22,0.04,,,,,0.2,0.2, 06:45,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.34828971,-119.09637623,114.333,EXT ML,Pinhole,,,MFL/CLP,,
934,Anomaly - Corrosion,EXT,13504.21,278+39,36.72,3.34,40.06,4560,Block Valve #4.46 (232+30),4576.30,AGM 6 ,10276.68,10.75,0.203,,52000, 01:00,18,0.04,,,,,0.2,0.2, 03:51,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.34828443,-119.09637641,114.324,EXT ML,Pinhole,,,MFL/CLP,,
935,Anomaly - Corrosion,EXT,13507.04,278+42,39.55,0.51,40.06,4560,Block Valve #4.46 (232+30),4579.13,AGM 6 ,10273.85,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 05:56,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34827662,-119.09637669,114.306,EXT ML,Pinhole,,,MFL/CLP,,
936,Anomaly - Corrosion Cluster,EXT,13507.25,278+42,39.75,0.30,40.06,4560,Block Valve #4.46 (232+30),4579.33,AGM 6 ,10273.65,10.75,0.203,,52000, 01:00,23,0.05,,,,,1.2,1.1, 05:41,1402,2257,1625,1414,0.863,1.149,2302.0,1657.4,,,35.34827606,-119.09637671,114.303,EXT ML,Pitting,,,MFL/CLP,,
937,Weld,,13507.55,278+43,40.06,38.24,38.24,4570,Block Valve #4.46 (232+30),4579.64,AGM 6 ,10273.34,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.34827523,-119.09637674,114.299,GIRTH WELD,,,,MFL/CLP,,
938,Anomaly - Corrosion,EXT,13507.66,278+43,0.11,38.13,38.24,4570,Block Valve #4.46 (232+30),4579.75,AGM 6 ,10273.23,10.75,0.203,,52000, 10:24,22,0.04,,,,,0.6,0.7, 05:04,1402,2320,1670,1414,0.840,1.181,2314.8,1666.7,,,35.34827493,-119.09637675,114.300,EXT ML,Pitting,,,MFL/CLP,,
939,Anomaly - Corrosion,EXT,13508.19,278+43,0.64,37.61,38.24,4570,Block Valve #4.46 (232+30),4580.27,AGM 6 ,10272.71,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.5,0.6, 05:11,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.34827348,-119.09637680,114.296,EXT ML,Pitting,,,MFL/CLP,,
940,Anomaly - Corrosion,EXT,13508.40,278+43,0.85,37.39,38.24,4570,Block Valve #4.46 (232+30),4580.49,AGM 6 ,10272.49,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.2,0.2, 06:01,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.34827288,-119.09637682,114.297,EXT ML,Pinhole,,,MFL/CLP,,
941,Anomaly - Corrosion Cluster,EXT,13508.49,278+43,0.94,37.31,38.24,4570,Block Valve #4.46 (232+30),4580.57,AGM 6 ,10272.41,10.75,0.203,,52000, 10:24,21,0.04,,,,,1.6,0.4, 05:09,1402,2228,1604,1414,0.874,1.134,2307.0,1661.0,,,35.34827264,-119.09637682,114.297,EXT ML,Axial Grooving,,,MFL/CLP,,
942,Anomaly - Corrosion,EXT,13508.92,278+44,1.37,36.88,38.24,4570,Block Valve #4.46 (232+30),4581.00,AGM 6 ,10271.98,10.75,0.203,,52000, 10:24,19,0.04,,,,,0.2,0.2, 04:01,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.34827147,-119.09637687,114.294,EXT ML,Pinhole,,,MFL/CLP,,
943,Anomaly - Corrosion,EXT,13509.16,278+44,1.61,36.63,38.24,4570,Block Valve #4.46 (232+30),4581.25,AGM 6 ,10271.73,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.2,0.2, 05:50,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.34827079,-119.09637690,114.294,EXT ML,Pinhole,,,MFL/CLP,,
944,Anomaly - Corrosion,EXT,13509.43,278+44,1.88,36.37,38.24,4570,Block Valve #4.46 (232+30),4581.51,AGM 6 ,10271.47,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.4,0.2, 03:45,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.34827006,-119.09637692,114.294,EXT ML,Pinhole,,,MFL/CLP,,
945,Anomaly - Corrosion,EXT,13509.88,278+45,2.33,35.91,38.24,4570,Block Valve #4.46 (232+30),4581.97,AGM 6 ,10271.01,10.75,0.203,,52000, 10:24,17,0.03,,,,,0.3,0.2, 04:22,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.34826881,-119.09637697,114.291,EXT ML,Pinhole,,,MFL/CLP,,
946,Anomaly - Corrosion,EXT,13510.09,278+45,2.54,35.71,38.24,4570,Block Valve #4.46 (232+30),4582.18,AGM 6 ,10270.80,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.2,0.2, 02:53,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.34826823,-119.09637698,114.291,EXT ML,Pinhole,,,MFL/CLP,,
947,Anomaly - Corrosion,EXT,13510.19,278+45,2.64,35.61,38.24,4570,Block Valve #4.46 (232+30),4582.27,AGM 6 ,10270.71,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.2,0.2, 07:10,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34826797,-119.09637700,114.291,EXT ML,Pinhole,,,MFL/CLP,,
