Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
948,Anomaly - Corrosion,EXT,13510.82,278+46,3.27,34.97,38.24,4570,Block Valve #4.46 (232+30),4582.91,AGM 6 ,10270.07,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.3,0.2, 03:00,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.34826623,-119.09637706,114.288,EXT ML,Pinhole,,,MFL/CLP,,
949,Anomaly - Corrosion Cluster,EXT,13510.99,278+46,3.44,34.80,38.24,4570,Block Valve #4.46 (232+30),4583.08,AGM 6 ,10269.90,10.75,0.203,,52000, 10:24,22,0.04,,,,,1.2,1.3, 06:03,1402,2261,1628,1414,0.861,1.151,2310.5,1663.6,,,35.34826574,-119.09637708,114.288,EXT ML,General Metal Loss,,,MFL/CLP,,
950,Anomaly - Corrosion,EXT,13511.22,278+46,3.67,34.57,38.24,4570,Block Valve #4.46 (232+30),4583.31,AGM 6 ,10269.67,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.3,0.2, 03:38,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.34826512,-119.09637710,114.288,EXT ML,Pinhole,,,MFL/CLP,,
951,Anomaly - Corrosion,EXT,13511.33,278+46,3.78,34.47,38.24,4570,Block Valve #4.46 (232+30),4583.41,AGM 6 ,10269.57,10.75,0.203,,52000, 10:24,17,0.03,,,,,0.2,0.2, 04:27,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.34826482,-119.09637711,114.288,EXT ML,Pinhole,,,MFL/CLP,,
952,Anomaly - Corrosion,EXT,13511.53,278+47,3.98,34.26,38.24,4570,Block Valve #4.46 (232+30),4583.62,AGM 6 ,10269.36,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.4,0.3, 04:28,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.34826426,-119.09637713,114.285,EXT ML,Axial Slotting,,,MFL/CLP,,
953,Anomaly - Corrosion,EXT,13511.54,278+47,3.99,34.25,38.24,4570,Block Valve #4.46 (232+30),4583.63,AGM 6 ,10269.35,10.75,0.203,,52000, 10:24,19,0.04,,,,,0.2,0.2, 06:16,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.34826425,-119.09637713,114.285,EXT ML,Pinhole,,,MFL/CLP,,
954,Anomaly - Corrosion,EXT,13511.71,278+47,4.15,34.09,38.24,4570,Block Valve #4.46 (232+30),4583.79,AGM 6 ,10269.19,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.2,0.2, 04:51,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.34826379,-119.09637715,114.285,EXT ML,Pinhole,,,MFL/CLP,,
955,Anomaly - Corrosion,EXT,13512.17,278+47,4.61,33.63,38.24,4570,Block Valve #4.46 (232+30),4584.25,AGM 6 ,10268.73,10.75,0.203,,52000, 10:24,20,0.04,,,,,0.5,0.5, 06:13,1402,2327,1675,1414,0.837,1.185,2323.8,1673.2,,,35.34826251,-119.09637720,114.285,EXT ML,Pitting,,,MFL/CLP,,
956,Anomaly - Corrosion,EXT,13512.18,278+47,4.63,33.62,38.24,4570,Block Valve #4.46 (232+30),4584.26,AGM 6 ,10268.72,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.5,0.2, 05:11,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.34826249,-119.09637720,114.285,EXT ML,Axial Slotting,,,MFL/CLP,,
957,Anomaly - Corrosion,EXT,13512.38,278+47,4.83,33.42,38.24,4570,Block Valve #4.46 (232+30),4584.47,AGM 6 ,10268.51,10.75,0.203,,52000, 10:24,18,0.04,,,,,1.0,0.2, 05:07,1402,2294,1652,1414,0.849,1.168,2283.8,1644.3,,,35.34826194,-119.09637722,114.285,EXT ML,Axial Slotting,,,MFL/CLP,,
958,Anomaly - Corrosion,EXT,13512.72,278+48,5.17,33.08,38.24,4570,Block Valve #4.46 (232+30),4584.80,AGM 6 ,10268.18,10.75,0.203,,52000, 10:24,17,0.03,,,,,0.3,0.4, 05:03,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.34826100,-119.09637726,114.282,EXT ML,Circumferential Slotting,,,MFL/CLP,,
959,Anomaly - Corrosion Cluster,EXT,13513.06,278+48,5.51,32.73,38.24,4570,Block Valve #4.46 (232+30),4585.15,AGM 6 ,10267.83,10.75,0.203,,52000, 10:24,20,0.04,,,,,1.5,1.5, 04:15,1402,2238,1611,1414,0.870,1.139,2302.2,1657.6,,,35.34826005,-119.09637729,114.282,EXT ML,General Metal Loss,,,MFL/CLP,,
960,Anomaly - Corrosion,EXT,13513.23,278+48,5.68,32.57,38.24,4570,Block Valve #4.46 (232+30),4585.32,AGM 6 ,10267.66,10.75,0.203,,52000, 10:24,17,0.03,,,,,0.3,0.2, 06:08,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.34825960,-119.09637730,114.283,EXT ML,Pinhole,,,MFL/CLP,,
961,Anomaly - Corrosion,EXT,13513.43,278+48,5.88,32.37,38.24,4570,Block Valve #4.46 (232+30),4585.52,AGM 6 ,10267.46,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.2,0.4, 06:17,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.34825904,-119.09637733,114.283,EXT ML,Circumferential Slotting,,,MFL/CLP,,
962,Anomaly - Corrosion,EXT,13513.60,278+49,6.05,32.20,38.24,4570,Block Valve #4.46 (232+30),4585.69,AGM 6 ,10267.29,10.75,0.203,,52000, 10:24,17,0.03,,,,,0.3,0.2, 06:09,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.34825857,-119.09637735,114.283,EXT ML,Pinhole,,,MFL/CLP,,
963,Anomaly - Corrosion Cluster,EXT,13514.38,278+50,6.82,31.42,38.24,4570,Block Valve #4.46 (232+30),4586.46,AGM 6 ,10266.52,10.75,0.203,,52000, 10:24,21,0.04,,,,,1.5,1.7, 06:04,1402,2232,1607,1414,0.873,1.136,2302.2,1657.6,,,35.34825642,-119.09637742,114.280,EXT ML,General Metal Loss,,,MFL/CLP,,
964,Anomaly - Corrosion Cluster,EXT,13514.69,278+50,7.13,31.11,38.24,4570,Block Valve #4.46 (232+30),4586.77,AGM 6 ,10266.21,10.75,0.203,,52000, 10:24,17,0.03,,,,,1.1,0.9, 04:51,1402,2288,1647,1414,0.851,1.165,2285.6,1645.6,,,35.34825558,-119.09637745,114.280,EXT ML,Pitting,,,MFL/CLP,,
965,Anomaly - Corrosion,EXT,13515.10,278+50,7.55,30.70,38.24,4570,Block Valve #4.46 (232+30),4587.18,AGM 6 ,10265.80,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.2,0.2, 06:45,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.34825445,-119.09637749,114.280,EXT ML,Pinhole,,,MFL/CLP,,
966,Anomaly - Corrosion,EXT,13515.32,278+50,7.76,30.48,38.24,4570,Block Valve #4.46 (232+30),4587.40,AGM 6 ,10265.58,10.75,0.203,,52000, 10:24,17,0.03,,,,,0.3,0.3, 04:40,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.34825386,-119.09637751,114.280,EXT ML,Pinhole,,,MFL/CLP,,
967,Anomaly - Corrosion Cluster,EXT,13515.54,278+51,7.99,30.26,38.24,4570,Block Valve #4.46 (232+30),4587.62,AGM 6 ,10265.36,10.75,0.203,,52000, 10:24,17,0.03,,,,,1.2,0.3, 04:46,1402,2279,1641,1414,0.855,1.160,2317.5,1668.6,,,35.34825324,-119.09637753,114.280,EXT ML,Axial Slotting,,,MFL/CLP,,
968,Anomaly - Corrosion,EXT,13515.97,278+51,8.42,29.82,38.24,4570,Block Valve #4.46 (232+30),4588.06,AGM 6 ,10264.92,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.2,0.2, 05:31,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.34825203,-119.09637758,114.281,EXT ML,Pinhole,,,MFL/CLP,,
969,Anomaly - Corrosion,EXT,13516.11,278+51,8.56,29.69,38.24,4570,Block Valve #4.46 (232+30),4588.19,AGM 6 ,10264.79,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.2,0.2, 06:31,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.34825167,-119.09637759,114.281,EXT ML,Pinhole,,,MFL/CLP,,
970,Anomaly - Corrosion,EXT,13516.12,278+51,8.57,29.67,38.24,4570,Block Valve #4.46 (232+30),4588.21,AGM 6 ,10264.77,10.75,0.203,,52000, 10:24,17,0.03,,,,,1.3,0.2, 04:43,1402,2273,1636,1414,0.857,1.157,2258.8,1626.3,,,35.34825162,-119.09637759,114.281,EXT ML,Axial Slotting,,,MFL/CLP,,
971,Anomaly - Corrosion,EXT,13516.35,278+51,8.80,29.44,38.24,4570,Block Valve #4.46 (232+30),4588.44,AGM 6 ,10264.54,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.2,0.3, 05:24,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34825098,-119.09637762,114.281,EXT ML,Pinhole,,,MFL/CLP,,
972,Anomaly - Corrosion,EXT,13516.35,278+51,8.80,29.44,38.24,4570,Block Valve #4.46 (232+30),4588.44,AGM 6 ,10264.54,10.75,0.203,,52000, 10:24,19,0.04,,,,,0.2,0.3, 06:27,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.34825098,-119.09637762,114.281,EXT ML,Pinhole,,,MFL/CLP,,
973,Anomaly - Corrosion,EXT,13516.59,278+52,9.04,29.20,38.24,4570,Block Valve #4.46 (232+30),4588.68,AGM 6 ,10264.30,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.2,0.2, 04:44,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.34825034,-119.09637764,114.281,EXT ML,Pinhole,,,MFL/CLP,,
974,Anomaly - Corrosion,EXT,13516.77,278+52,9.22,29.03,38.24,4570,Block Valve #4.46 (232+30),4588.85,AGM 6 ,10264.13,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.3,0.2, 06:02,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.34824985,-119.09637765,114.281,EXT ML,Pinhole,,,MFL/CLP,,
975,Anomaly - Corrosion,EXT,13516.79,278+52,9.24,29.01,38.24,4570,Block Valve #4.46 (232+30),4588.88,AGM 6 ,10264.10,10.75,0.203,,52000, 10:24,22,0.04,,,,,0.2,0.2, 06:46,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.34824978,-119.09637767,114.281,EXT ML,Pinhole,,,MFL/CLP,,
976,Anomaly - Corrosion Cluster,EXT,13516.97,278+52,9.42,28.83,38.24,4570,Block Valve #4.46 (232+30),4589.06,AGM 6 ,10263.92,10.75,0.203,,52000, 10:24,18,0.04,,,,,1.9,1.5, 04:55,1402,2226,1602,1414,0.875,1.133,2299.2,1655.4,,,35.34824929,-119.09637768,114.281,EXT ML,General Metal Loss,,,MFL/CLP,,
977,Anomaly - Corrosion Cluster,EXT,13516.99,278+52,9.44,28.80,38.24,4570,Block Valve #4.46 (232+30),4589.08,AGM 6 ,10263.90,10.75,0.203,,52000, 10:24,17,0.03,,,,,1.2,0.5, 06:50,1402,2279,1641,1414,0.855,1.160,2317.5,1668.6,,,35.34824923,-119.09637768,114.281,EXT ML,Axial Grooving,,,MFL/CLP,,
978,Anomaly - Corrosion,EXT,13517.25,278+52,9.70,28.55,38.24,4570,Block Valve #4.46 (232+30),4589.33,AGM 6 ,10263.65,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.2,0.2, 05:58,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.34824852,-119.09637770,114.281,EXT ML,Pinhole,,,MFL/CLP,,
979,Anomaly - Corrosion,EXT,13517.57,278+53,10.01,28.23,38.24,4570,Block Valve #4.46 (232+30),4589.65,AGM 6 ,10263.33,10.75,0.203,,52000, 10:24,22,0.04,,,,,0.3,0.2, 04:34,1402,2334,1681,1414,0.834,1.188,2332.4,1679.3,,,35.34824765,-119.09637774,114.281,EXT ML,Pinhole,,,MFL/CLP,,
980,Anomaly - Corrosion,EXT,13517.78,278+53,10.23,28.01,38.24,4570,Block Valve #4.46 (232+30),4589.87,AGM 6 ,10263.11,10.75,0.203,,52000, 10:24,19,0.04,,,,,0.3,0.2, 05:55,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.34824706,-119.09637776,114.281,EXT ML,Pinhole,,,MFL/CLP,,
981,Anomaly - Corrosion,EXT,13517.90,278+53,10.35,27.90,38.24,4570,Block Valve #4.46 (232+30),4589.98,AGM 6 ,10263.00,10.75,0.203,,52000, 10:24,19,0.04,,,,,0.3,0.2, 05:56,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.34824673,-119.09637777,114.282,EXT ML,Pinhole,,,MFL/CLP,,
982,Anomaly - Corrosion,EXT,13517.96,278+53,10.41,27.84,38.24,4570,Block Valve #4.46 (232+30),4590.04,AGM 6 ,10262.94,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.4,0.4, 04:54,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.34824657,-119.09637777,114.282,EXT ML,Circumferential Slotting,,,MFL/CLP,,
983,Anomaly - Corrosion,EXT,13518.07,278+53,10.52,27.72,38.24,4570,Block Valve #4.46 (232+30),4590.16,AGM 6 ,10262.82,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.2,0.4, 06:50,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.34824626,-119.09637778,114.282,EXT ML,Pinhole,,,MFL/CLP,,
984,Anomaly - Corrosion,EXT,13518.89,278+54,11.34,26.91,38.24,4570,Block Valve #4.46 (232+30),4590.97,AGM 6 ,10262.01,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.2,0.2, 06:22,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34824401,-119.09637786,114.285,EXT ML,Pinhole,,,MFL/CLP,,
985,Anomaly - Corrosion,EXT,13519.19,278+54,11.64,26.61,38.24,4570,Block Valve #4.46 (232+30),4591.27,AGM 6 ,10261.71,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.2,0.2, 04:17,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.34824318,-119.09637789,114.286,EXT ML,Pinhole,,,MFL/CLP,,
986,Anomaly - Corrosion,EXT,13519.36,278+54,11.81,26.43,38.24,4570,Block Valve #4.46 (232+30),4591.45,AGM 6 ,10261.53,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.2,0.3, 04:58,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.34824271,-119.09637791,114.286,EXT ML,Pinhole,,,MFL/CLP,,
987,Anomaly - Corrosion,EXT,13519.53,278+55,11.98,26.26,38.24,4570,Block Valve #4.46 (232+30),4591.62,AGM 6 ,10261.36,10.75,0.203,,52000, 10:24,17,0.03,,,,,0.2,0.2, 06:42,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.34824223,-119.09637793,114.286,EXT ML,Pinhole,,,MFL/CLP,,
988,Anomaly - Corrosion,EXT,13520.08,278+55,12.53,25.71,38.24,4570,Block Valve #4.46 (232+30),4592.17,AGM 6 ,10260.81,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.2,0.2, 03:49,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.34824072,-119.09637798,114.289,EXT ML,Pinhole,,,MFL/CLP,,
989,Anomaly - Corrosion,EXT,13521.69,278+57,14.14,24.10,38.24,4570,Block Valve #4.46 (232+30),4593.78,AGM 6 ,10259.20,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.2,0.2, 06:36,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.34823628,-119.09637814,114.297,EXT ML,Pinhole,,,MFL/CLP,,
990,Anomaly - Corrosion,EXT,13522.27,278+57,14.72,23.53,38.24,4570,Block Valve #4.46 (232+30),4594.35,AGM 6 ,10258.63,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.3,0.2, 05:08,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.34823469,-119.09637819,114.297,EXT ML,Pinhole,,,MFL/CLP,,
991,Anomaly - Corrosion,EXT,13523.56,278+59,16.01,22.23,38.24,4570,Block Valve #4.46 (232+30),4595.65,AGM 6 ,10257.33,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.2,0.2, 05:08,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.34823113,-119.09637831,114.304,EXT ML,Pinhole,,,MFL/CLP,,
992,Anomaly - Corrosion,EXT,13524.02,278+59,16.46,21.78,38.24,4570,Block Valve #4.46 (232+30),4596.10,AGM 6 ,10256.88,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.4,0.3, 05:14,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.34822988,-119.09637836,114.308,EXT ML,Axial Slotting,,,MFL/CLP,,
993,Repair - Welded Sleeve Begin,,13545.16,278+80,37.62,38.24,38.24,4570,Block Valve #4.46 (232+30),4617.25,AGM 6 ,10235.73,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.34817163,-119.09638058,114.454,REPAIR-SHELL START,,,,MFL/CLP,,
994,Weld,,13545.79,278+81,38.24,38.63,38.63,4580,Block Valve #4.46 (232+30),4617.88,AGM 6 ,10235.10,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.34816989,-119.09638065,114.457,GIRTH WELD,,,,MFL/CLP,,
995,Repair - Welded Sleeve End,,13546.50,278+82,0.71,38.63,38.63,4580,Block Valve #4.46 (232+30),4618.59,AGM 6 ,10234.39,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.34816795,-119.09638072,114.464,REPAIR-SHELL END,,,,MFL/CLP,,
996,Weld,,13584.42,279+20,38.63,40.06,40.06,4590,Block Valve #4.46 (232+30),4656.51,AGM 6 ,10196.47,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.34806356,-119.09638555,115.057,GIRTH WELD,,,,MFL/CLP,,
997,Weld,,13624.48,279+60,40.06,38.80,38.80,4600,Block Valve #4.46 (232+30),4696.57,AGM 6 ,10156.41,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.34795325,-119.09639018,115.364,GIRTH WELD,,,,MFL/CLP,,
998,Weld,,13663.28,279+99,38.80,34.15,34.15,4610,Block Valve #4.46 (232+30),4735.37,AGM 6 ,10117.61,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.34784640,-119.09639422,115.096,GIRTH WELD,,,,MFL/CLP,,
999,Weld,,13697.43,280+34,34.15,40.13,40.13,4620,Block Valve #4.46 (232+30),4769.52,AGM 6 ,10083.46,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.34775235,-119.09639716,114.411,GIRTH WELD,,,,MFL/CLP,,
1000,Anomaly - Corrosion Cluster,EXT,13737.53,280+74,40.10,0.04,40.13,4620,Block Valve #4.46 (232+30),4809.62,AGM 6 ,10043.36,10.75,0.203,,52000, 10:00,17,0.03,,,,,1.5,1.4, 03:58,1402,2261,1628,1414,0.861,1.151,2310.4,1663.5,,,35.34764192,-119.09640022,115.041,EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
1001,Weld,,13737.57,280+74,40.13,40.04,40.04,4630,Block Valve #4.46 (232+30),4809.65,AGM 6 ,10043.33,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.34764182,-119.09640023,115.041,GIRTH WELD,,,,MFL/CLP,,
1002,Anomaly - Corrosion Cluster,EXT,13737.58,280+74,0.01,40.02,40.04,4630,Block Valve #4.46 (232+30),4809.67,AGM 6 ,10043.31,10.75,0.203,,52000, 11:56,23,0.05,,,,,1.1,1.6, 07:09,1402,2261,1628,1414,0.861,1.151,2282.4,1643.4,,,35.34764179,-119.09640023,115.041,EXT ML,Pitting,,,MFL/CLP,,
1003,Weld,,13777.61,281+15,40.04,40.06,40.06,4640,Block Valve #4.46 (232+30),4849.69,AGM 6 ,10003.29,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.34753151,-119.09640258,115.404,GIRTH WELD,,,,MFL/CLP,,
1004,Weld,,13817.66,281+55,40.06,39.88,39.88,4650,Block Valve #4.46 (232+30),4889.75,AGM 6 ,9963.23,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.34742115,-119.09640300,115.200,GIRTH WELD,,,,MFL/CLP,,
1005,Weld,,13857.54,281+95,39.88,39.90,39.90,4660,Block Valve #4.46 (232+30),4929.63,AGM 6 ,9923.35,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.34731100,-119.09640224,114.516,GIRTH WELD,,,,MFL/CLP,,
1006,Weld,,13897.44,282+35,39.90,38.68,38.68,4670,Block Valve #4.46 (232+30),4969.52,AGM 6 ,9883.46,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.34720078,-119.09640309,114.843,GIRTH WELD,,,,MFL/CLP,,
1007,Weld,,13936.13,282+74,38.68,40.00,40.00,4680,Block Valve #4.46 (232+30),5008.21,AGM 6 ,9844.77,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.34709387,-119.09640353,114.654,GIRTH WELD,,,,MFL/CLP,,
1008,Weld,,13976.12,283+14,40.00,36.60,36.60,4690,Block Valve #4.46 (232+30),5048.21,AGM 6 ,9804.77,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.34698338,-119.09640442,114.396,GIRTH WELD,,,,MFL/CLP,,
1009,Weld,,14012.73,283+51,36.60,39.93,39.93,4700,Block Valve #4.46 (232+30),5084.81,AGM 6 ,9768.17,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.34688224,-119.09640483,114.550,GIRTH WELD,,,,MFL/CLP,,
1010,Weld,,14052.66,283+92,39.93,39.86,39.86,4710,Block Valve #4.46 (232+30),5124.75,AGM 6 ,9728.23,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.34677191,-119.09640420,114.411,GIRTH WELD,,,,MFL/CLP,,
1011,Weld,,14092.52,284+32,39.86,37.36,37.36,4720,Block Valve #4.46 (232+30),5164.61,AGM 6 ,9688.37,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.34666179,-119.09640273,114.369,GIRTH WELD,,,,MFL/CLP,,
1012,Anomaly - Corrosion Cluster,EXT,14129.64,284+69,37.12,0.24,37.36,4720,Block Valve #4.46 (232+30),5201.73,AGM 6 ,9651.25,10.75,0.203,,52000, 09:24,35,0.07,,,,,0.6,2.2, 05:48,1402,2291,1649,1414,0.850,1.166,2279.9,1641.5,,,35.34655923,-119.09640225,114.258,*EXT ML,Circumferential Grooving,,,MFL/CLP,,
1013,Weld,,14129.88,284+69,37.36,39.99,39.99,4730,Block Valve #4.46 (232+30),5201.97,AGM 6 ,9651.01,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.34655855,-119.09640224,114.258,GIRTH WELD,,,,MFL/CLP,,
1014,Weld,,14169.88,285+10,39.99,37.28,37.28,4740,Block Valve #4.46 (232+30),5241.96,AGM 6 ,9611.02,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.34644807,-119.09640223,114.173,GIRTH WELD,,,,MFL/CLP,,
1015,Weld,,14207.16,285+47,37.28,39.96,39.96,4750,Block Valve #4.46 (232+30),5279.24,AGM 6 ,9573.74,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.34634506,-119.09640207,114.320,GIRTH WELD,,,,MFL/CLP,,
1016,Weld,,14247.12,285+87,39.96,36.04,36.04,4760,Block Valve #4.46 (232+30),5319.21,AGM 6 ,9533.77,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.34623464,-119.09640160,114.496,GIRTH WELD,,,,MFL/CLP,,
1017,Weld,,14283.16,286+24,36.04,4.48,4.48,4770,Block Valve #4.46 (232+30),5355.25,AGM 6 ,9497.73,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34613507,-119.09640087,114.071,GIRTH WELD,,,,MFL/CLP,,
1018,Weld,,14287.64,286+28,4.48,39.32,39.32,4780,Block Valve #4.46 (232+30),5359.73,AGM 6 ,9493.25,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.34612269,-119.09640081,114.023,GIRTH WELD,,,,MFL/CLP,,
1019,Weld,,14326.96,286+68,39.32,40.09,40.09,4790,Block Valve #4.46 (232+30),5399.05,AGM 6 ,9453.93,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.34601405,-119.09640085,114.122,GIRTH WELD,,,,MFL/CLP,,
1020,Weld,,14367.05,287+08,40.09,39.81,39.81,4800,Block Valve #4.46 (232+30),5439.14,AGM 6 ,9413.84,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.34590329,-119.09640103,114.307,GIRTH WELD,,,,MFL/CLP,,
1021,Weld,,14406.86,287+48,39.81,35.93,35.93,4810,Block Valve #4.46 (232+30),5478.95,AGM 6 ,9374.03,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.34579328,-119.09640104,114.688,GIRTH WELD,,,,MFL/CLP,,
1022,Weld,,14442.80,287+84,35.93,39.90,39.90,4820,Block Valve #4.46 (232+30),5514.88,AGM 6 ,9338.10,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.34569403,-119.09640107,115.179,GIRTH WELD,,,,MFL/CLP,,
1023,Weld,,14482.69,288+25,39.90,39.84,39.84,4830,Block Valve #4.46 (232+30),5554.78,AGM 6 ,9298.20,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.34558381,-119.09640142,115.463,GIRTH WELD,,,,MFL/CLP,,
1024,Weld,,14522.53,288+65,39.84,40.11,40.11,4840,Block Valve #4.46 (232+30),5594.62,AGM 6 ,9258.36,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.34547373,-119.09640150,115.754,GIRTH WELD,,,,MFL/CLP,,
1025,Weld,,14562.64,289+05,40.11,37.28,37.28,4850,Block Valve #4.46 (232+30),5634.73,AGM 6 ,9218.25,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.34536291,-119.09640141,115.639,GIRTH WELD,,,,MFL/CLP,,
1026,Weld,,14599.92,289+43,37.28,39.99,39.99,4860,Block Valve #4.46 (232+30),5672.01,AGM 6 ,9180.97,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.34525991,-119.09640161,115.383,GIRTH WELD,,,,MFL/CLP,,
1027,Weld,,14639.91,289+83,39.99,39.99,39.99,4870,Block Valve #4.46 (232+30),5712.00,AGM 6 ,9140.98,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.34514943,-119.09640190,115.525,GIRTH WELD,,,,MFL/CLP,,
1028,Weld,,14679.90,290+23,39.99,39.84,39.84,4880,Block Valve #4.46 (232+30),5751.99,AGM 6 ,9100.99,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.34503894,-119.09640208,115.519,GIRTH WELD,,,,MFL/CLP,,
1029,Weld,,14719.74,290+63,39.84,38.29,38.29,4890,Block Valve #4.46 (232+30),5791.82,AGM 6 ,9061.16,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.34492887,-119.09640191,115.475,GIRTH WELD,,,,MFL/CLP,,
1030,Weld,,14758.03,291+02,38.29,38.61,38.61,4900,Block Valve #4.46 (232+30),5830.12,AGM 6 ,9022.86,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.34482307,-119.09640151,115.758,GIRTH WELD,,,,MFL/CLP,,
1031,Weld,,14796.64,291+41,38.61,39.96,39.96,4910,Block Valve #4.46 (232+30),5868.73,AGM 6 ,8984.25,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.34471639,-119.09640128,115.557,GIRTH WELD,,,,MFL/CLP,,
1032,Weld,,14836.60,291+81,39.96,39.99,39.99,4920,Block Valve #4.46 (232+30),5908.69,AGM 6 ,8944.29,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.34460599,-119.09640121,115.534,GIRTH WELD,,,,MFL/CLP,,
1033,Weld,,14876.59,292+21,39.99,38.83,38.83,4930,Block Valve #4.46 (232+30),5948.68,AGM 6 ,8904.30,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.34449547,-119.09640084,115.577,GIRTH WELD,,,,MFL/CLP,,
1034,Weld,,14915.43,292+61,38.83,39.94,39.94,4940,Block Valve #4.46 (232+30),5987.51,AGM 6 ,8865.47,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.34438819,-119.09640043,115.633,GIRTH WELD,,,,MFL/CLP,,
1035,Weld,,14955.37,293+01,39.94,40.07,40.07,4950,Block Valve #4.46 (232+30),6027.45,AGM 6 ,8825.53,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.34427783,-119.09640018,115.617,GIRTH WELD,,,,MFL/CLP,,
1036,Weld,,14995.44,293+41,40.07,36.61,36.61,4960,Block Valve #4.46 (232+30),6067.53,AGM 6 ,8785.45,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.34416712,-119.09640007,115.541,GIRTH WELD,,,,MFL/CLP,,
1037,Weld,,15032.05,293+78,36.61,37.99,37.99,4970,Block Valve #4.46 (232+30),6104.14,AGM 6 ,8748.84,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.34406596,-119.09639993,115.367,GIRTH WELD,,,,MFL/CLP,,
1038,Weld,,15070.04,294+16,37.99,39.97,39.97,4980,Block Valve #4.46 (232+30),6142.12,AGM 6 ,8710.86,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.34396100,-119.09639965,115.376,GIRTH WELD,,,,MFL/CLP,,
1039,Weld,,15110.01,294+57,39.97,39.90,39.90,4990,Block Valve #4.46 (232+30),6182.09,AGM 6 ,8670.89,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.34385057,-119.09639972,115.386,GIRTH WELD,,,,MFL/CLP,,
1040,Weld,,15149.91,294+97,39.90,40.08,40.08,5000,Block Valve #4.46 (232+30),6222.00,AGM 6 ,8630.98,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.34374033,-119.09639936,115.439,GIRTH WELD,,,,MFL/CLP,,
1041,Weld,,15189.98,295+37,40.08,40.05,40.05,5010,Block Valve #4.46 (232+30),6262.07,AGM 6 ,8590.91,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.34362960,-119.09639888,115.373,GIRTH WELD,,,,MFL/CLP,,
1042,Weld,,15230.03,295+77,40.05,38.02,38.02,5020,Block Valve #4.46 (232+30),6302.12,AGM 6 ,8550.86,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.34351894,-119.09639923,115.125,GIRTH WELD,,,,MFL/CLP,,
1043,Weld,,15268.05,296+16,38.02,38.86,38.86,5030,Block Valve #4.46 (232+30),6340.14,AGM 6 ,8512.84,10.75,0.203,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.34341392,-119.09640035,115.032,GIRTH WELD,,,,MFL/CLP,,
1044,Weld,,15306.91,296+55,38.86,39.93,39.93,5040,Block Valve #4.46 (232+30),6379.00,AGM 6 ,8473.98,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.34330655,-119.09640076,115.121,GIRTH WELD,,,,MFL/CLP,,
1045,Weld,,15346.83,296+95,39.93,39.99,39.99,5050,Block Valve #4.46 (232+30),6418.92,AGM 6 ,8434.06,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.34319623,-119.09640069,115.108,GIRTH WELD,,,,MFL/CLP,,
1046,Anomaly - Corrosion Cluster,EXT,15386.80,297+35,39.97,0.02,39.99,5050,Block Valve #4.46 (232+30),6458.89,AGM 6 ,8394.09,10.75,0.203,,52000, 09:32,17,0.03,,,,,2.0,3.6, 05:37,1402,2222,1600,1414,0.876,1.132,2253.1,1622.2,,,35.34308580,-119.09640066,114.923,EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
1047,Weld,,15386.82,297+35,39.99,40.13,40.13,5060,Block Valve #4.46 (232+30),6458.91,AGM 6 ,8394.07,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.34308575,-119.09640066,114.923,GIRTH WELD,,,,MFL/CLP,,
1048,Anomaly - Corrosion,EXT,15389.29,297+38,2.46,37.66,40.13,5060,Block Valve #4.46 (232+30),6461.37,AGM 6 ,8391.61,10.75,0.203,,52000, 12:52,16,0.03,,,,,0.3,0.2, 08:28,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.34307895,-119.09640064,114.911,EXT ML,Pinhole,,,MFL/CLP,,
1049,Anomaly - Corrosion Cluster,EXT,15389.54,297+38,2.71,37.41,40.13,5060,Block Valve #4.46 (232+30),6461.62,AGM 6 ,8391.36,10.75,0.203,,52000, 12:52,15,0.03,,,,,1.6,3.9, 09:36,1402,2264,1630,1414,0.860,1.153,2248.3,1618.8,,,35.34307827,-119.09640064,114.907,EXT ML,General Metal Loss,,,MFL/CLP,,
1050,Anomaly - Corrosion,EXT,15389.63,297+38,2.80,37.32,40.13,5060,Block Valve #4.46 (232+30),6461.71,AGM 6 ,8391.27,10.75,0.203,,52000, 12:52,17,0.03,,,,,0.9,1.1, 06:15,1402,2300,1656,1414,0.847,1.171,2291.0,1649.5,,,35.34307800,-119.09640064,114.907,EXT ML,Pitting,,,MFL/CLP,,
1051,Anomaly - Corrosion,EXT,15389.70,297+38,2.87,37.25,40.13,5060,Block Valve #4.46 (232+30),6461.78,AGM 6 ,8391.20,10.75,0.203,,52000, 12:52,17,0.03,,,,,1.2,1.3, 05:16,1402,2282,1643,1414,0.853,1.162,2269.6,1634.1,,,35.34307781,-119.09640064,114.907,EXT ML,General Metal Loss,,,MFL/CLP,,
1052,Anomaly - Corrosion,EXT,15389.92,297+38,3.09,37.03,40.13,5060,Block Valve #4.46 (232+30),6462.01,AGM 6 ,8390.97,10.75,0.203,,52000, 12:52,17,0.03,,,,,0.4,0.6, 04:36,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.34307721,-119.09640064,114.908,EXT ML,Pitting,,,MFL/CLP,,
1053,Anomaly - Corrosion,EXT,15392.80,297+41,5.98,34.15,40.13,5060,Block Valve #4.46 (232+30),6464.89,AGM 6 ,8388.09,10.75,0.203,,52000, 12:52,15,0.03,,,,,0.6,0.2, 08:25,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.34306923,-119.09640061,114.892,EXT ML,Axial Slotting,,,MFL/CLP,,
1054,Repair - Welded Sleeve Begin,,15423.07,297+72,36.25,40.13,40.13,5060,Block Valve #4.46 (232+30),6495.16,AGM 6 ,8357.82,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.34298561,-119.09640009,114.786,REPAIR-SHELL START,,,,MFL/CLP,,
1055,Weld,,15426.95,297+76,40.13,40.01,40.01,5070,Block Valve #4.46 (232+30),6499.04,AGM 6 ,8353.94,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.34297490,-119.09640000,114.774,GIRTH WELD,,,,MFL/CLP,,
1056,Repair - Welded Sleeve End,,15433.70,297+83,6.75,40.01,40.01,5070,Block Valve #4.46 (232+30),6505.79,AGM 6 ,8347.19,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.34295624,-119.09639988,114.764,REPAIR-SHELL END,,,,MFL/CLP,,
1057,Weld,,15466.96,298+16,40.01,40.02,40.02,5080,Block Valve #4.46 (232+30),6539.05,AGM 6 ,8313.93,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.34286435,-119.09639870,114.701,GIRTH WELD,,,,MFL/CLP,,
1058,Anomaly - Corrosion Cluster,EXT,15473.34,298+23,6.38,33.64,40.02,5080,Block Valve #4.46 (232+30),6545.43,AGM 6 ,8307.55,10.75,0.203,,52000, 01:44,19,0.04,,,,,1.7,1.5, 07:02,1402,2231,1606,1414,0.873,1.136,2261.9,1628.6,,,35.34284677,-119.09639843,114.685,EXT ML,General Metal Loss,,,MFL/CLP,,
1059,Anomaly - Corrosion,EXT,15473.58,298+23,6.62,33.40,40.02,5080,Block Valve #4.46 (232+30),6545.67,AGM 6 ,8307.31,10.75,0.203,,52000, 01:44,18,0.04,,,,,0.3,0.5, 04:32,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.34284610,-119.09639842,114.686,EXT ML,Circumferential Slotting,,,MFL/CLP,,
1060,Weld,,15506.98,298+56,40.02,39.96,39.96,5090,Block Valve #4.46 (232+30),6579.07,AGM 6 ,8273.91,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.34275411,-119.09639729,114.667,GIRTH WELD,,,,MFL/CLP,,
1061,Weld,,15546.94,298+97,39.96,39.93,39.93,5100,Block Valve #4.46 (232+30),6619.03,AGM 6 ,8233.95,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.34264404,-119.09639705,114.760,GIRTH WELD,,,,MFL/CLP,,
1062,Weld,,15586.87,299+37,39.93,40.12,40.12,5110,Block Valve #4.46 (232+30),6658.96,AGM 6 ,8194.02,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.34253405,-119.09639826,114.698,GIRTH WELD,,,,MFL/CLP,,
1063,Weld,,15626.99,299+77,40.12,40.01,40.01,5120,Block Valve #4.46 (232+30),6699.08,AGM 6 ,8153.90,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.34242355,-119.09640027,114.548,GIRTH WELD,,,,MFL/CLP,,
1064,Weld,,15666.99,300+17,40.01,39.87,39.87,5130,Block Valve #4.46 (232+30),6739.08,AGM 6 ,8113.90,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.34231334,-119.09640188,114.342,GIRTH WELD,,,,MFL/CLP,,
1065,Weld,,15706.86,300+58,39.87,39.96,39.96,5140,Block Valve #4.46 (232+30),6778.95,AGM 6 ,8074.03,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.34220352,-119.09640294,114.203,GIRTH WELD,,,,MFL/CLP,,
1066,Weld,,15746.82,300+98,39.96,39.84,39.84,5150,Block Valve #4.46 (232+30),6818.91,AGM 6 ,8034.07,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.34209348,-119.09640515,113.996,GIRTH WELD,,,,MFL/CLP,,
1067,Weld,,15786.66,301+38,39.84,40.10,40.10,5160,Block Valve #4.46 (232+30),6858.75,AGM 6 ,7994.23,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.34198374,-119.09640777,114.004,GIRTH WELD,,,,MFL/CLP,,
1068,Weld,,15826.77,301+78,40.10,40.06,40.06,5170,Block Valve #4.46 (232+30),6898.85,AGM 6 ,7954.13,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.34187329,-119.09641040,114.272,GIRTH WELD,,,,MFL/CLP,,
1069,Additional Metal/Material - Other,,15864.02,302+16,37.25,40.06,40.06,5170,Block Valve #4.46 (232+30),6936.10,AGM 6 ,7916.88,10.75,0.203,,52000, 09:52,,,,,,,,, 10:45,1402,,,,,,,,,,35.34177071,-119.09641236,114.387,CLOSE METAL OBJECT,,,,MFL/CLP,,
1070,Weld,,15866.82,302+19,40.06,40.09,40.09,5180,Block Valve #4.46 (232+30),6938.91,AGM 6 ,7914.07,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.34176296,-119.09641248,114.371,GIRTH WELD,,,,MFL/CLP,,
1071,Weld,,15906.92,302+59,40.09,39.98,39.98,5190,Block Valve #4.46 (232+30),6979.01,AGM 6 ,7873.97,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.34165253,-119.09641462,114.115,GIRTH WELD,,,,MFL/CLP,,
1072,Weld,,15946.90,302+99,39.98,28.55,28.55,5200,Block Valve #4.46 (232+30),7018.98,AGM 6 ,7834.00,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.34154244,-119.09641740,114.192,GIRTH WELD,,,,MFL/CLP,,
1073,Offtake,,15971.46,303+24,24.56,28.55,28.55,5200,Block Valve #4.46 (232+30),7043.55,AGM 6 ,7809.43,10.75,0.203,,52000, 12:12,,,,,,,,, 12:00,1402,,,,,,,,,,35.34147478,-119.09641902,114.242,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
1074,Weld - Change in Wall Thickness,,15975.45,303+28,28.55,39.10,39.10,5210,Block Valve #4.46 (232+30),7047.53,AGM 6 ,7805.45,10.75,0.250,,60000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.34146380,-119.09641926,114.271,GIRTH WELD NWT 0.203/0.250IN,,,,MFL/CLP,,
1075,Weld - Bend Begin,,16014.54,303+68,39.10,44.51,44.51,5220,Block Valve #4.46 (232+30),7086.63,AGM 6 ,7766.35,10.75,0.250,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.34135613,-119.09642209,114.307,GIRTH WELD,,,,MFL/CLP,,
1076,Bend,,16046.77,304+00,32.23,44.51,44.51,5220,Block Valve #4.46 (232+30),7118.86,AGM 6 ,7734.12,10.75,0.250,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.34126738,-119.09642430,114.316,10 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1077,Anomaly - Corrosion,EXT,16059.04,304+12,44.50,0.01,44.51,5220,Block Valve #4.46 (232+30),7131.13,AGM 6 ,7721.85,10.75,0.250,,60000, 12:40,23,0.06,,,,,1.0,0.8, 07:42,1402,3181,2290,2009,0.612,1.140,3164.4,2278.4,,,35.34123383,-119.09641939,114.298,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
1078,Weld - Bend End,,16059.05,304+12,44.51,11.15,11.15,5230,Block Valve #4.46 (232+30),7131.14,AGM 6 ,7721.84,10.75,0.250,,60000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.34123379,-119.09641938,114.298,GIRTH WELD,,,,MFL/CLP,,
1079,Weld,,16070.20,304+24,11.15,14.80,14.80,5240,Block Valve #4.46 (232+30),7142.29,AGM 6 ,7710.69,10.75,0.250,,60000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.34120339,-119.09641412,114.305,GIRTH WELD,,,,MFL/CLP,,
1080,Weld,,16085.01,304+39,14.80,44.06,44.06,5250,Block Valve #4.46 (232+30),7157.09,AGM 6 ,7695.89,10.75,0.250,,60000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.34116299,-119.09640743,114.199,GIRTH WELD,,,,MFL/CLP,,
1081,Weld,,16129.06,304+83,44.06,44.38,44.38,5260,Block Valve #4.46 (232+30),7201.15,AGM 6 ,7651.83,10.75,0.250,,60000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.34104258,-119.09638892,114.084,GIRTH WELD,,,,MFL/CLP,,
1082,Weld - Bend Begin,,16173.45,305+28,44.38,44.01,44.01,5270,Block Valve #4.46 (232+30),7245.53,AGM 6 ,7607.45,10.75,0.250,,60000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.34092095,-119.09637397,114.069,GIRTH WELD,,,,MFL/CLP,,
1083,Bend,,16200.91,305+55,27.46,44.01,44.01,5270,Block Valve #4.46 (232+30),7272.99,AGM 6 ,7579.99,10.75,0.250,,60000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.34084555,-119.09636658,114.090,5 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
1084,Weld - Bend End,,16217.45,305+72,44.01,40.24,40.24,5280,Block Valve #4.46 (232+30),7289.54,AGM 6 ,7563.44,10.75,0.250,,60000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.34079997,-119.09636733,114.020,GIRTH WELD,,,,MFL/CLP,,
1085,Weld - Change in Wall Thickness,,16257.69,306+12,40.24,2.96,2.96,5290,Block Valve #4.46 (232+30),7329.78,AGM 6 ,7523.20,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34068915,-119.09637004,113.503,GIRTH WELD NWT 0.250/0.307IN,,,,MFL/CLP,,
1086,Weld - Bend Begin,,16260.65,306+15,2.96,4.03,4.03,5300,Block Valve #4.46 (232+30),7332.74,AGM 6 ,7520.24,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34068101,-119.09637033,113.456,GIRTH WELD,,,,MFL/CLP,,
1087,Bend,,16262.66,306+17,2.01,4.03,4.03,5300,Block Valve #4.46 (232+30),7334.75,AGM 6 ,7518.23,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34067594,-119.09637273,113.451,3.0D 90 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
1088,Weld - Bend End,,16264.68,306+19,4.03,2.95,2.95,5310,Block Valve #4.46 (232+30),7336.77,AGM 6 ,7516.21,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34067335,-119.09637857,113.499,GIRTH WELD,,,,MFL/CLP,,
1089,Weld - Change in Wall Thickness,,16267.63,306+22,2.95,9.59,9.59,5320,Block Valve #4.46 (232+30),7339.72,AGM 6 ,7513.26,10.75,0.250,,60000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.34067351,-119.09638850,113.586,GIRTH WELD NWT 0.307/0.250IN,,,,MFL/CLP,,
1090,Weld - Change in Wall Thickness,,16277.22,306+32,9.59,2.96,2.96,5330,Block Valve #4.46 (232+30),7349.30,AGM 6 ,7503.68,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34067489,-119.09642073,113.857,GIRTH WELD NWT 0.250/0.307IN,,,,MFL/CLP,,
1091,Weld - Bend Begin,,16280.17,306+35,2.96,3.93,3.93,5340,Block Valve #4.46 (232+30),7352.26,AGM 6 ,7500.72,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34067536,-119.09643068,113.941,GIRTH WELD,,,,MFL/CLP,,
1092,Bend,,16282.14,306+37,1.96,3.93,3.93,5340,Block Valve #4.46 (232+30),7354.23,AGM 6 ,7498.75,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34067368,-119.09643681,113.981,3.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
1093,Weld - Bend End,,16284.10,306+39,3.93,2.97,2.97,5350,Block Valve #4.46 (232+30),7356.19,AGM 6 ,7496.79,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.34066912,-119.09644011,113.990,GIRTH WELD,,,,MFL/CLP,,
1094,Weld - Change in Wall Thickness,,16287.07,306+42,2.97,22.08,22.08,5360,Block Valve #4.46 (232+30),7359.16,AGM 6 ,7493.82,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.34066096,-119.09644059,113.998,GIRTH WELD NWT 0.307/0.203IN,,,,MFL/CLP,,
1095,Offtake,,16295.00,306+50,7.93,22.08,22.08,5360,Block Valve #4.46 (232+30),7367.09,AGM 6 ,7485.89,10.75,0.203,,52000, 12:12,,,,,,,,, 12:00,1402,,,,,,,,,,35.34063912,-119.09644121,114.089,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
1096,Weld,,16309.15,306+64,22.08,6.01,6.01,5370,Block Valve #4.46 (232+30),7381.24,AGM 6 ,7471.74,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.34060015,-119.09644211,114.173,GIRTH WELD,,,,MFL/CLP,,
1097,Weld,,16315.16,306+70,6.01,40.00,40.00,5380,Block Valve #4.46 (232+30),7387.24,AGM 6 ,7465.74,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.34058361,-119.09644255,114.179,GIRTH WELD,,,,MFL/CLP,,
1098,Weld,,16355.16,307+11,40.00,18.02,18.02,5390,Block Valve #4.46 (232+30),7427.25,AGM 6 ,7425.73,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.34047342,-119.09644522,114.325,GIRTH WELD,,,,MFL/CLP,,
1099,Repair - Welded Sleeve Begin,,16365.95,307+21,10.78,18.02,18.02,5390,Block Valve #4.46 (232+30),7438.03,AGM 6 ,7414.95,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.34044372,-119.09644573,114.285,REPAIR-SHELL START,,,,MFL/CLP,,
1100,Anomaly - Dent Complex,,16366.68,307+22,11.52,18.02,18.02,5390,Block Valve #4.46 (232+30),7438.77,AGM 6 ,7414.21,10.75,0.203,,52000, 10:44,,,1.2,0.13,,,2.0,2.4, 11:15,1402,,,,,,,,,,35.34044169,-119.09644577,114.280,REPAIRED DENT,,,,MFL/CLP,,
1101,Repair - Welded Sleeve End,,16367.28,307+23,12.12,18.02,18.02,5390,Block Valve #4.46 (232+30),7439.37,AGM 6 ,7413.61,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.34044004,-119.09644579,114.280,REPAIR-SHELL END,,,,MFL/CLP,,
1102,Weld,,16373.18,307+29,18.02,39.89,39.89,5400,Block Valve #4.46 (232+30),7445.27,AGM 6 ,7407.71,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.34042381,-119.09644607,114.276,GIRTH WELD,,,,MFL/CLP,,
1103,Weld,,16413.06,307+69,39.89,13.99,13.99,5410,Block Valve #4.46 (232+30),7485.15,AGM 6 ,7367.83,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.34031395,-119.09644742,114.191,GIRTH WELD,,,,MFL/CLP,,
1104,Weld,,16427.05,307+83,13.99,40.15,40.15,5420,Block Valve #4.46 (232+30),7499.14,AGM 6 ,7353.84,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.34027540,-119.09644794,114.196,GIRTH WELD,,,,MFL/CLP,,
1105,Weld,,16467.21,308+23,40.15,37.41,37.41,5430,Block Valve #4.46 (232+30),7539.29,AGM 6 ,7313.69,10.75,0.203,,52000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.34016482,-119.09645003,114.151,GIRTH WELD,,,,MFL/CLP,,
1106,Weld,,16504.61,308+61,37.41,40.14,40.14,5440,Block Valve #4.46 (232+30),7576.70,AGM 6 ,7276.28,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.34006180,-119.09645250,114.227,GIRTH WELD,,,,MFL/CLP,,
1107,Weld,,16544.75,309+02,40.14,34.69,34.69,5450,Block Valve #4.46 (232+30),7616.83,AGM 6 ,7236.15,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.33995137,-119.09645507,115.988,GIRTH WELD,,,,MFL/CLP,,
1108,Casing Begin,,16568.21,309+25,23.46,34.69,34.69,5450,Block Valve #4.46 (232+30),7640.30,AGM 6 ,7212.68,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.33988680,-119.09645653,117.059,CASING START,,,,MFL/CLP,,
1109,Weld,,16579.44,309+36,34.69,39.95,39.95,5460,Block Valve #4.46 (232+30),7651.53,AGM 6 ,7201.45,10.75,0.203,,52000, 03:16,,,,,,,,,,1402,,,,,,,,,,35.33985589,-119.09645730,117.247,GIRTH WELD,,,,MFL/CLP,,
1110,Weld,,16619.39,309+77,39.95,40.05,40.05,5470,Block Valve #4.46 (232+30),7691.48,AGM 6 ,7161.50,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.33974587,-119.09645986,117.472,GIRTH WELD,,,,MFL/CLP,,
1111,Weld,,16659.44,310+17,40.05,40.10,40.10,5480,Block Valve #4.46 (232+30),7731.52,AGM 6 ,7121.46,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.33963559,-119.09646167,116.761,GIRTH WELD,,,,MFL/CLP,,
1112,Casing End,,16671.96,310+30,12.52,40.10,40.10,5480,Block Valve #4.46 (232+30),7744.04,AGM 6 ,7108.94,10.75,0.203,,52000, 01:44,,,,,,,,, 05:15,1402,,,,,,,,,,35.33960112,-119.09646232,116.266,CLOSE CASING-ECCENTRIC END,,,,MFL/CLP,,
1113,Repair - Welded Sleeve Begin,,16698.88,310+57,39.44,40.10,40.10,5480,Block Valve #4.46 (232+30),7770.97,AGM 6 ,7082.01,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.33952704,-119.09646387,115.192,REPAIR-SHELL START,,,,MFL/CLP,,
1114,Weld,,16699.53,310+57,40.10,40.05,40.05,5490,Block Valve #4.46 (232+30),7771.61,AGM 6 ,7081.37,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.33952524,-119.09646391,115.173,GIRTH WELD,,,,MFL/CLP,,
1115,Repair - Welded Sleeve End,,16700.16,310+58,0.63,40.05,40.05,5490,Block Valve #4.46 (232+30),7772.24,AGM 6 ,7080.74,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.33952350,-119.09646393,115.157,REPAIR-SHELL END,,,,MFL/CLP,,
1116,Repair - Welded Sleeve Begin,,16738.79,310+97,39.26,40.05,40.05,5490,Block Valve #4.46 (232+30),7810.88,AGM 6 ,7042.10,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.33941712,-119.09646623,114.540,REPAIR-SHELL START,,,,MFL/CLP,,
1117,Weld,,16739.57,310+98,40.05,40.07,40.07,5500,Block Valve #4.46 (232+30),7811.66,AGM 6 ,7041.32,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.33941495,-119.09646629,114.534,GIRTH WELD,,,,MFL/CLP,,
1118,Repair - Welded Sleeve End,,16740.53,310+99,0.95,40.07,40.07,5500,Block Valve #4.46 (232+30),7812.61,AGM 6 ,7040.37,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.33941234,-119.09646636,114.527,REPAIR-SHELL END,,,,MFL/CLP,,
1119,Anomaly - Corrosion,EXT,16776.52,311+35,36.95,3.12,40.07,5500,Block Valve #4.46 (232+30),7848.61,AGM 6 ,7004.37,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.2,0.2, 09:26,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.33931322,-119.09646902,114.488,EXT ML,Pinhole,,,MFL/CLP,,
1120,Anomaly - Corrosion,EXT,16778.83,311+37,39.26,0.81,40.07,5500,Block Valve #4.46 (232+30),7850.92,AGM 6 ,7002.06,10.75,0.203,,52000, 12:36,17,0.03,,,,,0.2,0.2, 09:30,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.33930685,-119.09646919,114.478,EXT ML,Pinhole,,,MFL/CLP,,
1121,Anomaly - Corrosion,EXT,16779.04,311+38,39.46,0.60,40.07,5500,Block Valve #4.46 (232+30),7851.12,AGM 6 ,7001.86,10.75,0.203,,52000, 12:36,17,0.03,,,,,0.3,0.2, 04:11,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.33930628,-119.09646921,114.478,EXT ML,Pinhole,,,MFL/CLP,,
1122,Anomaly - Corrosion,EXT,16779.29,311+38,39.72,0.35,40.07,5500,Block Valve #4.46 (232+30),7851.38,AGM 6 ,7001.60,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.8,0.9, 11:01,1402,2310,1663,1414,0.843,1.176,2304.0,1658.9,,,35.33930559,-119.09646922,114.479,EXT ML,Pitting,,,MFL/CLP,,
1123,Weld,,16779.64,311+38,40.07,38.57,38.57,5510,Block Valve #4.46 (232+30),7851.73,AGM 6 ,7001.25,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.33930462,-119.09646924,114.476,GIRTH WELD,,,,MFL/CLP,,
1124,Anomaly - Corrosion,EXT,16814.38,311+73,34.73,3.84,38.57,5510,Block Valve #4.46 (232+30),7886.46,AGM 6 ,6966.52,10.75,0.203,,52000, 10:36,16,0.03,,,,,0.2,0.2, 06:43,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.33920895,-119.09647157,114.218,EXT ML,Pinhole,,,MFL/CLP,,
1125,Weld,,16818.21,311+77,38.57,39.93,39.93,5520,Block Valve #4.46 (232+30),7890.30,AGM 6 ,6962.68,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.33919839,-119.09647183,114.181,GIRTH WELD,,,,MFL/CLP,,
1126,Weld,,16858.14,312+17,39.93,40.12,40.12,5530,Block Valve #4.46 (232+30),7930.23,AGM 6 ,6922.75,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.33908843,-119.09647494,113.849,GIRTH WELD,,,,MFL/CLP,,
1127,Anomaly - Corrosion,EXT,16862.97,312+22,4.83,35.29,40.12,5530,Block Valve #4.46 (232+30),7935.05,AGM 6 ,6917.93,10.75,0.203,,52000, 12:40,16,0.03,,,,,0.3,0.2, 05:46,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.33907514,-119.09647532,113.820,EXT ML,Pinhole,,,MFL/CLP,,
1128,Anomaly - Corrosion,EXT,16864.64,312+24,6.50,33.62,40.12,5530,Block Valve #4.46 (232+30),7936.72,AGM 6 ,6916.26,10.75,0.203,,52000, 12:40,17,0.03,,,,,0.3,0.2, 05:20,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.33907054,-119.09647546,113.809,EXT ML,Pinhole,,,MFL/CLP,,
1129,Anomaly - Corrosion,EXT,16864.83,312+24,6.69,33.43,40.12,5530,Block Valve #4.46 (232+30),7936.92,AGM 6 ,6916.06,10.75,0.203,,52000, 12:40,16,0.03,,,,,0.2,0.2, 05:29,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.33907001,-119.09647548,113.806,EXT ML,Pinhole,,,MFL/CLP,,
1130,Anomaly - Corrosion,EXT,16865.91,312+25,7.77,32.35,40.12,5530,Block Valve #4.46 (232+30),7938.00,AGM 6 ,6914.98,10.75,0.203,,52000, 12:40,23,0.05,,,,,0.2,0.2, 05:01,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.33906703,-119.09647556,113.798,EXT ML,Pinhole,,,MFL/CLP,,
1131,Anomaly - Corrosion,EXT,16868.63,312+28,10.50,29.62,40.12,5530,Block Valve #4.46 (232+30),7940.72,AGM 6 ,6912.26,10.75,0.203,,52000, 12:40,24,0.05,,,,,0.2,0.2, 04:38,1402,2337,1683,1414,0.833,1.190,2335.7,1681.7,,,35.33905952,-119.09647578,113.776,EXT ML,Pinhole,,,MFL/CLP,,
1132,Anomaly - Corrosion,EXT,16868.97,312+28,10.83,29.29,40.12,5530,Block Valve #4.46 (232+30),7941.06,AGM 6 ,6911.92,10.75,0.203,,52000, 12:40,16,0.03,,,,,0.2,0.2, 04:39,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.33905861,-119.09647581,113.773,EXT ML,Pinhole,,,MFL/CLP,,
1133,Anomaly - Corrosion,EXT,16869.21,312+28,11.07,29.04,40.12,5530,Block Valve #4.46 (232+30),7941.30,AGM 6 ,6911.68,10.75,0.203,,52000, 12:40,16,0.03,,,,,0.2,0.3, 04:34,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.33905794,-119.09647583,113.770,EXT ML,Pinhole,,,MFL/CLP,,
1134,Anomaly - Corrosion,EXT,16869.68,312+29,11.54,28.58,40.12,5530,Block Valve #4.46 (232+30),7941.76,AGM 6 ,6911.22,10.75,0.203,,52000, 12:40,19,0.04,,,,,0.3,0.5, 04:23,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.33905667,-119.09647587,113.765,EXT ML,Circumferential Slotting,,,MFL/CLP,,
1135,Anomaly - Corrosion,EXT,16869.92,312+29,11.78,28.34,40.12,5530,Block Valve #4.46 (232+30),7942.01,AGM 6 ,6910.97,10.75,0.203,,52000, 12:40,15,0.03,,,,,0.2,0.2, 04:14,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.33905599,-119.09647589,113.765,EXT ML,Pinhole,,,MFL/CLP,,
1136,Anomaly - Corrosion,EXT,16870.26,312+29,12.12,27.99,40.12,5530,Block Valve #4.46 (232+30),7942.35,AGM 6 ,6910.63,10.75,0.203,,52000, 12:40,17,0.03,,,,,0.5,0.6, 04:02,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.33905505,-119.09647592,113.762,EXT ML,Pitting,,,MFL/CLP,,
1137,Anomaly - Corrosion,EXT,16870.41,312+30,12.27,27.84,40.12,5530,Block Valve #4.46 (232+30),7942.50,AGM 6 ,6910.48,10.75,0.203,,52000, 12:40,18,0.04,,,,,0.2,0.2, 05:19,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.33905463,-119.09647593,113.759,EXT ML,Pinhole,,,MFL/CLP,,
1138,Anomaly - Corrosion,EXT,16870.45,312+30,12.31,27.81,40.12,5530,Block Valve #4.46 (232+30),7942.53,AGM 6 ,6910.45,10.75,0.203,,52000, 12:40,15,0.03,,,,,0.2,0.2, 06:03,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.33905454,-119.09647593,113.759,EXT ML,Pinhole,,,MFL/CLP,,
1139,Anomaly - Corrosion,EXT,16870.45,312+30,12.31,27.80,40.12,5530,Block Valve #4.46 (232+30),7942.54,AGM 6 ,6910.44,10.75,0.203,,52000, 12:40,17,0.03,,,,,0.2,0.2, 04:20,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.33905453,-119.09647593,113.759,EXT ML,Pinhole,,,MFL/CLP,,
1140,Anomaly - Corrosion,EXT,16872.27,312+31,14.13,25.98,40.12,5530,Block Valve #4.46 (232+30),7944.36,AGM 6 ,6908.62,10.75,0.203,,52000, 12:40,20,0.04,,,,,0.2,0.2, 05:06,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.33904951,-119.09647609,113.742,EXT ML,Pinhole,,,MFL/CLP,,
1141,Weld,,16898.26,312+58,40.12,36.65,36.65,5540,Block Valve #4.46 (232+30),7970.34,AGM 6 ,6882.64,10.75,0.203,,52000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.33897796,-119.09647827,113.517,GIRTH WELD,,,,MFL/CLP,,
1142,Weld,,16934.91,312+95,36.65,40.05,40.05,5550,Block Valve #4.46 (232+30),8006.99,AGM 6 ,6845.99,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.33887704,-119.09648161,113.279,GIRTH WELD,,,,MFL/CLP,,
1143,Weld,,16974.95,313+35,40.05,39.93,39.93,5560,Block Valve #4.46 (232+30),8047.04,AGM 6 ,6805.94,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.33876674,-119.09648465,113.171,GIRTH WELD,,,,MFL/CLP,,
1144,Weld,,17014.89,313+75,39.93,39.75,39.75,5570,Block Valve #4.46 (232+30),8086.98,AGM 6 ,6766.00,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.33865676,-119.09648718,113.195,GIRTH WELD,,,,MFL/CLP,,
1145,Weld,,17054.64,314+15,39.75,40.00,40.00,5580,Block Valve #4.46 (232+30),8126.73,AGM 6 ,6726.25,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.33854729,-119.09649004,113.294,GIRTH WELD,,,,MFL/CLP,,
1146,Weld,,17094.64,314+55,40.00,40.06,40.06,5590,Block Valve #4.46 (232+30),8166.73,AGM 6 ,6686.25,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.33843712,-119.09649317,113.140,GIRTH WELD,,,,MFL/CLP,,
