Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
1147,Weld,,17134.70,314+96,40.06,40.05,40.05,5600,Block Valve #4.46 (232+30),8206.79,AGM 6 ,6646.19,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.33832682,-119.09649637,112.993,GIRTH WELD,,,,MFL/CLP,,
1148,Weld,,17174.74,315+36,40.05,40.00,40.00,5610,Block Valve #4.46 (232+30),8246.83,AGM 6 ,6606.15,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.33821651,-119.09649901,112.905,GIRTH WELD,,,,MFL/CLP,,
1149,Weld,,17214.75,315+76,40.00,39.84,39.84,5620,Block Valve #4.46 (232+30),8286.83,AGM 6 ,6566.15,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.33810633,-119.09650084,112.873,GIRTH WELD,,,,MFL/CLP,,
1150,Weld,,17254.59,316+16,39.84,36.59,36.59,5630,Block Valve #4.46 (232+30),8326.67,AGM 6 ,6526.31,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.33799660,-119.09650242,112.801,GIRTH WELD,,,,MFL/CLP,,
1151,Weld,,17291.18,316+53,36.59,38.73,38.73,5640,Block Valve #4.46 (232+30),8363.26,AGM 6 ,6489.72,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.33789580,-119.09650374,112.876,GIRTH WELD,,,,MFL/CLP,,
1152,Weld,,17329.92,316+92,38.73,40.02,40.02,5650,Block Valve #4.46 (232+30),8402.00,AGM 6 ,6450.98,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.33778911,-119.09650466,112.769,GIRTH WELD,,,,MFL/CLP,,
1153,Weld,,17369.93,317+33,40.02,40.00,40.00,5660,Block Valve #4.46 (232+30),8442.01,AGM 6 ,6410.97,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.33767888,-119.09650520,112.915,GIRTH WELD,,,,MFL/CLP,,
1154,Weld,,17409.93,317+73,40.00,38.84,38.84,5670,Block Valve #4.46 (232+30),8482.02,AGM 6 ,6370.96,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.33756868,-119.09650564,112.781,GIRTH WELD,,,,MFL/CLP,,
1155,Weld,,17448.77,318+12,38.84,39.82,39.82,5680,Block Valve #4.46 (232+30),8520.85,AGM 6 ,6332.13,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.33746170,-119.09650582,112.747,GIRTH WELD,,,,MFL/CLP,,
1156,Weld,,17488.59,318+52,39.82,40.09,40.09,5690,Block Valve #4.46 (232+30),8560.67,AGM 6 ,6292.31,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.33735202,-119.09650597,112.778,GIRTH WELD,,,,MFL/CLP,,
1157,Repair - Welded Sleeve Begin,,17511.42,318+75,22.84,40.09,40.09,5690,Block Valve #4.46 (232+30),8583.51,AGM 6 ,6269.47,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.33728912,-119.09650615,112.796,REPAIR-SHELL START,,,,MFL/CLP,,
1158,Repair - Welded Sleeve End,,17512.76,318+77,24.18,40.09,40.09,5690,Block Valve #4.46 (232+30),8584.85,AGM 6 ,6268.13,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.33728542,-119.09650617,112.794,REPAIR-SHELL END,,,,MFL/CLP,,
1159,Weld,,17528.68,318+93,40.09,40.03,40.03,5700,Block Valve #4.46 (232+30),8600.76,AGM 6 ,6252.22,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.33724160,-119.09650643,112.815,GIRTH WELD,,,,MFL/CLP,,
1160,Weld,,17568.71,319+33,40.03,38.31,38.31,5710,Block Valve #4.46 (232+30),8640.79,AGM 6 ,6212.19,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.33713132,-119.09650705,113.202,GIRTH WELD,,,,MFL/CLP,,
1161,Weld,,17607.01,319+71,38.31,39.99,39.99,5720,Block Valve #4.46 (232+30),8679.10,AGM 6 ,6173.88,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.33702582,-119.09650848,113.922,GIRTH WELD,,,,MFL/CLP,,
1162,Weld,,17647.01,320+12,39.99,39.90,39.90,5730,Block Valve #4.46 (232+30),8719.09,AGM 6 ,6133.89,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.33691569,-119.09651096,114.167,GIRTH WELD,,,,MFL/CLP,,
1163,Weld,,17686.90,320+52,39.90,38.38,38.38,5740,Block Valve #4.46 (232+30),8758.99,AGM 6 ,6093.99,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.33680581,-119.09651362,114.359,GIRTH WELD,,,,MFL/CLP,,
1164,Weld,,17725.28,320+91,38.38,33.95,33.95,5750,Block Valve #4.46 (232+30),8797.36,AGM 6 ,6055.62,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.33670013,-119.09651676,114.812,GIRTH WELD,,,,MFL/CLP,,
1165,Weld,,17759.23,321+25,33.95,40.02,40.02,5760,Block Valve #4.46 (232+30),8831.31,AGM 6 ,6021.67,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.33660665,-119.09651985,114.900,GIRTH WELD,,,,MFL/CLP,,
1166,Weld,,17799.25,321+65,40.02,39.99,39.99,5770,Block Valve #4.46 (232+30),8871.33,AGM 6 ,5981.65,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.33649644,-119.09652289,114.775,GIRTH WELD,,,,MFL/CLP,,
1167,Weld,,17839.24,322+05,39.99,33.77,33.77,5780,Block Valve #4.46 (232+30),8911.33,AGM 6 ,5941.65,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.33638628,-119.09652561,114.687,GIRTH WELD,,,,MFL/CLP,,
1168,Weld,,17873.01,322+39,33.77,39.84,39.84,5790,Block Valve #4.46 (232+30),8945.09,AGM 6 ,5907.89,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.33629330,-119.09652836,114.745,GIRTH WELD,,,,MFL/CLP,,
1169,Weld,,17912.84,322+79,39.84,40.10,40.10,5800,Block Valve #4.46 (232+30),8984.93,AGM 6 ,5868.05,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.33618359,-119.09653168,114.669,GIRTH WELD,,,,MFL/CLP,,
1170,Weld,,17952.95,323+20,40.10,40.05,40.05,5810,Block Valve #4.46 (232+30),9025.03,AGM 6 ,5827.95,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.33607316,-119.09653501,114.525,GIRTH WELD,,,,MFL/CLP,,
1171,Weld,,17993.00,323+60,40.05,40.00,40.00,5820,Block Valve #4.46 (232+30),9065.09,AGM 6 ,5787.89,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.33596287,-119.09653869,114.536,GIRTH WELD,,,,MFL/CLP,,
1172,Weld,,18033.00,324+00,40.00,38.81,38.81,5830,Block Valve #4.46 (232+30),9105.09,AGM 6 ,5747.89,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.33585273,-119.09654222,114.534,GIRTH WELD,,,,MFL/CLP,,
1173,Weld,,18071.80,324+40,38.81,39.88,39.88,5840,Block Valve #4.46 (232+30),9143.89,AGM 6 ,5709.09,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.33574585,-119.09654503,114.460,GIRTH WELD,,,,MFL/CLP,,
1174,Weld,,18111.68,324+80,39.88,39.97,39.97,5850,Block Valve #4.46 (232+30),9183.77,AGM 6 ,5669.21,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.33563602,-119.09654792,114.392,GIRTH WELD,,,,MFL/CLP,,
1175,Weld,,18151.65,325+20,39.97,37.61,37.61,5860,Block Valve #4.46 (232+30),9223.74,AGM 6 ,5629.24,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.33552594,-119.09655087,114.465,GIRTH WELD,,,,MFL/CLP,,
1176,Weld,,18189.26,325+58,37.61,39.90,39.90,5870,Block Valve #4.46 (232+30),9261.34,AGM 6 ,5591.64,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.33542239,-119.09655388,114.357,GIRTH WELD,,,,MFL/CLP,,
1177,Weld,,18229.15,325+98,39.90,39.93,39.93,5880,Block Valve #4.46 (232+30),9301.24,AGM 6 ,5551.74,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.33531252,-119.09655739,114.156,GIRTH WELD,,,,MFL/CLP,,
1178,Weld,,18269.09,326+38,39.93,38.27,38.27,5890,Block Valve #4.46 (232+30),9341.18,AGM 6 ,5511.80,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.33520255,-119.09656109,114.055,GIRTH WELD,,,,MFL/CLP,,
1179,Weld,,18307.36,326+77,38.27,39.86,39.86,5900,Block Valve #4.46 (232+30),9379.45,AGM 6 ,5473.53,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.33509716,-119.09656455,114.113,GIRTH WELD,,,,MFL/CLP,,
1180,Weld,,18347.22,327+17,39.86,40.05,40.05,5910,Block Valve #4.46 (232+30),9419.31,AGM 6 ,5433.67,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.33498740,-119.09656821,114.206,GIRTH WELD,,,,MFL/CLP,,
1181,Weld,,18387.27,327+57,40.05,35.66,35.66,5920,Block Valve #4.46 (232+30),9459.36,AGM 6 ,5393.62,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.33487711,-119.09657126,114.071,GIRTH WELD,,,,MFL/CLP,,
1182,Weld,,18422.93,327+93,35.66,40.06,40.06,5930,Block Valve #4.46 (232+30),9495.02,AGM 6 ,5357.96,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.33477889,-119.09657350,113.990,GIRTH WELD,,,,MFL/CLP,,
1183,Weld,,18462.99,328+34,40.06,39.75,39.75,5940,Block Valve #4.46 (232+30),9535.08,AGM 6 ,5317.90,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.33466857,-119.09657641,113.964,GIRTH WELD,,,,MFL/CLP,,
1184,Weld,,18502.75,328+74,39.75,39.25,39.25,5950,Block Valve #4.46 (232+30),9574.83,AGM 6 ,5278.15,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.33455909,-119.09657939,114.064,GIRTH WELD,,,,MFL/CLP,,
1185,Weld,,18542.00,329+13,39.25,39.87,39.87,5960,Block Valve #4.46 (232+30),9614.08,AGM 6 ,5238.90,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.33445100,-119.09658266,113.935,GIRTH WELD,,,,MFL/CLP,,
1186,Weld,,18581.86,329+53,39.87,40.09,40.09,5970,Block Valve #4.46 (232+30),9653.95,AGM 6 ,5199.03,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.33434121,-119.09658605,114.130,GIRTH WELD,,,,MFL/CLP,,
1187,Weld,,18621.96,329+94,40.09,40.02,40.02,5980,Block Valve #4.46 (232+30),9694.04,AGM 6 ,5158.94,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.33423082,-119.09658982,114.523,GIRTH WELD,,,,MFL/CLP,,
1188,Weld,,18661.98,330+34,40.02,40.05,40.05,5990,Block Valve #4.46 (232+30),9734.06,AGM 6 ,5118.92,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.33412062,-119.09659335,114.933,GIRTH WELD,,,,MFL/CLP,,
1189,Weld,,18702.02,330+74,40.05,39.93,39.93,6000,Block Valve #4.46 (232+30),9774.11,AGM 6 ,5078.87,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.33401032,-119.09659625,114.875,GIRTH WELD,,,,MFL/CLP,,
1190,Weld,,18741.96,331+15,39.93,39.92,39.92,6010,Block Valve #4.46 (232+30),9814.05,AGM 6 ,5038.93,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.33390034,-119.09659911,114.846,GIRTH WELD,,,,MFL/CLP,,
1191,Weld,,18781.88,331+55,39.92,39.04,39.04,6020,Block Valve #4.46 (232+30),9853.96,AGM 6 ,4999.02,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.33379041,-119.09660286,114.899,GIRTH WELD,,,,MFL/CLP,,
1192,Weld,,18820.92,331+94,39.04,40.02,40.02,6030,Block Valve #4.46 (232+30),9893.01,AGM 6 ,4959.97,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.33368294,-119.09660694,114.839,GIRTH WELD,,,,MFL/CLP,,
1193,Weld,,18860.94,332+34,40.02,38.63,38.63,6040,Block Valve #4.46 (232+30),9933.03,AGM 6 ,4919.95,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.33357271,-119.09661069,114.689,GIRTH WELD,,,,MFL/CLP,,
1194,Weld,,18899.57,332+73,38.63,40.03,40.03,6050,Block Valve #4.46 (232+30),9971.66,AGM 6 ,4881.32,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.33346633,-119.09661358,114.595,GIRTH WELD,,,,MFL/CLP,,
1195,Weld,,18939.60,333+14,40.03,37.82,37.82,6060,Block Valve #4.46 (232+30),10011.69,AGM 6 ,4841.29,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.33335610,-119.09661668,114.626,GIRTH WELD,,,,MFL/CLP,,
1196,Weld,,18977.42,333+52,37.82,39.99,39.99,6070,Block Valve #4.46 (232+30),10049.50,AGM 6 ,4803.48,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.33325195,-119.09661950,114.620,GIRTH WELD,,,,MFL/CLP,,
1197,Weld,,19017.41,333+92,39.99,35.05,35.05,6080,Block Valve #4.46 (232+30),10089.50,AGM 6 ,4763.48,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.33314182,-119.09662300,114.552,GIRTH WELD,,,,MFL/CLP,,
1198,Weld,,19052.45,334+27,35.05,5.12,5.12,6090,Block Valve #4.46 (232+30),10124.54,AGM 6 ,4728.44,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.33304532,-119.09662626,114.416,GIRTH WELD,,,,MFL/CLP,,
1199,Weld,,19057.58,334+32,5.12,39.96,39.96,6100,Block Valve #4.46 (232+30),10129.67,AGM 6 ,4723.31,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.33303121,-119.09662674,114.401,GIRTH WELD,,,,MFL/CLP,,
1200,Weld,,19097.54,334+73,39.96,38.65,38.65,6110,Block Valve #4.46 (232+30),10169.62,AGM 6 ,4683.36,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.33292118,-119.09663029,114.431,GIRTH WELD,,,,MFL/CLP,,
1201,Weld,,19136.19,335+12,38.65,39.94,39.94,6120,Block Valve #4.46 (232+30),10208.27,AGM 6 ,4644.71,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.33281473,-119.09663356,114.404,GIRTH WELD,,,,MFL/CLP,,
1202,Weld,,19176.13,335+52,39.94,39.14,39.14,6130,Block Valve #4.46 (232+30),10248.22,AGM 6 ,4604.76,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.33270473,-119.09663654,114.444,GIRTH WELD,,,,MFL/CLP,,
1203,Weld,,19215.27,335+91,39.14,40.06,40.06,6140,Block Valve #4.46 (232+30),10287.36,AGM 6 ,4565.62,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.33259694,-119.09663962,114.464,GIRTH WELD,,,,MFL/CLP,,
1204,Weld,,19255.33,336+32,40.06,40.11,40.11,6150,Block Valve #4.46 (232+30),10327.42,AGM 6 ,4525.56,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.33248664,-119.09664316,114.389,GIRTH WELD,,,,MFL/CLP,,
1205,Weld,,19295.44,336+72,40.11,40.08,40.08,6160,Block Valve #4.46 (232+30),10367.53,AGM 6 ,4485.45,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.33237618,-119.09664661,114.396,GIRTH WELD,,,,MFL/CLP,,
1206,Weld,,19335.51,337+12,40.08,35.64,35.64,6170,Block Valve #4.46 (232+30),10407.60,AGM 6 ,4445.38,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.33226583,-119.09665018,114.256,GIRTH WELD,,,,MFL/CLP,,
1207,Weld,,19371.16,337+48,35.64,39.90,39.90,6180,Block Valve #4.46 (232+30),10443.24,AGM 6 ,4409.74,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.33216768,-119.09665295,114.154,GIRTH WELD,,,,MFL/CLP,,
1208,Weld,,19411.06,337+88,39.90,38.52,38.52,6190,Block Valve #4.46 (232+30),10483.14,AGM 6 ,4369.84,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.33205779,-119.09665614,113.881,GIRTH WELD,,,,MFL/CLP,,
1209,Weld,,19449.57,338+27,38.52,40.15,40.15,6200,Block Valve #4.46 (232+30),10521.66,AGM 6 ,4331.32,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.33195173,-119.09665929,113.962,GIRTH WELD,,,,MFL/CLP,,
1210,Weld,,19489.73,338+68,40.15,40.01,40.01,6210,Block Valve #4.46 (232+30),10561.81,AGM 6 ,4291.17,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.33184115,-119.09666264,114.214,GIRTH WELD,,,,MFL/CLP,,
1211,Weld,,19529.73,339+08,40.01,40.11,40.11,6220,Block Valve #4.46 (232+30),10601.82,AGM 6 ,4251.16,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.33173098,-119.09666597,114.594,GIRTH WELD,,,,MFL/CLP,,
1212,Weld,,19569.84,339+48,40.11,40.02,40.02,6230,Block Valve #4.46 (232+30),10641.93,AGM 6 ,4211.05,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.33162051,-119.09666873,114.803,GIRTH WELD,,,,MFL/CLP,,
1213,Weld,,19609.86,339+89,40.02,37.25,37.25,6240,Block Valve #4.46 (232+30),10681.95,AGM 6 ,4171.03,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.33151033,-119.09667180,115.763,GIRTH WELD,,,,MFL/CLP,,
1214,Weld,,19647.11,340+26,37.25,37.95,37.95,6250,Block Valve #4.46 (232+30),10719.20,AGM 6 ,4133.78,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.33140776,-119.09667455,116.122,GIRTH WELD,,,,MFL/CLP,,
1215,Weld,,19685.07,340+64,37.95,40.11,40.11,6260,Block Valve #4.46 (232+30),10757.16,AGM 6 ,4095.82,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.33130325,-119.09667766,116.572,GIRTH WELD,,,,MFL/CLP,,
1216,Weld,,19725.18,341+05,40.11,40.05,40.05,6270,Block Valve #4.46 (232+30),10797.26,AGM 6 ,4055.72,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.33119280,-119.09668087,116.388,GIRTH WELD,,,,MFL/CLP,,
1217,Weld,,19765.22,341+45,40.05,37.94,37.94,6280,Block Valve #4.46 (232+30),10837.31,AGM 6 ,4015.67,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.33108252,-119.09668437,116.360,GIRTH WELD,,,,MFL/CLP,,
1218,Weld,,19803.16,341+83,37.94,39.97,39.97,6290,Block Valve #4.46 (232+30),10875.25,AGM 6 ,3977.73,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.33097804,-119.09668744,116.324,GIRTH WELD,,,,MFL/CLP,,
1219,Weld,,19843.13,342+24,39.97,35.49,35.49,6300,Block Valve #4.46 (232+30),10915.22,AGM 6 ,3937.76,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.33086798,-119.09669049,116.246,GIRTH WELD,,,,MFL/CLP,,
1220,Weld,,19878.62,342+59,35.49,38.00,38.00,6310,Block Valve #4.46 (232+30),10950.70,AGM 6 ,3902.28,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.33077024,-119.09669305,116.293,GIRTH WELD,,,,MFL/CLP,,
1221,Weld,,19916.61,342+98,38.00,40.12,40.12,6320,Block Valve #4.46 (232+30),10988.70,AGM 6 ,3864.28,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.33066562,-119.09669648,116.185,GIRTH WELD,,,,MFL/CLP,,
1222,Weld,,19956.73,343+38,40.12,37.67,37.67,6330,Block Valve #4.46 (232+30),11028.82,AGM 6 ,3824.16,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.33055515,-119.09670000,116.091,GIRTH WELD,,,,MFL/CLP,,
1223,Weld,,19994.40,343+76,37.67,37.98,37.98,6340,Block Valve #4.46 (232+30),11066.48,AGM 6 ,3786.50,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.33045143,-119.09670372,116.128,GIRTH WELD,,,,MFL/CLP,,
1224,Weld,,20032.38,344+14,37.98,39.95,39.95,6350,Block Valve #4.46 (232+30),11104.46,AGM 6 ,3748.52,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.33034685,-119.09670740,116.185,GIRTH WELD,,,,MFL/CLP,,
1225,Weld,,20072.33,344+54,39.95,36.28,36.28,6360,Block Valve #4.46 (232+30),11144.41,AGM 6 ,3708.57,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.33023683,-119.09671113,116.156,GIRTH WELD,,,,MFL/CLP,,
1226,Weld,,20108.61,344+91,36.28,40.07,40.07,6370,Block Valve #4.46 (232+30),11180.70,AGM 6 ,3672.28,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.33013691,-119.09671431,116.148,GIRTH WELD,,,,MFL/CLP,,
1227,Weld,,20148.68,345+31,40.07,40.13,40.13,6380,Block Valve #4.46 (232+30),11220.77,AGM 6 ,3632.21,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.33002658,-119.09671796,116.063,GIRTH WELD,,,,MFL/CLP,,
1228,Weld,,20188.81,345+72,40.13,40.01,40.01,6390,Block Valve #4.46 (232+30),11260.89,AGM 6 ,3592.09,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.32991610,-119.09672148,115.958,GIRTH WELD,,,,MFL/CLP,,
1229,Weld,,20228.82,346+12,40.01,40.02,40.02,6400,Block Valve #4.46 (232+30),11300.90,AGM 6 ,3552.08,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.32980591,-119.09672510,115.956,GIRTH WELD,,,,MFL/CLP,,
1230,Weld,,20268.83,346+52,40.02,39.97,39.97,6410,Block Valve #4.46 (232+30),11340.92,AGM 6 ,3512.06,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.32969571,-119.09672858,116.016,GIRTH WELD,,,,MFL/CLP,,
1231,Weld,,20308.81,346+93,39.97,38.62,38.62,6420,Block Valve #4.46 (232+30),11380.89,AGM 6 ,3472.09,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.32958563,-119.09673188,115.961,GIRTH WELD,,,,MFL/CLP,,
1232,Weld,,20347.43,347+32,38.62,37.93,37.93,6430,Block Valve #4.46 (232+30),11419.51,AGM 6 ,3433.47,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.32947927,-119.09673467,115.937,GIRTH WELD,,,,MFL/CLP,,
1233,Weld,,20385.36,347+70,37.93,40.04,40.04,6440,Block Valve #4.46 (232+30),11457.45,AGM 6 ,3395.53,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.32937480,-119.09673749,115.806,GIRTH WELD,,,,MFL/CLP,,
1234,Weld,,20425.40,348+10,40.04,34.81,34.81,6450,Block Valve #4.46 (232+30),11497.49,AGM 6 ,3355.49,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.32926451,-119.09674006,115.783,GIRTH WELD,,,,MFL/CLP,,
1235,Weld,,20460.21,348+45,34.81,37.86,37.86,6460,Block Valve #4.46 (232+30),11532.30,AGM 6 ,3320.68,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.32916865,-119.09674290,115.737,GIRTH WELD,,,,MFL/CLP,,
1236,Weld,,20498.07,348+83,37.86,39.86,39.86,6470,Block Valve #4.46 (232+30),11570.16,AGM 6 ,3282.82,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.32906440,-119.09674612,115.676,GIRTH WELD,,,,MFL/CLP,,
1237,Weld,,20537.93,349+23,39.86,38.25,38.25,6480,Block Valve #4.46 (232+30),11610.02,AGM 6 ,3242.96,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.32895464,-119.09674948,115.620,GIRTH WELD,,,,MFL/CLP,,
1238,Weld,,20576.18,349+62,38.25,40.13,40.13,6490,Block Valve #4.46 (232+30),11648.27,AGM 6 ,3204.71,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.32884929,-119.09675291,115.536,GIRTH WELD,,,,MFL/CLP,,
1239,Weld,,20616.31,350+02,40.13,38.01,38.01,6500,Block Valve #4.46 (232+30),11688.40,AGM 6 ,3164.58,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.32873879,-119.09675646,115.563,GIRTH WELD,,,,MFL/CLP,,
1240,Weld,,20654.32,350+41,38.01,40.02,40.02,6510,Block Valve #4.46 (232+30),11726.41,AGM 6 ,3126.57,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.32863411,-119.09675921,115.436,GIRTH WELD,,,,MFL/CLP,,
1241,Weld,,20694.34,350+81,40.02,39.95,39.95,6520,Block Valve #4.46 (232+30),11766.42,AGM 6 ,3086.56,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.32852389,-119.09676187,115.533,GIRTH WELD,,,,MFL/CLP,,
1242,Weld,,20734.29,351+21,39.95,37.80,37.80,6530,Block Valve #4.46 (232+30),11806.38,AGM 6 ,3046.60,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.32841388,-119.09676481,115.916,GIRTH WELD,,,,MFL/CLP,,
1243,Weld,,20772.09,351+59,37.80,40.04,40.04,6540,Block Valve #4.46 (232+30),11844.18,AGM 6 ,3008.80,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.32830978,-119.09676803,116.283,GIRTH WELD,,,,MFL/CLP,,
1244,Weld,,20812.13,352+00,40.04,38.72,38.72,6550,Block Valve #4.46 (232+30),11884.22,AGM 6 ,2968.76,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.32819953,-119.09677172,116.059,GIRTH WELD,,,,MFL/CLP,,
1245,Weld,,20850.85,352+39,38.72,40.10,40.10,6560,Block Valve #4.46 (232+30),11922.94,AGM 6 ,2930.04,10.75,0.203,,52000, 05:28,,,,,,,,,,1402,,,,,,,,,,35.32809291,-119.09677512,115.940,GIRTH WELD,,,,MFL/CLP,,
1246,Weld,,20890.95,352+79,40.10,40.09,40.09,6570,Block Valve #4.46 (232+30),11963.03,AGM 6 ,2889.95,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.32798249,-119.09677859,115.792,GIRTH WELD,,,,MFL/CLP,,
1247,Weld,,20931.03,353+19,40.09,39.95,39.95,6580,Block Valve #4.46 (232+30),12003.12,AGM 6 ,2849.86,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.32787211,-119.09678220,115.635,GIRTH WELD,,,,MFL/CLP,,
1248,Weld,,20970.98,353+60,39.95,39.98,39.98,6590,Block Valve #4.46 (232+30),12043.07,AGM 6 ,2809.91,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.32776210,-119.09678539,115.369,GIRTH WELD,,,,MFL/CLP,,
1249,Weld,,21010.96,354+00,39.98,24.91,24.91,6600,Block Valve #4.46 (232+30),12083.05,AGM 6 ,2769.93,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.32765200,-119.09678834,115.040,GIRTH WELD,,,,MFL/CLP,,
1250,Offtake,,21030.42,354+19,19.46,24.91,24.91,6600,Block Valve #4.46 (232+30),12102.51,AGM 6 ,2750.47,10.75,0.203,,52000, 12:28,,,,,,,,, 12:00,1402,,,,,,,,,,35.32759842,-119.09678972,115.138,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
1251,Weld - Change in Wall Thickness,,21035.87,354+25,24.91,13.55,13.55,6610,Block Valve #4.46 (232+30),12107.95,AGM 6 ,2745.03,10.75,0.250,,60000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.32758342,-119.09679007,115.288,GIRTH WELD NWT 0.203/0.250IN,,,,MFL/CLP,,
1252,Weld - Bend Begin,,21049.42,354+39,13.55,44.49,44.49,6620,Block Valve #4.46 (232+30),12121.50,AGM 6 ,2731.48,10.75,0.250,,60000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.32754610,-119.09679127,115.619,GIRTH WELD,,,,MFL/CLP,,
1253,Bend,,21085.09,354+75,35.67,44.49,44.49,6620,Block Valve #4.46 (232+30),12157.17,AGM 6 ,2695.81,10.75,0.250,,60000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.32744794,-119.09679466,115.937,10 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1254,Weld - Bend End,,21093.90,354+83,44.49,30.78,30.78,6630,Block Valve #4.46 (232+30),12165.99,AGM 6 ,2686.99,10.75,0.250,,60000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.32742390,-119.09679057,115.784,GIRTH WELD,,,,MFL/CLP,,
1255,Weld - Bend Begin,,21124.68,355+14,30.78,36.75,36.75,6640,Block Valve #4.46 (232+30),12196.77,AGM 6 ,2656.21,10.75,0.250,,60000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.32734071,-119.09677087,115.514,GIRTH WELD,,,,MFL/CLP,,
1256,Bend,,21150.93,355+41,26.25,36.75,36.75,6640,Block Valve #4.46 (232+30),12223.02,AGM 6 ,2629.96,10.75,0.250,,60000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.32727062,-119.09674916,115.275,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1257,Weld - Bend End,,21161.43,355+51,36.75,35.48,35.48,6650,Block Valve #4.46 (232+30),12233.52,AGM 6 ,2619.46,10.75,0.250,,60000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.32724341,-119.09673717,115.173,GIRTH WELD,,,,MFL/CLP,,
1258,Weld,,21196.91,355+87,35.48,44.42,44.42,6660,Block Valve #4.46 (232+30),12269.00,AGM 6 ,2583.98,10.75,0.250,,60000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.32715231,-119.09669405,115.171,GIRTH WELD,,,,MFL/CLP,,
1259,Weld - Bend Begin,,21241.33,356+32,44.42,44.14,44.14,6670,Block Valve #4.46 (232+30),12313.42,AGM 6 ,2539.56,10.75,0.250,,60000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.32704257,-119.09662813,115.840,GIRTH WELD,,,,MFL/CLP,,
1260,Bend,,21258.12,356+49,16.79,44.14,44.14,6670,Block Valve #4.46 (232+30),12330.20,AGM 6 ,2522.78,10.75,0.250,,60000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.32700215,-119.09660068,115.968,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1261,Weld - Bend End,,21285.47,356+76,44.14,44.51,44.51,6680,Block Valve #4.46 (232+30),12357.56,AGM 6 ,2495.42,10.75,0.250,,60000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.32693989,-119.09654880,116.212,GIRTH WELD,,,,MFL/CLP,,
1262,Weld,,21329.97,357+21,44.51,21.88,21.88,6690,Block Valve #4.46 (232+30),12402.06,AGM 6 ,2450.92,10.75,0.250,,60000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.32684303,-119.09645700,115.588,GIRTH WELD,,,,MFL/CLP,,
1263,Weld - Change in Wall Thickness,,21351.85,357+43,21.88,2.94,2.94,6700,Block Valve #4.46 (232+30),12423.94,AGM 6 ,2429.04,10.75,0.307,,52000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.32679622,-119.09641066,115.048,GIRTH WELD NWT 0.250/0.307IN,,,,MFL/CLP,,
1264,Weld - Bend Begin - Change in Wall Thickness ,,21354.79,357+46,2.94,3.96,3.96,6710,Block Valve #4.46 (232+30),12426.88,AGM 6 ,2426.10,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32678990,-119.09640445,114.943,GIRTH WELD NWT 0.307/0.365IN,,,,MFL/CLP,,
1265,Bend,,21356.77,357+48,1.98,3.96,3.96,6710,Block Valve #4.46 (232+30),12428.86,AGM 6 ,2424.12,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32678491,-119.09640240,114.663,3.0D 85 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
1266,Weld - Bend End,,21358.75,357+50,3.96,15.86,15.86,6720,Block Valve #4.46 (232+30),12430.84,AGM 6 ,2422.14,10.75,0.365,,60000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.32678045,-119.09640520,114.036,GIRTH WELD,,,,MFL/CLP,,
1267,Weld - Bend Begin,,21374.62,357+66,15.86,0.93,0.93,6730,Block Valve #4.46 (232+30),12446.70,AGM 6 ,2406.28,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32675514,-119.09644458,108.466,GIRTH WELD,,,,MFL/CLP,,
1268,Bend,,21375.08,357+67,0.46,0.93,0.93,6730,Block Valve #4.46 (232+30),12447.16,AGM 6 ,2405.82,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32675439,-119.09644574,108.335,3.0D 20 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
1269,Weld - Bend End,,21375.54,357+67,0.93,14.14,14.14,6740,Block Valve #4.46 (232+30),12447.63,AGM 6 ,2405.35,10.75,0.365,,60000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.32675359,-119.09644694,108.275,GIRTH WELD,,,,MFL/CLP,,
1270,Weld,,21389.68,357+81,14.14,44.01,44.01,6750,Block Valve #4.46 (232+30),12461.77,AGM 6 ,2391.21,10.75,0.365,,60000, 03:56,,,,,,,,,,1402,,,,,,,,,,35.32672947,-119.09648434,108.268,GIRTH WELD,,,,MFL/CLP,,
1271,Weld,,21433.69,358+26,44.01,44.41,44.41,6760,Block Valve #4.46 (232+30),12505.77,AGM 6 ,2347.21,10.75,0.365,,60000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.32665373,-119.09660008,108.223,GIRTH WELD,,,,MFL/CLP,,
1272,Weld - Bend Begin,,21478.10,358+70,44.41,1.60,1.60,6770,Block Valve #4.46 (232+30),12550.18,AGM 6 ,2302.80,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32657725,-119.09671684,108.663,GIRTH WELD,,,,MFL/CLP,,
1273,Bend,,21478.90,358+71,0.80,1.60,1.60,6770,Block Valve #4.46 (232+30),12550.98,AGM 6 ,2302.00,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32657587,-119.09671888,108.782,3.0D 35 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
1274,Weld - Bend End,,21479.70,358+72,1.60,14.68,14.68,6780,Block Valve #4.46 (232+30),12551.79,AGM 6 ,2301.19,10.75,0.365,,60000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.32657457,-119.09672074,109.120,GIRTH WELD,,,,MFL/CLP,,
1275,Weld - Bend Begin,,21494.37,358+87,14.68,4.05,4.05,6790,Block Valve #4.46 (232+30),12566.46,AGM 6 ,2286.52,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32655432,-119.09675148,117.994,GIRTH WELD,,,,MFL/CLP,,
1276,Bend,,21496.39,358+89,2.02,4.05,4.05,6790,Block Valve #4.46 (232+30),12568.48,AGM 6 ,2284.50,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32655026,-119.09675393,119.100,3.0D 85 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
1277,Weld - Bend End - Change in Wall Thickness ,,21498.42,358+91,4.05,2.93,2.93,6800,Block Valve #4.46 (232+30),12570.51,AGM 6 ,2282.47,10.75,0.307,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.32654521,-119.09675211,119.616,GIRTH WELD NWT 0.365/0.307IN,,,,MFL/CLP,,
1278,Weld - Change in Wall Thickness,,21501.36,358+94,2.93,4.31,4.31,6810,Block Valve #4.46 (232+30),12573.44,AGM 6 ,2279.54,10.75,0.250,,60000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.32653888,-119.09674599,119.613,GIRTH WELD NWT 0.307/0.250IN,,,,MFL/CLP,,
1279,Weld,,21505.67,358+98,4.31,43.68,43.68,6820,Block Valve #4.46 (232+30),12577.76,AGM 6 ,2275.22,10.75,0.250,,60000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.32652969,-119.09673676,119.546,GIRTH WELD,,,,MFL/CLP,,
1280,Weld,,21549.35,359+42,43.68,44.48,44.48,6830,Block Valve #4.46 (232+30),12621.44,AGM 6 ,2231.54,10.75,0.250,,60000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.32643704,-119.09664289,119.331,GIRTH WELD,,,,MFL/CLP,,
1281,Weld,,21593.83,359+87,44.48,44.41,44.41,6840,Block Valve #4.46 (232+30),12665.92,AGM 6 ,2187.06,10.75,0.250,,60000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.32634255,-119.09654750,119.621,GIRTH WELD,,,,MFL/CLP,,
1282,Weld,,21638.25,360+32,44.41,44.32,44.32,6850,Block Valve #4.46 (232+30),12710.33,AGM 6 ,2142.65,10.75,0.250,,60000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.32624834,-119.09645205,119.735,GIRTH WELD,,,,MFL/CLP,,
1283,Weld,,21682.57,360+76,44.32,44.57,44.57,6860,Block Valve #4.46 (232+30),12754.65,AGM 6 ,2098.33,10.75,0.250,,60000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.32615477,-119.09635617,119.525,GIRTH WELD,,,,MFL/CLP,,
1284,Weld,,21727.13,361+21,44.57,40.50,40.50,6870,Block Valve #4.46 (232+30),12799.22,AGM 6 ,2053.76,10.75,0.250,,60000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.32606078,-119.09625963,119.244,GIRTH WELD,,,,MFL/CLP,,
1285,Weld - Bend Begin,,21767.63,361+62,40.50,30.77,30.77,6880,Block Valve #4.46 (232+30),12839.72,AGM 6 ,2013.26,10.75,0.250,,60000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.32597508,-119.09617226,119.092,GIRTH WELD,,,,MFL/CLP,,
1286,Bend,,21782.53,361+77,14.90,30.77,30.77,6880,Block Valve #4.46 (232+30),12854.61,AGM 6 ,1998.37,10.75,0.250,,60000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.32594506,-119.09613822,119.047,20 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1287,Weld - Bend Begin/End,,21798.40,361+93,30.77,30.78,30.78,6890,Block Valve #4.46 (232+30),12870.49,AGM 6 ,1982.49,10.75,0.250,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32592115,-119.09609357,119.167,GIRTH WELD,,,,MFL/CLP,,
1288,Bend,,21814.12,362+09,15.72,30.78,30.78,6890,Block Valve #4.46 (232+30),12886.21,AGM 6 ,1966.77,10.75,0.250,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32589739,-119.09604942,119.362,20 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
1289,Weld - Bend Begin/End,,21829.18,362+24,30.78,30.58,30.58,6900,Block Valve #4.46 (232+30),12901.27,AGM 6 ,1951.71,10.75,0.250,,60000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.32586693,-119.09601513,119.469,GIRTH WELD,,,,MFL/CLP,,
1290,Bend,,21852.21,362+47,23.03,30.58,30.58,6900,Block Valve #4.46 (232+30),12924.30,AGM 6 ,1928.68,10.75,0.250,,60000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.32581765,-119.09596629,119.435,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
1291,Weld - Bend Begin/End,,21859.76,362+55,30.58,44.31,44.31,6910,Block Valve #4.46 (232+30),12931.85,AGM 6 ,1921.13,10.75,0.250,,60000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.32580002,-119.09595281,119.409,GIRTH WELD,,,,MFL/CLP,,
1292,Bend,,21893.85,362+89,34.08,44.31,44.31,6910,Block Valve #4.46 (232+30),12965.93,AGM 6 ,1887.05,10.75,0.250,,60000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.32571894,-119.09589498,119.557,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
1293,Weld - Bend Begin/End,,21904.08,362+99,44.31,27.01,27.01,6920,Block Valve #4.46 (232+30),12976.16,AGM 6 ,1876.82,10.75,0.250,,60000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.32569251,-119.09588306,119.595,GIRTH WELD,,,,MFL/CLP,,
1294,Bend,,21921.90,363+17,17.82,27.01,27.01,6920,Block Valve #4.46 (232+30),12993.98,AGM 6 ,1859.00,10.75,0.250,,60000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.32564580,-119.09586468,119.595,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
1295,Weld - Bend End,,21931.08,363+27,27.01,31.49,31.49,6930,Block Valve #4.46 (232+30),13003.17,AGM 6 ,1849.81,10.75,0.250,,60000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.32562086,-119.09585960,119.539,GIRTH WELD,,,,MFL/CLP,,
1296,Weld,,21962.57,363+58,31.49,41.52,41.52,6940,Block Valve #4.46 (232+30),13034.66,AGM 6 ,1818.32,10.75,0.250,,60000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.32553473,-119.09584698,119.452,GIRTH WELD,,,,MFL/CLP,,
1297,Weld - Bend Begin,,22004.09,364+00,41.52,14.79,14.79,6950,Block Valve #4.46 (232+30),13076.18,AGM 6 ,1776.80,10.75,0.250,,60000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.32542079,-119.09583509,119.115,GIRTH WELD,,,,MFL/CLP,,
1298,Bend,,22010.77,364+07,6.68,14.79,14.79,6950,Block Valve #4.46 (232+30),13082.86,AGM 6 ,1770.12,10.75,0.250,,60000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.32540245,-119.09583319,118.919,5 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
1299,Weld - Bend End,,22018.89,364+15,14.79,41.12,41.12,6960,Block Valve #4.46 (232+30),13090.97,AGM 6 ,1762.01,10.75,0.250,,60000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.32538011,-119.09583291,118.825,GIRTH WELD,,,,MFL/CLP,,
1300,Weld - Bend Begin,,22060.00,364+56,41.12,44.37,44.37,6970,Block Valve #4.46 (232+30),13132.09,AGM 6 ,1720.89,10.75,0.250,,60000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.32526684,-119.09583279,118.662,GIRTH WELD,,,,MFL/CLP,,
1301,Bend,,22075.74,364+72,15.73,44.37,44.37,6970,Block Valve #4.46 (232+30),13147.82,AGM 6 ,1705.16,10.75,0.250,,60000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.32522352,-119.09583284,118.584,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
1302,Bend,,22095.52,364+92,35.52,44.37,44.37,6970,Block Valve #4.46 (232+30),13167.61,AGM 6 ,1685.37,10.75,0.250,,60000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.32516960,-119.09583391,115.760,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
1303,Weld - Bend Begin/End,,22104.38,365+01,44.37,34.84,34.84,6980,Block Valve #4.46 (232+30),13176.46,AGM 6 ,1676.52,10.75,0.250,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.32514523,-119.09583403,115.330,GIRTH WELD,,,,MFL/CLP,,
1304,Bend,,22113.24,365+10,8.86,34.84,34.84,6980,Block Valve #4.46 (232+30),13185.32,AGM 6 ,1667.66,10.75,0.250,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.32512085,-119.09583398,115.286,15 DEG BEND-COLD UNDER,,,,MFL/CLP,,
1305,Bend,,22128.00,365+25,23.62,34.84,34.84,6980,Block Valve #4.46 (232+30),13200.09,AGM 6 ,1652.89,10.75,0.250,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.32508067,-119.09583262,117.498,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
1306,Weld - Bend End,,22139.22,365+36,34.84,22.93,22.93,6990,Block Valve #4.46 (232+30),13211.31,AGM 6 ,1641.67,10.75,0.250,,60000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.32504978,-119.09583226,117.667,GIRTH WELD,,,,MFL/CLP,,
1307,Weld - Bend Begin,,22162.15,365+59,22.93,44.43,44.43,7000,Block Valve #4.46 (232+30),13234.24,AGM 6 ,1618.74,10.75,0.250,,60000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.32498667,-119.09582940,117.527,GIRTH WELD,,,,MFL/CLP,,
1308,Bend,,22177.01,365+74,14.86,44.43,44.43,7000,Block Valve #4.46 (232+30),13249.10,AGM 6 ,1603.88,10.75,0.250,,60000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.32494588,-119.09582535,117.417,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1309,Weld - Bend End,,22206.58,366+04,44.43,44.01,44.01,7010,Block Valve #4.46 (232+30),13278.67,AGM 6 ,1574.31,10.75,0.250,,60000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.32486607,-119.09580602,116.496,GIRTH WELD,,,,MFL/CLP,,
1310,Weld - Bend Begin,,22250.59,366+48,44.01,44.46,44.46,7020,Block Valve #4.46 (232+30),13322.68,AGM 6 ,1530.30,10.75,0.250,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.32474978,-119.09576502,115.166,GIRTH WELD,,,,MFL/CLP,,
1311,Bend,,22283.90,366+82,33.31,44.46,44.46,7020,Block Valve #4.46 (232+30),13355.99,AGM 6 ,1496.99,10.75,0.250,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.32466453,-119.09572376,114.545,10 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1312,Weld - Bend End,,22295.05,366+93,44.46,44.07,44.07,7030,Block Valve #4.46 (232+30),13367.14,AGM 6 ,1485.84,10.75,0.250,,60000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.32463840,-119.09570405,114.510,GIRTH WELD,,,,MFL/CLP,,
1313,Weld,,22339.11,367+38,44.07,15.93,15.93,7040,Block Valve #4.46 (232+30),13411.20,AGM 6 ,1441.78,10.75,0.250,,60000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.32453845,-119.09562003,114.828,GIRTH WELD,,,,MFL/CLP,,
1314,Weld,,22355.05,367+54,15.93,44.59,44.59,7050,Block Valve #4.46 (232+30),13427.13,AGM 6 ,1425.85,10.75,0.250,,60000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.32450409,-119.09558661,114.933,GIRTH WELD,,,,MFL/CLP,,
1315,Weld,,22399.64,367+98,44.59,44.43,44.43,7060,Block Valve #4.46 (232+30),13471.73,AGM 6 ,1381.25,10.75,0.250,,60000, 04:20,,,,,,,,,,1402,,,,,,,,,,35.32440889,-119.09549172,115.100,GIRTH WELD,,,,MFL/CLP,,
1316,Weld,,22444.07,368+43,44.43,44.51,44.51,7070,Block Valve #4.46 (232+30),13516.16,AGM 6 ,1336.82,10.75,0.250,,60000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.32431487,-119.09539591,115.349,GIRTH WELD,,,,MFL/CLP,,
1317,Weld,,22488.58,368+88,44.51,44.37,44.37,7080,Block Valve #4.46 (232+30),13560.67,AGM 6 ,1292.31,10.75,0.250,,60000, 04:12,,,,,,,,,,1402,,,,,,,,,,35.32422080,-119.09529973,115.160,GIRTH WELD,,,,MFL/CLP,,
1318,Weld,,22532.95,369+33,44.37,44.39,44.39,7090,Block Valve #4.46 (232+30),13605.04,AGM 6 ,1247.94,10.75,0.250,,60000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.32412717,-119.09520365,114.917,GIRTH WELD,,,,MFL/CLP,,
1319,Weld,,22577.34,369+77,44.39,44.52,44.52,7100,Block Valve #4.46 (232+30),13649.43,AGM 6 ,1203.55,10.75,0.250,,60000, 03:56,,,,,,,,,,1402,,,,,,,,,,35.32403335,-119.09510776,114.955,GIRTH WELD,,,,MFL/CLP,,
1320,Weld,,22621.86,370+22,44.52,44.48,44.48,7110,Block Valve #4.46 (232+30),13693.94,AGM 6 ,1159.04,10.75,0.250,,60000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.32393903,-119.09501194,114.947,GIRTH WELD,,,,MFL/CLP,,
1321,Weld,,22666.34,370+67,44.48,44.47,44.47,7120,Block Valve #4.46 (232+30),13738.42,AGM 6 ,1114.56,10.75,0.250,,60000, 03:36,,,,,,,,,,1402,,,,,,,,,,35.32384490,-119.09491601,115.014,GIRTH WELD,,,,MFL/CLP,,
1322,Weld,,22710.81,371+12,44.47,44.00,44.00,7130,Block Valve #4.46 (232+30),13782.89,AGM 6 ,1070.09,10.75,0.250,,60000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.32375055,-119.09482050,114.855,GIRTH WELD,,,,MFL/CLP,,
1323,Weld,,22754.81,371+56,44.00,44.37,44.37,7140,Block Valve #4.46 (232+30),13826.90,AGM 6 ,1026.08,10.75,0.250,,60000, 03:48,,,,,,,,,,1402,,,,,,,,,,35.32365754,-119.09472546,114.562,GIRTH WELD,,,,MFL/CLP,,
1324,Weld,,22799.17,372+01,44.37,44.50,44.50,7150,Block Valve #4.46 (232+30),13871.26,AGM 6 ,981.72,10.75,0.250,,60000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.32356384,-119.09462951,114.841,GIRTH WELD,,,,MFL/CLP,,
1325,Weld,,22843.67,372+46,44.50,44.50,44.50,7160,Block Valve #4.46 (232+30),13915.76,AGM 6 ,937.22,10.75,0.250,,60000, 03:08,,,,,,,,,,1402,,,,,,,,,,35.32347017,-119.09453287,115.257,GIRTH WELD,,,,MFL/CLP,,
1326,Weld,,22888.16,372+91,44.50,44.47,44.47,7170,Block Valve #4.46 (232+30),13960.25,AGM 6 ,892.73,10.75,0.250,,60000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.32337615,-119.09443671,115.219,GIRTH WELD,,,,MFL/CLP,,
1327,Weld,,22932.63,373+35,44.47,44.39,44.39,7180,Block Valve #4.46 (232+30),14004.72,AGM 6 ,848.26,10.75,0.250,,60000, 03:40,,,,,,,,,,1402,,,,,,,,,,35.32328199,-119.09434091,115.116,GIRTH WELD,,,,MFL/CLP,,
1328,Weld,,22977.02,373+80,44.39,44.33,44.33,7190,Block Valve #4.46 (232+30),14049.11,AGM 6 ,803.87,10.75,0.250,,60000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.32318830,-119.09424485,114.609,GIRTH WELD,,,,MFL/CLP,,
1329,Weld,,23021.35,374+25,44.33,44.51,44.51,7200,Block Valve #4.46 (232+30),14093.44,AGM 6 ,759.54,10.75,0.250,,60000, 03:52,,,,,,,,,,1402,,,,,,,,,,35.32309417,-119.09414975,114.875,GIRTH WELD,,,,MFL/CLP,,
1330,Weld,,23065.86,374+70,44.51,44.51,44.51,7210,Block Valve #4.46 (232+30),14137.95,AGM 6 ,715.03,10.75,0.250,,60000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.32299908,-119.09405510,114.874,GIRTH WELD,,,,MFL/CLP,,
1331,Weld,,23110.37,375+14,44.51,44.47,44.47,7220,Block Valve #4.46 (232+30),14182.46,AGM 6 ,670.52,10.75,0.250,,60000, 03:28,,,,,,,,,,1402,,,,,,,,,,35.32290397,-119.09396042,114.582,GIRTH WELD,,,,MFL/CLP,,
1332,Weld,,23154.84,375+59,44.47,44.39,44.39,7230,Block Valve #4.46 (232+30),14226.93,AGM 6 ,626.05,10.75,0.250,,60000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.32280925,-119.09386546,114.634,GIRTH WELD,,,,MFL/CLP,,
1333,Weld,,23199.23,376+04,44.39,43.60,43.60,7240,Block Valve #4.46 (232+30),14271.32,AGM 6 ,581.66,10.75,0.250,,60000, 03:44,,,,,,,,,,1402,,,,,,,,,,35.32271458,-119.09377080,114.649,GIRTH WELD,,,,MFL/CLP,,
1334,Weld,,23242.84,376+48,43.60,44.86,44.86,7250,Block Valve #4.46 (232+30),14314.93,AGM 6 ,538.05,10.75,0.250,,60000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.32262170,-119.09367767,114.345,GIRTH WELD,,,,MFL/CLP,,
1335,Weld,,23287.70,376+93,44.86,44.18,44.18,7260,Block Valve #4.46 (232+30),14359.78,AGM 6 ,493.20,10.75,0.250,,60000, 04:04,,,,,,,,,,1402,,,,,,,,,,35.32252647,-119.09358140,114.095,GIRTH WELD,,,,MFL/CLP,,
1336,Weld,,23331.87,377+37,44.18,44.56,44.56,7270,Block Valve #4.46 (232+30),14403.96,AGM 6 ,449.02,10.75,0.250,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.32243283,-119.09348636,114.198,GIRTH WELD,,,,MFL/CLP,,
1337,Weld,,23376.43,377+82,44.56,44.41,44.41,7280,Block Valve #4.46 (232+30),14448.52,AGM 6 ,404.46,10.75,0.250,,60000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.32233868,-119.09339007,114.375,GIRTH WELD,,,,MFL/CLP,,
1338,Weld,,23420.84,378+27,44.41,44.33,44.33,7290,Block Valve #4.46 (232+30),14492.93,AGM 6 ,360.05,10.75,0.250,,60000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.32224458,-119.09329448,114.076,GIRTH WELD,,,,MFL/CLP,,
1339,Weld,,23465.16,378+72,44.33,44.46,44.46,7300,Block Valve #4.46 (232+30),14537.25,AGM 6 ,315.73,10.75,0.250,,60000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.32215080,-119.09319884,113.752,GIRTH WELD,,,,MFL/CLP,,
1340,Weld,,23509.63,379+16,44.46,44.54,44.54,7310,Block Valve #4.46 (232+30),14581.72,AGM 6 ,271.26,10.75,0.250,,60000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.32205744,-119.09310191,113.693,GIRTH WELD,,,,MFL/CLP,,
1341,Weld - Bend Begin,,23554.17,379+61,44.54,44.43,44.43,7320,Block Valve #4.46 (232+30),14626.25,AGM 6 ,226.73,10.75,0.250,,60000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.32196442,-119.09300408,113.754,GIRTH WELD,,,,MFL/CLP,,
1342,Bend,,23579.57,379+87,25.41,44.43,44.43,7320,Block Valve #4.46 (232+30),14651.66,AGM 6 ,201.32,10.75,0.250,,60000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.32191211,-119.09294732,113.834,10 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1343,Weld - Bend Begin/End,,23598.60,380+06,44.43,44.41,44.41,7330,Block Valve #4.46 (232+30),14670.69,AGM 6 ,182.29,10.75,0.250,,60000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.32187979,-119.09289690,113.754,GIRTH WELD,,,,MFL/CLP,,
1344,Bend,,23626.23,380+34,27.63,44.41,44.41,7330,Block Valve #4.46 (232+30),14698.31,AGM 6 ,154.67,10.75,0.250,,60000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.32183415,-119.09282247,114.322,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1345,Weld - Bend End,,23643.01,380+51,44.41,3.96,3.96,7340,Block Valve #4.46 (232+30),14715.10,AGM 6 ,137.88,10.75,0.250,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32180955,-119.09277463,114.911,GIRTH WELD,,,,MFL/CLP,,
1346,Weld - Bend Begin,,23646.98,380+55,3.96,41.08,41.08,7350,Block Valve #4.46 (232+30),14719.06,AGM 6 ,133.92,10.75,0.250,,60000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.32180377,-119.09276331,115.016,GIRTH WELD,,,,MFL/CLP,,
1347,Bend,,23658.12,380+66,11.14,41.08,41.08,7350,Block Valve #4.46 (232+30),14730.20,AGM 6 ,122.78,10.75,0.250,,60000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.32178751,-119.09273154,114.644,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
1348,Bend,,23677.31,380+85,30.34,41.08,41.08,7350,Block Valve #4.46 (232+30),14749.40,AGM 6 ,103.58,10.75,0.250,,60000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.32176002,-119.09267738,111.482,10 DEG BEND-COLD UNDER,,,,MFL/CLP,,
1349,Weld - Bend Begin/End,,23688.06,380+96,41.08,20.97,20.97,7360,Block Valve #4.46 (232+30),14760.14,AGM 6 ,92.84,10.75,0.250,,60000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.32174436,-119.09264670,111.155,GIRTH WELD,,,,MFL/CLP,,
1350,Bend,,23698.87,381+07,10.81,20.97,20.97,7360,Block Valve #4.46 (232+30),14770.95,AGM 6 ,82.03,10.75,0.250,,60000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.32172970,-119.09261507,111.056,15 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1351,Weld - Bend Begin/End - Change in Wall Thickness ,,23709.02,381+17,20.97,24.91,24.91,7370,Block Valve #4.46 (232+30),14781.11,AGM 6 ,71.87,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.32172017,-119.09258292,110.887,GIRTH WELD NWT 0.250/0.307IN,,,,MFL/CLP,,
1352,Offtake,,23711.25,381+20,2.23,24.91,24.91,7370,Block Valve #4.46 (232+30),14783.34,AGM 6 ,69.64,10.75,0.307,,52000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.32171842,-119.09257571,110.845,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
1353,Bend,,23718.41,381+27,9.38,24.91,24.91,7370,Block Valve #4.46 (232+30),14790.50,AGM 6 ,62.48,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.32171374,-119.09255233,111.000,15 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1354,Weld - Bend Begin/End,,23733.93,381+42,24.91,18.61,18.61,7380,Block Valve #4.46 (232+30),14806.02,AGM 6 ,46.96,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.32170800,-119.09250096,112.945,GIRTH WELD,,,,MFL/CLP,,
1355,Bend,,23742.86,381+51,8.93,18.61,18.61,7380,Block Valve #4.46 (232+30),14814.95,AGM 6 ,38.03,10.75,0.307,,52000,,,,,,,,,,,1402,,,,,,,,,,35.32170401,-119.09247154,114.040,15 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
1356,Weld - Bend End,,23752.54,381+61,18.61,10.52,10.52,7390,Block Valve #4.46 (232+30),14824.63,AGM 6 ,28.35,10.75,0.307,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.32169655,-119.09244030,114.379,GIRTH WELD,,,,MFL/CLP,,
1357,Weld - Change in Wall Thickness,,23763.06,381+72,10.52,14.37,14.37,7400,Block Valve #4.46 (232+30),14835.14,AGM 6 ,17.84,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.32168727,-119.09240676,113.930,GIRTH WELD NWT 0.307/0.250IN,,,,MFL/CLP,,
1358,Weld,,23777.43,381+86,14.37,44.50,44.50,7410,Block Valve #4.46 (232+30),14849.51,AGM 6 ,3.47,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.32167469,-119.09236097,113.035,GIRTH WELD,,,,MFL/CLP,,
1359,Above Ground Marker,,23780.89,381+90,3.47,44.50,44.50,7410,Block Valve #4.46 (232+30),14852.98,AGM 9 ,14346.08,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.32167165,-119.09234994,112.790,AGM 6 ,,,,MFL/CLP,,
1360,Weld,,23821.93,381+76,44.50,44.47,44.47,7420,AGM 6 ,41.04,AGM 9 ,14305.05,10.75,0.250,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.32163604,-119.09221903,110.308,GIRTH WELD,,,,MFL/CLP,,
1361,Weld - Change in Wall Thickness,,23866.39,382+21,44.47,2.89,2.89,7430,AGM 6 ,85.50,AGM 9 ,14260.58,10.75,0.307,,60000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.32159849,-119.09207649,109.498,GIRTH WELD NWT 0.250/0.307IN,,,,MFL/CLP,,
1362,Weld - Bend Begin,,23869.28,382+24,2.89,3.98,3.98,7440,AGM 6 ,88.39,AGM 9 ,14257.70,10.75,0.307,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32159607,-119.09206722,109.455,GIRTH WELD,,,,MFL/CLP,,
1363,Bend,,23871.27,382+26,1.99,3.98,3.98,7440,AGM 6 ,90.38,AGM 9 ,14255.71,10.75,0.307,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32159456,-119.09206143,110.170,3.0D 85 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
1364,Weld - Bend Begin/End,,23873.26,382+28,3.98,3.89,3.89,7450,AGM 6 ,92.37,AGM 9 ,14253.71,10.75,0.307,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32159383,-119.09205888,111.953,GIRTH WELD,,,,MFL/CLP,,
1365,Bend,,23875.21,382+30,1.95,3.89,3.89,7450,AGM 6 ,94.32,AGM 9 ,14251.77,10.75,0.307,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32159220,-119.09205895,113.776,3.0D 85 DEG BEND-FORGED OVER,,,,MFL/CLP,,
1366,Weld - Bend End,,23877.16,382+32,3.89,3.24,3.24,7460,AGM 6 ,96.27,AGM 9 ,14249.82,10.75,0.307,,60000,,,,,,,,,,,1402,,,,,,,,,,35.32158775,-119.09205909,114.794,GIRTH WELD,,,,MFL/CLP,,
1367,Weld - Change in Wall Thickness,,23880.40,382+35,3.24,44.69,44.69,7470,AGM 6 ,99.51,AGM 9 ,14246.58,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.32157883,-119.09205923,114.880,GIRTH WELD NWT 0.307/0.250IN,,,,MFL/CLP,,
1368,Weld,,23925.09,382+80,44.69,38.51,38.51,7480,AGM 6 ,144.20,AGM 9 ,14201.89,10.75,0.250,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.32145570,-119.09206006,114.691,GIRTH WELD,,,,MFL/CLP,,
1369,Weld,,23963.60,383+19,38.51,44.54,44.54,7490,AGM 6 ,182.70,AGM 9 ,14163.38,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.32134965,-119.09206056,114.307,GIRTH WELD,,,,MFL/CLP,,
1370,Weld,,24008.14,383+64,44.54,44.54,44.54,7500,AGM 6 ,227.24,AGM 9 ,14118.84,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.32122698,-119.09206214,113.635,GIRTH WELD,,,,MFL/CLP,,
1371,Weld,,24052.68,384+08,44.54,44.39,44.39,7510,AGM 6 ,271.79,AGM 9 ,14074.30,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.32110430,-119.09206254,112.941,GIRTH WELD,,,,MFL/CLP,,
1372,Weld,,24097.07,384+53,44.39,44.39,44.39,7520,AGM 6 ,316.18,AGM 9 ,14029.91,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.32098204,-119.09206221,112.527,GIRTH WELD,,,,MFL/CLP,,
