Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
1373,Weld,,24141.45,384+98,44.39,44.52,44.52,7530,AGM 6 ,360.56,AGM 9 ,13985.52,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.32085976,-119.09206187,112.765,GIRTH WELD,,,,MFL/CLP,,
1374,Weld,,24185.98,385+43,44.52,44.51,44.51,7540,AGM 6 ,405.09,AGM 9 ,13941.00,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.32073712,-119.09206198,112.928,GIRTH WELD,,,,MFL/CLP,,
1375,Weld,,24230.49,385+88,44.51,44.22,44.22,7550,AGM 6 ,449.60,AGM 9 ,13896.48,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.32061452,-119.09206291,111.999,GIRTH WELD,,,,MFL/CLP,,
1376,Weld,,24274.72,386+32,44.22,44.38,44.38,7560,AGM 6 ,493.82,AGM 9 ,13852.26,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.32049272,-119.09206327,111.548,GIRTH WELD,,,,MFL/CLP,,
1377,Weld,,24319.09,386+77,44.38,44.41,44.41,7570,AGM 6 ,538.20,AGM 9 ,13807.88,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.32037048,-119.09206245,111.203,GIRTH WELD,,,,MFL/CLP,,
1378,Weld,,24363.50,387+21,44.41,44.46,44.46,7580,AGM 6 ,582.61,AGM 9 ,13763.47,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.32024816,-119.09206152,110.937,GIRTH WELD,,,,MFL/CLP,,
1379,Weld,,24407.96,387+66,44.46,44.53,44.53,7590,AGM 6 ,627.07,AGM 9 ,13719.02,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.32012570,-119.09206133,111.393,GIRTH WELD,,,,MFL/CLP,,
1380,Weld,,24452.49,388+11,44.53,44.59,44.59,7600,AGM 6 ,671.59,AGM 9 ,13674.49,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.32000306,-119.09206123,112.311,GIRTH WELD,,,,MFL/CLP,,
1381,Weld,,24497.08,388+56,44.59,44.42,44.42,7610,AGM 6 ,716.19,AGM 9 ,13629.90,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.31988023,-119.09206178,112.256,GIRTH WELD,,,,MFL/CLP,,
1382,Weld,,24541.50,389+01,44.42,44.41,44.41,7620,AGM 6 ,760.61,AGM 9 ,13585.48,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.31975787,-119.09206214,111.753,GIRTH WELD,,,,MFL/CLP,,
1383,Weld,,24585.91,389+45,44.41,44.38,44.38,7630,AGM 6 ,805.01,AGM 9 ,13541.07,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.31963553,-119.09206232,111.408,GIRTH WELD,,,,MFL/CLP,,
1384,Weld,,24630.29,389+90,44.38,44.56,44.56,7640,AGM 6 ,849.40,AGM 9 ,13496.69,10.75,0.250,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.31951329,-119.09206316,111.477,GIRTH WELD,,,,MFL/CLP,,
1385,Weld,,24674.85,390+35,44.56,44.48,44.48,7650,AGM 6 ,893.96,AGM 9 ,13452.13,10.75,0.250,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.31939057,-119.09206516,112.125,GIRTH WELD,,,,MFL/CLP,,
1386,Weld,,24719.32,390+80,44.48,44.49,44.49,7660,AGM 6 ,938.43,AGM 9 ,13407.65,10.75,0.250,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.31926807,-119.09206639,112.829,GIRTH WELD,,,,MFL/CLP,,
1387,Weld,,24763.81,391+25,44.49,44.41,44.41,7670,AGM 6 ,982.92,AGM 9 ,13363.16,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.31914551,-119.09206659,112.905,GIRTH WELD,,,,MFL/CLP,,
1388,Weld,,24808.22,391+69,44.41,44.38,44.38,7680,AGM 6 ,1027.33,AGM 9 ,13318.75,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.31902319,-119.09206584,112.633,GIRTH WELD,,,,MFL/CLP,,
1389,Weld,,24852.60,392+14,44.38,44.51,44.51,7690,AGM 6 ,1071.71,AGM 9 ,13274.38,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.31890095,-119.09206509,111.882,GIRTH WELD,,,,MFL/CLP,,
1390,Weld,,24897.12,392+59,44.51,44.60,44.60,7700,AGM 6 ,1116.22,AGM 9 ,13229.86,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.31877838,-119.09206561,110.894,GIRTH WELD,,,,MFL/CLP,,
1391,Weld,,24941.71,393+04,44.60,44.53,44.53,7710,AGM 6 ,1160.82,AGM 9 ,13185.26,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.31865553,-119.09206715,110.259,GIRTH WELD,,,,MFL/CLP,,
1392,Weld,,24986.24,393+49,44.53,44.45,44.45,7720,AGM 6 ,1205.35,AGM 9 ,13140.74,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.31853290,-119.09206868,109.710,GIRTH WELD,,,,MFL/CLP,,
1393,Weld,,25030.69,393+93,44.45,44.38,44.38,7730,AGM 6 ,1249.79,AGM 9 ,13096.29,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.31841047,-119.09206947,109.038,GIRTH WELD,,,,MFL/CLP,,
1394,Weld,,25075.06,394+38,44.38,44.48,44.48,7740,AGM 6 ,1294.17,AGM 9 ,13051.91,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.31828823,-119.09206905,108.792,GIRTH WELD,,,,MFL/CLP,,
1395,Weld,,25119.54,394+83,44.48,44.50,44.50,7750,AGM 6 ,1338.65,AGM 9 ,13007.43,10.75,0.250,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.31816572,-119.09206946,108.678,GIRTH WELD,,,,MFL/CLP,,
1396,Weld,,25164.04,395+28,44.50,44.53,44.53,7760,AGM 6 ,1383.15,AGM 9 ,12962.94,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.31804314,-119.09207016,109.276,GIRTH WELD,,,,MFL/CLP,,
1397,Weld,,25208.57,395+73,44.53,44.40,44.40,7770,AGM 6 ,1427.68,AGM 9 ,12918.41,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.31792050,-119.09207124,110.055,GIRTH WELD,,,,MFL/CLP,,
1398,Weld,,25252.97,396+17,44.40,44.42,44.42,7780,AGM 6 ,1472.08,AGM 9 ,12874.00,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.31779820,-119.09207113,110.765,GIRTH WELD,,,,MFL/CLP,,
1399,Weld,,25297.40,396+62,44.42,44.41,44.41,7790,AGM 6 ,1516.50,AGM 9 ,12829.58,10.75,0.250,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.31767583,-119.09207056,110.799,GIRTH WELD,,,,MFL/CLP,,
1400,Weld,,25341.80,397+07,44.41,44.54,44.54,7800,AGM 6 ,1560.91,AGM 9 ,12785.17,10.75,0.250,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.31755351,-119.09207048,110.629,GIRTH WELD,,,,MFL/CLP,,
1401,Weld,,25386.35,397+52,44.54,44.07,44.07,7810,AGM 6 ,1605.45,AGM 9 ,12740.63,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.31743080,-119.09207071,110.452,GIRTH WELD,,,,MFL/CLP,,
1402,Weld,,25430.42,397+96,44.07,44.14,44.14,7820,AGM 6 ,1649.52,AGM 9 ,12696.56,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.31730940,-119.09207099,110.577,GIRTH WELD,,,,MFL/CLP,,
1403,Weld,,25474.55,398+40,44.14,44.40,44.40,7830,AGM 6 ,1693.66,AGM 9 ,12652.42,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.31718782,-119.09207092,110.433,GIRTH WELD,,,,MFL/CLP,,
1404,Weld,,25518.95,398+85,44.40,44.38,44.38,7840,AGM 6 ,1738.06,AGM 9 ,12608.03,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.31706553,-119.09207025,110.444,GIRTH WELD,,,,MFL/CLP,,
1405,Weld,,25563.33,399+30,44.38,44.46,44.46,7850,AGM 6 ,1782.43,AGM 9 ,12563.65,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.31694332,-119.09207004,109.268,GIRTH WELD,,,,MFL/CLP,,
1406,Weld,,25607.78,399+75,44.46,44.52,44.52,7860,AGM 6 ,1826.89,AGM 9 ,12519.19,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.31682092,-119.09207031,108.011,GIRTH WELD,,,,MFL/CLP,,
1407,Weld,,25652.30,400+20,44.52,44.17,44.17,7870,AGM 6 ,1871.41,AGM 9 ,12474.67,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.31669828,-119.09207036,107.401,GIRTH WELD,,,,MFL/CLP,,
1408,Weld,,25696.48,400+64,44.17,44.42,44.42,7880,AGM 6 ,1915.58,AGM 9 ,12430.50,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.31657662,-119.09206861,107.893,GIRTH WELD,,,,MFL/CLP,,
1409,Weld,,25740.90,401+09,44.42,44.34,44.34,7890,AGM 6 ,1960.00,AGM 9 ,12386.08,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.31645436,-119.09206604,109.384,GIRTH WELD,,,,MFL/CLP,,
1410,Weld,,25785.24,401+53,44.34,44.49,44.49,7900,AGM 6 ,2004.35,AGM 9 ,12341.73,10.75,0.250,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.31633223,-119.09206526,110.506,GIRTH WELD,,,,MFL/CLP,,
1411,Weld,,25829.73,401+98,44.49,44.51,44.51,7910,AGM 6 ,2048.84,AGM 9 ,12297.24,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.31620969,-119.09206542,111.087,GIRTH WELD,,,,MFL/CLP,,
1412,Weld,,25874.24,402+43,44.51,44.53,44.53,7920,AGM 6 ,2093.34,AGM 9 ,12252.74,10.75,0.250,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.31608711,-119.09206573,111.814,GIRTH WELD,,,,MFL/CLP,,
1413,Weld,,25918.76,402+88,44.53,44.37,44.37,7930,AGM 6 ,2137.87,AGM 9 ,12208.22,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.31596446,-119.09206609,112.098,GIRTH WELD,,,,MFL/CLP,,
1414,Anomaly - Corrosion,EXT,25933.58,403+03,14.82,29.55,44.37,7930,AGM 6 ,2152.68,AGM 9 ,12193.40,10.75,0.250,,52000, 12:52,18,0.05,,,,,0.5,0.6, 05:05,1402,2869,2065,1741,0.679,1.186,2865.3,2063.0,,,35.31592365,-119.09206613,112.150,EXT ML,Pitting,,,MFL/CLP,,
1415,Weld,,25963.13,403+33,44.37,44.41,44.41,7940,AGM 6 ,2182.24,AGM 9 ,12163.85,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.31584224,-119.09206575,112.129,GIRTH WELD,,,,MFL/CLP,,
1416,Weld,,26007.54,403+77,44.41,44.47,44.47,7950,AGM 6 ,2226.65,AGM 9 ,12119.43,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.31571990,-119.09206543,112.035,GIRTH WELD,,,,MFL/CLP,,
1417,Weld,,26052.01,404+22,44.47,44.55,44.55,7960,AGM 6 ,2271.12,AGM 9 ,12074.97,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.31559742,-119.09206516,111.558,GIRTH WELD,,,,MFL/CLP,,
1418,Weld,,26096.56,404+67,44.55,44.52,44.52,7970,AGM 6 ,2315.66,AGM 9 ,12030.42,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.31547471,-119.09206492,111.387,GIRTH WELD,,,,MFL/CLP,,
1419,Weld,,26141.08,405+12,44.52,44.52,44.52,7980,AGM 6 ,2360.18,AGM 9 ,11985.90,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.31535208,-119.09206515,110.719,GIRTH WELD,,,,MFL/CLP,,
1420,Weld,,26185.60,405+57,44.52,44.41,44.41,7990,AGM 6 ,2404.71,AGM 9 ,11941.38,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.31522947,-119.09206548,109.761,GIRTH WELD,,,,MFL/CLP,,
1421,Weld,,26230.01,406+01,44.41,44.48,44.48,8000,AGM 6 ,2449.11,AGM 9 ,11896.97,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.31510716,-119.09206574,108.842,GIRTH WELD,,,,MFL/CLP,,
1422,Weld,,26274.49,406+46,44.48,44.52,44.52,8010,AGM 6 ,2493.59,AGM 9 ,11852.49,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.31498465,-119.09206590,109.206,GIRTH WELD,,,,MFL/CLP,,
1423,Weld,,26319.01,406+91,44.52,44.53,44.53,8020,AGM 6 ,2538.12,AGM 9 ,11807.97,10.75,0.250,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.31486206,-119.09206595,110.599,GIRTH WELD,,,,MFL/CLP,,
1424,Weld,,26363.54,407+36,44.53,44.10,44.10,8030,AGM 6 ,2582.65,AGM 9 ,11763.43,10.75,0.250,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.31473945,-119.09206589,111.925,GIRTH WELD,,,,MFL/CLP,,
1425,Weld,,26407.64,407+80,44.10,44.04,44.04,8040,AGM 6 ,2626.75,AGM 9 ,11719.33,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.31461798,-119.09206589,112.087,GIRTH WELD,,,,MFL/CLP,,
1426,Weld,,26451.68,408+25,44.04,44.33,44.33,8050,AGM 6 ,2670.79,AGM 9 ,11675.30,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.31449666,-119.09206546,112.005,GIRTH WELD,,,,MFL/CLP,,
1427,Weld,,26496.02,408+69,44.33,44.53,44.53,8060,AGM 6 ,2715.13,AGM 9 ,11630.96,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.31437453,-119.09206500,111.841,GIRTH WELD,,,,MFL/CLP,,
1428,Weld,,26540.55,409+14,44.53,44.45,44.45,8070,AGM 6 ,2759.65,AGM 9 ,11586.43,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.31425187,-119.09206510,111.773,GIRTH WELD,,,,MFL/CLP,,
1429,Weld,,26584.99,409+59,44.45,44.53,44.53,8080,AGM 6 ,2804.10,AGM 9 ,11541.98,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.31412943,-119.09206519,111.827,GIRTH WELD,,,,MFL/CLP,,
1430,Weld,,26629.53,410+04,44.53,44.38,44.38,8090,AGM 6 ,2848.64,AGM 9 ,11497.44,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.31400675,-119.09206527,111.482,GIRTH WELD,,,,MFL/CLP,,
1431,Weld,,26673.91,410+48,44.38,44.41,44.41,8100,AGM 6 ,2893.02,AGM 9 ,11453.07,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.31388450,-119.09206504,111.543,GIRTH WELD,,,,MFL/CLP,,
1432,Weld,,26718.31,410+93,44.41,44.48,44.48,8110,AGM 6 ,2937.42,AGM 9 ,11408.66,10.75,0.250,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.31376218,-119.09206483,111.329,GIRTH WELD,,,,MFL/CLP,,
1433,Weld,,26762.79,411+38,44.48,44.51,44.51,8120,AGM 6 ,2981.90,AGM 9 ,11364.19,10.75,0.250,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.31363966,-119.09206475,111.070,GIRTH WELD,,,,MFL/CLP,,
1434,Weld,,26807.30,411+83,44.51,44.54,44.54,8130,AGM 6 ,3026.41,AGM 9 ,11319.68,10.75,0.250,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.31351708,-119.09206539,110.484,GIRTH WELD,,,,MFL/CLP,,
1435,Weld,,26851.84,412+28,44.54,44.48,44.48,8140,AGM 6 ,3070.95,AGM 9 ,11275.14,10.75,0.250,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.31339439,-119.09206560,109.490,GIRTH WELD,,,,MFL/CLP,,
1436,Weld,,26896.32,412+72,44.48,44.38,44.38,8150,AGM 6 ,3115.43,AGM 9 ,11230.66,10.75,0.250,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.31327192,-119.09206542,108.133,GIRTH WELD,,,,MFL/CLP,,
1437,Weld,,26940.70,413+17,44.38,44.44,44.44,8160,AGM 6 ,3159.81,AGM 9 ,11186.27,10.75,0.250,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.31314968,-119.09206483,107.672,GIRTH WELD,,,,MFL/CLP,,
1438,Weld,,26985.14,413+62,44.44,44.54,44.54,8170,AGM 6 ,3204.25,AGM 9 ,11141.84,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.31302727,-119.09206445,107.360,GIRTH WELD,,,,MFL/CLP,,
1439,Weld,,27029.68,414+07,44.54,44.52,44.52,8180,AGM 6 ,3248.79,AGM 9 ,11097.30,10.75,0.250,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.31290462,-119.09206447,108.334,GIRTH WELD,,,,MFL/CLP,,
1440,Weld,,27074.20,414+52,44.52,44.42,44.42,8190,AGM 6 ,3293.30,AGM 9 ,11052.78,10.75,0.250,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.31278202,-119.09206476,109.459,GIRTH WELD,,,,MFL/CLP,,
1441,Weld,,27118.62,414+96,44.42,44.39,44.39,8200,AGM 6 ,3337.72,AGM 9 ,11008.36,10.75,0.250,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.31265969,-119.09206470,110.492,GIRTH WELD,,,,MFL/CLP,,
1442,Weld,,27163.01,415+41,44.39,44.41,44.41,8210,AGM 6 ,3382.11,AGM 9 ,10963.97,10.75,0.250,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.31253744,-119.09206436,111.248,GIRTH WELD,,,,MFL/CLP,,
1443,Weld,,27207.41,415+86,44.41,44.53,44.53,8220,AGM 6 ,3426.52,AGM 9 ,10919.57,10.75,0.250,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.31241513,-119.09206437,111.972,GIRTH WELD,,,,MFL/CLP,,
1444,Weld,,27251.94,416+31,44.53,44.49,44.49,8230,AGM 6 ,3471.04,AGM 9 ,10875.04,10.75,0.250,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.31229248,-119.09206468,112.243,GIRTH WELD,,,,MFL/CLP,,
1445,Weld,,27296.43,416+75,44.49,44.53,44.53,8240,AGM 6 ,3515.54,AGM 9 ,10830.55,10.75,0.250,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.31216992,-119.09206511,112.386,GIRTH WELD,,,,MFL/CLP,,
1446,Weld,,27340.95,417+20,44.53,44.42,44.42,8250,AGM 6 ,3560.06,AGM 9 ,10786.02,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.31204727,-119.09206517,112.407,GIRTH WELD,,,,MFL/CLP,,
1447,Weld,,27385.37,417+65,44.42,44.44,44.44,8260,AGM 6 ,3604.48,AGM 9 ,10741.61,10.75,0.250,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.31192491,-119.09206490,112.612,GIRTH WELD,,,,MFL/CLP,,
1448,Weld,,27429.80,418+10,44.44,44.50,44.50,8270,AGM 6 ,3648.91,AGM 9 ,10697.17,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.31180252,-119.09206435,113.012,GIRTH WELD,,,,MFL/CLP,,
1449,Weld,,27474.30,418+55,44.50,44.19,44.19,8280,AGM 6 ,3693.41,AGM 9 ,10652.68,10.75,0.250,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.31167995,-119.09206488,113.336,GIRTH WELD,,,,MFL/CLP,,
1450,Weld,,27518.49,418+99,44.19,44.54,44.54,8290,AGM 6 ,3737.60,AGM 9 ,10608.48,10.75,0.250,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.31155824,-119.09206522,112.770,GIRTH WELD,,,,MFL/CLP,,
1451,Weld,,27563.03,419+44,44.54,44.42,44.42,8300,AGM 6 ,3782.13,AGM 9 ,10563.95,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.31143557,-119.09206580,112.066,GIRTH WELD,,,,MFL/CLP,,
1452,Weld - Change in Wall Thickness,,27607.44,419+89,44.42,3.07,3.07,8310,AGM 6 ,3826.55,AGM 9 ,10519.53,10.75,0.307,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31131323,-119.09206429,111.823,GIRTH WELD NWT 0.250/0.307IN,,,,MFL/CLP,,
1453,Weld - Bend Begin - Change in Wall Thickness ,,27610.52,419+92,3.07,3.91,3.91,8320,AGM 6 ,3829.62,AGM 9 ,10516.46,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31130477,-119.09206413,111.798,GIRTH WELD NWT 0.307/0.365IN,,,,MFL/CLP,,
1454,Bend,,27612.47,419+94,1.95,3.91,3.91,8320,AGM 6 ,3831.58,AGM 9 ,10514.51,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31129983,-119.09206638,111.804,3.0D 85 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
1455,Weld - Bend End,,27614.42,419+96,3.91,2.01,2.01,8330,AGM 6 ,3833.53,AGM 9 ,10512.55,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31129723,-119.09207199,111.834,GIRTH WELD,,,,MFL/CLP,,
1456,Weld,,27616.43,419+98,2.01,18.03,18.03,8340,AGM 6 ,3835.54,AGM 9 ,10510.55,10.75,0.365,,60000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.31129701,-119.09207874,111.867,GIRTH WELD,,,,MFL/CLP,,
1457,Weld,,27634.45,420+16,18.03,2.02,2.02,8350,AGM 6 ,3853.56,AGM 9 ,10492.52,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31129599,-119.09213942,112.377,GIRTH WELD,,,,MFL/CLP,,
1458,Weld - Bend Begin,,27636.48,420+18,2.02,3.98,3.98,8360,AGM 6 ,3855.58,AGM 9 ,10490.50,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31129587,-119.09214622,112.453,GIRTH WELD,,,,MFL/CLP,,
1459,Bend,,27638.47,420+20,1.99,3.98,3.98,8360,AGM 6 ,3857.57,AGM 9 ,10488.51,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31129404,-119.09215239,112.517,3.0D 85 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
1460,Weld - Bend End,,27640.45,420+22,3.98,2.10,2.10,8370,AGM 6 ,3859.56,AGM 9 ,10486.52,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31128940,-119.09215567,112.514,GIRTH WELD,,,,MFL/CLP,,
1461,Weld - Change in Wall Thickness,,27642.55,420+24,2.10,45.01,45.01,8380,AGM 6 ,3861.65,AGM 9 ,10484.43,10.75,0.250,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.31128363,-119.09215579,112.476,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
1462,Weld,,27687.56,420+69,45.01,44.52,44.52,8390,AGM 6 ,3906.67,AGM 9 ,10439.42,10.75,0.250,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.31115971,-119.09215544,110.984,GIRTH WELD,,,,MFL/CLP,,
1463,Weld - Change in Wall Thickness,,27732.08,421+14,44.52,44.54,44.54,8400,AGM 6 ,3951.18,AGM 9 ,10394.90,10.75,0.365,,60000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.31103710,-119.09215486,110.280,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
1464,Casing Begin,,27765.67,421+48,33.59,44.54,44.54,8400,AGM 6 ,3984.77,AGM 9 ,10361.31,10.75,0.365,,60000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.31094458,-119.09215447,110.594,CASING START,,,,MFL/CLP,,
1465,Weld,,27776.62,421+59,44.54,44.25,44.25,8410,AGM 6 ,3995.73,AGM 9 ,10350.35,10.75,0.365,,60000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.31091440,-119.09215431,110.677,GIRTH WELD,,,,MFL/CLP,,
1466,Weld,,27820.87,422+04,44.25,44.45,44.45,8420,AGM 6 ,4039.98,AGM 9 ,10306.10,10.75,0.365,,60000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.31079250,-119.09215362,110.664,GIRTH WELD,,,,MFL/CLP,,
1467,Weld,,27865.32,422+48,44.45,43.63,43.63,8430,AGM 6 ,4084.43,AGM 9 ,10261.66,10.75,0.365,,60000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.31067008,-119.09215149,110.675,GIRTH WELD,,,,MFL/CLP,,
1468,Casing End,,27890.24,422+74,24.93,43.63,43.63,8430,AGM 6 ,4109.35,AGM 9 ,10236.73,10.75,0.365,,60000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.31060144,-119.09214992,110.591,CASING END,,,,MFL/CLP,,
1469,Weld - Change in Wall Thickness,,27908.95,422+92,43.63,44.47,44.47,8440,AGM 6 ,4128.05,AGM 9 ,10218.03,10.75,0.250,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.31054993,-119.09214878,110.306,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
1470,Weld,,27953.41,423+37,44.47,44.54,44.54,8450,AGM 6 ,4172.52,AGM 9 ,10173.56,10.75,0.250,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.31042747,-119.09214660,109.616,GIRTH WELD,,,,MFL/CLP,,
1471,Weld - Change in Wall Thickness,,27997.95,423+82,44.54,2.05,2.05,8460,AGM 6 ,4217.06,AGM 9 ,10129.02,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31030480,-119.09214580,110.061,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
1472,Weld - Bend Begin,,28000.01,423+84,2.05,3.98,3.98,8470,AGM 6 ,4219.11,AGM 9 ,10126.97,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31029913,-119.09214598,110.114,GIRTH WELD,,,,MFL/CLP,,
1473,Bend,,28002.00,423+86,1.99,3.98,3.98,8470,AGM 6 ,4221.11,AGM 9 ,10124.98,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31029405,-119.09214393,110.125,3.0D 85 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
1474,Weld - Bend End,,28003.99,423+88,3.98,1.99,1.99,8480,AGM 6 ,4223.10,AGM 9 ,10122.99,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31029121,-119.09213834,110.049,GIRTH WELD,,,,MFL/CLP,,
1475,Weld,,28005.98,423+90,1.99,14.49,14.49,8490,AGM 6 ,4225.09,AGM 9 ,10120.99,10.75,0.365,,60000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.31029082,-119.09213167,109.923,GIRTH WELD,,,,MFL/CLP,,
1476,Weld,,28020.47,424+05,14.49,2.04,2.04,8500,AGM 6 ,4239.58,AGM 9 ,10106.51,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31028891,-119.09208301,109.008,GIRTH WELD,,,,MFL/CLP,,
1477,Weld - Bend Begin,,28022.52,424+07,2.04,4.02,4.02,8510,AGM 6 ,4241.62,AGM 9 ,10104.46,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31028871,-119.09207614,108.913,GIRTH WELD,,,,MFL/CLP,,
1478,Bend,,28024.52,424+09,2.01,4.02,4.02,8510,AGM 6 ,4243.63,AGM 9 ,10102.45,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31028668,-119.09206999,108.870,3.0D 85 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
1479,Weld - Bend End - Change in Wall Thickness ,,28026.54,424+11,4.02,2.95,2.95,8520,AGM 6 ,4245.64,AGM 9 ,10100.44,10.75,0.307,,60000,,,,,,,,,,,1402,,,,,,,,,,35.31028184,-119.09206701,108.919,GIRTH WELD NWT 0.365/0.307IN,,,,MFL/CLP,,
1480,Weld - Change in Wall Thickness,,28029.49,424+14,2.95,41.73,41.73,8530,AGM 6 ,4248.60,AGM 9 ,10097.48,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.31027371,-119.09206716,109.049,GIRTH WELD NWT 0.307/0.250IN,,,,MFL/CLP,,
1481,Weld,,28071.22,424+56,41.73,44.42,44.42,8540,AGM 6 ,4290.33,AGM 9 ,10055.76,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.31015886,-119.09206678,110.582,GIRTH WELD,,,,MFL/CLP,,
1482,Weld,,28115.64,425+01,44.42,44.01,44.01,8550,AGM 6 ,4334.75,AGM 9 ,10011.34,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.31003651,-119.09206520,111.083,GIRTH WELD,,,,MFL/CLP,,
1483,Weld,,28159.65,425+45,44.01,44.49,44.49,8560,AGM 6 ,4378.75,AGM 9 ,9967.33,10.75,0.250,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.30991529,-119.09206508,111.638,GIRTH WELD,,,,MFL/CLP,,
1484,Weld,,28204.13,425+90,44.49,44.57,44.57,8570,AGM 6 ,4423.24,AGM 9 ,9922.84,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.30979276,-119.09206633,111.818,GIRTH WELD,,,,MFL/CLP,,
1485,Weld,,28248.70,426+35,44.57,44.52,44.52,8580,AGM 6 ,4467.81,AGM 9 ,9878.27,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.30966999,-119.09206742,112.505,GIRTH WELD,,,,MFL/CLP,,
1486,Weld,,28293.22,426+79,44.52,44.42,44.42,8590,AGM 6 ,4512.33,AGM 9 ,9833.75,10.75,0.250,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.30954737,-119.09206743,113.116,GIRTH WELD,,,,MFL/CLP,,
1487,Weld,,28337.64,427+24,44.42,43.87,43.87,8600,AGM 6 ,4556.75,AGM 9 ,9789.34,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.30942504,-119.09206704,113.496,GIRTH WELD,,,,MFL/CLP,,
1488,Weld,,28381.50,427+68,43.87,44.37,44.37,8610,AGM 6 ,4600.61,AGM 9 ,9745.47,10.75,0.250,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.30930419,-119.09206664,113.414,GIRTH WELD,,,,MFL/CLP,,
1489,Weld,,28425.87,428+13,44.37,44.53,44.53,8620,AGM 6 ,4644.98,AGM 9 ,9701.10,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.30918197,-119.09206687,113.639,GIRTH WELD,,,,MFL/CLP,,
1490,Weld,,28470.40,428+58,44.53,44.14,44.14,8630,AGM 6 ,4689.51,AGM 9 ,9656.57,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.30905930,-119.09206710,113.706,GIRTH WELD,,,,MFL/CLP,,
1491,Weld,,28514.54,429+02,44.14,44.48,44.48,8640,AGM 6 ,4733.65,AGM 9 ,9612.43,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.30893773,-119.09206731,113.819,GIRTH WELD,,,,MFL/CLP,,
1492,Weld,,28559.02,429+47,44.48,44.37,44.37,8650,AGM 6 ,4778.13,AGM 9 ,9567.96,10.75,0.250,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.30881520,-119.09206721,113.876,GIRTH WELD,,,,MFL/CLP,,
1493,Weld,,28603.39,429+92,44.37,44.36,44.36,8660,AGM 6 ,4822.49,AGM 9 ,9523.59,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.30869298,-119.09206700,114.124,GIRTH WELD,,,,MFL/CLP,,
1494,Weld,,28647.75,430+36,44.36,44.50,44.50,8670,AGM 6 ,4866.86,AGM 9 ,9479.23,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.30857077,-119.09206757,114.491,GIRTH WELD,,,,MFL/CLP,,
1495,Weld,,28692.25,430+81,44.50,44.47,44.47,8680,AGM 6 ,4911.36,AGM 9 ,9434.72,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.30844820,-119.09206789,114.561,GIRTH WELD,,,,MFL/CLP,,
1496,Weld,,28736.72,431+26,44.47,44.55,44.55,8690,AGM 6 ,4955.83,AGM 9 ,9390.25,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.30832570,-119.09206841,114.628,GIRTH WELD,,,,MFL/CLP,,
1497,Weld,,28781.27,431+71,44.55,44.39,44.39,8700,AGM 6 ,5000.38,AGM 9 ,9345.70,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.30820297,-119.09206869,114.597,GIRTH WELD,,,,MFL/CLP,,
1498,Weld,,28825.66,432+16,44.39,44.04,44.04,8710,AGM 6 ,5044.77,AGM 9 ,9301.32,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.30808071,-119.09206859,114.212,GIRTH WELD,,,,MFL/CLP,,
1499,Weld,,28869.70,432+60,44.04,44.44,44.44,8720,AGM 6 ,5088.81,AGM 9 ,9257.27,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.30795939,-119.09206858,114.166,GIRTH WELD,,,,MFL/CLP,,
1500,Weld,,28914.14,433+05,44.44,44.20,44.20,8730,AGM 6 ,5133.25,AGM 9 ,9212.84,10.75,0.250,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.30783698,-119.09206844,114.003,GIRTH WELD,,,,MFL/CLP,,
1501,Weld,,28958.34,433+49,44.20,44.11,44.11,8740,AGM 6 ,5177.45,AGM 9 ,9168.63,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.30771524,-119.09206883,114.900,GIRTH WELD,,,,MFL/CLP,,
1502,Weld,,29002.45,433+94,44.11,44.34,44.34,8750,AGM 6 ,5221.56,AGM 9 ,9124.53,10.75,0.250,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.30759375,-119.09206944,115.184,GIRTH WELD,,,,MFL/CLP,,
1503,Weld,,29046.79,434+38,44.34,44.36,44.36,8760,AGM 6 ,5265.90,AGM 9 ,9080.18,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.30747160,-119.09206967,115.393,GIRTH WELD,,,,MFL/CLP,,
1504,Weld,,29091.15,434+83,44.36,44.39,44.39,8770,AGM 6 ,5310.26,AGM 9 ,9035.82,10.75,0.250,,52000, 02:52,,,,,,,,,,1402,,,,,,,,,,35.30734940,-119.09206953,115.681,GIRTH WELD,,,,MFL/CLP,,
1505,Weld,,29135.55,435+28,44.39,44.55,44.55,8780,AGM 6 ,5354.65,AGM 9 ,8991.43,10.75,0.250,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.30722712,-119.09206995,115.474,GIRTH WELD,,,,MFL/CLP,,
1506,Weld,,29180.09,435+73,44.55,44.53,44.53,8790,AGM 6 ,5399.20,AGM 9 ,8946.88,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.30710441,-119.09207010,115.696,GIRTH WELD,,,,MFL/CLP,,
1507,Weld,,29224.62,436+18,44.53,44.40,44.40,8800,AGM 6 ,5443.73,AGM 9 ,8902.36,10.75,0.250,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.30698173,-119.09207021,115.776,GIRTH WELD,,,,MFL/CLP,,
1508,Weld,,29269.02,436+62,44.40,43.92,43.92,8810,AGM 6 ,5488.13,AGM 9 ,8857.95,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.30685943,-119.09207066,115.718,GIRTH WELD,,,,MFL/CLP,,
1509,Weld,,29312.94,437+06,43.92,44.34,44.34,8820,AGM 6 ,5532.05,AGM 9 ,8814.03,10.75,0.250,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.30673845,-119.09207091,115.751,GIRTH WELD,,,,MFL/CLP,,
1510,Weld,,29357.28,437+51,44.34,44.55,44.55,8830,AGM 6 ,5576.39,AGM 9 ,8769.70,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.30661631,-119.09207106,115.775,GIRTH WELD,,,,MFL/CLP,,
1511,Weld,,29401.83,437+96,44.55,44.53,44.53,8840,AGM 6 ,5620.94,AGM 9 ,8725.15,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.30649359,-119.09207090,115.697,GIRTH WELD,,,,MFL/CLP,,
1512,Weld,,29446.36,438+41,44.53,44.45,44.45,8850,AGM 6 ,5665.46,AGM 9 ,8680.62,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.30637094,-119.09207103,115.438,GIRTH WELD,,,,MFL/CLP,,
1513,Weld,,29490.80,438+86,44.45,44.39,44.39,8860,AGM 6 ,5709.91,AGM 9 ,8636.18,10.75,0.250,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.30624849,-119.09207089,115.363,GIRTH WELD,,,,MFL/CLP,,
1514,Weld,,29535.19,439+30,44.39,44.37,44.37,8870,AGM 6 ,5754.30,AGM 9 ,8591.79,10.75,0.250,,52000, 02:56,,,,,,,,,,1402,,,,,,,,,,35.30612622,-119.09207059,115.345,GIRTH WELD,,,,MFL/CLP,,
1515,Weld,,29579.56,439+75,44.37,44.49,44.49,8880,AGM 6 ,5798.67,AGM 9 ,8547.42,10.75,0.250,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.30600400,-119.09207109,115.033,GIRTH WELD,,,,MFL/CLP,,
1516,Weld,,29624.05,440+20,44.49,42.05,42.05,8890,AGM 6 ,5843.16,AGM 9 ,8502.93,10.75,0.250,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.30588144,-119.09207140,114.832,GIRTH WELD,,,,MFL/CLP,,
1517,Weld,,29666.10,440+62,42.05,44.12,44.12,8900,AGM 6 ,5885.21,AGM 9 ,8460.87,10.75,0.250,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.30576563,-119.09207137,115.150,GIRTH WELD,,,,MFL/CLP,,
1518,Weld,,29710.22,441+07,44.12,43.76,43.76,8910,AGM 6 ,5929.33,AGM 9 ,8416.75,10.75,0.250,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.30564407,-119.09207147,115.167,GIRTH WELD,,,,MFL/CLP,,
1519,Weld,,29753.99,441+51,43.76,44.38,44.38,8920,AGM 6 ,5973.10,AGM 9 ,8372.99,10.75,0.250,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.30552353,-119.09207114,114.913,GIRTH WELD,,,,MFL/CLP,,
1520,Weld,,29798.37,441+95,44.38,44.46,44.46,8930,AGM 6 ,6017.48,AGM 9 ,8328.60,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.30540126,-119.09207104,114.822,GIRTH WELD,,,,MFL/CLP,,
1521,Weld,,29842.84,442+40,44.46,44.15,44.15,8940,AGM 6 ,6061.94,AGM 9 ,8284.14,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.30527878,-119.09207117,114.744,GIRTH WELD,,,,MFL/CLP,,
1522,Weld,,29886.99,442+85,44.15,44.45,44.45,8950,AGM 6 ,6106.09,AGM 9 ,8239.99,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.30515716,-119.09207079,114.767,GIRTH WELD,,,,MFL/CLP,,
1523,Weld,,29931.43,443+29,44.45,44.34,44.34,8960,AGM 6 ,6150.54,AGM 9 ,8195.55,10.75,0.250,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.30503474,-119.09206940,114.676,GIRTH WELD,,,,MFL/CLP,,
1524,Weld,,29975.77,443+74,44.34,44.38,44.38,8970,AGM 6 ,6194.88,AGM 9 ,8151.20,10.75,0.250,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.30491260,-119.09206860,114.647,GIRTH WELD,,,,MFL/CLP,,
1525,Weld,,30020.15,444+19,44.38,44.54,44.54,8980,AGM 6 ,6239.26,AGM 9 ,8106.82,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.30479033,-119.09206769,114.701,GIRTH WELD,,,,MFL/CLP,,
1526,Weld,,30064.69,444+64,44.54,42.23,42.23,8990,AGM 6 ,6283.80,AGM 9 ,8062.28,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.30466766,-119.09206636,114.524,GIRTH WELD,,,,MFL/CLP,,
1527,Weld,,30106.92,445+06,42.23,44.51,44.51,9000,AGM 6 ,6326.03,AGM 9 ,8020.05,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.30455133,-119.09206440,114.526,GIRTH WELD,,,,MFL/CLP,,
1528,Weld,,30151.43,445+51,44.51,44.41,44.41,9010,AGM 6 ,6370.54,AGM 9 ,7975.55,10.75,0.250,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.30442874,-119.09206286,114.497,GIRTH WELD,,,,MFL/CLP,,
1529,Weld,,30195.84,445+96,44.41,44.39,44.39,9020,AGM 6 ,6414.94,AGM 9 ,7931.14,10.75,0.250,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.30430640,-119.09206137,114.455,GIRTH WELD,,,,MFL/CLP,,
1530,Weld,,30240.23,446+40,44.39,44.46,44.46,9030,AGM 6 ,6459.34,AGM 9 ,7886.75,10.75,0.250,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.30418416,-119.09206061,113.556,GIRTH WELD,,,,MFL/CLP,,
1531,Weld,,30284.69,446+85,44.46,44.54,44.54,9040,AGM 6 ,6503.80,AGM 9 ,7842.28,10.75,0.250,,52000, 08:32,,,,,,,,,,1402,,,,,,,,,,35.30406172,-119.09205973,112.552,GIRTH WELD,,,,MFL/CLP,,
1532,Weld,,30329.23,447+30,44.54,44.13,44.13,9050,AGM 6 ,6548.34,AGM 9 ,7797.74,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.30393901,-119.09205913,112.225,GIRTH WELD,,,,MFL/CLP,,
1533,Weld,,30373.37,447+75,44.13,44.46,44.46,9060,AGM 6 ,6592.47,AGM 9 ,7753.61,10.75,0.250,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.30381745,-119.09205847,112.138,GIRTH WELD,,,,MFL/CLP,,
1534,Weld,,30417.83,448+19,44.46,44.33,44.33,9070,AGM 6 ,6636.93,AGM 9 ,7709.15,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.30369499,-119.09205747,112.070,GIRTH WELD,,,,MFL/CLP,,
1535,Weld,,30462.15,448+64,44.33,44.09,44.09,9080,AGM 6 ,6681.26,AGM 9 ,7664.83,10.75,0.250,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.30357289,-119.09205722,111.844,GIRTH WELD,,,,MFL/CLP,,
1536,Weld,,30506.24,449+08,44.09,44.53,44.53,9090,AGM 6 ,6725.35,AGM 9 ,7620.74,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.30345146,-119.09205728,112.599,GIRTH WELD,,,,MFL/CLP,,
1537,Weld,,30550.77,449+53,44.53,44.55,44.55,9100,AGM 6 ,6769.88,AGM 9 ,7576.21,10.75,0.250,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.30332885,-119.09205706,113.827,GIRTH WELD,,,,MFL/CLP,,
1538,Weld,,30595.32,449+98,44.55,43.80,43.80,9110,AGM 6 ,6814.42,AGM 9 ,7531.66,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.30320613,-119.09205732,114.121,GIRTH WELD,,,,MFL/CLP,,
1539,Weld,,30639.11,450+42,43.80,44.17,44.17,9120,AGM 6 ,6858.22,AGM 9 ,7487.86,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.30308549,-119.09205723,114.300,GIRTH WELD,,,,MFL/CLP,,
1540,Weld,,30683.28,450+87,44.17,44.45,44.45,9130,AGM 6 ,6902.39,AGM 9 ,7443.69,10.75,0.250,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.30296382,-119.09205741,114.119,GIRTH WELD,,,,MFL/CLP,,
1541,Weld,,30727.73,451+31,44.45,44.48,44.48,9140,AGM 6 ,6946.84,AGM 9 ,7399.25,10.75,0.250,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.30284137,-119.09205790,114.097,GIRTH WELD,,,,MFL/CLP,,
1542,Weld,,30772.21,451+76,44.48,44.47,44.47,9150,AGM 6 ,6991.31,AGM 9 ,7354.77,10.75,0.250,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.30271886,-119.09205897,114.065,GIRTH WELD,,,,MFL/CLP,,
1543,Weld,,30816.68,452+21,44.47,44.46,44.46,9160,AGM 6 ,7035.78,AGM 9 ,7310.30,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.30259636,-119.09205979,114.063,GIRTH WELD,,,,MFL/CLP,,
1544,Weld,,30861.14,452+66,44.46,44.35,44.35,9170,AGM 6 ,7080.24,AGM 9 ,7265.84,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.30247390,-119.09206125,113.790,GIRTH WELD,,,,MFL/CLP,,
1545,Weld,,30905.49,453+10,44.35,43.97,43.97,9180,AGM 6 ,7124.59,AGM 9 ,7221.49,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.30235173,-119.09206386,113.485,GIRTH WELD,,,,MFL/CLP,,
1546,Weld,,30949.45,453+55,43.97,44.44,44.44,9190,AGM 6 ,7168.56,AGM 9 ,7177.52,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.30223066,-119.09206681,113.472,GIRTH WELD,,,,MFL/CLP,,
1547,Weld,,30993.89,453+99,44.44,44.56,44.56,9200,AGM 6 ,7213.00,AGM 9 ,7133.09,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.30210826,-119.09206861,113.726,GIRTH WELD,,,,MFL/CLP,,
1548,Weld,,31038.45,454+44,44.56,44.18,44.18,9210,AGM 6 ,7257.56,AGM 9 ,7088.52,10.75,0.250,,52000, 03:20,,,,,,,,,,1402,,,,,,,,,,35.30198551,-119.09206976,113.649,GIRTH WELD,,,,MFL/CLP,,
1549,Weld,,31082.63,454+89,44.18,44.38,44.38,9220,AGM 6 ,7301.73,AGM 9 ,7044.35,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.30186383,-119.09207147,113.221,GIRTH WELD,,,,MFL/CLP,,
1550,Weld,,31127.01,455+34,44.38,44.40,44.40,9230,AGM 6 ,7346.12,AGM 9 ,6999.96,10.75,0.250,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.30174160,-119.09207305,112.526,GIRTH WELD,,,,MFL/CLP,,
1551,Weld,,31171.41,455+78,44.40,44.40,44.40,9240,AGM 6 ,7390.52,AGM 9 ,6955.57,10.75,0.250,,52000, 08:04,,,,,,,,,,1402,,,,,,,,,,35.30161931,-119.09207346,112.995,GIRTH WELD,,,,MFL/CLP,,
1552,Weld,,31215.80,456+23,44.40,44.54,44.54,9250,AGM 6 ,7434.91,AGM 9 ,6911.17,10.75,0.250,,52000, 03:04,,,,,,,,,,1402,,,,,,,,,,35.30149701,-119.09207384,113.253,GIRTH WELD,,,,MFL/CLP,,
1553,Weld,,31260.34,456+68,44.54,44.05,44.05,9260,AGM 6 ,7479.45,AGM 9 ,6866.63,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.30137432,-119.09207456,113.271,GIRTH WELD,,,,MFL/CLP,,
1554,Weld,,31304.39,457+12,44.05,43.80,43.80,9270,AGM 6 ,7523.50,AGM 9 ,6822.59,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.30125297,-119.09207479,113.034,GIRTH WELD,,,,MFL/CLP,,
1555,Weld,,31348.19,457+56,43.80,44.03,44.03,9280,AGM 6 ,7567.29,AGM 9 ,6778.79,10.75,0.250,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.30113233,-119.09207491,112.985,GIRTH WELD,,,,MFL/CLP,,
1556,Weld,,31392.22,458+01,44.03,44.34,44.34,9290,AGM 6 ,7611.33,AGM 9 ,6734.76,10.75,0.250,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.30101105,-119.09207552,113.124,GIRTH WELD,,,,MFL/CLP,,
1557,Weld,,31436.56,458+45,44.34,44.51,44.51,9300,AGM 6 ,7655.67,AGM 9 ,6690.41,10.75,0.250,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.30088890,-119.09207609,113.049,GIRTH WELD,,,,MFL/CLP,,
1558,Weld,,31481.07,458+90,44.51,44.51,44.51,9310,AGM 6 ,7700.18,AGM 9 ,6645.91,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.30076629,-119.09207636,112.806,GIRTH WELD,,,,MFL/CLP,,
1559,Weld,,31525.57,459+35,44.51,44.49,44.49,9320,AGM 6 ,7744.68,AGM 9 ,6601.40,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.30064370,-119.09207644,112.698,GIRTH WELD,,,,MFL/CLP,,
1560,Weld,,31570.06,459+80,44.49,44.42,44.42,9330,AGM 6 ,7789.17,AGM 9 ,6556.92,10.75,0.250,,52000, 08:44,,,,,,,,,,1402,,,,,,,,,,35.30052115,-119.09207625,112.544,GIRTH WELD,,,,MFL/CLP,,
1561,Weld,,31614.48,460+25,44.42,44.34,44.34,9340,AGM 6 ,7833.59,AGM 9 ,6512.49,10.75,0.250,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.30039880,-119.09207612,112.763,GIRTH WELD,,,,MFL/CLP,,
1562,Weld,,31658.82,460+69,44.34,44.52,44.52,9350,AGM 6 ,7877.93,AGM 9 ,6468.15,10.75,0.250,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.30027666,-119.09207607,112.246,GIRTH WELD,,,,MFL/CLP,,
1563,Weld,,31703.34,461+14,44.52,44.48,44.48,9360,AGM 6 ,7922.45,AGM 9 ,6423.64,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.30015403,-119.09207654,111.793,GIRTH WELD,,,,MFL/CLP,,
1564,Weld,,31747.82,461+59,44.48,44.12,44.12,9370,AGM 6 ,7966.93,AGM 9 ,6379.15,10.75,0.250,,52000, 04:28,,,,,,,,,,1402,,,,,,,,,,35.30003151,-119.09207654,111.586,GIRTH WELD,,,,MFL/CLP,,
1565,Weld,,31791.94,462+03,44.12,44.46,44.46,9380,AGM 6 ,8011.05,AGM 9 ,6335.03,10.75,0.250,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.29991017,-119.09207768,109.209,GIRTH WELD,,,,MFL/CLP,,
1566,Weld,,31836.40,462+48,44.46,44.37,44.37,9390,AGM 6 ,8055.51,AGM 9 ,6290.58,10.75,0.250,,52000, 05:12,,,,,,,,,,1402,,,,,,,,,,35.29978782,-119.09207839,107.219,GIRTH WELD,,,,MFL/CLP,,
1567,Weld,,31880.76,462+93,44.37,44.36,44.36,9400,AGM 6 ,8099.87,AGM 9 ,6246.21,10.75,0.250,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.29966563,-119.09207839,106.458,GIRTH WELD,,,,MFL/CLP,,
1568,Weld,,31925.13,463+37,44.36,44.18,44.18,9410,AGM 6 ,8144.24,AGM 9 ,6201.85,10.75,0.250,,52000, 03:32,,,,,,,,,,1402,,,,,,,,,,35.29954344,-119.09207811,106.878,GIRTH WELD,,,,MFL/CLP,,
1569,Weld,,31969.31,463+82,44.18,44.51,44.51,9420,AGM 6 ,8188.42,AGM 9 ,6157.66,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.29942177,-119.09207835,108.105,GIRTH WELD,,,,MFL/CLP,,
1570,Weld,,32013.82,464+27,44.51,44.45,44.45,9430,AGM 6 ,8232.93,AGM 9 ,6113.16,10.75,0.250,,52000, 03:24,,,,,,,,,,1402,,,,,,,,,,35.29929924,-119.09207902,109.573,GIRTH WELD,,,,MFL/CLP,,
1571,Weld,,32058.27,464+72,44.45,44.02,44.02,9440,AGM 6 ,8277.38,AGM 9 ,6068.71,10.75,0.250,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.29917683,-119.09207954,110.860,GIRTH WELD,,,,MFL/CLP,,
1572,Weld,,32102.29,465+16,44.02,44.07,44.07,9450,AGM 6 ,8321.40,AGM 9 ,6024.68,10.75,0.250,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.29905559,-119.09208041,111.589,GIRTH WELD,,,,MFL/CLP,,
1573,Weld,,32146.36,465+60,44.07,44.45,44.45,9460,AGM 6 ,8365.47,AGM 9 ,5980.62,10.75,0.250,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.29893421,-119.09208075,112.249,GIRTH WELD,,,,MFL/CLP,,
1574,Weld,,32190.81,466+05,44.45,44.09,44.09,9470,AGM 6 ,8409.92,AGM 9 ,5936.17,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.29881177,-119.09208053,112.127,GIRTH WELD,,,,MFL/CLP,,
1575,Weld,,32234.89,466+49,44.09,44.53,44.53,9480,AGM 6 ,8454.00,AGM 9 ,5892.08,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.29869033,-119.09208009,112.014,GIRTH WELD,,,,MFL/CLP,,
1576,Weld,,32279.42,466+94,44.53,44.38,44.38,9490,AGM 6 ,8498.52,AGM 9 ,5847.56,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.29856769,-119.09207977,111.682,GIRTH WELD,,,,MFL/CLP,,
1577,Weld,,32323.79,467+39,44.38,44.07,44.07,9500,AGM 6 ,8542.90,AGM 9 ,5803.18,10.75,0.250,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.29844545,-119.09207959,111.765,GIRTH WELD,,,,MFL/CLP,,
1578,Weld,,32367.86,467+83,44.07,44.27,44.27,9510,AGM 6 ,8586.97,AGM 9 ,5759.11,10.75,0.250,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.29832405,-119.09207988,111.769,GIRTH WELD,,,,MFL/CLP,,
1579,Weld,,32412.14,468+28,44.27,44.53,44.53,9520,AGM 6 ,8631.24,AGM 9 ,5714.84,10.75,0.250,,52000, 08:28,,,,,,,,,,1402,,,,,,,,,,35.29820210,-119.09207977,111.239,GIRTH WELD,,,,MFL/CLP,,
1580,Weld,,32456.66,468+73,44.53,44.49,44.49,9530,AGM 6 ,8675.77,AGM 9 ,5670.31,10.75,0.250,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.29807945,-119.09207890,111.207,GIRTH WELD,,,,MFL/CLP,,
1581,Weld,,32501.16,469+18,44.49,44.50,44.50,9540,AGM 6 ,8720.26,AGM 9 ,5625.82,10.75,0.250,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.29795692,-119.09207612,111.703,GIRTH WELD,,,,MFL/CLP,,
1582,Weld,,32545.66,469+62,44.50,44.36,44.36,9550,AGM 6 ,8764.76,AGM 9 ,5581.32,10.75,0.250,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.29783436,-119.09207327,111.919,GIRTH WELD,,,,MFL/CLP,,
1583,Weld,,32590.02,470+07,44.36,44.02,44.02,9560,AGM 6 ,8809.12,AGM 9 ,5536.96,10.75,0.250,,52000, 08:12,,,,,,,,,,1402,,,,,,,,,,35.29771217,-119.09207088,111.844,GIRTH WELD,,,,MFL/CLP,,
1584,Weld,,32634.04,470+51,44.02,44.52,44.52,9570,AGM 6 ,8853.14,AGM 9 ,5492.94,10.75,0.250,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.29759094,-119.09206863,112.085,GIRTH WELD,,,,MFL/CLP,,
1585,Weld,,32678.55,470+96,44.52,44.21,44.21,9580,AGM 6 ,8897.66,AGM 9 ,5448.42,10.75,0.250,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.29746831,-119.09206678,112.307,GIRTH WELD,,,,MFL/CLP,,
1586,Weld,,32722.76,471+41,44.21,44.12,44.12,9590,AGM 6 ,8941.87,AGM 9 ,5404.22,10.75,0.250,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.29734654,-119.09206538,112.506,GIRTH WELD,,,,MFL/CLP,,
1587,Weld,,32766.88,471+85,44.12,44.43,44.43,9600,AGM 6 ,8985.99,AGM 9 ,5360.09,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.29722500,-119.09206431,112.467,GIRTH WELD,,,,MFL/CLP,,
1588,Weld,,32811.31,472+30,44.43,44.00,44.00,9610,AGM 6 ,9030.42,AGM 9 ,5315.66,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.29710260,-119.09206409,112.405,GIRTH WELD,,,,MFL/CLP,,
1589,Weld,,32855.32,472+74,44.00,44.14,44.14,9620,AGM 6 ,9074.42,AGM 9 ,5271.66,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.29698140,-119.09206373,112.399,GIRTH WELD,,,,MFL/CLP,,
1590,Weld,,32899.46,473+19,44.14,44.52,44.52,9630,AGM 6 ,9118.56,AGM 9 ,5227.52,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.29685980,-119.09206394,112.518,GIRTH WELD,,,,MFL/CLP,,
1591,Weld,,32943.98,473+64,44.52,44.55,44.55,9640,AGM 6 ,9163.08,AGM 9 ,5183.00,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.29673718,-119.09206485,112.364,GIRTH WELD,,,,MFL/CLP,,
1592,Weld,,32988.53,474+08,44.55,44.45,44.45,9650,AGM 6 ,9207.64,AGM 9 ,5138.45,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.29661444,-119.09206595,111.904,GIRTH WELD,,,,MFL/CLP,,
1593,Weld,,33032.98,474+53,44.45,41.85,41.85,9660,AGM 6 ,9252.09,AGM 9 ,5094.00,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.29649202,-119.09206673,111.777,GIRTH WELD,,,,MFL/CLP,,
1594,Weld,,33074.83,474+95,41.85,44.04,44.04,9670,AGM 6 ,9293.93,AGM 9 ,5052.15,10.75,0.250,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.29637673,-119.09206746,111.503,GIRTH WELD,,,,MFL/CLP,,
1595,Weld,,33118.86,475+40,44.04,44.19,44.19,9680,AGM 6 ,9337.97,AGM 9 ,5008.11,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.29625543,-119.09206755,111.629,GIRTH WELD,,,,MFL/CLP,,
1596,Weld,,33163.05,475+84,44.19,29.78,29.78,9690,AGM 6 ,9382.16,AGM 9 ,4963.93,10.75,0.250,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.29613372,-119.09206834,111.386,GIRTH WELD,,,,MFL/CLP,,
1597,Weld - Bend Begin - Change in Wall Thickness ,,33192.83,476+14,29.78,24.03,24.03,9700,AGM 6 ,9411.94,AGM 9 ,4934.15,10.75,0.312,,35000, 06:44,,,,,,,,,,1402,,,,,,,,,,35.29605170,-119.09206980,110.910,GIRTH WELD NWT 0.250/0.312IN,,,,MFL/CLP,,
1598,Bend,,33204.23,476+26,11.40,24.03,24.03,9700,AGM 6 ,9423.34,AGM 9 ,4922.74,10.75,0.312,,35000, 06:44,,,,,,,,,,1402,,,,,,,,,,35.29602040,-119.09207255,110.650,15 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
1599,Weld - Bend Begin/End,,33216.86,476+38,24.03,28.89,28.89,9710,AGM 6 ,9435.97,AGM 9 ,4910.12,10.75,0.312,,35000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.29598665,-119.09208262,110.289,GIRTH WELD,,,,MFL/CLP,,
1600,Bend,,33231.69,476+53,14.84,28.89,28.89,9710,AGM 6 ,9450.80,AGM 9 ,4895.28,10.75,0.312,,35000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.29594706,-119.09209468,110.053,15 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1601,Weld - Bend End - Change in Wall Thickness ,,33245.75,476+68,28.89,35.74,35.74,9720,AGM 6 ,9464.86,AGM 9 ,4881.23,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.29590842,-119.09209669,110.374,GIRTH WELD NWT 0.312/0.203IN,,,,MFL/CLP,,
1602,Offtake,,33255.44,476+77,9.70,35.74,35.74,9720,AGM 6 ,9474.55,AGM 9 ,4871.54,10.75,0.203,,52000, 11:52,,,,,,,,, 12:00,1402,,,,,,,,,,35.29588174,-119.09209676,110.732,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
1603,Weld,,33281.49,477+04,35.74,39.98,39.98,9730,AGM 6 ,9500.59,AGM 9 ,4845.49,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.29581004,-119.09209738,111.625,GIRTH WELD,,,,MFL/CLP,,
1604,Weld,,33321.46,478+62,39.98,28.29,28.29,9740,AGM 6 ,9540.57,AGM 9 ,4805.51,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.29569995,-119.09209911,112.414,GIRTH WELD,,,,MFL/CLP,,
1605,Weld - Bend Begin,,33349.75,478+90,28.29,40.12,40.12,9750,AGM 6 ,9568.86,AGM 9 ,4777.22,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.29562204,-119.09210031,112.891,GIRTH WELD,,,,MFL/CLP,,
1606,Bend,,33383.17,479+24,33.42,40.12,40.12,9750,AGM 6 ,9602.28,AGM 9 ,4743.81,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.29553002,-119.09209948,113.703,5 DEG BEND-COLD OVER,,,,MFL/CLP,,
1607,Weld - Bend Begin/End,,33389.87,479+31,40.12,38.62,38.62,9760,AGM 6 ,9608.98,AGM 9 ,4737.11,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.29551162,-119.09209946,113.196,GIRTH WELD,,,,MFL/CLP,,
1608,Bend,,33395.57,479+36,5.70,38.62,38.62,9760,AGM 6 ,9614.68,AGM 9 ,4731.40,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.29549603,-119.09209934,112.533,5 DEG BEND-COLD OVER,,,,MFL/CLP,,
1609,Anomaly - Corrosion,EXT,33412.89,479+54,23.02,15.60,38.62,9760,AGM 6 ,9632.00,AGM 9 ,4714.09,10.75,0.203,,52000, 09:20,16,0.03,,,,,0.6,0.2, 02:58,1402,2322,1672,1414,0.839,1.183,2318.4,1669.2,,,35.29544937,-119.09209804,108.967,EXT ML,Axial Slotting,,,MFL/CLP,,
1610,Bend,,33414.17,479+55,24.30,38.62,38.62,9760,AGM 6 ,9633.28,AGM 9 ,4712.80,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.29544585,-119.09209795,108.781,10 DEG BEND-COLD UNDER,,,,MFL/CLP,,
1611,Anomaly - Corrosion,EXT,33421.00,479+62,31.14,7.49,38.62,9760,AGM 6 ,9640.11,AGM 9 ,4705.97,10.75,0.203,,52000, 09:20,17,0.03,,,,,0.5,0.6, 07:15,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.29542711,-119.09209757,108.236,EXT ML,Pitting,,,MFL/CLP,,
1612,Anomaly - Corrosion,EXT,33427.92,479+69,38.05,0.57,38.62,9760,AGM 6 ,9647.02,AGM 9 ,4699.06,10.75,0.203,,52000, 09:20,17,0.03,,,,,0.7,0.4, 05:54,1402,2314,1666,1414,0.842,1.178,2307.7,1661.5,,,35.29540808,-119.09209728,107.970,EXT ML,Pitting,,,MFL/CLP,,
1613,Weld - Bend Begin/End,,33428.49,479+70,38.62,39.95,39.95,9770,AGM 6 ,9647.60,AGM 9 ,4698.48,10.75,0.203,,52000, 08:00,,,,,,,,,,1402,,,,,,,,,,35.29540649,-119.09209726,107.945,GIRTH WELD,,,,MFL/CLP,,
1614,Bend,,33456.40,479+98,27.91,39.95,39.95,9770,AGM 6 ,9675.51,AGM 9 ,4670.58,10.75,0.203,,52000, 08:00,,,,,,,,,,1402,,,,,,,,,,35.29532969,-119.09209563,107.213,15 DEG BEND-COLD UNDER,,,,MFL/CLP,,
1615,Weld - Bend Begin/End,,33468.44,480+10,39.95,31.23,31.23,9780,AGM 6 ,9687.55,AGM 9 ,4658.53,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.29529707,-119.09209410,109.300,GIRTH WELD,,,,MFL/CLP,,
1616,Bend,,33485.93,480+27,17.49,31.23,31.23,9780,AGM 6 ,9705.03,AGM 9 ,4641.05,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.29524983,-119.09209178,112.688,15 DEG BEND-COLD OVER,,,,MFL/CLP,,
1617,Weld - Bend End,,33499.67,480+41,31.23,40.07,40.07,9790,AGM 6 ,9718.78,AGM 9 ,4627.30,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.29521197,-119.09209061,112.687,GIRTH WELD,,,,MFL/CLP,,
1618,Weld,,33539.74,480+82,40.07,39.91,39.91,9800,AGM 6 ,9758.85,AGM 9 ,4587.24,10.75,0.203,,52000, 03:52,,,,,,,,,,1402,,,,,,,,,,35.29510157,-119.09208853,112.007,GIRTH WELD,,,,MFL/CLP,,
1619,Repair - Welded Sleeve Begin,,33578.98,481+21,39.24,39.91,39.91,9800,AGM 6 ,9798.08,AGM 9 ,4548.00,10.75,0.203,,52000, 03:52,,,,,,,,,,1402,,,,,,,,,,35.29499341,-119.09208778,111.676,REPAIR-SHELL START,,,,MFL/CLP,,
1620,Weld,,33579.65,481+22,39.91,39.98,39.98,9810,AGM 6 ,9798.75,AGM 9 ,4547.33,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.29499158,-119.09208776,111.676,GIRTH WELD,,,,MFL/CLP,,
1621,Repair - Welded Sleeve End,,33580.28,481+22,0.64,39.98,39.98,9810,AGM 6 ,9799.39,AGM 9 ,4546.69,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.29498981,-119.09208775,111.673,REPAIR-SHELL END,,,,MFL/CLP,,
1622,Weld,,33619.63,481+62,39.98,40.09,40.09,9820,AGM 6 ,9838.73,AGM 9 ,4507.35,10.75,0.203,,52000, 07:12,,,,,,,,,,1402,,,,,,,,,,35.29488137,-119.09208784,111.453,GIRTH WELD,,,,MFL/CLP,,
