Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
1623,Weld,,33659.71,482+02,40.09,40.00,40.00,9830,AGM 6 ,9878.82,AGM 9 ,4467.26,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.29477089,-119.09208928,111.748,GIRTH WELD,,,,MFL/CLP,,
1624,Weld,,33699.71,482+43,40.00,40.00,40.00,9840,AGM 6 ,9918.82,AGM 9 ,4427.26,10.75,0.203,,52000, 07:24,,,,,,,,,,1402,,,,,,,,,,35.29466064,-119.09208974,111.716,GIRTH WELD,,,,MFL/CLP,,
1625,Weld,,33739.71,482+83,40.00,40.07,40.07,9850,AGM 6 ,9958.82,AGM 9 ,4387.26,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.29455037,-119.09208931,111.558,GIRTH WELD,,,,MFL/CLP,,
1626,Weld,,33779.79,483+23,40.07,35.53,35.53,9860,AGM 6 ,9998.89,AGM 9 ,4347.19,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.29443992,-119.09208917,111.332,GIRTH WELD,,,,MFL/CLP,,
1627,Weld,,33815.31,483+59,35.53,39.91,39.91,9870,AGM 6 ,10034.42,AGM 9 ,4311.67,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.29434200,-119.09208957,111.262,GIRTH WELD,,,,MFL/CLP,,
1628,Weld,,33855.22,483+99,39.91,40.13,40.13,9880,AGM 6 ,10074.32,AGM 9 ,4271.76,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.29423200,-119.09208945,111.134,GIRTH WELD,,,,MFL/CLP,,
1629,Weld,,33895.34,484+40,40.13,39.86,39.86,9890,AGM 6 ,10114.45,AGM 9 ,4231.63,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.29412138,-119.09208918,111.139,GIRTH WELD,,,,MFL/CLP,,
1630,Weld,,33935.20,484+80,39.86,40.04,40.04,9900,AGM 6 ,10154.30,AGM 9 ,4191.78,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.29401154,-119.09208910,111.107,GIRTH WELD,,,,MFL/CLP,,
1631,Weld,,33975.24,485+20,40.04,40.06,40.06,9910,AGM 6 ,10194.34,AGM 9 ,4151.74,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.29390120,-119.09208911,110.431,GIRTH WELD,,,,MFL/CLP,,
1632,Weld,,34015.29,485+61,40.06,39.98,39.98,9920,AGM 6 ,10234.40,AGM 9 ,4111.68,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.29379079,-119.09208942,110.251,GIRTH WELD,,,,MFL/CLP,,
1633,Weld,,34055.27,486+01,39.98,39.92,39.92,9930,AGM 6 ,10274.38,AGM 9 ,4071.71,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.29368061,-119.09208944,110.394,GIRTH WELD,,,,MFL/CLP,,
1634,Weld,,34095.19,486+41,39.92,40.06,40.06,9940,AGM 6 ,10314.30,AGM 9 ,4031.79,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.29357058,-119.09208914,110.906,GIRTH WELD,,,,MFL/CLP,,
1635,Weld,,34135.25,486+81,40.06,40.07,40.07,9950,AGM 6 ,10354.36,AGM 9 ,3991.73,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.29346015,-119.09208847,110.673,GIRTH WELD,,,,MFL/CLP,,
1636,Weld,,34175.32,487+22,40.07,39.99,39.99,9960,AGM 6 ,10394.43,AGM 9 ,3951.65,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.29334972,-119.09208761,110.130,GIRTH WELD,,,,MFL/CLP,,
1637,Weld,,34215.32,487+62,39.99,40.09,40.09,9970,AGM 6 ,10434.42,AGM 9 ,3911.66,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.29323947,-119.09208709,109.834,GIRTH WELD,,,,MFL/CLP,,
1638,Weld,,34255.41,488+02,40.09,39.93,39.93,9980,AGM 6 ,10474.51,AGM 9 ,3871.57,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.29312895,-119.09208731,109.957,GIRTH WELD,,,,MFL/CLP,,
1639,Weld,,34295.34,488+43,39.93,39.66,39.66,9990,AGM 6 ,10514.45,AGM 9 ,3831.63,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.29301888,-119.09208734,110.087,GIRTH WELD,,,,MFL/CLP,,
1640,Weld,,34335.00,488+83,39.66,40.05,40.05,10000,AGM 6 ,10554.11,AGM 9 ,3791.98,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.29290958,-119.09208683,110.131,GIRTH WELD,,,,MFL/CLP,,
1641,Weld,,34375.05,489+23,40.05,33.79,33.79,10010,AGM 6 ,10594.16,AGM 9 ,3751.92,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.29279917,-119.09208675,110.148,GIRTH WELD,,,,MFL/CLP,,
1642,Weld,,34408.84,489+57,33.79,36.32,36.32,10020,AGM 6 ,10627.95,AGM 9 ,3718.13,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.29270605,-119.09208675,110.147,GIRTH WELD,,,,MFL/CLP,,
1643,Anomaly - Corrosion,EXT,34444.85,489+93,36.01,0.31,36.32,10020,AGM 6 ,10663.96,AGM 9 ,3682.13,10.75,0.203,,52000, 01:40,16,0.03,,,,,0.4,0.2, 06:59,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.29260679,-119.09208663,109.846,EXT ML,Pinhole,,,MFL/CLP,,
1644,Weld,,34445.16,489+94,36.32,40.00,40.00,10030,AGM 6 ,10664.27,AGM 9 ,3681.81,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.29260594,-119.09208662,109.843,GIRTH WELD,,,,MFL/CLP,,
1645,Repair - Welded Sleeve Begin,,34482.13,490+31,36.97,40.00,40.00,10030,AGM 6 ,10701.23,AGM 9 ,3644.85,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.29250404,-119.09208653,109.866,REPAIR-SHELL START,,,,MFL/CLP,,
1646,Weld,,34485.15,490+34,40.00,29.80,29.80,10040,AGM 6 ,10704.26,AGM 9 ,3641.82,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.29249568,-119.09208653,109.887,GIRTH WELD,,,,MFL/CLP,,
1647,Repair - Welded Sleeve End,,34486.19,490+35,1.04,29.80,29.80,10040,AGM 6 ,10705.30,AGM 9 ,3640.78,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.29249282,-119.09208652,109.891,REPAIR-SHELL END,,,,MFL/CLP,,
1648,Anomaly - Corrosion,EXT,34486.44,490+35,1.29,28.51,29.80,10040,AGM 6 ,10705.55,AGM 9 ,3640.54,10.75,0.203,,52000,,15,0.03,,,,,0.7,0.2, 12:13,1402,2319,1670,1414,0.840,1.181,2314.9,1666.8,,,35.29249214,-119.09208652,109.891,EXT ML,Axial Slotting,,,MFL/CLP,,
1649,Anomaly - Corrosion,EXT,34486.52,490+35,1.37,28.44,29.80,10040,AGM 6 ,10705.63,AGM 9 ,3640.46,10.75,0.203,,52000,,18,0.04,,,,,1.0,0.8, 11:08,1402,2294,1652,1414,0.849,1.168,2283.8,1644.3,,,35.29249192,-119.09208651,109.894,EXT ML,Pitting,,,MFL/CLP,,
1650,Anomaly - Corrosion,EXT,34492.53,490+41,7.38,22.42,29.80,10040,AGM 6 ,10711.64,AGM 9 ,3634.44,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 09:13,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.29247536,-119.09208641,109.929,EXT ML,Pinhole,,,MFL/CLP,,
1651,Anomaly - Corrosion,EXT,34493.60,490+42,8.45,21.35,29.80,10040,AGM 6 ,10712.71,AGM 9 ,3633.37,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 09:22,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.29247239,-119.09208640,109.936,EXT ML,Pinhole,,,MFL/CLP,,
1652,Anomaly - Corrosion,EXT,34495.06,490+44,9.91,19.90,29.80,10040,AGM 6 ,10714.17,AGM 9 ,3631.92,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 07:38,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.29246838,-119.09208638,109.943,EXT ML,Pinhole,,,MFL/CLP,,
1653,Anomaly - Corrosion,EXT,34501.86,490+51,16.70,13.10,29.80,10040,AGM 6 ,10720.97,AGM 9 ,3625.12,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 07:34,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.29244965,-119.09208628,109.923,EXT ML,Pinhole,,,MFL/CLP,,
1654,Weld,,34514.95,490+64,29.80,39.93,39.93,10050,AGM 6 ,10734.06,AGM 9 ,3612.02,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.29241355,-119.09208625,109.776,GIRTH WELD,,,,MFL/CLP,,
1655,Weld,,34554.89,491+04,39.93,39.95,39.95,10060,AGM 6 ,10774.00,AGM 9 ,3572.09,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.29230349,-119.09208622,109.427,GIRTH WELD,,,,MFL/CLP,,
1656,Weld,,34594.84,491+44,39.95,40.10,40.10,10070,AGM 6 ,10813.95,AGM 9 ,3532.13,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.29219335,-119.09208643,109.464,GIRTH WELD,,,,MFL/CLP,,
1657,Weld,,34634.94,491+85,40.10,40.04,40.04,10080,AGM 6 ,10854.05,AGM 9 ,3492.03,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.29208282,-119.09208696,109.172,GIRTH WELD,,,,MFL/CLP,,
1658,Weld,,34674.98,492+25,40.04,38.02,38.02,10090,AGM 6 ,10894.09,AGM 9 ,3452.00,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.29197248,-119.09208672,109.176,GIRTH WELD,,,,MFL/CLP,,
1659,Weld,,34712.99,492+63,38.02,40.03,40.03,10100,AGM 6 ,10932.10,AGM 9 ,3413.98,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.29186769,-119.09208632,108.965,GIRTH WELD,,,,MFL/CLP,,
1660,Weld,,34753.03,493+04,40.03,37.43,37.43,10110,AGM 6 ,10972.13,AGM 9 ,3373.95,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.29175734,-119.09208569,109.045,GIRTH WELD,,,,MFL/CLP,,
1661,Anomaly - Corrosion,EXT,34789.77,493+41,36.75,0.68,37.43,10110,AGM 6 ,11008.88,AGM 9 ,3337.21,10.75,0.203,,52000, 11:08,16,0.03,,,,,0.6,0.3, 07:26,1402,2322,1672,1414,0.839,1.183,2318.4,1669.2,,,35.29165604,-119.09208535,109.237,EXT ML,Axial Slotting,,,MFL/CLP,,
1662,Weld,,34790.45,493+41,37.43,39.93,39.93,10120,AGM 6 ,11009.56,AGM 9 ,3336.52,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.29165416,-119.09208534,109.237,GIRTH WELD,,,,MFL/CLP,,
1663,Repair - Welded Sleeve Begin,,34826.86,493+78,36.40,39.93,39.93,10120,AGM 6 ,11045.97,AGM 9 ,3300.12,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.29155383,-119.09208522,109.032,REPAIR-SHELL START,,,,MFL/CLP,,
1664,Weld,,34830.38,493+82,39.93,40.09,40.09,10130,AGM 6 ,11049.49,AGM 9 ,3296.59,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.29154411,-119.09208521,109.017,GIRTH WELD,,,,MFL/CLP,,
1665,Repair - Welded Sleeve End,,34833.74,493+85,3.36,40.09,40.09,10130,AGM 6 ,11052.85,AGM 9 ,3293.24,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.29153486,-119.09208520,109.005,REPAIR-SHELL END,,,,MFL/CLP,,
1666,Anomaly - Corrosion,EXT,34833.97,493+85,3.59,36.50,40.09,10130,AGM 6 ,11053.07,AGM 9 ,3293.01,10.75,0.203,,52000, 10:20,22,0.04,,,,,0.7,0.6, 08:01,1402,2307,1661,1414,0.844,1.175,2299.3,1655.5,,,35.29153424,-119.09208520,109.005,EXT ML,Pitting,,,MFL/CLP,,
1667,Anomaly - Corrosion,EXT,34835.98,493+87,5.60,34.49,40.09,10130,AGM 6 ,11055.09,AGM 9 ,3291.00,10.75,0.203,,52000, 10:20,15,0.03,,,,,0.2,0.2, 05:42,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.29152869,-119.09208520,109.002,EXT ML,Pinhole,,,MFL/CLP,,
1668,Weld,,34870.47,494+22,40.09,40.09,40.09,10140,AGM 6 ,11089.57,AGM 9 ,3256.51,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.29143361,-119.09208512,108.965,GIRTH WELD,,,,MFL/CLP,,
1669,Anomaly - Corrosion Cluster,EXT,34888.47,494+40,18.00,22.09,40.09,10140,AGM 6 ,11107.57,AGM 9 ,3238.51,10.75,0.203,,52000, 12:40,19,0.04,,,,,1.9,0.8, 07:19,1402,2212,1593,1414,0.880,1.127,2204.6,1587.3,,,35.29138402,-119.09208508,108.899,EXT ML,Axial Grooving,,,MFL/CLP,,
1670,Weld,,34910.55,494+62,40.09,40.03,40.03,10150,AGM 6 ,11129.66,AGM 9 ,3216.42,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.29132313,-119.09208492,108.847,GIRTH WELD,,,,MFL/CLP,,
1671,Weld,,34950.58,495+03,40.03,40.03,40.03,10160,AGM 6 ,11169.69,AGM 9 ,3176.40,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.29121281,-119.09208511,108.703,GIRTH WELD,,,,MFL/CLP,,
1672,Weld,,34990.61,495+43,40.03,39.96,39.96,10170,AGM 6 ,11209.72,AGM 9 ,3136.37,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.29110248,-119.09208615,108.745,GIRTH WELD,,,,MFL/CLP,,
1673,Weld,,35030.57,495+83,39.96,39.94,39.94,10180,AGM 6 ,11249.68,AGM 9 ,3096.41,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.29099233,-119.09208759,108.821,GIRTH WELD,,,,MFL/CLP,,
1674,Weld,,35070.51,496+23,39.94,40.04,40.04,10190,AGM 6 ,11289.62,AGM 9 ,3056.46,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.29088224,-119.09208831,108.683,GIRTH WELD,,,,MFL/CLP,,
1675,Weld,,35110.55,496+64,40.04,40.07,40.07,10200,AGM 6 ,11329.66,AGM 9 ,3016.42,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.29077187,-119.09208830,108.701,GIRTH WELD,,,,MFL/CLP,,
1676,Weld,,35150.62,497+04,40.07,40.02,40.02,10210,AGM 6 ,11369.72,AGM 9 ,2976.36,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.29066139,-119.09208888,108.715,GIRTH WELD,,,,MFL/CLP,,
1677,Weld,,35190.64,497+44,40.02,40.11,40.11,10220,AGM 6 ,11409.74,AGM 9 ,2936.34,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.29055105,-119.09208957,108.585,GIRTH WELD,,,,MFL/CLP,,
1678,Weld,,35230.74,497+85,40.11,33.39,33.39,10230,AGM 6 ,11449.85,AGM 9 ,2896.23,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.29044046,-119.09208955,108.358,GIRTH WELD,,,,MFL/CLP,,
1679,Weld,,35264.14,498+18,33.39,36.59,36.59,10240,AGM 6 ,11483.25,AGM 9 ,2862.84,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.29034839,-119.09208944,108.433,GIRTH WELD,,,,MFL/CLP,,
1680,Weld,,35300.72,498+55,36.59,36.26,36.26,10250,AGM 6 ,11519.83,AGM 9 ,2826.26,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.29024751,-119.09208944,108.718,GIRTH WELD,,,,MFL/CLP,,
1681,Weld,,35336.98,498+92,36.26,40.10,40.10,10260,AGM 6 ,11556.09,AGM 9 ,2790.00,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.29014753,-119.09208956,108.554,GIRTH WELD,,,,MFL/CLP,,
1682,Weld,,35377.08,499+32,40.10,40.00,40.00,10270,AGM 6 ,11596.19,AGM 9 ,2749.90,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.29003696,-119.09208914,108.483,GIRTH WELD,,,,MFL/CLP,,
1683,Weld,,35417.08,499+72,40.00,40.07,40.07,10280,AGM 6 ,11636.19,AGM 9 ,2709.89,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.28992666,-119.09208870,108.464,GIRTH WELD,,,,MFL/CLP,,
1684,Weld,,35457.15,500+13,40.07,40.00,40.00,10290,AGM 6 ,11676.26,AGM 9 ,2669.83,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28981620,-119.09208842,108.413,GIRTH WELD,,,,MFL/CLP,,
1685,Weld,,35497.15,500+53,40.00,39.91,39.91,10300,AGM 6 ,11716.26,AGM 9 ,2629.82,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.28970589,-119.09208832,108.351,GIRTH WELD,,,,MFL/CLP,,
1686,Weld,,35537.06,500+93,39.91,36.32,36.32,10310,AGM 6 ,11756.17,AGM 9 ,2589.92,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.28959587,-119.09208853,108.313,GIRTH WELD,,,,MFL/CLP,,
1687,Repair - Welded Sleeve Begin,,35572.30,501+29,35.24,36.32,36.32,10310,AGM 6 ,11791.40,AGM 9 ,2554.68,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.28949871,-119.09208895,108.346,REPAIR-SHELL START,,,,MFL/CLP,,
1688,Weld,,35573.37,501+30,36.32,40.13,40.13,10320,AGM 6 ,11792.48,AGM 9 ,2553.60,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.28949573,-119.09208897,108.350,GIRTH WELD,,,,MFL/CLP,,
1689,Repair - Welded Sleeve End,,35574.40,501+31,1.02,40.13,40.13,10320,AGM 6 ,11793.50,AGM 9 ,2552.58,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.28949291,-119.09208899,108.358,REPAIR-SHELL END,,,,MFL/CLP,,
1690,Weld,,35613.50,501+70,40.13,38.94,38.94,10330,AGM 6 ,11832.61,AGM 9 ,2513.48,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.28938509,-119.09208942,108.424,GIRTH WELD,,,,MFL/CLP,,
1691,Weld,,35652.44,502+09,38.94,40.04,40.04,10340,AGM 6 ,11871.55,AGM 9 ,2474.53,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28927771,-119.09208920,108.160,GIRTH WELD,,,,MFL/CLP,,
1692,Weld,,35692.48,502+50,40.04,38.35,38.35,10350,AGM 6 ,11911.59,AGM 9 ,2434.50,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.28916732,-119.09208911,108.218,GIRTH WELD,,,,MFL/CLP,,
1693,Weld,,35730.83,502+88,38.35,39.88,39.88,10360,AGM 6 ,11949.93,AGM 9 ,2396.15,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.28906157,-119.09208909,108.452,GIRTH WELD,,,,MFL/CLP,,
1694,Weld,,35770.71,503+29,39.88,39.93,39.93,10370,AGM 6 ,11989.82,AGM 9 ,2356.27,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.28895162,-119.09208917,108.463,GIRTH WELD,,,,MFL/CLP,,
1695,Weld,,35810.64,503+69,39.93,40.12,40.12,10380,AGM 6 ,12029.75,AGM 9 ,2316.33,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28884151,-119.09208946,108.484,GIRTH WELD,,,,MFL/CLP,,
1696,Repair - Welded Sleeve Begin,,35849.48,504+08,38.83,40.12,40.12,10380,AGM 6 ,12068.58,AGM 9 ,2277.50,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28873443,-119.09208951,108.349,REPAIR-SHELL START,,,,MFL/CLP,,
1697,Weld,,35850.76,504+09,40.12,37.26,37.26,10390,AGM 6 ,12069.87,AGM 9 ,2276.21,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.28873088,-119.09208951,108.347,GIRTH WELD,,,,MFL/CLP,,
1698,Repair - Welded Sleeve End,,35851.56,504+10,0.80,37.26,37.26,10390,AGM 6 ,12070.67,AGM 9 ,2275.41,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.28872867,-119.09208951,108.344,REPAIR-SHELL END,,,,MFL/CLP,,
1699,Repair - Welded Sleeve Begin,,35886.95,504+46,36.19,37.26,37.26,10390,AGM 6 ,12106.06,AGM 9 ,2240.03,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.28863111,-119.09208978,108.173,REPAIR-SHELL START,,,,MFL/CLP,,
1700,Weld,,35888.02,504+47,37.26,40.08,40.08,10400,AGM 6 ,12107.13,AGM 9 ,2238.96,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.28862814,-119.09208980,108.164,GIRTH WELD,,,,MFL/CLP,,
1701,Repair - Welded Sleeve End,,35889.06,504+48,1.04,40.08,40.08,10400,AGM 6 ,12108.16,AGM 9 ,2237.92,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.28862529,-119.09208983,108.155,REPAIR-SHELL END,,,,MFL/CLP,,
1702,Anomaly - Corrosion,EXT,35927.80,504+87,39.78,0.30,40.08,10400,AGM 6 ,12146.90,AGM 9 ,2199.18,10.75,0.203,,52000, 01:24,20,0.04,,,,,0.2,0.2, 06:17,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.28851848,-119.09209081,108.069,EXT ML,Pinhole,,,MFL/CLP,,
1703,Weld,,35928.10,504+87,40.08,40.04,40.04,10410,AGM 6 ,12147.21,AGM 9 ,2198.88,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.28851764,-119.09209083,108.070,GIRTH WELD,,,,MFL/CLP,,
1704,Repair - Welded Sleeve Begin,,35967.10,505+26,39.00,40.04,40.04,10410,AGM 6 ,12186.21,AGM 9 ,2159.88,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.28841010,-119.09209172,107.938,REPAIR-SHELL START,,,,MFL/CLP,,
1705,Weld,,35968.14,505+27,40.04,39.92,39.92,10420,AGM 6 ,12187.24,AGM 9 ,2158.84,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.28840726,-119.09209173,107.929,GIRTH WELD,,,,MFL/CLP,,
1706,Repair - Welded Sleeve End,,35969.22,505+29,1.08,39.92,39.92,10420,AGM 6 ,12188.32,AGM 9 ,2157.76,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.28840427,-119.09209174,107.920,REPAIR-SHELL END,,,,MFL/CLP,,
1707,Repair - Welded Sleeve Begin,,36006.99,505+67,38.85,39.92,39.92,10420,AGM 6 ,12226.09,AGM 9 ,2119.99,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.28830014,-119.09209149,107.985,REPAIR-SHELL START,,,,MFL/CLP,,
1708,Weld,,36008.05,505+68,39.92,35.51,35.51,10430,AGM 6 ,12227.16,AGM 9 ,2118.92,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.28829720,-119.09209149,107.993,GIRTH WELD,,,,MFL/CLP,,
1709,Repair - Welded Sleeve End,,36009.09,505+69,1.04,35.51,35.51,10430,AGM 6 ,12228.20,AGM 9 ,2117.88,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.28829433,-119.09209148,108.001,REPAIR-SHELL END,,,,MFL/CLP,,
1710,Anomaly - Corrosion,EXT,36042.79,506+03,34.74,0.77,35.51,10430,AGM 6 ,12261.90,AGM 9 ,2084.18,10.75,0.203,,52000, 10:40,17,0.03,,,,,0.5,0.4, 03:46,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.28820141,-119.09209135,108.062,EXT ML,Pitting,,,MFL/CLP,,
1711,Anomaly - Corrosion,EXT,36042.98,506+03,34.93,0.58,35.51,10430,AGM 6 ,12262.09,AGM 9 ,2083.99,10.75,0.203,,52000, 10:40,17,0.03,,,,,0.4,0.2, 07:05,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.28820088,-119.09209134,108.062,EXT ML,Axial Slotting,,,MFL/CLP,,
1712,Anomaly - Corrosion Cluster,EXT,36043.21,506+03,35.16,0.35,35.51,10430,AGM 6 ,12262.32,AGM 9 ,2083.77,10.75,0.203,,52000, 10:40,23,0.05,,,,,1.1,2.8, 03:57,1402,2265,1631,1414,0.860,1.153,2276.9,1639.4,,,35.28820026,-119.09209135,108.062,EXT ML,Circumferential Grooving,,,MFL/CLP,,
1713,Anomaly - Corrosion Cluster,EXT,36043.26,506+03,35.20,0.31,35.51,10430,AGM 6 ,12262.36,AGM 9 ,2083.72,10.75,0.203,,52000, 10:40,21,0.04,,,,,1.5,2.6, 07:05,1402,2239,1612,1414,0.870,1.140,2257.4,1625.4,,,35.28820013,-119.09209135,108.062,EXT ML,General Metal Loss,,,MFL/CLP,,
1714,Anomaly - Corrosion,EXT,36043.53,506+03,35.48,0.03,35.51,10430,AGM 6 ,12262.64,AGM 9 ,2083.45,10.75,0.203,,52000, 10:40,17,0.03,,,,,0.5,0.2, 04:47,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.28819938,-119.09209136,108.063,EXT ML ( GW ) ,Axial Slotting,,,MFL/CLP,,
1715,Weld,,36043.56,506+03,35.51,40.11,40.11,10440,AGM 6 ,12262.67,AGM 9 ,2083.41,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.28819928,-119.09209136,108.063,GIRTH WELD,,,,MFL/CLP,,
1716,Anomaly - Corrosion,EXT,36043.79,506+04,0.22,39.88,40.11,10440,AGM 6 ,12262.89,AGM 9 ,2083.19,10.75,0.203,,52000, 12:08,23,0.05,,,,,0.7,1.0, 04:48,1402,2301,1657,1414,0.846,1.172,2292.4,1650.5,,,35.28819866,-119.09209136,108.063,EXT ML,Pitting,,,MFL/CLP,,
1717,Anomaly - Corrosion Cluster,EXT,36043.85,506+04,0.29,39.82,40.11,10440,AGM 6 ,12262.96,AGM 9 ,2083.12,10.75,0.203,,52000, 12:08,18,0.04,,,,,1.0,2.0, 07:21,1402,2291,1649,1414,0.850,1.166,2287.9,1647.3,,,35.28819849,-119.09209137,108.063,EXT ML,Pitting,,,MFL/CLP,,
1718,Anomaly - Corrosion,EXT,36043.89,506+04,0.32,39.78,40.11,10440,AGM 6 ,12262.99,AGM 9 ,2083.09,10.75,0.203,,52000, 12:08,26,0.05,,,,,0.4,0.2, 03:44,1402,2325,1674,1414,0.838,1.184,2320.5,1670.7,,,35.28819840,-119.09209137,108.063,EXT ML,Axial Slotting,,,MFL/CLP,,
1719,Anomaly - Corrosion,EXT,36043.94,506+04,0.38,39.72,40.11,10440,AGM 6 ,12263.05,AGM 9 ,2083.03,10.75,0.203,,52000, 12:08,20,0.04,,,,,0.2,0.2, 05:01,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.28819823,-119.09209137,108.063,EXT ML,Pinhole,,,MFL/CLP,,
1720,Anomaly - Corrosion,EXT,36060.41,506+20,16.85,23.26,40.11,10440,AGM 6 ,12279.52,AGM 9 ,2066.56,10.75,0.203,,52000, 12:08,16,0.03,,,,,0.9,0.2, 09:41,1402,2305,1660,1414,0.845,1.174,2297.7,1654.3,,,35.28815282,-119.09209165,108.049,EXT ML,Axial Slotting,,,MFL/CLP,,
1721,Anomaly - Corrosion,EXT,36061.71,506+22,18.14,21.96,40.11,10440,AGM 6 ,12280.81,AGM 9 ,2065.27,10.75,0.203,,52000, 12:08,20,0.04,,,,,1.1,0.9, 09:45,1402,2273,1637,1414,0.857,1.157,2258.7,1626.2,,,35.28814926,-119.09209167,108.043,*EXT ML,Pitting,,,MFL/CLP,,
1722,Repair - Welded Sleeve Begin,,36082.68,506+43,39.11,40.11,40.11,10440,AGM 6 ,12301.79,AGM 9 ,2044.30,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.28809143,-119.09209195,107.845,REPAIR-SHELL START,,,,MFL/CLP,,
1723,Weld,,36083.67,506+44,40.11,40.05,40.05,10450,AGM 6 ,12302.78,AGM 9 ,2043.31,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.28808870,-119.09209197,107.840,GIRTH WELD,,,,MFL/CLP,,
1724,Repair - Welded Sleeve End,,36084.77,506+45,1.10,40.05,40.05,10450,AGM 6 ,12303.88,AGM 9 ,2042.21,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.28808567,-119.09209197,107.831,REPAIR-SHELL END,,,,MFL/CLP,,
1725,Weld,,36123.72,506+84,40.05,40.04,40.04,10460,AGM 6 ,12342.83,AGM 9 ,2003.26,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.28797826,-119.09209191,107.653,GIRTH WELD,,,,MFL/CLP,,
1726,Weld,,36163.75,507+24,40.04,39.99,39.99,10470,AGM 6 ,12382.86,AGM 9 ,1963.22,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.28786788,-119.09209154,107.641,GIRTH WELD,,,,MFL/CLP,,
1727,Weld,,36203.75,507+65,39.99,39.96,39.96,10480,AGM 6 ,12422.85,AGM 9 ,1923.23,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28775761,-119.09209107,107.504,GIRTH WELD,,,,MFL/CLP,,
1728,Weld,,36243.71,508+05,39.96,38.23,38.23,10490,AGM 6 ,12462.82,AGM 9 ,1883.27,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.28764742,-119.09209089,107.544,GIRTH WELD,,,,MFL/CLP,,
1729,Anomaly - Corrosion,EXT,36281.57,508+43,37.86,0.37,38.23,10490,AGM 6 ,12500.67,AGM 9 ,1845.41,10.75,0.203,,52000, 10:16,18,0.04,,,,,0.4,0.2, 03:44,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.28754304,-119.09209105,107.633,EXT ML,Axial Slotting,,,MFL/CLP,,
1730,Weld,,36281.94,508+44,38.23,40.12,40.12,10500,AGM 6 ,12501.04,AGM 9 ,1845.04,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28754202,-119.09209104,107.633,GIRTH WELD,,,,MFL/CLP,,
1731,Weld,,36322.05,508+84,40.12,35.60,35.60,10510,AGM 6 ,12541.16,AGM 9 ,1804.92,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.28743140,-119.09209152,107.780,GIRTH WELD,,,,MFL/CLP,,
1732,Anomaly - Corrosion,EXT,36339.52,509+02,17.47,18.13,35.60,10510,AGM 6 ,12558.63,AGM 9 ,1787.45,10.75,0.203,,52000, 09:36,27,0.06,,,,,0.5,0.8, 05:10,1402,2317,1668,1414,0.841,1.180,2311.1,1664.0,,,35.28738324,-119.09209175,107.816,EXT ML,Pitting,,,MFL/CLP,,
1733,Anomaly - Corrosion Cluster,EXT,36340.34,509+02,18.29,17.31,35.60,10510,AGM 6 ,12559.45,AGM 9 ,1786.63,10.75,0.203,,52000, 09:36,23,0.05,,,,,1.9,1.5, 05:07,1402,2184,1573,1414,0.892,1.112,2170.7,1562.9,,,35.28738096,-119.09209176,107.813,EXT ML,General Metal Loss,,,MFL/CLP,,
1734,Weld,,36357.65,509+20,35.60,40.05,40.05,10520,AGM 6 ,12576.76,AGM 9 ,1769.32,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.28733325,-119.09209184,107.747,GIRTH WELD,,,,MFL/CLP,,
1735,Weld,,36397.70,509+60,40.05,40.00,40.00,10530,AGM 6 ,12616.80,AGM 9 ,1729.28,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.28722283,-119.09209195,107.521,GIRTH WELD,,,,MFL/CLP,,
1736,Weld,,36437.70,510+00,40.00,39.87,39.87,10540,AGM 6 ,12656.81,AGM 9 ,1689.28,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.28711252,-119.09209202,107.614,GIRTH WELD,,,,MFL/CLP,,
1737,Weld,,36477.57,510+41,39.87,37.87,37.87,10550,AGM 6 ,12696.68,AGM 9 ,1649.40,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.28700259,-119.09209234,107.543,GIRTH WELD,,,,MFL/CLP,,
1738,Weld,,36515.44,510+79,37.87,40.06,40.06,10560,AGM 6 ,12734.55,AGM 9 ,1611.53,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.28689817,-119.09209243,107.559,GIRTH WELD,,,,MFL/CLP,,
1739,Weld,,36555.51,511+19,40.06,39.85,39.85,10570,AGM 6 ,12774.61,AGM 9 ,1571.47,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.28678770,-119.09209219,107.494,GIRTH WELD,,,,MFL/CLP,,
1740,Weld,,36595.36,511+59,39.85,40.03,40.03,10580,AGM 6 ,12814.47,AGM 9 ,1531.62,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.28667782,-119.09209251,107.221,GIRTH WELD,,,,MFL/CLP,,
1741,Weld,,36635.39,512+00,40.03,40.01,40.01,10590,AGM 6 ,12854.50,AGM 9 ,1491.59,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28656744,-119.09209273,107.467,GIRTH WELD,,,,MFL/CLP,,
1742,Weld,,36675.40,512+40,40.01,39.95,39.95,10600,AGM 6 ,12894.51,AGM 9 ,1451.58,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.28645712,-119.09209266,107.957,GIRTH WELD,,,,MFL/CLP,,
1743,Weld,,36715.35,512+80,39.95,39.98,39.98,10610,AGM 6 ,12934.46,AGM 9 ,1411.63,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.28634698,-119.09209217,107.981,GIRTH WELD,,,,MFL/CLP,,
1744,Anomaly - Corrosion Cluster,EXT,36755.02,513+20,39.67,0.31,39.98,10610,AGM 6 ,12974.12,AGM 9 ,1371.96,10.75,0.203,,52000, 10:56,23,0.05,,,,,1.7,2.6, 07:05,1402,2207,1589,1414,0.882,1.124,2178.4,1568.5,,,35.28623760,-119.09209200,107.998,*EXT ML,General Metal Loss,,,MFL/CLP,,
1745,Weld,,36755.33,513+20,39.98,40.05,40.05,10620,AGM 6 ,12974.43,AGM 9 ,1371.65,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.28623674,-119.09209200,107.999,GIRTH WELD,,,,MFL/CLP,,
1746,Anomaly - Corrosion,EXT,36755.50,513+21,0.18,39.87,40.05,10620,AGM 6 ,12974.61,AGM 9 ,1371.47,10.75,0.203,,52000, 12:52,15,0.03,,,,,0.6,1.4, 06:37,1402,2328,1676,1414,0.837,1.185,2324.8,1673.8,,,35.28623626,-119.09209200,107.999,EXT ML,Circumferential Grooving,,,MFL/CLP,,
1747,Weld,,36795.37,513+61,40.05,40.05,40.05,10630,AGM 6 ,13014.48,AGM 9 ,1331.60,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.28612632,-119.09209135,108.029,GIRTH WELD,,,,MFL/CLP,,
1748,Weld,,36835.42,514+01,40.05,40.04,40.04,10640,AGM 6 ,13054.53,AGM 9 ,1291.56,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.28601589,-119.09209007,107.667,GIRTH WELD,,,,MFL/CLP,,
1749,Weld,,36875.46,514+41,40.04,7.93,7.93,10650,AGM 6 ,13094.57,AGM 9 ,1251.52,10.75,0.203,,52000, 08:24,,,,,,,,,,1402,,,,,,,,,,35.28590547,-119.09208881,107.558,GIRTH WELD,,,,MFL/CLP,,
1750,Weld - Bend Begin,,36883.39,514+49,7.93,40.03,40.03,10660,AGM 6 ,13102.50,AGM 9 ,1243.58,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.28588361,-119.09208877,107.655,GIRTH WELD,,,,MFL/CLP,,
1751,Bend,,36916.81,514+83,33.42,40.03,40.03,10660,AGM 6 ,13135.92,AGM 9 ,1210.16,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.28579148,-119.09208931,108.480,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
1752,Weld - Bend Begin/End,,36923.42,514+90,40.03,40.00,40.00,10670,AGM 6 ,13142.53,AGM 9 ,1203.56,10.75,0.203,,52000, 05:56,,,,,,,,,,1402,,,,,,,,,,35.28577339,-119.09208956,107.693,GIRTH WELD,,,,MFL/CLP,,
1753,Anomaly - Corrosion,EXT,36937.65,515+04,14.24,25.77,40.00,10670,AGM 6 ,13156.76,AGM 9 ,1189.32,10.75,0.203,,52000, 05:56,17,0.03,,,,,0.7,0.7, 08:53,1402,2316,1668,1414,0.841,1.179,2310.7,1663.7,,,35.28573475,-119.09209020,105.200,EXT ML,Pitting,,,MFL/CLP,,
1754,Anomaly - Corrosion,EXT,36938.04,515+04,14.62,25.38,40.00,10670,AGM 6 ,13157.15,AGM 9 ,1188.93,10.75,0.203,,52000, 05:56,19,0.04,,,,,0.3,0.2, 02:00,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.28573371,-119.09209022,105.125,*EXT ML,Pinhole,,,MFL/CLP,,
1755,Anomaly - Corrosion,EXT,36938.06,515+04,14.65,25.36,40.00,10670,AGM 6 ,13157.17,AGM 9 ,1188.91,10.75,0.203,,52000, 05:56,17,0.03,,,,,0.2,0.2, 09:25,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.28573365,-119.09209022,105.122,EXT ML,Pinhole,,,MFL/CLP,,
1756,Anomaly - Corrosion,EXT,36938.10,515+04,14.69,25.32,40.00,10670,AGM 6 ,13157.21,AGM 9 ,1188.87,10.75,0.203,,52000, 05:56,17,0.03,,,,,1.6,1.1, 08:31,1402,2249,1620,1414,0.866,1.145,2230.6,1606.1,,,35.28573353,-119.09209022,105.113,EXT ML,Pitting,,,MFL/CLP,,
1757,Anomaly - Corrosion,EXT,36949.12,515+16,25.71,14.30,40.00,10670,AGM 6 ,13168.23,AGM 9 ,1177.85,10.75,0.203,,52000, 05:56,24,0.05,,,,,1.0,0.9, 11:39,1402,2274,1638,1414,0.856,1.158,2259.3,1626.7,,,35.28570359,-119.09209073,103.265,EXT ML,Pitting,,,MFL/CLP,,
1758,Anomaly - Corrosion,EXT,36949.63,515+16,26.21,13.79,40.00,10670,AGM 6 ,13168.74,AGM 9 ,1177.34,10.75,0.203,,52000, 05:56,26,0.05,,,,,0.8,1.0, 12:16,1402,2286,1646,1414,0.852,1.164,2273.1,1636.6,,,35.28570221,-119.09209075,103.237,*EXT ML,Pitting,,,MFL/CLP,,
1759,Anomaly - Corrosion,EXT,36950.34,515+17,26.92,13.09,40.00,10670,AGM 6 ,13169.44,AGM 9 ,1176.64,10.75,0.203,,52000, 05:56,21,0.04,,,,,0.6,0.3, 11:38,1402,2321,1671,1414,0.839,1.182,2316.4,1667.8,,,35.28570027,-119.09209078,103.211,EXT ML,Axial Slotting,,,MFL/CLP,,
1760,Bend,,36951.06,515+17,27.64,40.00,40.00,10670,AGM 6 ,13170.17,AGM 9 ,1175.91,10.75,0.203,,52000, 05:56,,,,,,,,,,1402,,,,,,,,,,35.28569825,-119.09209082,103.203,20 DEG BEND-COLD UNDER,,,,MFL/CLP,,
1761,Anomaly - Corrosion,EXT,36951.21,515+18,27.79,12.22,40.00,10670,AGM 6 ,13170.32,AGM 9 ,1175.77,10.75,0.203,,52000, 05:56,17,0.03,,,,,0.3,0.4, 11:59,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.28569787,-119.09209082,103.203,EXT ML,Pinhole,,,MFL/CLP,,
1762,Anomaly - Corrosion,EXT,36951.91,515+18,28.49,11.51,40.00,10670,AGM 6 ,13171.02,AGM 9 ,1175.07,10.75,0.203,,52000, 05:56,21,0.04,,,,,0.6,0.2, 12:42,1402,2321,1671,1414,0.839,1.182,2316.4,1667.8,,,35.28569592,-119.09209086,103.215,EXT ML,Axial Slotting,,,MFL/CLP,,
1763,Anomaly - Corrosion Cluster,EXT,36952.56,515+19,29.14,10.87,40.00,10670,AGM 6 ,13171.66,AGM 9 ,1174.42,10.75,0.203,,52000, 05:56,19,0.04,,,,,3.4,3.2, 11:34,1402,2130,1533,1414,0.914,1.084,2214.5,1594.5,,,35.28569413,-119.09209088,103.240,EXT ML,General Metal Loss,,,MFL/CLP,,
1764,Anomaly - Corrosion,EXT,36952.74,515+19,29.32,10.68,40.00,10670,AGM 6 ,13171.85,AGM 9 ,1174.23,10.75,0.203,,52000, 05:56,30,0.06,,,,,0.7,1.1, 12:53,1402,2295,1653,1414,0.848,1.169,2284.1,1644.6,,,35.28569361,-119.09209090,103.247,*EXT ML,Pitting,,,MFL/CLP,,
1765,Anomaly - Corrosion Cluster,EXT,36953.90,515+20,30.49,9.52,40.00,10670,AGM 6 ,13173.01,AGM 9 ,1173.07,10.75,0.203,,52000, 05:56,18,0.04,,,,,1.5,3.0, 09:46,1402,2249,1620,1414,0.866,1.145,2290.2,1648.9,,,35.28569044,-119.09209094,103.326,EXT ML,General Metal Loss,,,MFL/CLP,,
1766,Anomaly - Corrosion,EXT,36953.95,515+20,30.53,9.48,40.00,10670,AGM 6 ,13173.05,AGM 9 ,1173.03,10.75,0.203,,52000, 05:56,15,0.03,,,,,0.5,0.2, 12:03,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.28569031,-119.09209094,103.331,EXT ML,Axial Slotting,,,MFL/CLP,,
1767,Anomaly - Corrosion Cluster,EXT,36954.22,515+21,30.80,9.20,40.00,10670,AGM 6 ,13173.33,AGM 9 ,1172.76,10.75,0.203,,52000, 05:56,19,0.04,,,,,1.6,1.7, 09:42,1402,2237,1611,1414,0.871,1.139,2293.2,1651.1,,,35.28568956,-119.09209096,103.353,EXT ML,General Metal Loss,,,MFL/CLP,,
1768,Anomaly - Corrosion,EXT,36954.46,515+21,31.04,8.96,40.00,10670,AGM 6 ,13173.57,AGM 9 ,1172.52,10.75,0.203,,52000, 05:56,16,0.03,,,,,0.4,0.6, 10:04,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.28568889,-119.09209097,103.377,EXT ML,Pitting,,,MFL/CLP,,
1769,Anomaly - Corrosion,EXT,36956.89,515+23,33.47,6.54,40.00,10670,AGM 6 ,13175.99,AGM 9 ,1170.09,10.75,0.203,,52000, 05:56,15,0.03,,,,,0.6,0.6, 01:12,1402,2324,1673,1414,0.838,1.183,2320.1,1670.4,,,35.28568226,-119.09209107,103.693,EXT ML,Pitting,,,MFL/CLP,,
1770,Anomaly - Corrosion,EXT,36957.95,515+24,34.53,5.47,40.00,10670,AGM 6 ,13177.06,AGM 9 ,1169.02,10.75,0.203,,52000, 05:56,17,0.03,,,,,1.2,0.7, 08:50,1402,2282,1643,1414,0.853,1.162,2269.6,1634.1,,,35.28567937,-119.09209112,103.873,EXT ML,Pitting,,,MFL/CLP,,
1771,Anomaly - Corrosion Cluster,EXT,36958.17,515+25,34.75,5.26,40.00,10670,AGM 6 ,13177.27,AGM 9 ,1168.81,10.75,0.203,,52000, 05:56,26,0.05,,,,,2.0,2.2, 09:03,1402,2152,1549,1414,0.905,1.096,2163.0,1557.4,,,35.28567879,-119.09209112,103.911,*EXT ML,General Metal Loss,,,MFL/CLP,,
1772,Anomaly - Corrosion,EXT,36958.20,515+25,34.77,5.23,40.00,10670,AGM 6 ,13177.30,AGM 9 ,1168.78,10.75,0.203,,52000, 05:56,17,0.03,,,,,0.2,0.2, 10:16,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.28567871,-119.09209112,103.917,EXT ML,Pinhole,,,MFL/CLP,,
1773,Anomaly - Corrosion Cluster,EXT,36958.33,515+25,34.92,5.09,40.00,10670,AGM 6 ,13177.44,AGM 9 ,1168.64,10.75,0.203,,52000, 05:56,16,0.03,,,,,2.3,3.3, 10:50,1402,2214,1594,1414,0.879,1.128,2199.9,1583.9,,,35.28567833,-119.09209113,103.941,EXT ML,General Metal Loss,,,MFL/CLP,,
1774,Anomaly - Corrosion,EXT,36958.71,515+25,35.29,4.72,40.00,10670,AGM 6 ,13177.82,AGM 9 ,1168.27,10.75,0.203,,52000, 05:56,17,0.03,,,,,0.3,0.2, 09:01,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.28567732,-119.09209114,104.010,EXT ML,Pinhole,,,MFL/CLP,,
1775,Anomaly - Corrosion Cluster,EXT,36959.08,515+26,35.65,4.35,40.00,10670,AGM 6 ,13178.18,AGM 9 ,1167.90,10.75,0.203,,52000, 05:56,18,0.04,,,,,1.5,2.1, 02:48,1402,2252,1622,1414,0.865,1.147,2234.1,1608.6,,,35.28567632,-119.09209115,104.079,EXT ML,General Metal Loss,,,MFL/CLP,,
1776,Anomaly - Corrosion,EXT,36959.13,515+26,35.71,4.30,40.00,10670,AGM 6 ,13178.24,AGM 9 ,1167.85,10.75,0.203,,52000, 05:56,15,0.03,,,,,0.8,0.8, 09:25,1402,2315,1667,1414,0.841,1.179,2309.6,1662.9,,,35.28567619,-119.09209115,104.085,EXT ML,Pitting,,,MFL/CLP,,
1777,Weld - Bend Begin/End,,36963.42,515+30,40.00,37.81,37.81,10680,AGM 6 ,13182.53,AGM 9 ,1163.55,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.28566454,-119.09209131,104.884,GIRTH WELD,,,,MFL/CLP,,
1778,Bend,,36979.11,515+46,15.69,37.81,37.81,10680,AGM 6 ,13198.22,AGM 9 ,1147.86,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.28562207,-119.09209167,107.872,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
1779,Weld - Bend End,,37001.23,515+68,37.81,40.12,40.12,10690,AGM 6 ,13220.34,AGM 9 ,1125.74,10.75,0.203,,52000, 03:56,,,,,,,,,,1402,,,,,,,,,,35.28556110,-119.09209134,108.243,GIRTH WELD,,,,MFL/CLP,,
1780,Weld,,37041.36,516+08,40.12,40.06,40.06,10700,AGM 6 ,13260.46,AGM 9 ,1085.62,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.28545048,-119.09209108,107.534,GIRTH WELD,,,,MFL/CLP,,
1781,Weld,,37081.41,516+49,40.06,40.06,40.06,10710,AGM 6 ,13300.52,AGM 9 ,1045.56,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.28534002,-119.09209261,107.482,GIRTH WELD,,,,MFL/CLP,,
1782,Weld,,37121.46,516+89,40.06,39.15,39.15,10720,AGM 6 ,13340.57,AGM 9 ,1005.51,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.28522958,-119.09209311,107.304,GIRTH WELD,,,,MFL/CLP,,
1783,Weld,,37160.62,517+29,39.15,37.39,37.39,10730,AGM 6 ,13379.72,AGM 9 ,966.36,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.28512162,-119.09209286,107.388,GIRTH WELD,,,,MFL/CLP,,
1784,Weld,,37198.00,517+66,37.39,39.96,39.96,10740,AGM 6 ,13417.11,AGM 9 ,928.97,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.28501852,-119.09209309,107.461,GIRTH WELD,,,,MFL/CLP,,
1785,Weld,,37237.96,518+06,39.96,36.73,36.73,10750,AGM 6 ,13457.07,AGM 9 ,889.02,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.28490833,-119.09209354,107.313,GIRTH WELD,,,,MFL/CLP,,
1786,Weld,,37274.69,518+43,36.73,40.00,40.00,10760,AGM 6 ,13493.79,AGM 9 ,852.29,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.28480704,-119.09209355,107.367,GIRTH WELD,,,,MFL/CLP,,
1787,Weld,,37314.68,518+84,40.00,37.90,37.90,10770,AGM 6 ,13533.79,AGM 9 ,812.29,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.28469676,-119.09209302,107.740,GIRTH WELD,,,,MFL/CLP,,
1788,Weld,,37352.58,519+22,37.90,40.03,40.03,10780,AGM 6 ,13571.69,AGM 9 ,774.40,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.28459225,-119.09209194,107.844,GIRTH WELD,,,,MFL/CLP,,
1789,Weld,,37392.61,519+62,40.03,39.87,39.87,10790,AGM 6 ,13611.71,AGM 9 ,734.37,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.28448189,-119.09209111,107.436,GIRTH WELD,,,,MFL/CLP,,
1790,Weld,,37432.47,520+02,39.87,39.92,39.92,10800,AGM 6 ,13651.58,AGM 9 ,694.50,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.28437195,-119.09209060,107.102,GIRTH WELD,,,,MFL/CLP,,
1791,Weld,,37472.39,520+43,39.92,40.11,40.11,10810,AGM 6 ,13691.50,AGM 9 ,654.59,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.28426186,-119.09209083,107.066,GIRTH WELD,,,,MFL/CLP,,
1792,Weld,,37512.50,520+83,40.11,40.05,40.05,10820,AGM 6 ,13731.60,AGM 9 ,614.48,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.28415128,-119.09209154,107.298,GIRTH WELD,,,,MFL/CLP,,
1793,Anomaly - Corrosion Cluster,EXT,37552.00,521+23,39.51,0.55,40.05,10820,AGM 6 ,13771.11,AGM 9 ,574.98,10.75,0.203,,52000, 10:36,17,0.03,,,,,1.3,0.6, 05:54,1402,2270,1634,1414,0.858,1.156,2313.9,1666.0,,,35.28404235,-119.09209245,107.799,EXT ML,Axial Grooving,,,MFL/CLP,,
1794,Weld,,37552.55,521+23,40.05,37.96,37.96,10830,AGM 6 ,13771.65,AGM 9 ,574.43,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.28404084,-119.09209245,107.800,GIRTH WELD,,,,MFL/CLP,,
1795,Weld,,37590.51,521+61,37.96,39.93,39.93,10840,AGM 6 ,13809.61,AGM 9 ,536.47,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.28393616,-119.09209231,108.036,GIRTH WELD,,,,MFL/CLP,,
1796,Weld,,37630.44,522+02,39.93,39.99,39.99,10850,AGM 6 ,13849.55,AGM 9 ,496.54,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.28382605,-119.09209057,107.759,GIRTH WELD,,,,MFL/CLP,,
1797,Weld,,37670.43,522+42,39.99,39.88,39.88,10860,AGM 6 ,13889.54,AGM 9 ,456.55,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.28371578,-119.09209007,108.047,GIRTH WELD,,,,MFL/CLP,,
1798,Weld,,37710.31,522+82,39.88,40.07,40.07,10870,AGM 6 ,13929.42,AGM 9 ,416.67,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.28360580,-119.09208987,107.625,GIRTH WELD,,,,MFL/CLP,,
1799,Weld,,37750.37,523+23,40.07,38.65,38.65,10880,AGM 6 ,13969.48,AGM 9 ,376.60,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.28349535,-119.09208928,106.787,GIRTH WELD,,,,MFL/CLP,,
1800,Weld,,37789.02,523+61,38.65,40.06,40.06,10890,AGM 6 ,14008.13,AGM 9 ,337.96,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.28338879,-119.09208968,106.431,GIRTH WELD,,,,MFL/CLP,,
1801,Weld,,37829.08,524+02,40.06,39.00,39.00,10900,AGM 6 ,14048.18,AGM 9 ,297.90,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28327834,-119.09209106,107.038,GIRTH WELD,,,,MFL/CLP,,
1802,Weld,,37868.07,524+41,39.00,39.97,39.97,10910,AGM 6 ,14087.18,AGM 9 ,258.90,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.28317081,-119.09209188,107.092,GIRTH WELD,,,,MFL/CLP,,
1803,Weld,,37908.04,524+81,39.97,39.57,39.57,10920,AGM 6 ,14127.15,AGM 9 ,218.93,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.28306057,-119.09209247,107.040,GIRTH WELD,,,,MFL/CLP,,
1804,Anomaly - Corrosion,EXT,37947.18,525+21,39.14,0.43,39.57,10920,AGM 6 ,14166.29,AGM 9 ,179.80,10.75,0.203,,52000, 12:32,15,0.03,,,,,0.4,0.6, 06:22,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.28295266,-119.09209420,107.015,EXT ML,Circumferential Slotting,,,MFL/CLP,,
1805,Weld,,37947.61,525+21,39.57,36.63,36.63,10930,AGM 6 ,14166.72,AGM 9 ,179.36,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.28295146,-119.09209422,107.010,GIRTH WELD,,,,MFL/CLP,,
1806,Anomaly - Corrosion,EXT,37983.49,525+57,35.88,0.76,36.63,10930,AGM 6 ,14202.60,AGM 9 ,143.49,10.75,0.203,,52000, 09:52,17,0.03,,,,,0.2,0.2, 05:41,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.28285254,-119.09209583,107.029,EXT ML,Pinhole,,,MFL/CLP,,
1807,Weld,,37984.25,525+58,36.63,39.03,39.03,10940,AGM 6 ,14203.35,AGM 9 ,142.73,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.28285045,-119.09209586,107.031,GIRTH WELD,,,,MFL/CLP,,
1808,Anomaly - Corrosion,EXT,38017.01,525+91,32.77,6.26,39.03,10940,AGM 6 ,14236.12,AGM 9 ,109.96,10.75,0.203,,52000, 12:56,15,0.03,,,,,0.2,0.2, 05:31,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.28276009,-119.09209691,107.118,EXT ML,Pinhole,,,MFL/CLP,,
1809,Anomaly - Corrosion,EXT,38022.51,525+97,38.26,0.77,39.03,10940,AGM 6 ,14241.62,AGM 9 ,104.47,10.75,0.203,,52000, 12:56,22,0.04,,,,,0.2,0.2, 05:48,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.28274495,-119.09209688,107.142,EXT ML,Pinhole,,,MFL/CLP,,
1810,Anomaly - Corrosion,EXT,38023.27,525+97,39.03,0.00,39.03,10940,AGM 6 ,14242.38,AGM 9 ,103.70,10.75,0.203,,52000, 12:56,22,0.04,,,,,0.3,0.5, 07:16,1402,2334,1681,1414,0.834,1.188,2332.4,1679.3,,,35.28274284,-119.09209687,107.144,EXT ML ( GW ) ,Circumferential Slotting,,,MFL/CLP,,
1811,Weld,,38023.28,525+97,39.03,36.63,36.63,10950,AGM 6 ,14242.39,AGM 9 ,103.70,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28274283,-119.09209687,107.144,GIRTH WELD,,,,MFL/CLP,,
1812,Anomaly - Corrosion,EXT,38025.43,526+00,2.15,34.48,36.63,10950,AGM 6 ,14244.53,AGM 9 ,101.55,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 05:21,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.28273690,-119.09209681,107.148,EXT ML,Pinhole,,,MFL/CLP,,
1813,Anomaly - Corrosion,EXT,38026.29,526+00,3.02,33.62,36.63,10950,AGM 6 ,14245.40,AGM 9 ,100.68,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.2,0.2, 06:36,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.28273450,-119.09209678,107.149,EXT ML,Pinhole,,,MFL/CLP,,
1814,Anomaly - Corrosion,EXT,38026.51,526+01,3.24,33.40,36.63,10950,AGM 6 ,14245.62,AGM 9 ,100.47,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 04:13,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.28273391,-119.09209677,107.149,EXT ML,Pinhole,,,MFL/CLP,,
1815,Anomaly - Corrosion,EXT,38027.09,526+01,3.81,32.82,36.63,10950,AGM 6 ,14246.19,AGM 9 ,99.89,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.2,0.2, 06:34,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.28273232,-119.09209674,107.151,EXT ML,Pinhole,,,MFL/CLP,,
1816,Anomaly - Corrosion,EXT,38027.40,526+02,4.13,32.51,36.63,10950,AGM 6 ,14246.51,AGM 9 ,99.57,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.6,0.8, 06:22,1402,2321,1671,1414,0.839,1.182,2316.6,1668.0,,,35.28273144,-119.09209673,107.152,EXT ML,Pitting,,,MFL/CLP,,
1817,Anomaly - Corrosion,EXT,38050.52,526+25,27.24,9.39,36.63,10950,AGM 6 ,14269.62,AGM 9 ,76.46,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.2,0.2, 06:51,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.28266773,-119.09209463,107.121,EXT ML,Pinhole,,,MFL/CLP,,
1818,Repair - Welded Sleeve Begin,,38050.80,526+25,27.53,36.63,36.63,10950,AGM 6 ,14269.91,AGM 9 ,76.18,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28266695,-119.09209460,107.121,REPAIR-SHELL START,,,,MFL/CLP,,
1819,Repair - Welded Sleeve End,,38053.62,526+28,30.35,36.63,36.63,10950,AGM 6 ,14272.73,AGM 9 ,73.35,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28265918,-119.09209427,107.106,REPAIR-SHELL END,,,,MFL/CLP,,
1820,Repair - Welded Sleeve Begin,,38057.88,526+32,34.60,36.63,36.63,10950,AGM 6 ,14276.99,AGM 9 ,69.09,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28264744,-119.09209376,107.094,REPAIR-SHELL START,,,,MFL/CLP,,
1821,Weld,,38059.91,526+34,36.63,36.76,36.76,10960,AGM 6 ,14279.02,AGM 9 ,67.07,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.28264184,-119.09209351,107.093,GIRTH WELD,,,,MFL/CLP,,
1822,Repair - Welded Sleeve End,,38060.98,526+35,1.07,36.76,36.76,10960,AGM 6 ,14280.09,AGM 9 ,65.99,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.28263890,-119.09209338,107.092,REPAIR-SHELL END,,,,MFL/CLP,,
1823,Repair - Welded Sleeve Begin,,38064.78,526+39,4.88,36.76,36.76,10960,AGM 6 ,14283.89,AGM 9 ,62.19,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.28262842,-119.09209292,107.109,REPAIR-SHELL START,,,,MFL/CLP,,
1824,Repair - Welded Sleeve End,,38067.42,526+42,7.51,36.76,36.76,10960,AGM 6 ,14286.52,AGM 9 ,59.56,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.28262115,-119.09209260,107.126,REPAIR-SHELL END,,,,MFL/CLP,,
1825,Anomaly - Corrosion,EXT,38068.13,526+43,8.23,28.54,36.76,10960,AGM 6 ,14287.24,AGM 9 ,58.84,10.75,0.203,,52000, 02:08,22,0.04,,,,,0.2,0.2, 05:35,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.28261918,-119.09209251,107.131,EXT ML,Pinhole,,,MFL/CLP,,
1826,Anomaly - Corrosion,EXT,38068.17,526+43,8.26,28.50,36.76,10960,AGM 6 ,14287.27,AGM 9 ,58.81,10.75,0.203,,52000, 02:08,15,0.03,,,,,0.2,0.2, 04:32,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.28261909,-119.09209250,107.131,EXT ML,Pinhole,,,MFL/CLP,,
1827,Anomaly - Corrosion,EXT,38068.31,526+43,8.40,28.36,36.76,10960,AGM 6 ,14287.42,AGM 9 ,58.67,10.75,0.203,,52000, 02:08,18,0.04,,,,,0.2,0.2, 04:32,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.28261870,-119.09209250,107.132,EXT ML,Pinhole,,,MFL/CLP,,
1828,Anomaly - Corrosion Cluster,EXT,38074.59,526+49,14.69,22.08,36.76,10960,AGM 6 ,14293.70,AGM 9 ,52.38,10.75,0.203,,52000, 02:08,15,0.03,,,,,2.2,0.7, 04:40,1402,2225,1602,1414,0.875,1.133,2307.1,1661.1,,,35.28260137,-119.09209174,107.158,EXT ML,Axial Grooving,,,MFL/CLP,,
1829,Anomaly - Corrosion,EXT,38077.76,526+52,17.84,18.91,36.76,10960,AGM 6 ,14296.86,AGM 9 ,49.22,10.75,0.203,,52000, 02:08,15,0.03,,,,,0.2,0.2, 05:13,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.28259267,-119.09209139,107.160,EXT ML,Pinhole,,,MFL/CLP,,
1830,Anomaly - Corrosion,EXT,38081.47,526+56,21.56,15.20,36.76,10960,AGM 6 ,14300.58,AGM 9 ,45.51,10.75,0.203,,52000, 02:08,18,0.04,,,,,0.4,0.2, 04:31,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.28258243,-119.09209101,107.151,EXT ML,Pinhole,,,MFL/CLP,,
1831,Weld,,38096.67,526+71,36.76,39.98,39.98,10970,AGM 6 ,14315.78,AGM 9 ,30.31,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.28254053,-119.09208973,107.101,GIRTH WELD,,,,MFL/CLP,,
1832,Above Ground Marker,,38126.98,527+02,30.31,39.98,39.98,10970,AGM 6 ,14346.08,Block Valve #13 (625+92),9789.87,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.28245696,-119.09208811,107.224,AGM 9 ,,,,MFL/CLP,,
1833,Anomaly - Corrosion,EXT,38128.82,527+04,32.15,7.83,39.98,10970,AGM 9 ,1.85,Block Valve #13 (625+92),9788.03,10.75,0.203,,52000, 10:56,17,0.03,,,,,0.4,0.5, 06:31,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.28245188,-119.09208804,107.236,EXT ML,Pitting,,,MFL/CLP,,
1834,Anomaly - Corrosion,EXT,38129.32,527+04,32.65,7.33,39.98,10970,AGM 9 ,2.34,Block Valve #13 (625+92),9787.53,10.75,0.203,,52000, 10:56,15,0.03,,,,,0.5,0.5, 06:51,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.28245049,-119.09208803,107.240,EXT ML,Pitting,,,MFL/CLP,,
1835,Anomaly - Corrosion Cluster,EXT,38136.09,527+11,39.42,0.56,39.98,10970,AGM 9 ,9.11,Block Valve #13 (625+92),9780.76,10.75,0.203,,52000, 10:56,23,0.05,,,,,2.8,4.6, 05:10,1402,2112,1521,1414,0.922,1.076,2170.5,1562.8,,,35.28243182,-119.09208784,107.265,*EXT ML,General Metal Loss,,,MFL/CLP,,
1836,Weld,,38136.65,527+12,39.98,39.71,39.71,10980,AGM 9 ,9.68,Block Valve #13 (625+92),9780.20,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28243029,-119.09208783,107.267,GIRTH WELD,,,,MFL/CLP,,
1837,Anomaly - Corrosion Cluster,EXT,38138.85,527+14,2.20,37.51,39.71,10980,AGM 9 ,11.87,Block Valve #13 (625+92),9778.00,10.75,0.203,,52000, 12:20,15,0.03,,,,,1.2,0.6, 05:23,1402,2290,1649,1414,0.850,1.166,2314.6,1666.5,,,35.28242422,-119.09208781,107.276,EXT ML,Pitting,,,MFL/CLP,,
1838,Anomaly - Corrosion,EXT,38153.84,527+29,17.19,22.52,39.71,10980,AGM 9 ,26.86,Block Valve #13 (625+92),9763.01,10.75,0.203,,52000, 12:20,16,0.03,,,,,0.2,0.2, 07:20,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.28238288,-119.09208786,107.230,EXT ML,Pinhole,,,MFL/CLP,,
1839,Anomaly - Corrosion,EXT,38156.45,527+32,19.80,19.92,39.71,10980,AGM 9 ,29.47,Block Valve #13 (625+92),9760.40,10.75,0.203,,52000, 12:20,17,0.03,,,,,1.2,0.2, 04:32,1402,2279,1641,1414,0.855,1.160,2266.1,1631.6,,,35.28237569,-119.09208790,107.213,EXT ML,Axial Slotting,,,MFL/CLP,,
1840,Anomaly - Corrosion,EXT,38165.80,527+41,29.15,10.56,39.71,10980,AGM 9 ,38.82,Block Valve #13 (625+92),9751.05,10.75,0.203,,52000, 12:20,15,0.03,,,,,0.7,0.6, 01:23,1402,2319,1670,1414,0.840,1.181,2314.9,1666.8,,,35.28234990,-119.09208803,107.146,EXT ML,Pitting,,,MFL/CLP,,
