Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
1841,Anomaly - Corrosion,EXT,38166.48,527+42,29.83,9.88,39.71,10980,AGM 9 ,39.51,Block Valve #13 (625+92),9750.37,10.75,0.203,,52000, 12:20,18,0.04,,,,,0.3,0.2, 07:38,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.28234802,-119.09208805,107.141,EXT ML,Pinhole,,,MFL/CLP,,
1842,Anomaly - Corrosion Cluster,EXT,38166.70,527+42,30.05,9.66,39.71,10980,AGM 9 ,39.72,Block Valve #13 (625+92),9750.15,10.75,0.203,,52000, 12:20,18,0.04,,,,,1.8,2.6, 09:50,1402,2228,1604,1414,0.874,1.135,2214.1,1594.1,,,35.28234741,-119.09208805,107.142,EXT ML,General Metal Loss,,,MFL/CLP,,
1843,Anomaly - Corrosion,EXT,38166.97,527+42,30.32,9.39,39.71,10980,AGM 9 ,40.00,Block Valve #13 (625+92),9749.88,10.75,0.203,,52000, 12:20,15,0.03,,,,,0.3,0.2, 07:21,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.28234667,-119.09208806,107.139,EXT ML,Pinhole,,,MFL/CLP,,
1844,Anomaly - Corrosion,EXT,38167.34,527+42,30.69,9.03,39.71,10980,AGM 9 ,40.36,Block Valve #13 (625+92),9749.51,10.75,0.203,,52000, 12:20,18,0.04,,,,,0.5,0.3, 08:47,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.28234565,-119.09208806,107.137,EXT ML,Axial Slotting,,,MFL/CLP,,
1845,Anomaly - Corrosion,EXT,38167.41,527+43,30.76,8.96,39.71,10980,AGM 9 ,40.43,Block Valve #13 (625+92),9749.44,10.75,0.203,,52000, 12:20,15,0.03,,,,,0.4,0.2, 09:28,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.28234548,-119.09208806,107.137,EXT ML,Axial Slotting,,,MFL/CLP,,
1846,Anomaly - Corrosion,EXT,38167.84,527+43,31.19,8.52,39.71,10980,AGM 9 ,40.87,Block Valve #13 (625+92),9749.00,10.75,0.203,,52000, 12:20,15,0.03,,,,,0.3,0.2, 04:46,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.28234426,-119.09208807,107.131,EXT ML,Pinhole,,,MFL/CLP,,
1847,Anomaly - Corrosion,EXT,38168.25,527+43,31.60,8.11,39.71,10980,AGM 9 ,41.28,Block Valve #13 (625+92),9748.60,10.75,0.203,,52000, 12:20,19,0.04,,,,,0.5,0.4, 08:59,1402,2328,1676,1414,0.837,1.185,2324.9,1673.9,,,35.28234314,-119.09208808,107.129,EXT ML,Pitting,,,MFL/CLP,,
1848,Anomaly - Corrosion,EXT,38168.37,527+44,31.72,8.00,39.71,10980,AGM 9 ,41.39,Block Valve #13 (625+92),9748.48,10.75,0.203,,52000, 12:20,17,0.03,,,,,0.4,0.2, 04:30,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.28234282,-119.09208808,107.130,EXT ML,Pinhole,,,MFL/CLP,,
1849,Anomaly - Corrosion Cluster,EXT,38171.56,527+47,34.91,4.80,39.71,10980,AGM 9 ,44.59,Block Valve #13 (625+92),9745.29,10.75,0.203,,52000, 12:20,15,0.03,,,,,1.9,1.6, 01:43,1402,2242,1614,1414,0.869,1.142,2222.6,1600.3,,,35.28233402,-119.09208814,107.108,EXT ML,General Metal Loss,,,MFL/CLP,,
1850,Anomaly - Corrosion Cluster,EXT,38172.21,527+47,35.56,4.15,39.71,10980,AGM 9 ,45.24,Block Valve #13 (625+92),9744.64,10.75,0.203,,52000, 12:20,18,0.04,,,,,0.9,1.3, 09:35,1402,2300,1656,1414,0.847,1.171,2300.8,1656.6,,,35.28233221,-119.09208816,107.107,EXT ML,Pitting,,,MFL/CLP,,
1851,Repair - Welded Sleeve Begin,,38174.74,527+50,38.09,39.71,39.71,10980,AGM 9 ,47.77,Block Valve #13 (625+92),9742.10,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28232524,-119.09208822,107.097,REPAIR-SHELL START,,,,MFL/CLP,,
1852,Weld,,38176.36,527+52,39.71,39.98,39.98,10990,AGM 9 ,49.39,Block Valve #13 (625+92),9740.49,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.28232077,-119.09208825,107.098,GIRTH WELD,,,,MFL/CLP,,
1853,Repair - Welded Sleeve End,,38176.81,527+52,0.45,39.98,39.98,10990,AGM 9 ,49.84,Block Valve #13 (625+92),9740.04,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.28231953,-119.09208826,107.096,REPAIR-SHELL END,,,,MFL/CLP,,
1854,Anomaly - Corrosion,EXT,38177.23,527+52,0.87,39.11,39.98,10990,AGM 9 ,50.25,Block Valve #13 (625+92),9739.62,10.75,0.203,,52000, 09:40,21,0.04,,,,,0.2,0.2, 05:48,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.28231838,-119.09208827,107.097,EXT ML,Pinhole,,,MFL/CLP,,
1855,Anomaly - Corrosion,EXT,38180.95,527+56,4.58,35.40,39.98,10990,AGM 9 ,53.97,Block Valve #13 (625+92),9735.90,10.75,0.203,,52000, 09:40,15,0.03,,,,,0.4,0.2, 08:58,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.28230814,-119.09208835,107.103,EXT ML,Pinhole,,,MFL/CLP,,
1856,Weld,,38216.34,527+92,39.98,40.13,40.13,11000,AGM 9 ,89.37,Block Valve #13 (625+92),9700.51,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.28221052,-119.09208881,107.234,GIRTH WELD,,,,MFL/CLP,,
1857,Anomaly - Corrosion Cluster,EXT,38255.70,528+32,39.36,0.77,40.13,11000,AGM 9 ,128.73,Block Valve #13 (625+92),9661.15,10.75,0.203,,52000, 12:24,17,0.03,,,,,1.8,3.0, 06:59,1402,2235,1609,1414,0.871,1.138,2262.9,1629.3,,,35.28210198,-119.09208842,107.355,EXT ML,General Metal Loss,,,MFL/CLP,,
1858,Anomaly - Corrosion,EXT,38255.93,528+32,39.58,0.55,40.13,11000,AGM 9 ,128.95,Block Valve #13 (625+92),9660.92,10.75,0.203,,52000, 12:24,22,0.04,,,,,0.4,0.2, 03:53,1402,2330,1678,1414,0.836,1.186,2327.4,1675.7,,,35.28210136,-119.09208842,107.355,EXT ML,Axial Slotting,,,MFL/CLP,,
1859,Anomaly - Corrosion Cluster,EXT,38256.02,528+32,39.68,0.45,40.13,11000,AGM 9 ,129.05,Block Valve #13 (625+92),9660.83,10.75,0.203,,52000, 12:24,23,0.05,,,,,1.7,2.6, 07:10,1402,2199,1584,1414,0.885,1.120,2259.6,1626.9,,,35.28210110,-119.09208842,107.355,EXT ML,General Metal Loss,,,MFL/CLP,,
1860,Anomaly - Corrosion,EXT,38256.39,528+32,40.05,0.08,40.13,11000,AGM 9 ,129.41,Block Valve #13 (625+92),9660.46,10.75,0.203,,52000, 12:24,21,0.04,,,,,0.6,0.7, 05:02,1402,2321,1671,1414,0.839,1.182,2316.4,1667.8,,,35.28210009,-119.09208842,107.356,EXT ML,Pitting,,,MFL/CLP,,
1861,Weld,,38256.47,528+32,40.13,40.06,40.06,11010,AGM 9 ,129.50,Block Valve #13 (625+92),9660.38,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28209987,-119.09208842,107.357,GIRTH WELD,,,,MFL/CLP,,
1862,Anomaly - Corrosion,EXT,38268.77,528+45,12.30,27.77,40.06,11010,AGM 9 ,141.79,Block Valve #13 (625+92),9648.08,10.75,0.203,,52000, 10:32,25,0.05,,,,,0.4,0.4, 07:32,1402,2331,1678,1414,0.836,1.187,2328.0,1676.1,,,35.28206595,-119.09208837,107.356,*EXT ML,Circumferential Slotting,,,MFL/CLP,,
1863,Anomaly - Corrosion,EXT,38269.10,528+45,12.63,27.43,40.06,11010,AGM 9 ,142.13,Block Valve #13 (625+92),9647.74,10.75,0.203,,52000, 10:32,26,0.05,,,,,0.9,0.9, 07:10,1402,2277,1639,1414,0.855,1.159,2261.8,1628.5,,,35.28206502,-119.09208837,107.354,EXT ML,Pitting,,,MFL/CLP,,
1864,Anomaly - Corrosion,EXT,38270.00,528+46,13.53,26.54,40.06,11010,AGM 9 ,143.02,Block Valve #13 (625+92),9646.85,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.6,0.5, 10:18,1402,2321,1671,1414,0.839,1.182,2316.6,1668.0,,,35.28206257,-119.09208835,107.350,EXT ML,Pitting,,,MFL/CLP,,
1865,Repair - Welded Sleeve Begin,,38275.54,528+51,19.07,40.06,40.06,11010,AGM 9 ,148.56,Block Valve #13 (625+92),9641.31,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28204728,-119.09208827,107.298,REPAIR-SHELL START,,,,MFL/CLP,,
1866,Repair - Welded Sleeve End,,38276.74,528+53,20.27,40.06,40.06,11010,AGM 9 ,149.76,Block Valve #13 (625+92),9640.11,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.28204398,-119.09208825,107.285,REPAIR-SHELL END,,,,MFL/CLP,,
1867,Anomaly - Corrosion,EXT,38276.96,528+53,20.48,19.58,40.06,11010,AGM 9 ,149.98,Block Valve #13 (625+92),9639.89,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.4,0.3, 06:15,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.28204338,-119.09208825,107.282,EXT ML,Axial Slotting,,,MFL/CLP,,
1868,Anomaly - Corrosion,EXT,38282.45,528+58,25.98,14.08,40.06,11010,AGM 9 ,155.48,Block Valve #13 (625+92),9634.39,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.2,0.2, 07:05,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.28202821,-119.09208815,107.218,EXT ML,Pinhole,,,MFL/CLP,,
1869,Anomaly - Corrosion,EXT,38292.26,528+68,35.79,4.28,40.06,11010,AGM 9 ,165.28,Block Valve #13 (625+92),9624.59,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.6,0.5, 06:26,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.28200117,-119.09208803,107.112,EXT ML,Pitting,,,MFL/CLP,,
1870,Anomaly - Corrosion,EXT,38292.27,528+68,35.80,4.26,40.06,11010,AGM 9 ,165.30,Block Valve #13 (625+92),9624.57,10.75,0.203,,52000, 10:32,18,0.04,,,,,1.2,0.4, 08:14,1402,2275,1638,1414,0.856,1.158,2260.8,1627.8,,,35.28200113,-119.09208803,107.112,EXT ML,Axial Grooving,,,MFL/CLP,,
1871,Anomaly - Corrosion Cluster,EXT,38295.59,528+72,39.12,0.95,40.06,11010,AGM 9 ,168.61,Block Valve #13 (625+92),9621.26,10.75,0.203,,52000, 10:32,20,0.04,,,,,1.5,2.0, 04:08,1402,2238,1611,1414,0.870,1.139,2244.5,1616.1,,,35.28199199,-119.09208801,107.081,EXT ML,General Metal Loss,,,MFL/CLP,,
1872,Anomaly - Corrosion Cluster,EXT,38295.60,528+72,39.13,0.94,40.06,11010,AGM 9 ,168.63,Block Valve #13 (625+92),9621.25,10.75,0.203,,52000, 10:32,36,0.07,,,,,1.3,3.2, 06:27,1402,2163,1557,1414,0.900,1.101,2167.8,1560.8,,,35.28199196,-119.09208801,107.081,*EXT ML,General Metal Loss,,,MFL/CLP,,
1873,Anomaly - Corrosion,EXT,38295.98,528+72,39.51,0.56,40.06,11010,AGM 9 ,169.00,Block Valve #13 (625+92),9620.87,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.5,0.5, 02:39,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.28199092,-119.09208801,107.078,EXT ML,Pitting,,,MFL/CLP,,
1874,Anomaly - Corrosion,EXT,38296.02,528+72,39.55,0.52,40.06,11010,AGM 9 ,169.04,Block Valve #13 (625+92),9620.83,10.75,0.203,,52000, 10:32,22,0.04,,,,,0.2,0.2, 05:49,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.28199080,-119.09208801,107.079,EXT ML,Pinhole,,,MFL/CLP,,
1875,Anomaly - Corrosion,EXT,38296.12,528+72,39.65,0.41,40.06,11010,AGM 9 ,169.15,Block Valve #13 (625+92),9620.73,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.4,0.4, 10:14,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.28199051,-119.09208801,107.076,EXT ML,Circumferential Slotting,,,MFL/CLP,,
1876,Anomaly - Corrosion,EXT,38296.26,528+72,39.79,0.28,40.06,11010,AGM 9 ,169.29,Block Valve #13 (625+92),9620.59,10.75,0.203,,52000, 10:32,29,0.06,,,,,1.0,1.2, 07:51,1402,2251,1621,1414,0.865,1.146,2229.4,1605.2,,,35.28199013,-119.09208800,107.076,EXT ML,Pitting,,,MFL/CLP,,
1877,Anomaly - Corrosion,EXT,38296.31,528+72,39.84,0.23,40.06,11010,AGM 9 ,169.33,Block Valve #13 (625+92),9620.54,10.75,0.203,,52000, 10:32,22,0.04,,,,,0.7,0.7, 05:50,1402,2310,1663,1414,0.843,1.176,2303.5,1658.5,,,35.28199001,-119.09208800,107.076,EXT ML,Pitting,,,MFL/CLP,,
1878,Weld,,38296.54,528+73,40.06,40.07,40.07,11020,AGM 9 ,169.56,Block Valve #13 (625+92),9620.31,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.28198938,-119.09208800,107.073,GIRTH WELD,,,,MFL/CLP,,
1879,Repair - Welded Sleeve Begin,,38334.86,529+11,38.32,40.07,40.07,11020,AGM 9 ,207.88,Block Valve #13 (625+92),9581.99,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.28188370,-119.09208786,107.287,REPAIR-SHELL START,,,,MFL/CLP,,
1880,Weld,,38336.61,529+13,40.07,38.61,38.61,11030,AGM 9 ,209.63,Block Valve #13 (625+92),9580.24,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.28187888,-119.09208785,107.308,GIRTH WELD,,,,MFL/CLP,,
1881,Repair - Welded Sleeve End,,38336.92,529+13,0.32,38.61,38.61,11030,AGM 9 ,209.95,Block Valve #13 (625+92),9579.93,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.28187801,-119.09208786,107.309,REPAIR-SHELL END,,,,MFL/CLP,,
1882,Anomaly - Corrosion,EXT,38340.69,529+17,4.08,34.52,38.61,11030,AGM 9 ,213.71,Block Valve #13 (625+92),9576.16,10.75,0.203,,52000, 08:36,15,0.03,,,,,0.4,0.6, 06:33,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.28186764,-119.09208786,107.352,EXT ML,Circumferential Slotting,,,MFL/CLP,,
1883,Anomaly - Corrosion,EXT,38341.32,529+18,4.71,33.89,38.61,11030,AGM 9 ,214.34,Block Valve #13 (625+92),9575.53,10.75,0.203,,52000, 08:36,31,0.06,,,,,0.3,0.2, 03:47,1402,2333,1679,1414,0.835,1.188,2330.3,1677.8,,,35.28186589,-119.09208787,107.360,*EXT ML,Pinhole,,,MFL/CLP,,
1884,Anomaly - Corrosion,EXT,38341.37,529+18,4.76,33.84,38.61,11030,AGM 9 ,214.40,Block Valve #13 (625+92),9575.48,10.75,0.203,,52000, 08:36,22,0.04,,,,,0.6,0.7, 03:17,1402,2314,1666,1414,0.842,1.178,2307.4,1661.3,,,35.28186574,-119.09208787,107.361,*EXT ML,Pitting,,,MFL/CLP,,
1885,Weld,,38375.21,529+52,38.61,5.34,5.34,11040,AGM 9 ,248.24,Block Valve #13 (625+92),9541.64,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.28177243,-119.09208854,107.401,GIRTH WELD,,,,MFL/CLP,,
1886,Anomaly - Corrosion,EXT,38377.76,529+54,2.55,2.80,5.34,11040,AGM 9 ,250.78,Block Valve #13 (625+92),9539.09,10.75,0.203,,52000,,18,0.04,,,,,2.0,2.4, 05:00,1402,2217,1596,1414,0.878,1.129,2192.1,1578.3,,,35.28176540,-119.09208863,107.381,EXT ML,General Metal Loss,,,MFL/CLP,,
1887,Anomaly - Corrosion,EXT,38378.24,529+55,3.03,2.32,5.34,11040,AGM 9 ,251.26,Block Valve #13 (625+92),9538.61,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.4, 11:35,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.28176409,-119.09208865,107.379,EXT ML,Circumferential Slotting,,,MFL/CLP,,
1888,Anomaly - Corrosion,EXT,38378.30,529+55,3.09,2.25,5.34,11040,AGM 9 ,251.33,Block Valve #13 (625+92),9538.55,10.75,0.203,,52000,,17,0.03,,,,,0.6,0.9, 10:13,1402,2321,1671,1414,0.839,1.182,2316.6,1668.0,,,35.28176390,-119.09208865,107.379,EXT ML,Pitting,,,MFL/CLP,,
1889,Anomaly - Corrosion,EXT,38378.47,529+55,3.26,2.09,5.34,11040,AGM 9 ,251.49,Block Valve #13 (625+92),9538.38,10.75,0.203,,52000,,15,0.03,,,,,0.5,0.5, 04:59,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.28176344,-119.09208865,107.376,EXT ML,Pitting,,,MFL/CLP,,
1890,Repair - Welded Sleeve Begin,,38378.79,529+55,3.58,5.34,5.34,11040,AGM 9 ,251.82,Block Valve #13 (625+92),9538.05,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.28176254,-119.09208867,107.374,REPAIR-SHELL START,,,,MFL/CLP,,
1891,Weld,,38380.55,529+57,5.34,11.12,11.12,11050,AGM 9 ,253.58,Block Valve #13 (625+92),9536.29,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.28175769,-119.09208873,107.365,GIRTH WELD,,,,MFL/CLP,,
1892,Repair - Welded Sleeve End,,38380.88,529+58,0.33,11.12,11.12,11050,AGM 9 ,253.90,Block Valve #13 (625+92),9535.97,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.28175679,-119.09208875,107.366,REPAIR-SHELL END,,,,MFL/CLP,,
1893,Anomaly - Corrosion Cluster,EXT,38381.65,529+58,1.09,10.02,11.12,11050,AGM 9 ,254.67,Block Valve #13 (625+92),9535.20,10.75,0.203,,52000, 01:36,19,0.04,,,,,1.5,1.1, 11:50,1402,2243,1615,1414,0.868,1.142,2244.5,1616.1,,,35.28175467,-119.09208879,107.364,EXT ML,Pitting,,,MFL/CLP,,
1894,Anomaly - Corrosion,EXT,38390.90,529+68,10.34,0.77,11.12,11050,AGM 9 ,263.92,Block Valve #13 (625+92),9525.95,10.75,0.203,,52000, 01:36,17,0.03,,,,,2.2,0.2, 03:25,1402,2210,1591,1414,0.881,1.125,2184.1,1572.6,,,35.28172917,-119.09208926,107.393,EXT ML,Axial Slotting,,,MFL/CLP,,
1895,Weld,,38391.67,529+68,11.12,34.76,34.76,11060,AGM 9 ,264.70,Block Valve #13 (625+92),9525.18,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.28172704,-119.09208930,107.402,GIRTH WELD,,,,MFL/CLP,,
1896,Offtake,,38423.10,530+00,31.43,34.76,34.76,11060,AGM 9 ,296.13,Block Valve #13 (625+92),9493.74,10.75,0.203,,52000, 09:04,,,,,,,,, 12:00,1402,,,,,,,,,,35.28163999,-119.09209017,107.388,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
1897,Weld - Change in Wall Thickness,,38426.43,530+03,34.76,7.59,7.59,11070,AGM 9 ,299.46,Block Valve #13 (625+92),9490.42,10.75,0.312,,35000, 05:00,,,,,,,,,,1402,,,,,,,,,,35.28163079,-119.09209007,107.328,GIRTH WELD NWT 0.203/0.312IN,,,,MFL/CLP,,
1898,Weld - Bend Begin,,38434.02,530+11,7.59,3.88,3.88,11080,AGM 9 ,307.05,Block Valve #13 (625+92),9482.83,10.75,0.312,,35000,,,,,,,,,,,1402,,,,,,,,,,35.28160976,-119.09208977,107.184,GIRTH WELD,,,,MFL/CLP,,
1899,Bend,,38435.97,530+13,1.94,3.88,3.88,11080,AGM 9 ,308.99,Block Valve #13 (625+92),9480.88,10.75,0.312,,35000,,,,,,,,,,,1402,,,,,,,,,,35.28160492,-119.09208730,107.128,3.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
1900,Weld - Bend End,,38437.90,530+15,3.88,3.60,3.60,11090,AGM 9 ,310.93,Block Valve #13 (625+92),9478.94,10.75,0.312,,35000,,,,,,,,,,,1402,,,,,,,,,,35.28160270,-119.09208149,107.058,GIRTH WELD,,,,MFL/CLP,,
1901,Weld - Change in Wall Thickness,,38441.50,530+19,3.60,22.49,22.49,11100,AGM 9 ,314.53,Block Valve #13 (625+92),9475.34,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.28160292,-119.09206930,106.971,GIRTH WELD NWT 0.312/0.203IN,,,,MFL/CLP,,
1902,Anomaly - Corrosion,EXT,38442.37,530+20,0.87,21.62,22.49,11100,AGM 9 ,315.40,Block Valve #13 (625+92),9474.48,10.75,0.203,,52000, 10:00,31,0.06,,,,,1.6,1.4, 07:38,1402,2154,1551,1414,0.904,1.097,2111.3,1520.1,,,35.28160301,-119.09206636,106.944,*EXT ML,General Metal Loss,,,MFL/CLP,,
1903,Anomaly - Corrosion,EXT,38443.46,530+21,1.95,20.54,22.49,11100,AGM 9 ,316.48,Block Valve #13 (625+92),9473.39,10.75,0.203,,52000, 10:00,20,0.04,,,,,0.4,0.2, 11:04,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.28160311,-119.09206271,106.912,EXT ML,Axial Slotting,,,MFL/CLP,,
1904,Anomaly - Corrosion,EXT,38444.39,530+22,2.89,19.60,22.49,11100,AGM 9 ,317.42,Block Valve #13 (625+92),9472.45,10.75,0.203,,52000, 10:00,23,0.05,,,,,1.2,1.3, 08:01,1402,2257,1625,1414,0.863,1.149,2238.1,1611.5,,,35.28160320,-119.09205952,106.886,EXT ML,General Metal Loss,,,MFL/CLP,,
1905,Offtake,,38444.65,530+22,3.14,22.49,22.49,11100,AGM 9 ,317.67,Block Valve #13 (625+92),9472.20,10.75,0.203,,52000, 10:00,,,,,,,,, 12:00,1402,,,,,,,,,,35.28160323,-119.09205866,106.879,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
1906,Anomaly - Corrosion,EXT,38444.95,530+22,3.45,19.05,22.49,11100,AGM 9 ,317.97,Block Valve #13 (625+92),9471.90,10.75,0.203,,52000, 10:00,21,0.04,,,,,1.8,1.1, 07:45,1402,2210,1591,1414,0.881,1.125,2182.8,1571.6,,,35.28160326,-119.09205765,106.870,EXT ML,Pitting,,,MFL/CLP,,
1907,Anomaly - Corrosion,EXT,38445.20,530+22,3.70,18.79,22.49,11100,AGM 9 ,318.23,Block Valve #13 (625+92),9471.64,10.75,0.203,,52000, 10:00,20,0.04,,,,,1.1,0.6, 07:22,1402,2273,1637,1414,0.857,1.157,2258.7,1626.2,,,35.28160328,-119.09205680,106.863,EXT ML,Pitting,,,MFL/CLP,,
1908,Anomaly - Corrosion,EXT,38445.55,530+23,4.04,18.45,22.49,11100,AGM 9 ,318.57,Block Valve #13 (625+92),9471.30,10.75,0.203,,52000, 10:00,18,0.04,,,,,0.6,0.2, 11:04,1402,2322,1672,1414,0.839,1.182,2317.8,1668.8,,,35.28160332,-119.09205563,106.853,EXT ML,Axial Slotting,,,MFL/CLP,,
1909,Anomaly - Corrosion Cluster,EXT,38448.18,530+25,6.68,15.82,22.49,11100,AGM 9 ,321.20,Block Valve #13 (625+92),9468.67,10.75,0.203,,52000, 10:00,17,0.03,,,,,1.4,0.7, 08:54,1402,2264,1630,1414,0.860,1.153,2306.3,1660.6,,,35.28160356,-119.09204673,106.782,EXT ML,Axial Grooving,,,MFL/CLP,,
1910,Anomaly - Corrosion,EXT,38449.42,530+27,7.92,14.57,22.49,11100,AGM 9 ,322.45,Block Valve #13 (625+92),9467.43,10.75,0.203,,52000, 10:00,15,0.03,,,,,1.3,1.1, 02:19,1402,2285,1645,1414,0.852,1.163,2273.0,1636.6,,,35.28160366,-119.09204252,106.746,EXT ML,Pitting,,,MFL/CLP,,
1911,Anomaly - Corrosion,EXT,38449.66,530+27,8.16,14.34,22.49,11100,AGM 9 ,322.68,Block Valve #13 (625+92),9467.19,10.75,0.203,,52000, 10:00,19,0.04,,,,,1.1,0.8, 01:25,1402,2277,1640,1414,0.855,1.160,2263.6,1629.8,,,35.28160368,-119.09204172,106.739,EXT ML,Pitting,,,MFL/CLP,,
1912,Repair - Welded Sleeve Begin,,38462.96,530+40,21.46,22.49,22.49,11100,AGM 9 ,335.98,Block Valve #13 (625+92),9453.89,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.28160449,-119.09199672,106.435,REPAIR-SHELL START,,,,MFL/CLP,,
1913,Weld,,38464.00,530+41,22.49,40.16,40.16,11110,AGM 9 ,337.02,Block Valve #13 (625+92),9452.85,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.28160454,-119.09199320,106.426,GIRTH WELD,,,,MFL/CLP,,
1914,Repair - Welded Sleeve End,,38465.05,530+42,1.05,40.16,40.16,11110,AGM 9 ,338.07,Block Valve #13 (625+92),9451.80,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.28160457,-119.09198967,106.416,REPAIR-SHELL END,,,,MFL/CLP,,
1915,Anomaly - Corrosion Cluster,EXT,38465.36,530+43,1.37,38.80,40.16,11110,AGM 9 ,338.39,Block Valve #13 (625+92),9451.48,10.75,0.203,,52000, 10:48,19,0.04,,,,,1.9,1.6, 01:52,1402,2212,1593,1414,0.880,1.127,2213.7,1593.9,,,35.28160459,-119.09198859,106.413,EXT ML,General Metal Loss,,,MFL/CLP,,
1916,Anomaly - Corrosion,EXT,38465.97,530+43,1.97,38.20,40.16,11110,AGM 9 ,338.99,Block Valve #13 (625+92),9450.88,10.75,0.203,,52000, 10:48,37,0.08,,,,,0.8,0.5, 01:42,1402,2253,1622,1414,0.864,1.147,2229.3,1605.1,,,35.28160461,-119.09198657,106.410,*EXT ML,Pitting,,,MFL/CLP,,
1917,Anomaly - Corrosion,EXT,38466.20,530+44,2.21,37.96,40.16,11110,AGM 9 ,339.23,Block Valve #13 (625+92),9450.65,10.75,0.203,,52000, 10:48,18,0.04,,,,,0.9,0.4, 10:20,1402,2297,1654,1414,0.848,1.170,2287.5,1647.0,,,35.28160462,-119.09198577,106.410,EXT ML,Axial Grooving,,,MFL/CLP,,
1918,Anomaly - Corrosion,EXT,38467.05,530+44,3.06,37.11,40.16,11110,AGM 9 ,340.08,Block Valve #13 (625+92),9449.79,10.75,0.203,,52000, 10:48,17,0.03,,,,,0.9,1.1, 10:22,1402,2300,1656,1414,0.847,1.171,2291.0,1649.5,,,35.28160464,-119.09198288,106.404,EXT ML,Pitting,,,MFL/CLP,,
1919,Anomaly - Corrosion,EXT,38467.15,530+44,3.15,37.01,40.16,11110,AGM 9 ,340.17,Block Valve #13 (625+92),9449.70,10.75,0.203,,52000, 10:48,16,0.03,,,,,1.0,0.2, 11:03,1402,2300,1656,1414,0.847,1.171,2291.2,1649.7,,,35.28160465,-119.09198255,106.404,EXT ML,Axial Slotting,,,MFL/CLP,,
1920,Anomaly - Corrosion Cluster,EXT,38467.84,530+45,3.84,36.32,40.16,11110,AGM 9 ,340.86,Block Valve #13 (625+92),9449.01,10.75,0.203,,52000, 10:48,22,0.04,,,,,2.2,1.2, 09:53,1402,2169,1562,1414,0.898,1.105,2144.8,1544.2,,,35.28160467,-119.09198022,106.401,EXT ML,General Metal Loss,,,MFL/CLP,,
1921,Anomaly - Corrosion,EXT,38468.43,530+46,4.44,35.73,40.16,11110,AGM 9 ,341.46,Block Valve #13 (625+92),9448.42,10.75,0.203,,52000, 10:48,15,0.03,,,,,2.2,2.0, 01:44,1402,2229,1605,1414,0.874,1.135,2207.1,1589.1,,,35.28160469,-119.09197821,106.398,EXT ML,General Metal Loss,,,MFL/CLP,,
1922,Anomaly - Corrosion,EXT,38468.51,530+46,4.51,35.65,40.16,11110,AGM 9 ,341.53,Block Valve #13 (625+92),9448.34,10.75,0.203,,52000, 10:48,22,0.04,,,,,0.9,0.9, 10:35,1402,2293,1651,1414,0.849,1.167,2281.8,1642.9,,,35.28160469,-119.09197795,106.398,EXT ML,Pitting,,,MFL/CLP,,
1923,Anomaly - Corrosion,EXT,38469.33,530+47,5.34,34.83,40.16,11110,AGM 9 ,342.36,Block Valve #13 (625+92),9447.51,10.75,0.203,,52000, 10:48,15,0.03,,,,,0.9,0.7, 01:19,1402,2310,1663,1414,0.843,1.176,2303.8,1658.8,,,35.28160472,-119.09197515,106.392,EXT ML,Pitting,,,MFL/CLP,,
1924,Anomaly - Corrosion Cluster,EXT,38469.57,530+47,5.57,34.59,40.16,11110,AGM 9 ,342.59,Block Valve #13 (625+92),9447.28,10.75,0.203,,52000, 10:48,16,0.03,,,,,2.9,1.7, 01:28,1402,2186,1574,1414,0.891,1.113,2193.5,1579.3,,,35.28160472,-119.09197436,106.389,EXT ML,General Metal Loss,,,MFL/CLP,,
1925,Anomaly - Corrosion Cluster,EXT,38469.98,530+47,5.99,34.18,40.16,11110,AGM 9 ,343.01,Block Valve #13 (625+92),9446.86,10.75,0.203,,52000, 10:48,20,0.04,,,,,0.6,1.5, 10:09,1402,2317,1668,1414,0.841,1.180,2314.9,1666.7,,,35.28160474,-119.09197295,106.386,EXT ML,Circumferential Grooving,,,MFL/CLP,,
1926,Anomaly - Corrosion,EXT,38470.40,530+48,6.40,33.76,40.16,11110,AGM 9 ,343.42,Block Valve #13 (625+92),9446.45,10.75,0.203,,52000, 10:48,15,0.03,,,,,1.3,1.1, 01:53,1402,2282,1643,1414,0.853,1.162,2269.9,1634.3,,,35.28160475,-119.09197155,106.383,EXT ML,Pitting,,,MFL/CLP,,
1927,Anomaly - Corrosion Cluster,EXT,38470.56,530+48,6.56,33.60,40.16,11110,AGM 9 ,343.58,Block Valve #13 (625+92),9446.29,10.75,0.203,,52000, 10:48,20,0.04,,,,,2.2,0.9, 02:47,1402,2181,1571,1414,0.893,1.111,2212.5,1593.0,,,35.28160475,-119.09197100,106.379,*EXT ML,Axial Grooving,,,MFL/CLP,,
1928,Anomaly - Corrosion,EXT,38470.70,530+48,6.70,33.47,40.16,11110,AGM 9 ,343.72,Block Valve #13 (625+92),9446.15,10.75,0.203,,52000, 10:48,19,0.04,,,,,0.2,0.2, 09:55,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.28160476,-119.09197055,106.380,EXT ML,Pinhole,,,MFL/CLP,,
1929,Anomaly - Corrosion,EXT,38485.00,530+62,21.00,19.16,40.16,11110,AGM 9 ,358.03,Block Valve #13 (625+92),9431.85,10.75,0.203,,52000, 10:48,17,0.03,,,,,0.3,0.2, 05:46,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.28160505,-119.09192211,106.325,EXT ML,Pinhole,,,MFL/CLP,,
1930,Weld,,38504.16,530+82,40.16,20.08,20.08,11120,AGM 9 ,377.19,Block Valve #13 (625+92),9412.69,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.28160466,-119.09185727,106.784,GIRTH WELD,,,,MFL/CLP,,
1931,Weld,,38524.25,531+02,20.08,22.80,22.80,11130,AGM 9 ,397.27,Block Valve #13 (625+92),9392.60,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.28160366,-119.09178934,107.180,GIRTH WELD,,,,MFL/CLP,,
1932,Weld,,38547.04,531+25,22.80,0.83,0.83,11140,AGM 9 ,420.07,Block Valve #13 (625+92),9369.80,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.28160402,-119.09171216,107.180,GIRTH WELD,,,,MFL/CLP,,
1933,Weld - Bend Begin,,38547.88,531+26,0.83,6.60,6.60,11150,AGM 9 ,420.90,Block Valve #13 (625+92),9368.97,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.28160407,-119.09170934,107.177,GIRTH WELD,,,,MFL/CLP,,
1934,Bend,,38551.18,531+29,3.30,6.60,6.60,11150,AGM 9 ,424.21,Block Valve #13 (625+92),9365.67,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.28160094,-119.09169910,107.185,5.0D 85 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
1935,Weld - Bend End,,38554.48,531+32,6.60,0.90,0.90,11160,AGM 9 ,427.51,Block Valve #13 (625+92),9362.37,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.28159298,-119.09169417,107.301,GIRTH WELD,,,,MFL/CLP,,
1936,Weld,,38555.38,531+33,0.90,35.74,35.74,11170,AGM 9 ,428.41,Block Valve #13 (625+92),9361.47,10.75,0.203,,52000, 05:04,,,,,,,,,,1402,,,,,,,,,,35.28159049,-119.09169407,107.335,GIRTH WELD,,,,MFL/CLP,,
1937,Repair - Welded Sleeve Begin,,38559.05,531+37,3.67,35.74,35.74,11170,AGM 9 ,432.08,Block Valve #13 (625+92),9357.80,10.75,0.203,,52000, 05:04,,,,,,,,,,1402,,,,,,,,,,35.28158033,-119.09169418,107.459,REPAIR-SHELL START,,,,MFL/CLP,,
1938,Repair - Welded Sleeve End,,38560.43,531+38,5.06,35.74,35.74,11170,AGM 9 ,433.46,Block Valve #13 (625+92),9356.41,10.75,0.203,,52000, 05:04,,,,,,,,,,1402,,,,,,,,,,35.28157650,-119.09169423,107.505,REPAIR-SHELL END,,,,MFL/CLP,,
1939,Anomaly - Corrosion,EXT,38580.97,531+59,25.59,10.15,35.74,11170,AGM 9 ,453.99,Block Valve #13 (625+92),9335.88,10.75,0.203,,52000, 05:04,20,0.04,,,,,0.4,0.3, 07:19,1402,2333,1680,1414,0.835,1.188,2331.4,1678.6,,,35.28151964,-119.09169475,107.638,EXT ML,Pinhole,,,MFL/CLP,,
1940,Weld,,38591.12,531+69,35.74,40.08,40.08,11180,AGM 9 ,464.15,Block Valve #13 (625+92),9325.73,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.28149152,-119.09169478,107.562,GIRTH WELD,,,,MFL/CLP,,
1941,Weld,,38631.20,532+10,40.08,39.95,39.95,11190,AGM 9 ,504.22,Block Valve #13 (625+92),9285.65,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.28138054,-119.09169454,107.596,GIRTH WELD,,,,MFL/CLP,,
1942,Weld,,38671.14,532+50,39.95,38.22,38.22,11200,AGM 9 ,544.17,Block Valve #13 (625+92),9245.71,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.28126990,-119.09169438,107.324,GIRTH WELD,,,,MFL/CLP,,
1943,Weld,,38709.36,532+88,38.22,39.02,39.02,11210,AGM 9 ,582.39,Block Valve #13 (625+92),9207.49,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.28116407,-119.09169475,107.290,GIRTH WELD,,,,MFL/CLP,,
1944,Weld,,38748.38,533+28,39.02,39.95,39.95,11220,AGM 9 ,621.40,Block Valve #13 (625+92),9168.47,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.28105600,-119.09169500,107.036,GIRTH WELD,,,,MFL/CLP,,
1945,Weld,,38788.33,533+68,39.95,38.69,38.69,11230,AGM 9 ,661.35,Block Valve #13 (625+92),9128.52,10.75,0.203,,52000, 02:48,,,,,,,,,,1402,,,,,,,,,,35.28094538,-119.09169504,106.556,GIRTH WELD,,,,MFL/CLP,,
1946,Weld,,38827.01,534+07,38.69,40.07,40.07,11240,AGM 9 ,700.04,Block Valve #13 (625+92),9089.83,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.28083823,-119.09169534,106.553,GIRTH WELD,,,,MFL/CLP,,
1947,Weld,,38867.09,534+47,40.07,39.99,39.99,11250,AGM 9 ,740.11,Block Valve #13 (625+92),9049.76,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.28072727,-119.09169531,106.467,GIRTH WELD,,,,MFL/CLP,,
1948,Weld,,38907.08,534+88,39.99,38.82,38.82,11260,AGM 9 ,780.10,Block Valve #13 (625+92),9009.77,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.28061652,-119.09169547,106.175,GIRTH WELD,,,,MFL/CLP,,
1949,Weld,,38945.89,535+27,38.82,40.03,40.03,11270,AGM 9 ,818.92,Block Valve #13 (625+92),8970.96,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.28050901,-119.09169561,106.189,GIRTH WELD,,,,MFL/CLP,,
1950,Weld,,38985.93,535+67,40.03,37.73,37.73,11280,AGM 9 ,858.95,Block Valve #13 (625+92),8930.92,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.28039814,-119.09169510,105.904,GIRTH WELD,,,,MFL/CLP,,
1951,Weld,,39023.66,536+05,37.73,36.03,36.03,11290,AGM 9 ,896.68,Block Valve #13 (625+92),8893.19,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.28029364,-119.09169476,105.718,GIRTH WELD,,,,MFL/CLP,,
1952,Weld,,39059.69,536+41,36.03,40.14,40.14,11300,AGM 9 ,932.71,Block Valve #13 (625+92),8857.16,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.28019385,-119.09169455,105.670,GIRTH WELD,,,,MFL/CLP,,
1953,Weld,,39099.82,536+82,40.14,40.04,40.04,11310,AGM 9 ,972.85,Block Valve #13 (625+92),8817.02,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.28008270,-119.09169406,105.677,GIRTH WELD,,,,MFL/CLP,,
1954,Weld,,39139.86,537+22,40.04,39.88,39.88,11320,AGM 9 ,1012.89,Block Valve #13 (625+92),8776.99,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.27997181,-119.09169376,105.551,GIRTH WELD,,,,MFL/CLP,,
1955,Weld,,39179.74,537+62,39.88,38.62,38.62,11330,AGM 9 ,1052.77,Block Valve #13 (625+92),8737.10,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.27986137,-119.09169394,105.571,GIRTH WELD,,,,MFL/CLP,,
1956,Weld,,39218.36,538+01,38.62,40.12,40.12,11340,AGM 9 ,1091.39,Block Valve #13 (625+92),8698.49,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.27975441,-119.09169392,105.568,GIRTH WELD,,,,MFL/CLP,,
1957,Weld,,39258.48,538+41,40.12,31.98,31.98,11350,AGM 9 ,1131.50,Block Valve #13 (625+92),8658.37,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.27964332,-119.09169390,105.572,GIRTH WELD,,,,MFL/CLP,,
1958,Weld,,39290.45,538+74,31.98,37.67,37.67,11360,AGM 9 ,1163.48,Block Valve #13 (625+92),8626.39,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.27955475,-119.09169382,105.536,GIRTH WELD,,,,MFL/CLP,,
1959,Weld,,39328.13,539+12,37.67,40.13,40.13,11370,AGM 9 ,1201.15,Block Valve #13 (625+92),8588.72,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.27945041,-119.09169379,105.495,GIRTH WELD,,,,MFL/CLP,,
1960,Weld,,39368.26,539+52,40.13,39.94,39.94,11380,AGM 9 ,1241.28,Block Valve #13 (625+92),8548.59,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.27933929,-119.09169342,105.588,GIRTH WELD,,,,MFL/CLP,,
1961,Weld,,39408.20,539+92,39.94,39.68,39.68,11390,AGM 9 ,1281.22,Block Valve #13 (625+92),8508.65,10.75,0.203,,52000, 03:16,,,,,,,,,,1402,,,,,,,,,,35.27922867,-119.09169296,105.319,GIRTH WELD,,,,MFL/CLP,,
1962,Repair - Other,,39446.68,540+31,38.48,39.68,39.68,11390,AGM 9 ,1319.71,Block Valve #13 (625+92),8470.16,10.75,0.203,,52000, 03:16,,,,,,,,, 09:30,1402,,,,,,,,,,35.27912209,-119.09169333,105.197,PUDDLE WELD,,,,MFL/CLP,,
1963,Anomaly - Dent Plain,,39446.69,540+31,38.49,39.68,39.68,11390,AGM 9 ,1319.72,Block Valve #13 (625+92),8470.16,10.75,0.203,,52000, 03:16,,,1.2,0.13,,,3.3,2.4, 09:45,1402,,,,,,,,4,a,35.27912207,-119.09169333,105.197,REPAIRED DENT,,,,MFL/CLP,,
1964,Repair - Other,,39446.79,540+31,38.59,39.68,39.68,11390,AGM 9 ,1319.82,Block Valve #13 (625+92),8470.06,10.75,0.203,,52000, 03:16,,,,,,,,, 10:45,1402,,,,,,,,,,35.27912178,-119.09169333,105.197,PUDDLE WELD,,,,MFL/CLP,,
1965,Repair - Other,,39447.25,540+32,39.05,39.68,39.68,11390,AGM 9 ,1320.28,Block Valve #13 (625+92),8469.60,10.75,0.203,,52000, 03:16,,,,,,,,, 10:00,1402,,,,,,,,,,35.27912051,-119.09169334,105.198,PUDDLE WELD,,,,MFL/CLP,,
1966,Repair - Other,,39447.61,540+32,39.42,39.68,39.68,11390,AGM 9 ,1320.64,Block Valve #13 (625+92),8469.24,10.75,0.203,,52000, 03:16,,,,,,,,, 10:00,1402,,,,,,,,,,35.27911951,-119.09169334,105.199,PUDDLE WELD,,,,MFL/CLP,,
1967,Weld,,39447.88,540+32,39.68,40.01,40.01,11400,AGM 9 ,1320.90,Block Valve #13 (625+92),8468.97,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.27911878,-119.09169334,105.203,GIRTH WELD,,,,MFL/CLP,,
1968,Weld - Bend Begin,,39487.88,540+72,40.01,35.92,35.92,11410,AGM 9 ,1360.91,Block Valve #13 (625+92),8428.96,10.75,0.203,,52000, 03:08,,,,,,,,,,1402,,,,,,,,,,35.27900800,-119.09169392,105.166,GIRTH WELD,,,,MFL/CLP,,
1969,Bend,,39494.32,540+79,6.44,35.92,35.92,11410,AGM 9 ,1367.34,Block Valve #13 (625+92),8422.53,10.75,0.203,,52000, 03:08,,,,,,,,,,1402,,,,,,,,,,35.27899019,-119.09169389,104.920,5 DEG BEND-COLD OVER,,,,MFL/CLP,,
1970,Bend,,39517.64,541+02,29.76,35.92,35.92,11410,AGM 9 ,1390.67,Block Valve #13 (625+92),8399.20,10.75,0.203,,52000, 03:08,,,,,,,,,,1402,,,,,,,,,,35.27892623,-119.09169288,101.625,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
1971,Anomaly - Corrosion,EXT,39520.17,541+05,32.29,3.62,35.92,11410,AGM 9 ,1393.20,Block Valve #13 (625+92),8396.67,10.75,0.203,,52000, 03:08,20,0.04,,,,,0.7,0.2, 12:57,1402,2311,1664,1414,0.843,1.177,2304.0,1658.9,,,35.27891923,-119.09169284,101.484,EXT ML,Axial Slotting,,,MFL/CLP,,
1972,Weld - Bend Begin/End,,39523.80,541+09,35.92,27.61,27.61,11420,AGM 9 ,1396.82,Block Valve #13 (625+92),8393.05,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.27890920,-119.09169282,101.409,GIRTH WELD,,,,MFL/CLP,,
1973,Anomaly - Corrosion,EXT,39526.18,541+11,2.39,25.22,27.61,11420,AGM 9 ,1399.21,Block Valve #13 (625+92),8390.66,10.75,0.203,,52000,,15,0.03,,,,,0.4,0.3, 08:09,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.27890260,-119.09169284,101.364,EXT ML,Axial Slotting,,,MFL/CLP,,
1974,Anomaly - Corrosion,EXT,39526.25,541+11,2.45,25.16,27.61,11420,AGM 9 ,1399.27,Block Valve #13 (625+92),8390.60,10.75,0.203,,52000,,22,0.04,,,,,0.5,0.7, 07:06,1402,2325,1674,1414,0.838,1.184,2321.6,1671.5,,,35.27890242,-119.09169283,101.364,EXT ML,Pitting,,,MFL/CLP,,
1975,Bend,,39542.15,541+27,18.36,27.61,27.61,11420,AGM 9 ,1415.18,Block Valve #13 (625+92),8374.70,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.27885850,-119.09169028,101.422,15 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1976,Anomaly - Corrosion,EXT,39543.51,541+29,19.72,7.89,27.61,11420,AGM 9 ,1416.54,Block Valve #13 (625+92),8373.33,10.75,0.203,,52000,,19,0.04,,,,,0.8,0.7, 10:44,1402,2307,1661,1414,0.844,1.175,2299.2,1655.4,,,35.27885481,-119.09168940,101.493,*EXT ML,Pitting,,,MFL/CLP,,
1977,Anomaly - Corrosion,EXT,39550.72,541+36,26.92,0.69,27.61,11420,AGM 9 ,1423.74,Block Valve #13 (625+92),8366.13,10.75,0.203,,52000,,22,0.04,,,,,0.9,1.0, 08:41,1402,2293,1651,1414,0.849,1.167,2281.8,1642.9,,,35.27883572,-119.09168261,102.025,EXT ML,Pitting,,,MFL/CLP,,
1978,Weld - Bend Begin/End,,39551.41,541+36,27.61,39.92,39.92,11430,AGM 9 ,1424.43,Block Valve #13 (625+92),8365.44,10.75,0.203,,52000, 04:00,,,,,,,,,,1402,,,,,,,,,,35.27883389,-119.09168191,102.081,GIRTH WELD,,,,MFL/CLP,,
1979,Anomaly - Corrosion,EXT,39551.49,541+37,0.08,39.84,39.92,11430,AGM 9 ,1424.51,Block Valve #13 (625+92),8365.36,10.75,0.203,,52000, 04:00,18,0.04,,,,,1.0,1.0, 12:50,1402,2294,1652,1414,0.849,1.168,2283.8,1644.3,,,35.27883367,-119.09168182,102.088,EXT ML,Pitting,,,MFL/CLP,,
1980,Anomaly - Corrosion,EXT,39551.50,541+37,0.10,39.83,39.92,11430,AGM 9 ,1424.53,Block Valve #13 (625+92),8365.34,10.75,0.203,,52000, 04:00,15,0.03,,,,,0.5,0.7, 08:43,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.27883364,-119.09168181,102.088,EXT ML,Pitting,,,MFL/CLP,,
1981,Anomaly - Corrosion Cluster,EXT,39551.78,541+37,0.37,39.55,39.92,11430,AGM 9 ,1424.81,Block Valve #13 (625+92),8365.07,10.75,0.203,,52000, 04:00,15,0.03,,,,,3.4,2.8, 10:01,1402,2179,1569,1414,0.894,1.109,2228.7,1604.6,,,35.27883292,-119.09168154,102.109,EXT ML,General Metal Loss,,,MFL/CLP,,
1982,Anomaly - Corrosion Cluster,EXT,39552.32,541+37,0.91,39.01,39.92,11430,AGM 9 ,1425.34,Block Valve #13 (625+92),8364.53,10.75,0.203,,52000, 04:00,17,0.03,,,,,2.6,2.6, 08:48,1402,2187,1574,1414,0.891,1.113,2214.9,1594.7,,,35.27883150,-119.09168099,102.149,EXT ML,General Metal Loss,,,MFL/CLP,,
1983,Anomaly - Corrosion Cluster,EXT,39552.52,541+38,1.12,38.81,39.92,11430,AGM 9 ,1425.55,Block Valve #13 (625+92),8364.32,10.75,0.203,,52000, 04:00,31,0.06,,,,,1.9,2.6, 08:13,1402,2112,1521,1414,0.922,1.076,2116.1,1523.6,,,35.27883095,-119.09168078,102.166,*EXT ML,General Metal Loss,,,MFL/CLP,,
1984,Anomaly - Corrosion Cluster,EXT,39553.73,541+39,2.32,37.60,39.92,11430,AGM 9 ,1426.75,Block Valve #13 (625+92),8363.12,10.75,0.203,,52000, 04:00,15,0.03,,,,,1.9,1.4, 08:32,1402,2247,1618,1414,0.867,1.144,2306.5,1660.7,,,35.27882779,-119.09167956,102.258,EXT ML,General Metal Loss,,,MFL/CLP,,
1985,Anomaly - Corrosion Cluster,EXT,39554.33,541+39,2.92,37.00,39.92,11430,AGM 9 ,1427.35,Block Valve #13 (625+92),8362.52,10.75,0.203,,52000, 04:00,19,0.04,,,,,1.5,3.0, 08:22,1402,2247,1618,1414,0.867,1.144,2279.8,1641.5,,,35.27882620,-119.09167895,102.306,EXT ML,General Metal Loss,,,MFL/CLP,,
1986,Anomaly - Corrosion,EXT,39555.19,541+40,3.79,36.14,39.92,11430,AGM 9 ,1428.22,Block Valve #13 (625+92),8361.65,10.75,0.203,,52000, 04:00,15,0.03,,,,,0.3,0.4, 07:29,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.27882392,-119.09167807,102.374,EXT ML,Circumferential Slotting,,,MFL/CLP,,
1987,Anomaly - Corrosion Cluster,EXT,39557.11,541+42,5.70,34.22,39.92,11430,AGM 9 ,1430.13,Block Valve #13 (625+92),8359.74,10.75,0.203,,52000, 04:00,18,0.04,,,,,1.6,2.2, 08:02,1402,2243,1615,1414,0.868,1.142,2286.7,1646.4,,,35.27881895,-119.09167591,102.544,EXT ML,General Metal Loss,,,MFL/CLP,,
1988,Bend,,39562.23,541+47,10.82,39.92,39.92,11430,AGM 9 ,1435.26,Block Valve #13 (625+92),8354.62,10.75,0.203,,52000, 04:00,,,,,,,,,,1402,,,,,,,,,,35.27880611,-119.09166876,103.087,25 DEG BEND-COLD LEFT,,,,MFL/CLP,,
1989,Repair - Welded Sleeve Begin,,39562.64,541+48,11.24,39.92,39.92,11430,AGM 9 ,1435.67,Block Valve #13 (625+92),8354.20,10.75,0.203,,52000, 04:00,,,,,,,,,,1402,,,,,,,,,,35.27880511,-119.09166810,103.133,REPAIR-SHELL START,,,,MFL/CLP,,
1990,Repair - Welded Sleeve End,,39564.24,541+49,12.83,39.92,39.92,11430,AGM 9 ,1437.26,Block Valve #13 (625+92),8352.61,10.75,0.203,,52000, 04:00,,,,,,,,,,1402,,,,,,,,,,35.27880132,-119.09166543,103.319,REPAIR-SHELL END,,,,MFL/CLP,,
1991,Bend,,39574.63,541+60,23.23,39.92,39.92,11430,AGM 9 ,1447.66,Block Valve #13 (625+92),8342.22,10.75,0.203,,52000, 04:00,,,,,,,,,,1402,,,,,,,,,,35.27877896,-119.09164379,104.643,5 DEG BEND-COLD OVER,,,,MFL/CLP,,
1992,Weld - Bend End,,39591.33,541+77,39.92,40.04,40.04,11440,AGM 9 ,1464.35,Block Valve #13 (625+92),8325.52,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.27874485,-119.09160566,105.069,GIRTH WELD,,,,MFL/CLP,,
1993,Anomaly - Corrosion,EXT,39607.94,541+93,16.61,23.43,40.04,11440,AGM 9 ,1480.97,Block Valve #13 (625+92),8308.90,10.75,0.203,,52000, 01:32,15,0.03,,,,,0.6,0.6, 02:48,1402,2328,1676,1414,0.837,1.185,2324.8,1673.8,,,35.27871040,-119.09156841,105.454,EXT ML,Pitting,,,MFL/CLP,,
1994,Anomaly - Corrosion,EXT,39612.85,541+98,21.52,18.52,40.04,11440,AGM 9 ,1485.88,Block Valve #13 (625+92),8304.00,10.75,0.203,,52000, 01:32,16,0.03,,,,,0.8,0.6, 08:09,1402,2310,1663,1414,0.843,1.176,2304.0,1658.9,,,35.27870015,-119.09155750,105.546,EXT ML,Pitting,,,MFL/CLP,,
1995,Weld,,39631.37,542+17,40.04,39.99,39.99,11450,AGM 9 ,1504.39,Block Valve #13 (625+92),8285.48,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.27866121,-119.09151673,105.857,GIRTH WELD,,,,MFL/CLP,,
1996,Weld,,39671.36,542+57,39.99,39.94,39.94,11460,AGM 9 ,1544.38,Block Valve #13 (625+92),8245.49,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.27857664,-119.09142935,106.608,GIRTH WELD,,,,MFL/CLP,,
1997,Weld,,39711.30,542+98,39.94,40.07,40.07,11470,AGM 9 ,1584.32,Block Valve #13 (625+92),8205.55,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.27849192,-119.09134242,106.804,GIRTH WELD,,,,MFL/CLP,,
1998,Weld,,39751.37,543+38,40.07,38.70,38.70,11480,AGM 9 ,1624.40,Block Valve #13 (625+92),8165.48,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.27840711,-119.09125493,106.883,GIRTH WELD,,,,MFL/CLP,,
1999,Weld,,39790.07,543+77,38.70,40.03,40.03,11490,AGM 9 ,1663.10,Block Valve #13 (625+92),8126.78,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.27832560,-119.09116984,106.840,GIRTH WELD,,,,MFL/CLP,,
2000,Weld,,39830.11,544+17,40.03,40.12,40.12,11500,AGM 9 ,1703.13,Block Valve #13 (625+92),8086.74,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.27824086,-119.09108250,106.962,GIRTH WELD,,,,MFL/CLP,,
2001,Weld,,39870.22,544+58,40.12,39.97,39.97,11510,AGM 9 ,1743.25,Block Valve #13 (625+92),8046.63,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.27815590,-119.09099501,107.184,GIRTH WELD,,,,MFL/CLP,,
2002,Weld,,39910.19,544+98,39.97,39.92,39.92,11520,AGM 9 ,1783.22,Block Valve #13 (625+92),8006.66,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.27807122,-119.09090783,107.286,GIRTH WELD,,,,MFL/CLP,,
2003,Weld,,39950.12,545+38,39.92,40.05,40.05,11530,AGM 9 ,1823.14,Block Valve #13 (625+92),7966.73,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.27798665,-119.09082079,107.455,GIRTH WELD,,,,MFL/CLP,,
2004,Weld,,39990.16,545+78,40.05,38.01,38.01,11540,AGM 9 ,1863.19,Block Valve #13 (625+92),7926.68,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.27790184,-119.09073343,107.351,GIRTH WELD,,,,MFL/CLP,,
2005,Weld,,40028.18,546+17,38.01,39.99,39.99,11550,AGM 9 ,1901.20,Block Valve #13 (625+92),7888.67,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.27782171,-119.09065000,106.900,GIRTH WELD,,,,MFL/CLP,,
2006,Anomaly - Corrosion Cluster,EXT,40028.39,546+17,0.21,39.78,39.99,11550,AGM 9 ,1901.41,Block Valve #13 (625+92),7888.46,10.75,0.203,,52000, 01:00,18,0.04,,,,,3.5,2.5, 05:08,1402,2140,1541,1414,0.910,1.090,2266.3,1631.7,,,35.27782126,-119.09064954,106.896,*EXT ML,General Metal Loss,,,MFL/CLP,,
2007,Weld,,40068.16,546+57,39.99,40.12,40.12,11560,AGM 9 ,1941.19,Block Valve #13 (625+92),7848.68,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.27773742,-119.09056346,106.712,GIRTH WELD,,,,MFL/CLP,,
2008,Weld,,40108.28,546+97,40.12,40.01,40.01,11570,AGM 9 ,1981.31,Block Valve #13 (625+92),7808.56,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.27765291,-119.09047655,106.960,GIRTH WELD,,,,MFL/CLP,,
2009,Weld,,40148.29,547+38,40.01,39.93,39.93,11580,AGM 9 ,2021.32,Block Valve #13 (625+92),7768.55,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.27756829,-119.09039041,107.545,GIRTH WELD,,,,MFL/CLP,,
2010,Weld,,40188.22,547+78,39.93,39.99,39.99,11590,AGM 9 ,2061.24,Block Valve #13 (625+92),7728.63,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.27748355,-119.09030487,107.706,GIRTH WELD,,,,MFL/CLP,,
2011,Repair - Welded Sleeve Begin,,40223.08,548+13,34.86,39.99,39.99,11590,AGM 9 ,2096.10,Block Valve #13 (625+92),7693.77,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.27740997,-119.09022960,107.479,REPAIR-SHELL START,,,,MFL/CLP,,
2012,Weld,,40228.21,548+18,39.99,39.38,39.38,11600,AGM 9 ,2101.23,Block Valve #13 (625+92),7688.64,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.27739919,-119.09021843,107.423,GIRTH WELD,,,,MFL/CLP,,
2013,Repair - Welded Sleeve End,,40229.18,548+19,0.97,39.38,39.38,11600,AGM 9 ,2102.21,Block Valve #13 (625+92),7687.67,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.27739714,-119.09021632,107.416,REPAIR-SHELL END,,,,MFL/CLP,,
2014,Weld,,40267.59,548+58,39.38,35.58,35.58,11610,AGM 9 ,2140.61,Block Valve #13 (625+92),7649.26,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.27731652,-119.09013275,107.106,GIRTH WELD,,,,MFL/CLP,,
2015,Weld,,40303.17,548+94,35.58,40.10,40.10,11620,AGM 9 ,2176.19,Block Valve #13 (625+92),7613.68,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.27724179,-119.09005534,107.021,GIRTH WELD,,,,MFL/CLP,,
2016,Weld,,40343.27,549+34,40.10,40.04,40.04,11630,AGM 9 ,2216.29,Block Valve #13 (625+92),7573.58,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.27715730,-119.08996851,107.347,GIRTH WELD,,,,MFL/CLP,,
2017,Weld,,40383.30,549+74,40.04,39.92,39.92,11640,AGM 9 ,2256.33,Block Valve #13 (625+92),7533.54,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.27707268,-119.08988222,107.409,GIRTH WELD,,,,MFL/CLP,,
2018,Weld,,40423.22,550+15,39.92,40.09,40.09,11650,AGM 9 ,2296.25,Block Valve #13 (625+92),7493.63,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.27698832,-119.08979615,107.200,GIRTH WELD,,,,MFL/CLP,,
2019,Weld,,40463.31,550+55,40.09,40.01,40.01,11660,AGM 9 ,2336.34,Block Valve #13 (625+92),7453.54,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.27690392,-119.08970925,107.056,GIRTH WELD,,,,MFL/CLP,,
2020,Weld,,40503.32,550+95,40.01,39.97,39.97,11670,AGM 9 ,2376.34,Block Valve #13 (625+92),7413.53,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.27681961,-119.08962265,106.892,GIRTH WELD,,,,MFL/CLP,,
2021,Weld,,40543.29,551+35,39.97,40.08,40.08,11680,AGM 9 ,2416.32,Block Valve #13 (625+92),7373.55,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.27673548,-119.08953594,106.776,GIRTH WELD,,,,MFL/CLP,,
2022,Weld,,40583.38,551+76,40.08,40.03,40.03,11690,AGM 9 ,2456.40,Block Valve #13 (625+92),7333.47,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.27665101,-119.08944918,106.845,GIRTH WELD,,,,MFL/CLP,,
2023,Weld,,40623.41,552+16,40.03,39.90,39.90,11700,AGM 9 ,2496.43,Block Valve #13 (625+92),7293.44,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.27656668,-119.08936246,106.963,GIRTH WELD,,,,MFL/CLP,,
2024,Weld,,40663.30,552+56,39.90,38.58,38.58,11710,AGM 9 ,2536.33,Block Valve #13 (625+92),7253.54,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.27648287,-119.08927569,106.963,GIRTH WELD,,,,MFL/CLP,,
2025,Weld,,40701.88,552+95,38.58,40.03,40.03,11720,AGM 9 ,2574.91,Block Valve #13 (625+92),7214.97,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.27640149,-119.08919231,107.035,GIRTH WELD,,,,MFL/CLP,,
2026,Weld,,40741.91,553+36,40.03,40.03,40.03,11730,AGM 9 ,2614.93,Block Valve #13 (625+92),7174.94,10.75,0.203,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.27631715,-119.08910565,107.084,GIRTH WELD,,,,MFL/CLP,,
2027,Weld,,40781.94,553+76,40.03,38.67,38.67,11740,AGM 9 ,2654.97,Block Valve #13 (625+92),7134.91,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.27623306,-119.08901859,107.243,GIRTH WELD,,,,MFL/CLP,,
2028,Weld,,40820.61,554+15,38.67,40.05,40.05,11750,AGM 9 ,2693.64,Block Valve #13 (625+92),7096.24,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.27615188,-119.08893442,107.571,GIRTH WELD,,,,MFL/CLP,,
2029,Anomaly - Corrosion,EXT,40824.24,554+18,3.63,36.42,40.05,11750,AGM 9 ,2697.26,Block Valve #13 (625+92),7092.61,10.75,0.203,,52000, 12:20,19,0.04,,,,,0.3,0.2, 11:16,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.27614424,-119.08892657,107.579,EXT ML,Pinhole,,,MFL/CLP,,
2030,Weld,,40860.66,554+55,40.05,35.20,35.20,11760,AGM 9 ,2733.68,Block Valve #13 (625+92),7056.19,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.27606736,-119.08884794,107.667,GIRTH WELD,,,,MFL/CLP,,
2031,Weld,,40895.86,554+91,35.20,39.99,39.99,11770,AGM 9 ,2768.89,Block Valve #13 (625+92),7020.99,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.27599299,-119.08877200,108.048,GIRTH WELD,,,,MFL/CLP,,
2032,Weld,,40935.85,555+31,39.99,40.10,40.10,11780,AGM 9 ,2808.87,Block Valve #13 (625+92),6981.00,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.27590851,-119.08868574,108.381,GIRTH WELD,,,,MFL/CLP,,
2033,Weld,,40975.95,555+71,40.10,40.04,40.04,11790,AGM 9 ,2848.97,Block Valve #13 (625+92),6940.90,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.27582393,-119.08859908,108.052,GIRTH WELD,,,,MFL/CLP,,
2034,Weld,,41015.99,556+12,40.04,39.36,39.36,11800,AGM 9 ,2889.02,Block Valve #13 (625+92),6900.86,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.27573933,-119.08851271,107.824,GIRTH WELD,,,,MFL/CLP,,
2035,Weld,,41055.35,556+51,39.36,40.07,40.07,11810,AGM 9 ,2928.37,Block Valve #13 (625+92),6861.50,10.75,0.203,,52000, 05:16,,,,,,,,,,1402,,,,,,,,,,35.27565637,-119.08842751,107.504,GIRTH WELD,,,,MFL/CLP,,
2036,Anomaly - Corrosion,EXT,41055.39,556+51,0.04,40.03,40.07,11810,AGM 9 ,2928.42,Block Valve #13 (625+92),6861.45,10.75,0.203,,52000, 05:16,15,0.03,,,,,0.7,0.4, 04:00,1402,2319,1670,1414,0.840,1.181,2314.9,1666.8,,,35.27565628,-119.08842742,107.504,EXT ML,Axial Slotting,,,MFL/CLP,,
2037,Weld,,41095.42,556+92,40.07,40.00,40.00,11820,AGM 9 ,2968.45,Block Valve #13 (625+92),6821.43,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.27557185,-119.08834087,107.626,GIRTH WELD,,,,MFL/CLP,,
