Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
2038,Weld,,41135.42,557+32,40.00,39.93,39.93,11830,AGM 9 ,3008.44,Block Valve #13 (625+92),6781.43,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.27548774,-119.08825404,107.827,GIRTH WELD,,,,MFL/CLP,,
2039,Weld,,41175.35,557+72,39.93,40.05,40.05,11840,AGM 9 ,3048.37,Block Valve #13 (625+92),6741.50,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.27540347,-119.08816778,108.034,GIRTH WELD,,,,MFL/CLP,,
2040,Weld,,41215.40,558+12,40.05,34.15,34.15,11850,AGM 9 ,3088.43,Block Valve #13 (625+92),6701.45,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.27531872,-119.08808156,107.915,GIRTH WELD,,,,MFL/CLP,,
2041,Weld,,41249.56,558+47,34.15,40.00,40.00,11860,AGM 9 ,3122.58,Block Valve #13 (625+92),6667.29,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.27524671,-119.08800769,107.477,GIRTH WELD,,,,MFL/CLP,,
2042,Anomaly - Corrosion Cluster,EXT,41289.17,558+87,39.62,0.38,40.00,11860,AGM 9 ,3162.20,Block Valve #13 (625+92),6627.67,10.75,0.203,,52000, 12:32,19,0.04,,,,,0.9,5.1, 02:45,1402,2294,1652,1414,0.849,1.168,2283.8,1644.4,,,35.27516308,-119.08792213,107.243,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2043,Weld,,41289.56,558+87,40.00,40.06,40.06,11870,AGM 9 ,3162.58,Block Valve #13 (625+92),6627.29,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.27516227,-119.08792131,107.236,GIRTH WELD,,,,MFL/CLP,,
2044,Anomaly - Corrosion,EXT,41289.87,558+87,0.32,39.75,40.06,11870,AGM 9 ,3162.90,Block Valve #13 (625+92),6626.98,10.75,0.203,,52000, 10:56,19,0.04,,,,,1.0,1.2, 01:58,1402,2287,1647,1414,0.851,1.165,2275.8,1638.6,,,35.27516160,-119.08792064,107.233,EXT ML,Pitting,,,MFL/CLP,,
2045,Weld,,41329.62,559+27,40.06,37.90,37.90,11880,AGM 9 ,3202.64,Block Valve #13 (625+92),6587.23,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.27507702,-119.08783580,107.483,GIRTH WELD,,,,MFL/CLP,,
2046,Weld,,41367.52,559+66,37.90,39.96,39.96,11890,AGM 9 ,3240.55,Block Valve #13 (625+92),6549.33,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.27499750,-119.08775329,107.525,GIRTH WELD,,,,MFL/CLP,,
2047,Weld,,41407.48,560+06,39.96,40.13,40.13,11900,AGM 9 ,3280.51,Block Valve #13 (625+92),6509.37,10.75,0.203,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.27491451,-119.08766505,107.248,GIRTH WELD,,,,MFL/CLP,,
2048,Weld,,41447.61,560+46,40.13,40.06,40.06,11910,AGM 9 ,3320.63,Block Valve #13 (625+92),6469.24,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.27483031,-119.08757765,107.663,GIRTH WELD,,,,MFL/CLP,,
2049,Weld,,41487.67,560+87,40.06,40.04,40.04,11920,AGM 9 ,3360.69,Block Valve #13 (625+92),6429.18,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.27474535,-119.08749176,107.401,GIRTH WELD,,,,MFL/CLP,,
2050,Weld,,41527.71,561+27,40.04,40.04,40.04,11930,AGM 9 ,3400.73,Block Valve #13 (625+92),6389.14,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.27466058,-119.08740566,107.033,GIRTH WELD,,,,MFL/CLP,,
2051,Weld,,41567.74,561+67,40.04,39.92,39.92,11940,AGM 9 ,3440.77,Block Valve #13 (625+92),6349.10,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.27457653,-119.08731854,106.654,GIRTH WELD,,,,MFL/CLP,,
2052,Weld,,41607.66,562+07,39.92,38.89,38.89,11950,AGM 9 ,3480.68,Block Valve #13 (625+92),6309.19,10.75,0.203,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.27449303,-119.08723125,106.812,GIRTH WELD,,,,MFL/CLP,,
2053,Weld,,41646.55,562+47,38.89,40.10,40.10,11960,AGM 9 ,3519.58,Block Valve #13 (625+92),6270.30,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.27441071,-119.08714758,106.699,GIRTH WELD,,,,MFL/CLP,,
2054,Weld,,41686.65,562+87,40.10,40.04,40.04,11970,AGM 9 ,3559.67,Block Valve #13 (625+92),6230.20,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.27432548,-119.08706190,106.001,GIRTH WELD,,,,MFL/CLP,,
2055,Anomaly - Corrosion,EXT,41721.78,563+22,35.14,4.91,40.04,11970,AGM 9 ,3594.81,Block Valve #13 (625+92),6195.07,10.75,0.203,,52000, 12:28,25,0.05,,,,,0.8,0.9, 05:15,1402,2289,1648,1414,0.851,1.165,2276.5,1639.1,,,35.27425235,-119.08698473,105.987,EXT ML,Pitting,,,MFL/CLP,,
2056,Anomaly - Corrosion,EXT,41721.79,563+22,35.14,4.90,40.04,11970,AGM 9 ,3594.82,Block Valve #13 (625+92),6195.06,10.75,0.203,,52000, 12:28,23,0.05,,,,,0.5,0.4, 06:27,1402,2324,1674,1414,0.838,1.184,2320.4,1670.7,,,35.27425233,-119.08698471,105.987,EXT ML,Pitting,,,MFL/CLP,,
2057,Anomaly - Corrosion,EXT,41721.93,563+23,35.28,4.76,40.04,11970,AGM 9 ,3594.95,Block Valve #13 (625+92),6194.92,10.75,0.203,,52000, 12:28,24,0.05,,,,,0.5,0.7, 08:21,1402,2320,1671,1414,0.839,1.182,2315.5,1667.2,,,35.27425204,-119.08698442,105.991,EXT ML,Pitting,,,MFL/CLP,,
2058,Anomaly - Corrosion,EXT,41722.16,563+23,35.52,4.53,40.04,11970,AGM 9 ,3595.18,Block Valve #13 (625+92),6194.69,10.75,0.203,,52000, 12:28,20,0.04,,,,,0.3,0.2, 05:17,1402,2335,1681,1414,0.834,1.189,2333.4,1680.1,,,35.27425157,-119.08698390,105.994,*EXT ML,Pinhole,,,MFL/CLP,,
2059,Repair - Welded Sleeve Begin,,41725.68,563+26,39.03,40.04,40.04,11970,AGM 9 ,3598.70,Block Valve #13 (625+92),6191.17,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.27424421,-119.08697623,106.051,REPAIR-SHELL START,,,,MFL/CLP,,
2060,Weld,,41726.69,563+27,40.04,40.11,40.11,11980,AGM 9 ,3599.71,Block Valve #13 (625+92),6190.16,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.27424211,-119.08697403,106.067,GIRTH WELD,,,,MFL/CLP,,
2061,Repair - Welded Sleeve End,,41727.77,563+28,1.08,40.11,40.11,11980,AGM 9 ,3600.79,Block Valve #13 (625+92),6189.08,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.27423985,-119.08697168,106.083,REPAIR-SHELL END,,,,MFL/CLP,,
2062,Weld,,41766.79,563+68,40.11,40.05,40.05,11990,AGM 9 ,3639.82,Block Valve #13 (625+92),6150.06,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.27415833,-119.08688640,106.077,GIRTH WELD,,,,MFL/CLP,,
2063,Weld,,41806.84,564+08,40.05,39.93,39.93,12000,AGM 9 ,3679.86,Block Valve #13 (625+92),6110.01,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.27407473,-119.08679881,106.375,GIRTH WELD,,,,MFL/CLP,,
2064,Weld,,41846.77,564+48,39.93,38.54,38.54,12010,AGM 9 ,3719.80,Block Valve #13 (625+92),6070.08,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.27399096,-119.08671205,106.893,GIRTH WELD,,,,MFL/CLP,,
2065,Anomaly - Corrosion,EXT,41881.83,564+84,35.06,3.47,38.54,12010,AGM 9 ,3754.86,Block Valve #13 (625+92),6035.01,10.75,0.203,,52000, 12:32,15,0.03,,,,,0.8,0.9, 07:11,1402,2315,1667,1414,0.841,1.179,2309.6,1662.9,,,35.27391744,-119.08663583,106.583,EXT ML,Pitting,,,MFL/CLP,,
2066,Anomaly - Corrosion,EXT,41883.87,564+86,37.10,1.44,38.54,12010,AGM 9 ,3756.89,Block Valve #13 (625+92),6032.98,10.75,0.203,,52000, 12:32,18,0.04,,,,,0.7,0.8, 05:39,1402,2314,1666,1414,0.841,1.178,2308.5,1662.1,,,35.27391318,-119.08663141,106.523,EXT ML,Pitting,,,MFL/CLP,,
2067,Weld,,41885.31,564+87,38.54,40.13,40.13,12020,AGM 9 ,3758.33,Block Valve #13 (625+92),6031.54,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.27391017,-119.08662828,106.486,GIRTH WELD,,,,MFL/CLP,,
2068,Anomaly - Corrosion,EXT,41918.57,565+21,33.26,6.87,40.13,12020,AGM 9 ,3791.59,Block Valve #13 (625+92),5998.28,10.75,0.203,,52000, 10:24,20,0.04,,,,,0.9,0.7, 07:13,1402,2294,1652,1414,0.849,1.168,2284.3,1644.7,,,35.27384048,-119.08655594,105.722,EXT ML,Pitting,,,MFL/CLP,,
2069,Anomaly - Corrosion Cluster,EXT,41925.37,565+28,40.06,0.07,40.13,12020,AGM 9 ,3798.40,Block Valve #13 (625+92),5991.48,10.75,0.203,,52000, 10:24,17,0.03,,,,,1.8,2.2, 09:04,1402,2238,1611,1414,0.870,1.140,2279.9,1641.5,,,35.27382619,-119.08654119,105.581,EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
2070,Weld,,41925.44,565+28,40.13,40.01,40.01,12030,AGM 9 ,3798.47,Block Valve #13 (625+92),5991.41,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.27382605,-119.08654104,105.578,GIRTH WELD,,,,MFL/CLP,,
2071,Anomaly - Corrosion,EXT,41925.59,565+28,0.15,39.86,40.01,12030,AGM 9 ,3798.62,Block Valve #13 (625+92),5991.26,10.75,0.203,,52000, 12:48,19,0.04,,,,,0.8,1.3, 03:23,1402,2304,1659,1414,0.845,1.173,2295.4,1652.7,,,35.27382573,-119.08654072,105.575,EXT ML,Pitting,,,MFL/CLP,,
2072,Anomaly - Corrosion,EXT,41925.82,565+28,0.38,39.63,40.01,12030,AGM 9 ,3798.85,Block Valve #13 (625+92),5991.03,10.75,0.203,,52000, 12:48,37,0.08,,,,,0.5,0.6, 08:35,1402,2304,1659,1414,0.845,1.173,2293.5,1651.4,,,35.27382525,-119.08654023,105.572,*EXT ML,Pitting,,,MFL/CLP,,
2073,Anomaly - Corrosion Cluster,EXT,41965.13,565+68,39.69,0.33,40.01,12030,AGM 9 ,3838.15,Block Valve #13 (625+92),5951.72,10.75,0.203,,52000, 12:48,20,0.04,,,,,1.1,1.7, 03:44,1402,2273,1637,1414,0.857,1.157,2308.1,1661.8,,,35.27374235,-119.08645547,105.587,EXT ML,Pitting,,,MFL/CLP,,
2074,Weld,,41965.45,565+68,40.01,39.87,39.87,12040,AGM 9 ,3838.48,Block Valve #13 (625+92),5951.39,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.27374167,-119.08645476,105.591,GIRTH WELD,,,,MFL/CLP,,
2075,Weld,,42005.33,566+08,39.87,40.02,40.02,12050,AGM 9 ,3878.35,Block Valve #13 (625+92),5911.52,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.27365745,-119.08636903,106.432,GIRTH WELD,,,,MFL/CLP,,
2076,Weld,,42045.35,566+48,40.02,39.92,39.92,12060,AGM 9 ,3918.37,Block Valve #13 (625+92),5871.50,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.27357266,-119.08628325,106.753,GIRTH WELD,,,,MFL/CLP,,
2077,Anomaly - Corrosion,EXT,42045.52,566+49,0.17,39.75,39.92,12060,AGM 9 ,3918.54,Block Valve #13 (625+92),5871.33,10.75,0.203,,52000, 11:24,17,0.03,,,,,0.7,0.4, 04:08,1402,2316,1668,1414,0.841,1.179,2310.7,1663.7,,,35.27357231,-119.08628289,106.753,EXT ML,Pitting,,,MFL/CLP,,
2078,Weld,,42085.27,566+89,39.92,40.06,40.06,12070,AGM 9 ,3958.29,Block Valve #13 (625+92),5831.58,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.27348878,-119.08619675,107.009,GIRTH WELD,,,,MFL/CLP,,
2079,Anomaly - Corrosion,EXT,42085.63,566+89,0.36,39.70,40.06,12070,AGM 9 ,3958.65,Block Valve #13 (625+92),5831.22,10.75,0.203,,52000, 01:48,19,0.04,,,,,0.6,0.9, 05:02,1402,2321,1671,1414,0.839,1.182,2316.2,1667.7,,,35.27348803,-119.08619596,107.010,EXT ML,Pitting,,,MFL/CLP,,
2080,Weld,,42125.32,567+29,40.06,40.01,40.01,12080,AGM 9 ,3998.35,Block Valve #13 (625+92),5791.53,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.27340548,-119.08610867,106.983,GIRTH WELD,,,,MFL/CLP,,
2081,Repair - Welded Sleeve Begin,,42141.79,567+45,16.46,40.01,40.01,12080,AGM 9 ,4014.81,Block Valve #13 (625+92),5775.06,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.27337135,-119.08607232,106.864,REPAIR-SHELL START,,,,MFL/CLP,,
2082,Anomaly - Dent Plain,,42143.81,567+47,18.49,40.01,40.01,12080,AGM 9 ,4016.83,Block Valve #13 (625+92),5773.04,10.75,0.203,,52000, 09:40,,,,,,,,, 09:45,1402,,,,,,,,,,35.27336716,-119.08606786,106.854,REPAIRED DENT,,,,MFL/CLP,,
2083,Anomaly - Dent Complex,,42143.86,567+48,18.54,40.01,40.01,12080,AGM 9 ,4016.89,Block Valve #13 (625+92),5772.99,10.75,0.203,,52000, 09:40,,,,,,,,, 08:30,1402,,,,,,,,,,35.27336706,-119.08606775,106.854,REPAIRED DENT,,,,MFL/CLP,,
2084,Anomaly - Dent Complex,,42143.96,567+48,18.64,40.01,40.01,12080,AGM 9 ,4016.98,Block Valve #13 (625+92),5772.89,10.75,0.203,,52000, 09:40,,,,,,,,, 08:45,1402,,,,,,,,,,35.27336684,-119.08606753,106.854,REPAIRED DENT,,,,MFL/CLP,,
2085,Anomaly - Dent Plain,,42144.42,567+48,19.10,40.01,40.01,12080,AGM 9 ,4017.45,Block Valve #13 (625+92),5772.43,10.75,0.203,,52000, 09:40,,,,,,,,, 07:00,1402,,,,,,,,,,35.27336589,-119.08606651,106.852,REPAIRED DENT,,,,MFL/CLP,,
2086,Anomaly - Dent Plain,,42145.43,567+49,20.11,40.01,40.01,12080,AGM 9 ,4018.46,Block Valve #13 (625+92),5771.42,10.75,0.203,,52000, 09:40,,,1.3,0.14,,,2.5,2.4, 08:45,1402,,,,,,,,,,35.27336379,-119.08606428,106.847,REPAIRED DENT,,,,MFL/CLP,,
2087,Repair - Welded Sleeve End,,42146.89,567+51,21.57,40.01,40.01,12080,AGM 9 ,4019.92,Block Valve #13 (625+92),5769.95,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.27336077,-119.08606106,106.842,REPAIR-SHELL END,,,,MFL/CLP,,
2088,Weld,,42165.34,567+69,40.01,33.49,33.49,12090,AGM 9 ,4038.36,Block Valve #13 (625+92),5751.51,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.27332233,-119.08602061,106.897,GIRTH WELD,,,,MFL/CLP,,
2089,Weld,,42198.83,568+03,33.49,6.93,6.93,12100,AGM 9 ,4071.85,Block Valve #13 (625+92),5718.02,10.75,0.203,,52000, 07:12,,,,,,,,,,1402,,,,,,,,,,35.27325218,-119.08594771,106.688,GIRTH WELD,,,,MFL/CLP,,
2090,Weld,,42205.76,568+10,6.93,38.72,38.72,12110,AGM 9 ,4078.78,Block Valve #13 (625+92),5711.09,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.27323767,-119.08593260,106.638,GIRTH WELD,,,,MFL/CLP,,
2091,Weld,,42244.47,568+49,38.72,40.04,40.04,12120,AGM 9 ,4117.50,Block Valve #13 (625+92),5672.38,10.75,0.203,,52000, 03:32,,,,,,,,,,1402,,,,,,,,,,35.27315669,-119.08584818,106.129,GIRTH WELD,,,,MFL/CLP,,
2092,Weld,,42284.51,568+89,40.04,39.90,39.90,12130,AGM 9 ,4157.53,Block Valve #13 (625+92),5632.34,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.27307289,-119.08576088,106.146,GIRTH WELD,,,,MFL/CLP,,
2093,Weld,,42324.41,569+29,39.90,37.57,37.57,12140,AGM 9 ,4197.43,Block Valve #13 (625+92),5592.44,10.75,0.203,,52000, 03:24,,,,,,,,,,1402,,,,,,,,,,35.27298945,-119.08567383,106.179,GIRTH WELD,,,,MFL/CLP,,
2094,Weld,,42361.98,569+67,37.57,40.14,40.14,12150,AGM 9 ,4235.00,Block Valve #13 (625+92),5554.87,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.27291072,-119.08559210,106.123,GIRTH WELD,,,,MFL/CLP,,
2095,Weld,,42402.12,570+08,40.14,40.04,40.04,12160,AGM 9 ,4275.14,Block Valve #13 (625+92),5514.73,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.27282667,-119.08550463,106.083,GIRTH WELD,,,,MFL/CLP,,
2096,Repair - Welded Sleeve Begin,,42439.00,570+45,36.88,40.04,40.04,12160,AGM 9 ,4312.02,Block Valve #13 (625+92),5477.85,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.27274928,-119.08542457,106.247,REPAIR-SHELL START,,,,MFL/CLP,,
2097,Repair - Welded Sleeve End,,42440.32,570+46,38.20,40.04,40.04,12160,AGM 9 ,4313.34,Block Valve #13 (625+92),5476.53,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.27274651,-119.08542169,106.265,REPAIR-SHELL END,,,,MFL/CLP,,
2098,Weld,,42442.16,570+48,40.04,40.10,40.10,12170,AGM 9 ,4315.19,Block Valve #13 (625+92),5474.69,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.27274264,-119.08541769,106.303,GIRTH WELD,,,,MFL/CLP,,
2099,Weld,,42482.26,570+88,40.10,40.00,40.00,12180,AGM 9 ,4355.28,Block Valve #13 (625+92),5434.59,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.27265836,-119.08533084,106.811,GIRTH WELD,,,,MFL/CLP,,
2100,Repair - Welded Sleeve Begin,,42498.50,571+05,16.25,40.00,40.00,12180,AGM 9 ,4371.53,Block Valve #13 (625+92),5418.35,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.27262415,-119.08529579,106.237,REPAIR-SHELL START,,,,MFL/CLP,,
2101,Repair - Welded Sleeve End,,42502.64,571+09,20.38,40.00,40.00,12180,AGM 9 ,4375.66,Block Valve #13 (625+92),5414.21,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.27261549,-119.08528682,106.119,REPAIR-SHELL END,,,,MFL/CLP,,
2102,Weld,,42522.25,571+29,40.00,37.61,37.61,12190,AGM 9 ,4395.28,Block Valve #13 (625+92),5394.60,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.27257447,-119.08524400,106.307,GIRTH WELD,,,,MFL/CLP,,
2103,Anomaly - Corrosion,EXT,42522.90,571+29,0.65,36.97,37.61,12190,AGM 9 ,4395.92,Block Valve #13 (625+92),5393.95,10.75,0.203,,52000, 11:24,15,0.03,,,,,0.2,0.7, 05:38,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.27257312,-119.08524260,106.315,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2104,Weld,,42559.86,571+67,37.61,38.28,38.28,12200,AGM 9 ,4432.89,Block Valve #13 (625+92),5356.99,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.27249569,-119.08516210,106.353,GIRTH WELD,,,,MFL/CLP,,
2105,Weld,,42598.15,572+05,38.28,40.13,40.13,12210,AGM 9 ,4471.17,Block Valve #13 (625+92),5318.70,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.27241541,-119.08507891,106.703,GIRTH WELD,,,,MFL/CLP,,
2106,Weld,,42638.27,572+46,40.13,40.03,40.03,12220,AGM 9 ,4511.30,Block Valve #13 (625+92),5278.58,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.27233152,-119.08499132,106.792,GIRTH WELD,,,,MFL/CLP,,
2107,Weld,,42678.30,572+86,40.03,38.35,38.35,12230,AGM 9 ,4551.33,Block Valve #13 (625+92),5238.55,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.27224777,-119.08490405,106.223,GIRTH WELD,,,,MFL/CLP,,
2108,Weld,,42716.65,573+24,38.35,40.04,40.04,12240,AGM 9 ,4589.67,Block Valve #13 (625+92),5200.20,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.27216749,-119.08482048,105.970,GIRTH WELD,,,,MFL/CLP,,
2109,Weld,,42756.69,573+65,40.04,39.98,39.98,12250,AGM 9 ,4629.71,Block Valve #13 (625+92),5160.16,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.27208357,-119.08473338,106.079,GIRTH WELD,,,,MFL/CLP,,
2110,Weld,,42796.66,574+05,39.98,39.97,39.97,12260,AGM 9 ,4669.69,Block Valve #13 (625+92),5120.19,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.27199974,-119.08464650,106.053,GIRTH WELD,,,,MFL/CLP,,
2111,Weld,,42836.63,574+45,39.97,40.08,40.08,12270,AGM 9 ,4709.65,Block Valve #13 (625+92),5080.22,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.27191601,-119.08455950,106.102,GIRTH WELD,,,,MFL/CLP,,
2112,Weld,,42876.71,574+86,40.08,40.02,40.02,12280,AGM 9 ,4749.73,Block Valve #13 (625+92),5040.14,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.27183215,-119.08447212,106.138,GIRTH WELD,,,,MFL/CLP,,
2113,Repair - Welded Sleeve Begin,,42897.73,575+07,21.02,40.02,40.02,12280,AGM 9 ,4770.76,Block Valve #13 (625+92),5019.11,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.27178820,-119.08442620,106.181,REPAIR-SHELL START,,,,MFL/CLP,,
2114,Anomaly - Dent Plain,,42898.94,575+08,22.24,40.02,40.02,12280,AGM 9 ,4771.97,Block Valve #13 (625+92),5017.90,10.75,0.203,,52000, 11:20,,,1.1,0.12,,,2.5,2.4, 10:00,1402,,,,,,,,,,35.27178567,-119.08442356,106.183,REPAIRED DENT,,,,MFL/CLP,,
2115,Repair - Welded Sleeve End,,42900.18,575+09,23.47,40.02,40.02,12280,AGM 9 ,4773.21,Block Valve #13 (625+92),5016.67,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.27178308,-119.08442085,106.188,REPAIR-SHELL END,,,,MFL/CLP,,
2116,Weld,,42916.73,575+26,40.02,39.06,39.06,12290,AGM 9 ,4789.75,Block Valve #13 (625+92),5000.12,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.27174853,-119.08438466,106.221,GIRTH WELD,,,,MFL/CLP,,
2117,Weld,,42955.79,575+65,39.06,40.13,40.13,12300,AGM 9 ,4828.82,Block Valve #13 (625+92),4961.05,10.75,0.203,,52000, 02:52,,,,,,,,,,1402,,,,,,,,,,35.27166683,-119.08429942,106.209,GIRTH WELD,,,,MFL/CLP,,
2118,Weld,,42995.93,576+06,40.13,40.07,40.07,12310,AGM 9 ,4868.95,Block Valve #13 (625+92),4920.92,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.27158282,-119.08421197,106.259,GIRTH WELD,,,,MFL/CLP,,
2119,Weld,,43035.99,576+46,40.07,39.96,39.96,12320,AGM 9 ,4909.02,Block Valve #13 (625+92),4880.86,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.27149913,-119.08412440,106.292,GIRTH WELD,,,,MFL/CLP,,
2120,Weld,,43075.96,576+86,39.96,40.07,40.07,12330,AGM 9 ,4948.98,Block Valve #13 (625+92),4840.89,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.27141535,-119.08403748,106.312,GIRTH WELD,,,,MFL/CLP,,
2121,Weld,,43116.02,577+27,40.07,39.70,39.70,12340,AGM 9 ,4989.05,Block Valve #13 (625+92),4800.82,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.27133126,-119.08395048,106.378,GIRTH WELD,,,,MFL/CLP,,
2122,Weld,,43155.72,577+67,39.70,40.05,40.05,12350,AGM 9 ,5028.74,Block Valve #13 (625+92),4761.13,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.27124804,-119.08386414,106.387,GIRTH WELD,,,,MFL/CLP,,
2123,Weld,,43195.77,578+07,40.05,40.16,40.16,12360,AGM 9 ,5068.79,Block Valve #13 (625+92),4721.08,10.75,0.203,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.27116420,-119.08377689,106.203,GIRTH WELD,,,,MFL/CLP,,
2124,Weld,,43235.93,578+47,40.16,40.07,40.07,12370,AGM 9 ,5108.95,Block Valve #13 (625+92),4680.92,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.27108028,-119.08368918,106.331,GIRTH WELD,,,,MFL/CLP,,
2125,Weld,,43276.00,578+88,40.07,39.92,39.92,12380,AGM 9 ,5149.02,Block Valve #13 (625+92),4640.85,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.27099649,-119.08360171,106.365,GIRTH WELD,,,,MFL/CLP,,
2126,Weld,,43315.92,579+28,39.92,38.91,38.91,12390,AGM 9 ,5188.94,Block Valve #13 (625+92),4600.93,10.75,0.203,,52000, 02:52,,,,,,,,,,1402,,,,,,,,,,35.27091301,-119.08351463,106.499,GIRTH WELD,,,,MFL/CLP,,
2127,Weld,,43354.83,579+67,38.91,40.11,40.11,12400,AGM 9 ,5227.85,Block Valve #13 (625+92),4562.02,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.27083221,-119.08342889,106.464,GIRTH WELD,,,,MFL/CLP,,
2128,Weld,,43394.93,580+08,40.11,40.15,40.15,12410,AGM 9 ,5267.96,Block Valve #13 (625+92),4521.91,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.27074902,-119.08334038,106.470,GIRTH WELD,,,,MFL/CLP,,
2129,Weld,,43435.09,580+48,40.15,39.98,39.98,12420,AGM 9 ,5308.11,Block Valve #13 (625+92),4481.76,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.27066550,-119.08325213,106.448,GIRTH WELD,,,,MFL/CLP,,
2130,Weld,,43475.07,580+88,39.98,39.73,39.73,12430,AGM 9 ,5348.09,Block Valve #13 (625+92),4441.78,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.27058189,-119.08316487,106.434,GIRTH WELD,,,,MFL/CLP,,
2131,Weld,,43514.80,581+28,39.73,37.20,37.20,12440,AGM 9 ,5387.82,Block Valve #13 (625+92),4402.05,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.27049926,-119.08307751,106.422,GIRTH WELD,,,,MFL/CLP,,
2132,Weld,,43552.00,581+66,37.20,39.84,39.84,12450,AGM 9 ,5425.02,Block Valve #13 (625+92),4364.85,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.27042194,-119.08299568,106.446,GIRTH WELD,,,,MFL/CLP,,
2133,Weld,,43591.84,582+06,39.84,39.99,39.99,12460,AGM 9 ,5464.87,Block Valve #13 (625+92),4325.01,10.75,0.203,,52000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.27033919,-119.08290789,106.438,GIRTH WELD,,,,MFL/CLP,,
2134,Weld,,43631.83,582+46,39.99,38.25,38.25,12470,AGM 9 ,5504.86,Block Valve #13 (625+92),4285.02,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.27025651,-119.08281929,106.453,GIRTH WELD,,,,MFL/CLP,,
2135,Weld,,43670.08,582+85,38.25,37.10,37.10,12480,AGM 9 ,5543.10,Block Valve #13 (625+92),4246.77,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.27017706,-119.08273510,106.437,GIRTH WELD,,,,MFL/CLP,,
2136,Weld,,43707.18,583+22,37.10,39.71,39.71,12490,AGM 9 ,5580.20,Block Valve #13 (625+92),4209.67,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.27009966,-119.08265384,106.323,GIRTH WELD,,,,MFL/CLP,,
2137,Weld,,43746.89,583+62,39.71,39.70,39.70,12500,AGM 9 ,5619.92,Block Valve #13 (625+92),4169.96,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.27001715,-119.08256640,106.222,GIRTH WELD,,,,MFL/CLP,,
2138,Weld,,43786.59,584+02,39.70,39.92,39.92,12510,AGM 9 ,5659.62,Block Valve #13 (625+92),4130.26,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.26993468,-119.08247900,106.184,GIRTH WELD,,,,MFL/CLP,,
2139,Anomaly - Corrosion,EXT,43825.91,584+42,39.32,0.60,39.92,12510,AGM 9 ,5698.94,Block Valve #13 (625+92),4090.94,10.75,0.203,,52000, 11:52,17,0.03,,,,,0.2,0.2, 05:36,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.26985279,-119.08239270,106.222,EXT ML,Pinhole,,,MFL/CLP,,
2140,Weld,,43826.51,584+42,39.92,39.94,39.94,12520,AGM 9 ,5699.54,Block Valve #13 (625+92),4090.34,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.26985154,-119.08239138,106.226,GIRTH WELD,,,,MFL/CLP,,
2141,Weld,,43866.45,584+83,39.94,40.04,40.04,12530,AGM 9 ,5739.48,Block Valve #13 (625+92),4050.39,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.26976857,-119.08230341,106.132,GIRTH WELD,,,,MFL/CLP,,
2142,Weld,,43906.50,585+23,40.04,39.86,39.86,12540,AGM 9 ,5779.52,Block Valve #13 (625+92),4010.35,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.26968547,-119.08221514,106.130,GIRTH WELD,,,,MFL/CLP,,
2143,Weld,,43946.36,585+63,39.86,39.81,39.81,12550,AGM 9 ,5819.38,Block Valve #13 (625+92),3970.49,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.26960282,-119.08212715,106.053,GIRTH WELD,,,,MFL/CLP,,
2144,Weld,,43986.16,586+03,39.81,39.53,39.53,12560,AGM 9 ,5859.19,Block Valve #13 (625+92),3930.69,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.26952046,-119.08203902,106.071,GIRTH WELD,,,,MFL/CLP,,
2145,Weld,,44025.69,586+43,39.53,39.97,39.97,12570,AGM 9 ,5898.71,Block Valve #13 (625+92),3891.16,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.26943883,-119.08195130,105.971,GIRTH WELD,,,,MFL/CLP,,
2146,Weld,,44065.66,586+83,39.97,39.92,39.92,12580,AGM 9 ,5938.68,Block Valve #13 (625+92),3851.19,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.26935598,-119.08186305,105.989,GIRTH WELD,,,,MFL/CLP,,
2147,Weld,,44105.57,587+23,39.92,40.08,40.08,12590,AGM 9 ,5978.60,Block Valve #13 (625+92),3811.27,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.26927331,-119.08177481,106.090,GIRTH WELD,,,,MFL/CLP,,
2148,Weld,,44145.65,587+64,40.08,39.95,39.95,12600,AGM 9 ,6018.68,Block Valve #13 (625+92),3771.20,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.26919049,-119.08168597,106.092,GIRTH WELD,,,,MFL/CLP,,
2149,Weld,,44185.60,588+04,39.95,39.85,39.85,12610,AGM 9 ,6058.63,Block Valve #13 (625+92),3731.25,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.26910761,-119.08159784,106.123,GIRTH WELD,,,,MFL/CLP,,
2150,Weld,,44225.45,588+44,39.85,40.00,40.00,12620,AGM 9 ,6098.47,Block Valve #13 (625+92),3691.40,10.75,0.203,,52000, 05:48,,,,,,,,,,1402,,,,,,,,,,35.26902427,-119.08151088,106.046,GIRTH WELD,,,,MFL/CLP,,
2151,Weld,,44265.45,588+84,40.00,38.96,38.96,12630,AGM 9 ,6138.47,Block Valve #13 (625+92),3651.40,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26894100,-119.08142303,106.057,GIRTH WELD,,,,MFL/CLP,,
2152,Weld,,44304.41,589+24,38.96,38.83,38.83,12640,AGM 9 ,6177.44,Block Valve #13 (625+92),3612.43,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.26886004,-119.08133724,106.141,GIRTH WELD,,,,MFL/CLP,,
2153,Weld,,44343.24,589+63,38.83,21.11,21.11,12650,AGM 9 ,6216.27,Block Valve #13 (625+92),3573.61,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.26877904,-119.08125225,106.458,GIRTH WELD,,,,MFL/CLP,,
2154,Weld,,44364.35,589+84,21.11,38.73,38.73,12660,AGM 9 ,6237.38,Block Valve #13 (625+92),3552.50,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.26873484,-119.08120626,106.646,GIRTH WELD,,,,MFL/CLP,,
2155,Weld,,44403.08,590+23,38.73,39.80,39.80,12670,AGM 9 ,6276.11,Block Valve #13 (625+92),3513.77,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.26865399,-119.08112155,106.999,GIRTH WELD,,,,MFL/CLP,,
2156,Weld,,44442.88,590+63,39.80,37.84,37.84,12680,AGM 9 ,6315.91,Block Valve #13 (625+92),3473.97,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.26857164,-119.08103351,106.204,GIRTH WELD,,,,MFL/CLP,,
2157,Anomaly - Corrosion,EXT,44443.26,590+64,0.38,37.45,37.84,12680,AGM 9 ,6316.29,Block Valve #13 (625+92),3473.59,10.75,0.203,,52000, 10:24,15,0.03,,,,,1.2,0.8, 04:06,1402,2290,1649,1414,0.850,1.166,2279.3,1641.1,,,35.26857084,-119.08103266,106.198,EXT ML,Pitting,,,MFL/CLP,,
2158,Weld,,44480.72,591+01,37.84,40.03,40.03,12690,AGM 9 ,6353.74,Block Valve #13 (625+92),3436.13,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.26849343,-119.08094967,105.570,GIRTH WELD,,,,MFL/CLP,,
2159,Weld,,44520.74,591+42,40.03,39.92,39.92,12700,AGM 9 ,6393.77,Block Valve #13 (625+92),3396.11,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.26841073,-119.08086088,105.414,GIRTH WELD,,,,MFL/CLP,,
2160,Weld,,44560.66,591+82,39.92,39.92,39.92,12710,AGM 9 ,6433.68,Block Valve #13 (625+92),3356.19,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.26832811,-119.08077258,105.659,GIRTH WELD,,,,MFL/CLP,,
2161,Anomaly - Corrosion,EXT,44560.90,591+82,0.24,39.68,39.92,12710,AGM 9 ,6433.92,Block Valve #13 (625+92),3355.95,10.75,0.203,,52000, 10:44,20,0.04,,,,,0.4,0.2, 03:33,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.26832760,-119.08077205,105.662,EXT ML,Axial Slotting,,,MFL/CLP,,
2162,Anomaly - Corrosion Cluster,EXT,44560.90,591+82,0.24,39.68,39.92,12710,AGM 9 ,6433.93,Block Valve #13 (625+92),3355.95,10.75,0.203,,52000, 10:44,15,0.03,,,,,1.5,1.7, 09:28,1402,2269,1634,1414,0.858,1.155,2260.9,1627.9,,,35.26832760,-119.08077204,105.662,EXT ML,General Metal Loss,,,MFL/CLP,,
2163,Weld,,44600.58,592+22,39.92,40.12,40.12,12720,AGM 9 ,6473.60,Block Valve #13 (625+92),3316.27,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.26824545,-119.08068432,106.016,GIRTH WELD,,,,MFL/CLP,,
2164,Weld,,44640.69,592+62,40.12,39.92,39.92,12730,AGM 9 ,6513.72,Block Valve #13 (625+92),3276.16,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.26816211,-119.08059600,105.784,GIRTH WELD,,,,MFL/CLP,,
2165,Weld,,44680.61,593+03,39.92,39.18,39.18,12740,AGM 9 ,6553.63,Block Valve #13 (625+92),3236.24,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.26807949,-119.08050770,106.152,GIRTH WELD,,,,MFL/CLP,,
2166,Weld,,44719.79,593+42,39.18,40.08,40.08,12750,AGM 9 ,6592.82,Block Valve #13 (625+92),3197.06,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.26799761,-119.08042210,106.594,GIRTH WELD,,,,MFL/CLP,,
2167,Weld,,44759.87,593+82,40.08,39.91,39.91,12760,AGM 9 ,6632.89,Block Valve #13 (625+92),3156.98,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26791226,-119.08033691,106.553,GIRTH WELD,,,,MFL/CLP,,
2168,Weld,,44799.78,594+23,39.91,39.94,39.94,12770,AGM 9 ,6672.80,Block Valve #13 (625+92),3117.07,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.26782559,-119.08025467,106.035,GIRTH WELD,,,,MFL/CLP,,
2169,Weld,,44839.71,594+63,39.94,40.11,40.11,12780,AGM 9 ,6712.74,Block Valve #13 (625+92),3077.14,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.26773837,-119.08017311,105.622,GIRTH WELD,,,,MFL/CLP,,
2170,Weld,,44879.82,595+03,40.11,39.96,39.96,12790,AGM 9 ,6752.84,Block Valve #13 (625+92),3037.03,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.26765069,-119.08009136,105.768,GIRTH WELD,,,,MFL/CLP,,
2171,Weld,,44919.78,595+43,39.96,36.90,36.90,12800,AGM 9 ,6792.80,Block Valve #13 (625+92),2997.07,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.26756344,-119.08000974,105.803,GIRTH WELD,,,,MFL/CLP,,
2172,Weld,,44956.68,595+81,36.90,38.66,38.66,12810,AGM 9 ,6829.70,Block Valve #13 (625+92),2960.17,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.26748288,-119.07993432,105.899,GIRTH WELD,,,,MFL/CLP,,
2173,Weld,,44995.34,596+20,38.66,40.02,40.02,12820,AGM 9 ,6868.36,Block Valve #13 (625+92),2921.51,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.26739897,-119.07985590,105.977,GIRTH WELD,,,,MFL/CLP,,
2174,Weld,,45035.35,596+60,40.02,39.90,39.90,12830,AGM 9 ,6908.38,Block Valve #13 (625+92),2881.49,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.26731127,-119.07977602,106.379,GIRTH WELD,,,,MFL/CLP,,
2175,Weld,,45075.25,597+00,39.90,0.89,0.89,12840,AGM 9 ,6948.28,Block Valve #13 (625+92),2841.59,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26722227,-119.07969914,106.071,GIRTH WELD,,,,MFL/CLP,,
2176,Weld - Bend Begin,,45076.14,597+01,0.89,3.98,3.98,12850,AGM 9 ,6949.16,Block Valve #13 (625+92),2840.71,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26722027,-119.07969747,106.059,GIRTH WELD,,,,MFL/CLP,,
2177,Anomaly - Corrosion,EXT,45076.54,597+01,0.40,3.58,3.98,12850,AGM 9 ,6949.56,Block Valve #13 (625+92),2840.31,10.75,0.203,,52000,,15,0.03,,,,,0.3,0.6, 01:10,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.26721939,-119.07969668,106.049,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2178,Bend,,45078.13,597+03,1.99,3.98,3.98,12850,AGM 9 ,6951.15,Block Valve #13 (625+92),2838.72,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26721660,-119.07969270,105.905,5.0D 55 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
2179,Anomaly - Corrosion,EXT,45079.11,597+04,2.97,1.01,3.98,12850,AGM 9 ,6952.13,Block Valve #13 (625+92),2837.74,10.75,0.203,,52000,,26,0.05,,,,,0.2,0.2, 10:12,1402,2338,1683,1414,0.833,1.190,2337.0,1682.7,,,35.26721553,-119.07968973,105.745,EXT ML,Pinhole,,,MFL/CLP,,
2180,Weld - Bend End,,45080.12,597+05,3.98,0.78,0.78,12860,AGM 9 ,6953.14,Block Valve #13 (625+92),2836.73,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26721505,-119.07968650,105.538,GIRTH WELD,,,,MFL/CLP,,
2181,Weld - Bend Begin,,45080.90,597+06,0.78,40.44,40.44,12870,AGM 9 ,6953.93,Block Valve #13 (625+92),2835.95,10.75,0.203,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.26721502,-119.07968395,105.358,GIRTH WELD,,,,MFL/CLP,,
2182,Bend,,45096.90,597+22,16.00,40.44,40.44,12870,AGM 9 ,6969.93,Block Valve #13 (625+92),2819.94,10.75,0.203,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.26721457,-119.07963142,102.659,25 DEG BEND-COLD UNDER,,,,MFL/CLP,,
2183,Anomaly - Corrosion,EXT,45105.91,597+31,25.01,15.43,40.44,12870,AGM 9 ,6978.94,Block Valve #13 (625+92),2810.94,10.75,0.203,,52000, 08:40,17,0.03,,,,,0.9,0.7, 01:02,1402,2303,1658,1414,0.846,1.172,2294.4,1652.0,,,35.26721514,-119.07960153,103.430,EXT ML,Pitting,,,MFL/CLP,,
2184,Bend,,45114.32,597+39,33.43,40.44,40.44,12870,AGM 9 ,6987.35,Block Valve #13 (625+92),2802.52,10.75,0.203,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.26721625,-119.07957397,105.002,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
2185,Weld - Bend End,,45121.34,597+46,40.44,38.92,38.92,12880,AGM 9 ,6994.36,Block Valve #13 (625+92),2795.51,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.26721665,-119.07955060,105.410,GIRTH WELD,,,,MFL/CLP,,
2186,Weld,,45160.26,597+86,38.92,37.55,37.55,12890,AGM 9 ,7033.28,Block Valve #13 (625+92),2756.59,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.26721779,-119.07942067,106.020,GIRTH WELD,,,,MFL/CLP,,
2187,Weld,,45197.81,598+23,37.55,39.97,39.97,12900,AGM 9 ,7070.83,Block Valve #13 (625+92),2719.04,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.26721801,-119.07929528,105.889,GIRTH WELD,,,,MFL/CLP,,
2188,Weld,,45237.78,598+64,39.97,38.68,38.68,12910,AGM 9 ,7110.80,Block Valve #13 (625+92),2679.07,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.26721818,-119.07916181,105.843,GIRTH WELD,,,,MFL/CLP,,
2189,Weld,,45276.46,599+03,38.68,39.98,39.98,12920,AGM 9 ,7149.48,Block Valve #13 (625+92),2640.39,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.26721865,-119.07903264,106.164,GIRTH WELD,,,,MFL/CLP,,
2190,Weld,,45316.43,599+43,39.98,40.00,40.00,12930,AGM 9 ,7189.46,Block Valve #13 (625+92),2600.42,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.26721924,-119.07889914,106.478,GIRTH WELD,,,,MFL/CLP,,
2191,Weld,,45356.43,599+83,40.00,40.11,40.11,12940,AGM 9 ,7229.46,Block Valve #13 (625+92),2560.41,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.26721925,-119.07876556,106.773,GIRTH WELD,,,,MFL/CLP,,
2192,Weld,,45396.54,600+24,40.11,39.92,39.92,12950,AGM 9 ,7269.57,Block Valve #13 (625+92),2520.31,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.26721953,-119.07863160,106.730,GIRTH WELD,,,,MFL/CLP,,
2193,Weld,,45436.46,600+64,39.92,37.35,37.35,12960,AGM 9 ,7309.49,Block Valve #13 (625+92),2480.39,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.26722033,-119.07849833,105.922,GIRTH WELD,,,,MFL/CLP,,
2194,Weld,,45473.81,601+01,37.35,40.09,40.09,12970,AGM 9 ,7346.83,Block Valve #13 (625+92),2443.04,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.26722099,-119.07837361,105.824,GIRTH WELD,,,,MFL/CLP,,
2195,Weld,,45513.89,601+42,40.09,39.97,39.97,12980,AGM 9 ,7386.92,Block Valve #13 (625+92),2402.95,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.26722183,-119.07823976,106.099,GIRTH WELD,,,,MFL/CLP,,
2196,Weld,,45553.87,601+82,39.97,39.94,39.94,12990,AGM 9 ,7426.89,Block Valve #13 (625+92),2362.98,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.26722257,-119.07810626,106.161,GIRTH WELD,,,,MFL/CLP,,
2197,Weld,,45593.81,602+22,39.94,40.14,40.14,13000,AGM 9 ,7466.83,Block Valve #13 (625+92),2323.04,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.26722306,-119.07797289,105.994,GIRTH WELD,,,,MFL/CLP,,
2198,Weld,,45633.94,602+63,40.14,40.00,40.00,13010,AGM 9 ,7506.97,Block Valve #13 (625+92),2282.90,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.26722363,-119.07783884,105.596,GIRTH WELD,,,,MFL/CLP,,
2199,Weld,,45673.94,603+03,40.00,39.98,39.98,13020,AGM 9 ,7546.97,Block Valve #13 (625+92),2242.90,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.26722452,-119.07770526,105.396,GIRTH WELD,,,,MFL/CLP,,
2200,Weld,,45713.92,603+43,39.98,40.05,40.05,13030,AGM 9 ,7586.95,Block Valve #13 (625+92),2202.93,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.26722485,-119.07757176,105.590,GIRTH WELD,,,,MFL/CLP,,
2201,Weld,,45753.97,603+84,40.05,39.63,39.63,13040,AGM 9 ,7626.99,Block Valve #13 (625+92),2162.88,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.26722511,-119.07743803,106.182,GIRTH WELD,,,,MFL/CLP,,
2202,Weld,,45793.60,604+24,39.63,38.25,38.25,13050,AGM 9 ,7666.62,Block Valve #13 (625+92),2123.25,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.26722531,-119.07730570,106.469,GIRTH WELD,,,,MFL/CLP,,
2203,Weld,,45831.85,604+62,38.25,40.12,40.12,13060,AGM 9 ,7704.88,Block Valve #13 (625+92),2084.99,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.26722595,-119.07717794,106.515,GIRTH WELD,,,,MFL/CLP,,
2204,Weld,,45871.98,605+02,40.12,40.00,40.00,13070,AGM 9 ,7745.00,Block Valve #13 (625+92),2044.87,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.26722721,-119.07704396,106.291,GIRTH WELD,,,,MFL/CLP,,
2205,Weld,,45911.97,605+43,40.00,39.93,39.93,13080,AGM 9 ,7785.00,Block Valve #13 (625+92),2004.88,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.26722791,-119.07691041,106.067,GIRTH WELD,,,,MFL/CLP,,
2206,Weld,,45951.90,605+83,39.93,40.05,40.05,13090,AGM 9 ,7824.93,Block Valve #13 (625+92),1964.94,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.26722823,-119.07677703,105.973,GIRTH WELD,,,,MFL/CLP,,
2207,Weld,,45991.95,606+23,40.05,40.03,40.03,13100,AGM 9 ,7864.98,Block Valve #13 (625+92),1924.90,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.26722865,-119.07664331,105.911,GIRTH WELD,,,,MFL/CLP,,
2208,Weld,,46031.98,606+64,40.03,33.37,33.37,13110,AGM 9 ,7905.01,Block Valve #13 (625+92),1884.87,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.26722892,-119.07650962,106.329,GIRTH WELD,,,,MFL/CLP,,
2209,Weld,,46065.35,606+97,33.37,40.08,40.08,13120,AGM 9 ,7938.38,Block Valve #13 (625+92),1851.49,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.26722914,-119.07639816,106.521,GIRTH WELD,,,,MFL/CLP,,
2210,Weld,,46105.44,607+38,40.08,40.03,40.03,13130,AGM 9 ,7978.46,Block Valve #13 (625+92),1811.41,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.26722962,-119.07626433,106.505,GIRTH WELD,,,,MFL/CLP,,
2211,Weld,,46145.46,607+78,40.03,39.87,39.87,13140,AGM 9 ,8018.49,Block Valve #13 (625+92),1771.39,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.26723024,-119.07613065,106.531,GIRTH WELD,,,,MFL/CLP,,
2212,Weld,,46185.33,608+18,39.87,40.07,40.07,13150,AGM 9 ,8058.35,Block Valve #13 (625+92),1731.52,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.26723238,-119.07599754,106.338,GIRTH WELD,,,,MFL/CLP,,
2213,Weld,,46225.40,608+58,40.07,40.05,40.05,13160,AGM 9 ,8098.43,Block Valve #13 (625+92),1691.45,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.26723502,-119.07586376,106.164,GIRTH WELD,,,,MFL/CLP,,
2214,Anomaly - Corrosion Cluster,EXT,46265.16,608+98,39.76,0.29,40.05,13160,AGM 9 ,8138.19,Block Valve #13 (625+92),1651.68,10.75,0.203,,52000, 10:32,21,0.04,,,,,1.6,1.3, 04:16,1402,2224,1601,1414,0.876,1.133,2280.1,1641.6,,,35.26723633,-119.07573098,105.943,EXT ML,General Metal Loss,,,MFL/CLP,,
2215,Anomaly - Corrosion,EXT,46265.18,608+98,39.78,0.27,40.05,13160,AGM 9 ,8138.21,Block Valve #13 (625+92),1651.67,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.5,0.3, 03:29,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.26723633,-119.07573093,105.943,EXT ML,Axial Slotting,,,MFL/CLP,,
2216,Weld,,46265.45,608+99,40.05,39.93,39.93,13170,AGM 9 ,8138.47,Block Valve #13 (625+92),1651.40,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.26723634,-119.07573002,105.943,GIRTH WELD,,,,MFL/CLP,,
2217,Anomaly - Corrosion,EXT,46268.61,609+02,3.16,36.78,39.93,13170,AGM 9 ,8141.64,Block Valve #13 (625+92),1648.24,10.75,0.203,,52000, 12:00,18,0.04,,,,,0.5,0.5, 08:39,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.26723636,-119.07571946,105.921,EXT ML,Pitting,,,MFL/CLP,,
2218,Anomaly - Corrosion,EXT,46268.91,609+02,3.47,36.47,39.93,13170,AGM 9 ,8141.94,Block Valve #13 (625+92),1647.93,10.75,0.203,,52000, 12:00,16,0.03,,,,,0.2,0.2, 08:40,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.26723636,-119.07571845,105.918,EXT ML,Pinhole,,,MFL/CLP,,
2219,Anomaly - Corrosion,EXT,46269.25,609+03,3.80,36.14,39.93,13170,AGM 9 ,8142.27,Block Valve #13 (625+92),1647.60,10.75,0.203,,52000, 12:00,16,0.03,,,,,0.3,0.2, 09:53,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.26723636,-119.07571735,105.918,EXT ML,Pinhole,,,MFL/CLP,,
2220,Anomaly - Corrosion,EXT,46269.39,609+03,3.94,35.99,39.93,13170,AGM 9 ,8142.42,Block Valve #13 (625+92),1647.45,10.75,0.203,,52000, 12:00,19,0.04,,,,,0.4,0.6, 09:30,1402,2330,1678,1414,0.836,1.186,2327.4,1675.8,,,35.26723637,-119.07571686,105.914,EXT ML,Pitting,,,MFL/CLP,,
2221,Weld,,46305.39,609+39,39.93,40.08,40.08,13180,AGM 9 ,8178.41,Block Valve #13 (625+92),1611.46,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.26723649,-119.07559665,105.799,GIRTH WELD,,,,MFL/CLP,,
2222,Anomaly - Corrosion Cluster,EXT,46320.03,609+54,14.64,25.43,40.08,13180,AGM 9 ,8193.05,Block Valve #13 (625+92),1596.82,10.75,0.203,,52000, 10:36,16,0.03,,,,,1.5,1.4, 11:26,1402,2266,1632,1414,0.859,1.154,2276.0,1638.7,,,35.26723644,-119.07554776,105.724,EXT ML,General Metal Loss,,,MFL/CLP,,
2223,Anomaly - Corrosion,EXT,46320.83,609+55,15.44,24.64,40.08,13180,AGM 9 ,8193.85,Block Valve #13 (625+92),1596.02,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.2,0.2, 06:29,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.26723643,-119.07554508,105.724,EXT ML,Pinhole,,,MFL/CLP,,
2224,Anomaly - Corrosion,EXT,46343.85,609+78,38.46,1.62,40.08,13180,AGM 9 ,8216.87,Block Valve #13 (625+92),1573.00,10.75,0.203,,52000, 10:36,18,0.04,,,,,2.3,0.5, 12:54,1402,2197,1582,1414,0.887,1.119,2167.9,1560.9,,,35.26723641,-119.07546824,105.838,EXT ML,Axial Grooving,,,MFL/CLP,,
2225,Weld,,46345.46,609+79,40.08,40.05,40.05,13190,AGM 9 ,8218.49,Block Valve #13 (625+92),1571.39,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.26723639,-119.07546281,105.852,GIRTH WELD,,,,MFL/CLP,,
2226,Anomaly - Corrosion,EXT,46347.25,609+81,1.79,38.26,40.05,13190,AGM 9 ,8220.28,Block Valve #13 (625+92),1569.60,10.75,0.203,,52000, 12:04,16,0.03,,,,,1.2,0.7, 04:15,1402,2283,1644,1414,0.853,1.163,2271.2,1635.3,,,35.26723639,-119.07545685,105.872,EXT ML,Pitting,,,MFL/CLP,,
2227,Anomaly - Corrosion,EXT,46347.67,609+82,2.21,37.84,40.05,13190,AGM 9 ,8220.69,Block Valve #13 (625+92),1569.18,10.75,0.203,,52000, 12:04,17,0.03,,,,,1.0,0.2, 03:16,1402,2294,1652,1414,0.849,1.168,2284.0,1644.4,,,35.26723639,-119.07545545,105.875,EXT ML,Axial Slotting,,,MFL/CLP,,
2228,Anomaly - Corrosion,EXT,46348.13,609+82,2.67,37.38,40.05,13190,AGM 9 ,8221.16,Block Valve #13 (625+92),1568.72,10.75,0.203,,52000, 12:04,22,0.04,,,,,0.8,0.6, 03:18,1402,2300,1656,1414,0.847,1.171,2290.8,1649.4,,,35.26723638,-119.07545390,105.882,EXT ML,Pitting,,,MFL/CLP,,
2229,Anomaly - Corrosion,EXT,46348.32,609+82,2.86,37.19,40.05,13190,AGM 9 ,8221.35,Block Valve #13 (625+92),1568.52,10.75,0.203,,52000, 12:04,42,0.09,,,,,0.6,0.6, 03:48,1402,2290,1648,1414,0.851,1.166,2274.1,1637.4,,,35.26723638,-119.07545326,105.882,*EXT ML,Pitting,,,MFL/CLP,,
2230,Weld,,46385.51,610+20,40.05,39.93,39.93,13200,AGM 9 ,8258.54,Block Valve #13 (625+92),1531.34,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.26723627,-119.07532908,106.287,GIRTH WELD,,,,MFL/CLP,,
2231,Weld,,46425.44,610+60,39.93,40.09,40.09,13210,AGM 9 ,8298.47,Block Valve #13 (625+92),1491.41,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.26723625,-119.07519573,106.339,GIRTH WELD,,,,MFL/CLP,,
2232,Anomaly - Corrosion,EXT,46458.28,610+93,32.84,7.25,40.09,13210,AGM 9 ,8331.30,Block Valve #13 (625+92),1458.57,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.7,0.5, 07:07,1402,2320,1671,1414,0.839,1.181,2315.7,1667.3,,,35.26723700,-119.07508608,106.331,EXT ML,Pitting,,,MFL/CLP,,
2233,Anomaly - Corrosion,EXT,46458.87,610+94,33.43,6.66,40.09,13210,AGM 9 ,8331.89,Block Valve #13 (625+92),1457.98,10.75,0.203,,52000, 12:36,31,0.06,,,,,0.4,0.8, 07:03,1402,2320,1670,1414,0.839,1.181,2314.6,1666.5,,,35.26723702,-119.07508411,106.328,EXT ML,Pitting,,,MFL/CLP,,
2234,Anomaly - Corrosion,EXT,46459.00,610+94,33.56,6.53,40.09,13210,AGM 9 ,8332.02,Block Valve #13 (625+92),1457.85,10.75,0.203,,52000, 12:36,21,0.04,,,,,0.7,0.4, 07:58,1402,2312,1665,1414,0.842,1.177,2305.6,1660.0,,,35.26723703,-119.07508367,106.328,EXT ML,Pitting,,,MFL/CLP,,
2235,Anomaly - Corrosion,EXT,46459.18,610+94,33.73,6.36,40.09,13210,AGM 9 ,8332.20,Block Valve #13 (625+92),1457.67,10.75,0.203,,52000, 12:36,17,0.03,,,,,0.6,0.4, 08:22,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.26723703,-119.07508309,106.325,EXT ML,Pitting,,,MFL/CLP,,
2236,Anomaly - Corrosion,EXT,46459.89,610+95,34.45,5.64,40.09,13210,AGM 9 ,8332.91,Block Valve #13 (625+92),1456.96,10.75,0.203,,52000, 12:36,23,0.05,,,,,0.5,0.5, 09:12,1402,2321,1671,1414,0.839,1.182,2316.9,1668.2,,,35.26723706,-119.07508070,106.322,EXT ML,Pitting,,,MFL/CLP,,
2237,Anomaly - Corrosion,EXT,46460.54,610+95,35.10,5.00,40.09,13210,AGM 9 ,8333.56,Block Valve #13 (625+92),1456.31,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.2,0.2, 09:14,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.26723709,-119.07507854,106.319,EXT ML,Pinhole,,,MFL/CLP,,
2238,Anomaly - Corrosion,EXT,46460.70,610+95,35.25,4.84,40.09,13210,AGM 9 ,8333.72,Block Valve #13 (625+92),1456.15,10.75,0.203,,52000, 12:36,17,0.03,,,,,0.6,0.4, 08:51,1402,2325,1674,1414,0.837,1.184,2322.1,1671.9,,,35.26723709,-119.07507801,106.315,EXT ML,Pitting,,,MFL/CLP,,
2239,Anomaly - Corrosion Cluster,EXT,46461.01,610+96,35.57,4.52,40.09,13210,AGM 9 ,8334.04,Block Valve #13 (625+92),1455.83,10.75,0.203,,52000, 12:36,15,0.03,,,,,1.3,0.9, 08:34,1402,2285,1645,1414,0.852,1.163,2311.8,1664.5,,,35.26723711,-119.07507694,106.315,EXT ML,Pitting,,,MFL/CLP,,
2240,Anomaly - Corrosion,EXT,46461.26,610+96,35.82,4.27,40.09,13210,AGM 9 ,8334.29,Block Valve #13 (625+92),1455.58,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.3,0.2, 07:59,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.26723712,-119.07507612,106.312,EXT ML,Pinhole,,,MFL/CLP,,
2241,Anomaly - Corrosion,EXT,46461.40,610+96,35.97,4.13,40.09,13210,AGM 9 ,8334.43,Block Valve #13 (625+92),1455.44,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.5,1.1, 06:53,1402,2328,1676,1414,0.837,1.185,2324.9,1673.9,,,35.26723712,-119.07507563,106.312,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2242,Anomaly - Corrosion,EXT,46464.39,610+99,38.95,1.15,40.09,13210,AGM 9 ,8337.41,Block Valve #13 (625+92),1452.46,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.6,1.0, 07:09,1402,2321,1671,1414,0.839,1.182,2316.2,1667.7,,,35.26723725,-119.07506568,106.293,EXT ML,Pitting,,,MFL/CLP,,
2243,Anomaly - Corrosion,EXT,46464.61,610+99,39.17,0.92,40.09,13210,AGM 9 ,8337.64,Block Valve #13 (625+92),1452.23,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.6,0.3, 10:39,1402,2321,1671,1414,0.839,1.182,2316.2,1667.7,,,35.26723726,-119.07506493,106.293,EXT ML,Axial Slotting,,,MFL/CLP,,
2244,Anomaly - Corrosion Cluster,EXT,46464.63,610+99,39.18,0.91,40.09,13210,AGM 9 ,8337.65,Block Valve #13 (625+92),1452.22,10.75,0.203,,52000, 12:36,21,0.04,,,,,1.1,1.8, 09:43,1402,2277,1639,1414,0.855,1.159,2276.2,1638.8,,,35.26723726,-119.07506488,106.293,EXT ML,Pitting,,,MFL/CLP,,
2245,Weld,,46465.53,611+00,40.09,40.05,40.05,13220,AGM 9 ,8338.56,Block Valve #13 (625+92),1451.32,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.26723730,-119.07506186,106.287,GIRTH WELD,,,,MFL/CLP,,
2246,Anomaly - Corrosion,EXT,46466.10,611+01,0.56,39.49,40.05,13220,AGM 9 ,8339.12,Block Valve #13 (625+92),1450.75,10.75,0.203,,52000, 09:48,16,0.03,,,,,0.6,1.2, 02:14,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.26723733,-119.07505997,106.284,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2247,Anomaly - Corrosion,EXT,46466.18,611+01,0.65,39.40,40.05,13220,AGM 9 ,8339.21,Block Valve #13 (625+92),1450.66,10.75,0.203,,52000, 09:48,15,0.03,,,,,0.6,0.4, 03:50,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.26723733,-119.07505968,106.283,EXT ML,Pitting,,,MFL/CLP,,
2248,Weld,,46505.59,611+41,40.05,39.99,39.99,13230,AGM 9 ,8378.61,Block Valve #13 (625+92),1411.26,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.26723986,-119.07492813,106.317,GIRTH WELD,,,,MFL/CLP,,
