Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
2249,Weld,,46545.57,611+81,39.99,13.68,13.68,13240,AGM 9 ,8418.60,Block Valve #13 (625+92),1371.27,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.26724369,-119.07479469,106.755,GIRTH WELD,,,,MFL/CLP,,
2250,Anomaly - Corrosion,EXT,46546.10,611+81,0.53,13.14,13.68,13240,AGM 9 ,8419.13,Block Valve #13 (625+92),1370.75,10.75,0.203,,52000, 10:24,16,0.03,,,,,1.4,1.2, 01:28,1402,2269,1634,1414,0.858,1.155,2254.4,1623.2,,,35.26724375,-119.07479292,106.762,EXT ML,General Metal Loss,,,MFL/CLP,,
2251,Anomaly - Corrosion,EXT,46546.51,611+82,0.94,12.74,13.68,13240,AGM 9 ,8419.53,Block Valve #13 (625+92),1370.34,10.75,0.203,,52000, 10:24,19,0.04,,,,,0.2,0.2, 03:53,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.26724379,-119.07479156,106.765,EXT ML,Pinhole,,,MFL/CLP,,
2252,Weld - Bend Begin,,46559.25,611+95,13.68,38.76,38.76,13250,AGM 9 ,8432.27,Block Valve #13 (625+92),1357.60,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.26724517,-119.07474906,106.837,GIRTH WELD,,,,MFL/CLP,,
2253,Anomaly - Corrosion,EXT,46582.80,612+18,23.55,15.21,38.76,13250,AGM 9 ,8455.82,Block Valve #13 (625+92),1334.05,10.75,0.203,,52000, 10:36,17,0.03,,,,,0.6,0.2, 09:22,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.26724783,-119.07467048,106.715,EXT ML,Axial Slotting,,,MFL/CLP,,
2254,Bend,,46589.32,612+25,30.08,38.76,38.76,13250,AGM 9 ,8462.35,Block Valve #13 (625+92),1327.52,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.26724930,-119.07464877,106.675,15 DEG BEND-COLD LEFT,,,,MFL/CLP,,
2255,Anomaly - Corrosion,EXT,46592.86,612+29,33.62,5.15,38.76,13250,AGM 9 ,8465.89,Block Valve #13 (625+92),1323.99,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.2,0.2, 07:58,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.26725127,-119.07463721,106.679,EXT ML,Pinhole,,,MFL/CLP,,
2256,Anomaly - Corrosion,EXT,46595.54,612+31,36.29,2.47,38.76,13250,AGM 9 ,8468.56,Block Valve #13 (625+92),1321.31,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.2,0.2, 07:46,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.26725317,-119.07462858,106.689,EXT ML,Pinhole,,,MFL/CLP,,
2257,Weld - Bend Begin/End,,46598.01,612+34,38.76,40.05,40.05,13260,AGM 9 ,8471.03,Block Valve #13 (625+92),1318.84,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.26725501,-119.07462064,106.699,GIRTH WELD,,,,MFL/CLP,,
2258,Bend,,46627.12,612+63,29.11,40.05,40.05,13260,AGM 9 ,8500.14,Block Valve #13 (625+92),1289.73,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.26728087,-119.07452732,105.740,20 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
2259,Weld - Bend End,,46638.06,612+74,40.05,0.89,0.89,13270,AGM 9 ,8511.08,Block Valve #13 (625+92),1278.79,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26728310,-119.07449060,104.574,GIRTH WELD,,,,MFL/CLP,,
2260,Weld - Bend Begin,,46638.95,612+75,0.89,6.55,6.55,13280,AGM 9 ,8511.97,Block Valve #13 (625+92),1277.90,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26728314,-119.07448759,104.482,GIRTH WELD,,,,MFL/CLP,,
2261,Bend,,46642.22,612+78,3.27,6.55,6.55,13280,AGM 9 ,8515.25,Block Valve #13 (625+92),1274.63,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26728018,-119.07447744,104.143,5.0D 90 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
2262,Weld - Bend End,,46645.49,612+82,6.55,0.99,0.99,13290,AGM 9 ,8518.52,Block Valve #13 (625+92),1271.36,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26727235,-119.07447235,103.960,GIRTH WELD,,,,MFL/CLP,,
2263,Weld,,46646.48,612+83,0.99,40.65,40.65,13300,AGM 9 ,8519.51,Block Valve #13 (625+92),1270.36,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.26726961,-119.07447225,103.959,GIRTH WELD,,,,MFL/CLP,,
2264,Anomaly - Corrosion,EXT,46651.94,612+88,5.45,35.20,40.65,13300,AGM 9 ,8524.96,Block Valve #13 (625+92),1264.91,10.75,0.203,,52000, 11:08,15,0.03,,,,,0.3,0.2, 07:24,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.26725449,-119.07447275,104.016,EXT ML,Pinhole,,,MFL/CLP,,
2265,Casing Begin,,46655.20,612+91,8.72,40.65,40.65,13300,AGM 9 ,8528.23,Block Valve #13 (625+92),1261.64,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.26724542,-119.07447303,104.056,CASING START,,,,MFL/CLP,,
2266,Weld,,46687.13,613+23,40.65,40.09,40.09,13310,AGM 9 ,8560.16,Block Valve #13 (625+92),1229.72,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.26715684,-119.07447401,104.377,GIRTH WELD,,,,MFL/CLP,,
2267,Anomaly - Corrosion,EXT,46687.41,613+24,0.28,39.82,40.09,13310,AGM 9 ,8560.43,Block Valve #13 (625+92),1229.44,10.75,0.203,,52000, 08:36,17,0.03,,,,,0.2,0.6, 05:07,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.26715607,-119.07447402,104.379,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2268,Weld,,46727.22,613+64,40.09,40.04,40.04,13320,AGM 9 ,8600.25,Block Valve #13 (625+92),1189.62,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.26704560,-119.07447467,104.529,GIRTH WELD,,,,MFL/CLP,,
2269,Weld,,46767.26,614+04,40.04,39.98,39.98,13330,AGM 9 ,8640.29,Block Valve #13 (625+92),1149.59,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.26693453,-119.07447504,104.532,GIRTH WELD,,,,MFL/CLP,,
2270,Casing End,,46774.90,614+12,7.64,39.98,39.98,13330,AGM 9 ,8647.93,Block Valve #13 (625+92),1141.95,10.75,0.203,,52000, 10:36,,,,,,,,, 06:00,1402,,,,,,,,,,35.26691332,-119.07447497,104.448,CLOSE CASING-ECCENTRIC END,,,,MFL/CLP,,
2271,Weld,,46807.24,614+44,39.98,22.63,22.63,13340,AGM 9 ,8680.26,Block Valve #13 (625+92),1109.61,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.26682366,-119.07447678,104.930,GIRTH WELD,,,,MFL/CLP,,
2272,Repair - Welded Sleeve Begin,,46807.52,614+45,0.28,22.63,22.63,13340,AGM 9 ,8680.55,Block Valve #13 (625+92),1109.32,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.26682288,-119.07447680,104.942,REPAIR-SHELL START,,,,MFL/CLP,,
2273,Repair - Welded Sleeve End,,46809.08,614+46,1.84,22.63,22.63,13340,AGM 9 ,8682.11,Block Valve #13 (625+92),1107.77,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.26681855,-119.07447695,105.014,REPAIR-SHELL END,,,,MFL/CLP,,
2274,Repair - Welded Sleeve Begin,,46829.02,614+66,21.78,22.63,22.63,13340,AGM 9 ,8702.04,Block Valve #13 (625+92),1087.83,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.26676333,-119.07447925,105.541,REPAIR-SHELL START,,,,MFL/CLP,,
2275,Weld,,46829.86,614+67,22.63,36.41,36.41,13350,AGM 9 ,8702.89,Block Valve #13 (625+92),1086.99,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.26676099,-119.07447940,105.528,GIRTH WELD,,,,MFL/CLP,,
2276,Repair - Welded Sleeve End,,46831.09,614+68,1.23,36.41,36.41,13350,AGM 9 ,8704.11,Block Valve #13 (625+92),1085.76,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.26675758,-119.07447961,105.512,REPAIR-SHELL END,,,,MFL/CLP,,
2277,Weld,,46866.28,615+04,36.41,39.92,39.92,13360,AGM 9 ,8739.30,Block Valve #13 (625+92),1050.57,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.26666012,-119.07448488,104.174,GIRTH WELD,,,,MFL/CLP,,
2278,Weld,,46906.19,615+44,39.92,40.02,40.02,13370,AGM 9 ,8779.22,Block Valve #13 (625+92),1010.65,10.75,0.203,,52000, 03:16,,,,,,,,,,1402,,,,,,,,,,35.26654945,-119.07448716,104.309,GIRTH WELD,,,,MFL/CLP,,
2279,Weld,,46946.21,615+84,40.02,40.10,40.10,13380,AGM 9 ,8819.24,Block Valve #13 (625+92),970.64,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.26643843,-119.07448708,104.609,GIRTH WELD,,,,MFL/CLP,,
2280,Weld,,46986.31,616+25,40.10,39.99,39.99,13390,AGM 9 ,8859.33,Block Valve #13 (625+92),930.54,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.26632719,-119.07448620,104.106,GIRTH WELD,,,,MFL/CLP,,
2281,Weld,,47026.29,616+65,39.99,40.01,40.01,13400,AGM 9 ,8899.32,Block Valve #13 (625+92),890.55,10.75,0.203,,52000, 08:24,,,,,,,,,,1402,,,,,,,,,,35.26621625,-119.07448537,103.840,GIRTH WELD,,,,MFL/CLP,,
2282,Weld - Bend Begin,,47066.30,617+05,40.01,40.15,40.15,13410,AGM 9 ,8939.33,Block Valve #13 (625+92),850.55,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.26610526,-119.07448524,103.627,GIRTH WELD,,,,MFL/CLP,,
2283,Bend,,47093.95,617+33,27.65,40.15,40.15,13410,AGM 9 ,8966.98,Block Valve #13 (625+92),822.90,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.26602858,-119.07448717,103.381,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
2284,Weld - Bend Begin/End,,47106.45,617+46,40.15,39.96,39.96,13420,AGM 9 ,8979.48,Block Valve #13 (625+92),810.39,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.26599440,-119.07449416,103.069,GIRTH WELD,,,,MFL/CLP,,
2285,Bend,,47139.42,617+79,32.97,39.96,39.96,13420,AGM 9 ,9012.45,Block Valve #13 (625+92),777.43,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.26590463,-119.07451539,102.279,10 DEG BEND-COLD LEFT,,,,MFL/CLP,,
2286,Weld - Bend End,,47146.41,617+86,39.96,37.43,37.43,13430,AGM 9 ,9019.44,Block Valve #13 (625+92),770.43,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.26588526,-119.07451572,102.213,GIRTH WELD,,,,MFL/CLP,,
2287,Weld,,47183.84,618+24,37.43,40.11,40.11,13440,AGM 9 ,9056.86,Block Valve #13 (625+92),733.01,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.26578142,-119.07451415,101.873,GIRTH WELD,,,,MFL/CLP,,
2288,Weld,,47223.95,618+64,40.11,40.05,40.05,13450,AGM 9 ,9096.98,Block Valve #13 (625+92),692.90,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.26567013,-119.07451278,101.825,GIRTH WELD,,,,MFL/CLP,,
2289,Weld,,47264.00,619+04,40.05,35.91,35.91,13460,AGM 9 ,9137.02,Block Valve #13 (625+92),652.85,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.26555901,-119.07451214,101.828,GIRTH WELD,,,,MFL/CLP,,
2290,Weld,,47299.91,619+41,35.91,40.11,40.11,13470,AGM 9 ,9172.93,Block Valve #13 (625+92),616.94,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.26545939,-119.07451194,101.791,GIRTH WELD,,,,MFL/CLP,,
2291,Weld,,47340.02,619+81,40.11,39.99,39.99,13480,AGM 9 ,9213.04,Block Valve #13 (625+92),576.83,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.26534812,-119.07451182,101.135,GIRTH WELD,,,,MFL/CLP,,
2292,Weld,,47380.00,620+21,39.99,39.91,39.91,13490,AGM 9 ,9253.03,Block Valve #13 (625+92),536.85,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.26523718,-119.07451087,100.849,GIRTH WELD,,,,MFL/CLP,,
2293,Weld,,47419.91,620+61,39.91,40.07,40.07,13500,AGM 9 ,9292.93,Block Valve #13 (625+92),496.94,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.26512647,-119.07450917,100.541,GIRTH WELD,,,,MFL/CLP,,
2294,Weld,,47459.98,621+02,40.07,40.10,40.10,13510,AGM 9 ,9333.00,Block Valve #13 (625+92),456.87,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.26501530,-119.07450830,100.314,GIRTH WELD,,,,MFL/CLP,,
2295,Weld,,47500.07,621+42,40.10,39.95,39.95,13520,AGM 9 ,9373.10,Block Valve #13 (625+92),416.78,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.26490404,-119.07450817,100.353,GIRTH WELD,,,,MFL/CLP,,
2296,Weld,,47540.02,621+82,39.95,40.03,40.03,13530,AGM 9 ,9413.05,Block Valve #13 (625+92),376.83,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.26479322,-119.07450740,99.924,GIRTH WELD,,,,MFL/CLP,,
2297,Weld,,47580.05,622+23,40.03,36.81,36.81,13540,AGM 9 ,9453.08,Block Valve #13 (625+92),336.80,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.26468216,-119.07450619,99.651,GIRTH WELD,,,,MFL/CLP,,
2298,Weld,,47616.86,622+60,36.81,39.81,39.81,13550,AGM 9 ,9489.89,Block Valve #13 (625+92),299.98,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.26458003,-119.07450538,99.607,GIRTH WELD,,,,MFL/CLP,,
2299,Repair - Welded Sleeve Begin,,47633.09,622+76,16.23,39.81,39.81,13550,AGM 9 ,9506.12,Block Valve #13 (625+92),283.76,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.26453499,-119.07450493,99.621,REPAIR-SHELL START,,,,MFL/CLP,,
2300,Repair - Welded Sleeve End,,47635.73,622+79,18.86,39.81,39.81,13550,AGM 9 ,9508.75,Block Valve #13 (625+92),281.12,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.26452769,-119.07450487,99.625,REPAIR-SHELL END,,,,MFL/CLP,,
2301,Weld,,47656.67,623+00,39.81,40.08,40.08,13560,AGM 9 ,9529.70,Block Valve #13 (625+92),260.17,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.26446957,-119.07450432,99.634,GIRTH WELD,,,,MFL/CLP,,
2302,Weld,,47696.76,623+40,40.08,39.47,39.47,13570,AGM 9 ,9569.78,Block Valve #13 (625+92),220.09,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.26435837,-119.07450327,99.324,GIRTH WELD,,,,MFL/CLP,,
2303,Repair - Welded Sleeve Begin,,47720.60,623+64,23.85,39.47,39.47,13570,AGM 9 ,9593.62,Block Valve #13 (625+92),196.25,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.26429224,-119.07450255,98.608,REPAIR-SHELL START,,,,MFL/CLP,,
2304,Repair - Welded Sleeve End,,47722.21,623+66,25.45,39.47,39.47,13570,AGM 9 ,9595.23,Block Valve #13 (625+92),194.64,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.26428780,-119.07450249,98.564,REPAIR-SHELL END,,,,MFL/CLP,,
2305,Repair - Welded Sleeve Begin,,47723.73,623+67,26.98,39.47,39.47,13570,AGM 9 ,9596.76,Block Valve #13 (625+92),193.12,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.26428357,-119.07450244,98.530,REPAIR-SHELL START,,,,MFL/CLP,,
2306,Repair - Welded Sleeve End,,47725.31,623+69,28.55,39.47,39.47,13570,AGM 9 ,9598.33,Block Valve #13 (625+92),191.54,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.26427919,-119.07450239,98.499,REPAIR-SHELL END,,,,MFL/CLP,,
2307,Offtake,,47727.91,623+72,31.15,39.47,39.47,13570,AGM 9 ,9600.93,Block Valve #13 (625+92),188.94,10.75,0.203,,52000, 10:20,,,,,,,,, 12:00,1402,,,,,,,,,,35.26427197,-119.07450231,98.466,3 IN OFFTAKE-STOPPLE,,,,MFL/CLP,,
2308,Offtake,,47731.36,623+75,34.61,39.47,39.47,13570,AGM 9 ,9604.39,Block Valve #13 (625+92),185.49,10.75,0.203,,52000, 10:20,,,,,,,,, 12:00,1402,,,,,,,,,,35.26426240,-119.07450221,98.430,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
2309,Weld - Change in Wall Thickness,,47736.22,623+80,39.47,8.16,8.16,13580,AGM 9 ,9609.25,Block Valve #13 (625+92),180.63,10.75,0.365,,35000, 08:20,,,,,,,,,,1402,,,,,,,,,,35.26424891,-119.07450208,98.423,GIRTH WELD NWT 0.203/0.365IN,,,,MFL/CLP,,
2310,Weld - Bend Begin,,47744.38,623+88,8.16,10.53,10.53,13590,AGM 9 ,9617.40,Block Valve #13 (625+92),172.47,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26422628,-119.07450195,98.450,GIRTH WELD,,,,MFL/CLP,,
2311,Bend,,47749.76,623+94,5.38,10.53,10.53,13590,AGM 9 ,9622.78,Block Valve #13 (625+92),167.09,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26421225,-119.07450619,98.389,5.0D 90 DEG BEND-HOT PULLED RIGHT,,,,MFL/CLP,,
2312,Weld - Bend End,,47754.91,623+99,10.53,8.12,8.12,13600,AGM 9 ,9627.93,Block Valve #13 (625+92),161.94,10.75,0.365,,35000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.26420839,-119.07452233,98.293,GIRTH WELD,,,,MFL/CLP,,
2313,Offtake,,47758.43,624+02,3.53,8.12,8.12,13600,AGM 9 ,9631.46,Block Valve #13 (625+92),158.42,10.75,0.365,,35000, 02:20,,,,,,,,, 12:00,1402,,,,,,,,,,35.26420857,-119.07453430,98.240,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
2314,Weld - Bend Begin,,47763.03,624+07,8.12,10.60,10.60,13610,AGM 9 ,9636.05,Block Valve #13 (625+92),153.82,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26420878,-119.07454986,98.171,GIRTH WELD,,,,MFL/CLP,,
2315,Bend,,47768.36,624+12,5.34,10.60,10.60,13610,AGM 9 ,9641.39,Block Valve #13 (625+92),148.49,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26420554,-119.07456695,98.096,5.0D 90 DEG BEND-HOT PULLED LEFT,,,,MFL/CLP,,
2316,Weld - Bend End,,47773.63,624+18,10.60,5.71,5.71,13620,AGM 9 ,9646.65,Block Valve #13 (625+92),143.22,10.75,0.365,,35000, 05:36,,,,,,,,,,1402,,,,,,,,,,35.26419211,-119.07457210,98.030,GIRTH WELD,,,,MFL/CLP,,
2317,Weld,,47779.33,624+24,5.71,1.47,1.47,13630,AGM 9 ,9652.36,Block Valve #13 (625+92),137.51,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26417628,-119.07457206,97.949,GIRTH WELD,,,,MFL/CLP,,
2318,Offtake,,47780.12,624+24,0.78,1.47,1.47,13630,AGM 9 ,9653.14,Block Valve #13 (625+92),136.73,10.75,0.365,,35000,,,,,,,,,, 03:00,1402,,,,,,,,,,35.26417411,-119.07457212,97.932,10 IN OFFTAKE-FORGED,,,,MFL/CLP,,
2319,Weld,,47780.81,624+25,1.47,12.06,12.06,13640,AGM 9 ,9653.84,Block Valve #13 (625+92),136.04,10.75,0.365,,35000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.26417220,-119.07457209,97.926,GIRTH WELD,,,,MFL/CLP,,
2320,Weld,,47792.87,624+37,12.06,1.37,1.37,13650,AGM 9 ,9665.89,Block Valve #13 (625+92),123.98,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26413874,-119.07457194,97.774,GIRTH WELD,,,,MFL/CLP,,
2321,Offtake,,47793.54,624+38,0.68,1.37,1.37,13650,AGM 9 ,9666.57,Block Valve #13 (625+92),123.30,10.75,0.365,,35000,,,,,,,,,, 03:00,1402,,,,,,,,,,35.26413688,-119.07457207,97.761,10 IN OFFTAKE-FORGED,,,,MFL/CLP,,
2322,Weld,,47794.23,624+39,1.37,17.37,17.37,13660,AGM 9 ,9667.26,Block Valve #13 (625+92),122.62,10.75,0.365,,35000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.26413496,-119.07457207,97.755,GIRTH WELD,,,,MFL/CLP,,
2323,Offtake,,47794.84,624+39,0.60,17.37,17.37,13660,AGM 9 ,9667.86,Block Valve #13 (625+92),122.01,10.75,0.365,,35000, 01:36,,,,,,,,, 12:00,1402,,,,,,,,,,35.26413330,-119.07457202,97.748,0.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
2324,Weld,,47811.60,624+56,17.37,42.29,42.29,13670,AGM 9 ,9684.63,Block Valve #13 (625+92),105.24,10.75,0.365,,35000, 06:44,,,,,,,,,,1402,,,,,,,,,,35.26408677,-119.07457183,97.747,GIRTH WELD,,,,MFL/CLP,,
2325,Weld,,47853.89,624+99,42.29,42.33,42.33,13680,AGM 9 ,9726.92,Block Valve #13 (625+92),62.95,10.75,0.365,,35000, 08:00,,,,,,,,,,1402,,,,,,,,,,35.26396943,-119.07457086,97.493,GIRTH WELD,,,,MFL/CLP,,
2326,Weld - Bend Begin,,47896.22,625+41,42.33,7.26,7.26,13690,AGM 9 ,9769.25,Block Valve #13 (625+92),20.63,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26385199,-119.07456969,97.282,GIRTH WELD,,,,MFL/CLP,,
2327,Bend,,47899.76,625+45,3.54,7.26,7.26,13690,AGM 9 ,9772.78,Block Valve #13 (625+92),17.09,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26384227,-119.07456970,97.553,5.0D 45 DEG BEND-HOT PULLED UNDER,,,,MFL/CLP,,
2328,Weld - Bend End,,47903.48,625+49,7.26,4.24,4.24,13700,AGM 9 ,9776.51,Block Valve #13 (625+92),13.37,10.75,0.365,,35000, 07:24,,,,,,,,,,1402,,,,,,,,,,35.26383439,-119.07456931,99.941,GIRTH WELD,,,,MFL/CLP,,
2329,Weld - Bend Begin,,47907.72,625+53,4.24,7.22,7.22,13710,AGM 9 ,9780.75,Block Valve #13 (625+92),9.13,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26382612,-119.07456908,102.988,GIRTH WELD,,,,MFL/CLP,,
2330,Offtake,,47909.07,625+54,1.35,7.22,7.22,13710,AGM 9 ,9782.09,Block Valve #13 (625+92),7.78,10.75,0.365,,35000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.26382350,-119.07456901,103.957,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
2331,Bend,,47911.27,625+56,3.56,7.22,7.22,13710,AGM 9 ,9784.30,Block Valve #13 (625+92),5.57,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26381866,-119.07456891,105.304,5.0D 45 DEG BEND-HOT PULLED OVER,,,,MFL/CLP,,
2332,Anomaly - Corrosion,EXT,47912.95,625+58,5.23,1.98,7.22,13710,AGM 9 ,9785.98,Block Valve #13 (625+92),3.89,10.75,0.365,,35000,,15,0.06,,,,,1.5,1.0, 03:18,1402,2996,2157,1711,0.650,1.261,2984.4,2148.7,,,35.26381416,-119.07456884,105.694,EXT ML,Pitting,,,MFL/CLP,,
2333,Offtake,,47913.63,625+59,5.91,7.22,7.22,13710,AGM 9 ,9786.66,Block Valve #13 (625+92),3.22,10.75,0.365,,35000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.26381227,-119.07456882,105.708,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
2334,Weld - Bend End,,47914.93,625+60,7.22,3.70,3.70,13720,AGM 9 ,9787.96,Block Valve #13 (625+92),1.91,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26380867,-119.07456880,105.708,GIRTH WELD,,,,MFL/CLP,,
2335,Valve,,47916.85,625+62,1.91,3.70,3.70,13720,AGM 9 ,9789.87,Block Valve #17.6 (932+02),30555.78,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26380335,-119.07456880,105.699,Block Valve #13 (625+92),,,,MFL/CLP,,
2336,Weld - Bend Begin,,47918.63,625+64,3.70,7.44,7.44,13730,Block Valve #13 (625+92),1.79,Block Valve #17.6 (932+02),30554.00,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26379841,-119.07456885,105.711,GIRTH WELD,,,,MFL/CLP,,
2337,Offtake,,47919.88,625+65,1.25,7.44,7.44,13730,Block Valve #13 (625+92),3.04,Block Valve #17.6 (932+02),30552.75,10.75,0.365,,35000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.26379494,-119.07456888,105.714,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
2338,Bend,,47922.79,625+68,4.16,7.44,7.44,13730,Block Valve #13 (625+92),5.94,Block Valve #17.6 (932+02),30549.84,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26378703,-119.07456894,105.317,5.0D 45 DEG BEND-HOT PULLED OVER,,,,MFL/CLP,,
2339,Weld - Bend End,,47926.07,625+71,7.44,4.51,4.51,13740,Block Valve #13 (625+92),9.23,Block Valve #17.6 (932+02),30546.56,10.75,0.365,,35000, 07:36,,,,,,,,,,1402,,,,,,,,,,35.26378005,-119.07456903,103.219,GIRTH WELD,,,,MFL/CLP,,
2340,Weld - Bend Begin,,47930.59,625+76,4.51,7.37,7.37,13750,Block Valve #13 (625+92),13.74,Block Valve #17.6 (932+02),30542.04,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26377125,-119.07456923,99.978,GIRTH WELD,,,,MFL/CLP,,
2341,Bend,,47934.60,625+80,4.02,7.37,7.37,13750,Block Valve #13 (625+92),17.75,Block Valve #17.6 (932+02),30538.03,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26376277,-119.07456938,97.401,5.0D 45 DEG BEND-HOT PULLED UNDER,,,,MFL/CLP,,
2342,Anomaly - Mill Anomaly,INT,47935.91,625+81,5.32,2.05,7.37,13750,Block Valve #13 (625+92),19.06,Block Valve #17.6 (932+02),30536.73,10.75,0.365,,35000,,24,0.09,,,,,1.1,2.3, 07:03,1402,,,1711,,,,,,,35.26375928,-119.07456942,97.096,*INT MFG,Circumferential Grooving,,,MFL/CLP,,
2343,Weld - Bend End,,47937.96,625+83,7.37,11.99,11.99,13760,Block Valve #13 (625+92),21.11,Block Valve #17.6 (932+02),30534.67,10.75,0.365,,35000, 03:08,,,,,,,,,,1402,,,,,,,,,,35.26375358,-119.07456947,97.060,GIRTH WELD,,,,MFL/CLP,,
2344,Weld,,47949.95,625+95,11.99,1.42,1.42,13770,Block Valve #13 (625+92),33.10,Block Valve #17.6 (932+02),30522.68,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26372035,-119.07456967,96.939,GIRTH WELD,,,,MFL/CLP,,
2345,Offtake,,47950.70,625+96,0.75,1.42,1.42,13770,Block Valve #13 (625+92),33.85,Block Valve #17.6 (932+02),30521.93,10.75,0.365,,35000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.26371828,-119.07456969,96.953,10 IN OFFTAKE-FORGED,,,,MFL/CLP,,
2346,Weld,,47951.37,625+97,1.42,3.02,3.02,13780,Block Valve #13 (625+92),34.52,Block Valve #17.6 (932+02),30521.26,10.75,0.365,,35000, 03:40,,,,,,,,,,1402,,,,,,,,,,35.26371643,-119.07456971,96.933,GIRTH WELD,,,,MFL/CLP,,
2347,Weld - Bend Begin,,47954.39,626+00,3.02,10.49,10.49,13790,Block Valve #13 (625+92),37.54,Block Valve #17.6 (932+02),30518.24,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26370805,-119.07456982,96.901,GIRTH WELD,,,,MFL/CLP,,
2348,Bend,,47959.70,626+05,5.31,10.49,10.49,13790,Block Valve #13 (625+92),42.85,Block Valve #17.6 (932+02),30512.93,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26369419,-119.07456587,96.893,5.0D 90 DEG BEND-HOT PULLED LEFT,,,,MFL/CLP,,
2349,Weld - Bend End,,47964.88,626+10,10.49,7.88,7.88,13800,Block Valve #13 (625+92),48.03,Block Valve #17.6 (932+02),30507.76,10.75,0.365,,35000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.26369068,-119.07454955,96.969,GIRTH WELD,,,,MFL/CLP,,
2350,Offtake,,47965.41,626+11,0.54,7.88,7.88,13800,Block Valve #13 (625+92),48.57,Block Valve #17.6 (932+02),30507.22,10.75,0.365,,35000, 09:56,,,,,,,,, 12:00,1402,,,,,,,,,,35.26369070,-119.07454773,96.979,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
2351,Weld - Bend Begin,,47972.76,626+18,7.88,10.55,10.55,13810,Block Valve #13 (625+92),55.91,Block Valve #17.6 (932+02),30499.87,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26369134,-119.07452286,97.114,GIRTH WELD,,,,MFL/CLP,,
2352,Bend,,47978.30,626+24,5.55,10.55,10.55,13810,Block Valve #13 (625+92),61.45,Block Valve #17.6 (932+02),30494.33,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.26368810,-119.07450521,97.217,5.0D 90 DEG BEND-HOT PULLED RIGHT,,,,MFL/CLP,,
2353,Weld - Bend End,,47983.31,625+95,10.55,4.12,4.12,13820,Block Valve #13 (625+92),66.46,Block Valve #17.6 (932+02),30489.32,10.75,0.365,,35000, 04:20,,,,,,,,,,1402,,,,,,,,,,35.26367521,-119.07450072,97.249,GIRTH WELD,,,,MFL/CLP,,
2354,Weld - Change in Wall Thickness,,47987.43,625+99,4.12,17.07,17.07,13830,Block Valve #13 (625+92),70.58,Block Valve #17.6 (932+02),30485.20,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.26366380,-119.07450082,97.303,GIRTH WELD NWT 0.365/0.203IN,,,,MFL/CLP,,
2355,Weld - Bend Begin,,48004.50,626+16,17.07,40.15,40.15,13840,Block Valve #13 (625+92),87.65,Block Valve #17.6 (932+02),30468.13,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.26361648,-119.07450103,97.294,GIRTH WELD,,,,MFL/CLP,,
2356,Bend,,48013.44,626+25,8.94,40.15,40.15,13840,Block Valve #13 (625+92),96.59,Block Valve #17.6 (932+02),30459.19,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.26359173,-119.07450047,97.235,15 DEG BEND-COLD LEFT,,,,MFL/CLP,,
2357,Weld - Bend Begin/End,,48044.65,626+56,40.15,39.99,39.99,13850,Block Valve #13 (625+92),127.80,Block Valve #17.6 (932+02),30427.98,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.26350766,-119.07447610,98.382,GIRTH WELD,,,,MFL/CLP,,
2358,Bend,,48053.60,626+65,8.95,39.99,39.99,13850,Block Valve #13 (625+92),136.75,Block Valve #17.6 (932+02),30419.04,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.26348348,-119.07446949,98.744,15 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
2359,Weld - Bend End,,48084.64,626+96,39.99,40.19,40.19,13860,Block Valve #13 (625+92),167.79,Block Valve #17.6 (932+02),30387.99,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.26339749,-119.07446805,98.685,GIRTH WELD,,,,MFL/CLP,,
2360,Weld,,48124.83,627+37,40.19,40.03,40.03,13870,Block Valve #13 (625+92),207.98,Block Valve #17.6 (932+02),30347.80,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.26328609,-119.07446775,98.524,GIRTH WELD,,,,MFL/CLP,,
2361,Weld,,48164.86,627+77,40.03,40.12,40.12,13880,Block Valve #13 (625+92),248.02,Block Valve #17.6 (932+02),30307.77,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.26317518,-119.07446649,99.305,GIRTH WELD,,,,MFL/CLP,,
2362,Weld,,48204.98,628+17,40.12,40.08,40.08,13890,Block Valve #13 (625+92),288.14,Block Valve #17.6 (932+02),30267.65,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.26306400,-119.07446532,100.029,GIRTH WELD,,,,MFL/CLP,,
2363,Weld,,48245.06,628+57,40.08,36.33,36.33,13900,Block Valve #13 (625+92),328.21,Block Valve #17.6 (932+02),30227.57,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.26295294,-119.07446629,99.649,GIRTH WELD,,,,MFL/CLP,,
2364,Weld,,48281.39,628+94,36.33,40.01,40.01,13910,Block Valve #13 (625+92),364.54,Block Valve #17.6 (932+02),30191.24,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.26285224,-119.07446817,99.642,GIRTH WELD,,,,MFL/CLP,,
2365,Weld,,48321.40,629+34,40.01,37.59,37.59,13920,Block Valve #13 (625+92),404.56,Block Valve #17.6 (932+02),30151.23,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.26274136,-119.07446895,99.027,GIRTH WELD,,,,MFL/CLP,,
2366,Weld,,48358.99,629+72,37.59,40.12,40.12,13930,Block Valve #13 (625+92),442.15,Block Valve #17.6 (932+02),30113.64,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.26263719,-119.07446935,98.872,GIRTH WELD,,,,MFL/CLP,,
2367,Anomaly - Corrosion,EXT,48359.42,629+72,0.42,39.70,40.12,13930,Block Valve #13 (625+92),442.57,Block Valve #17.6 (932+02),30113.22,10.75,0.203,,52000, 01:52,23,0.05,,,,,0.2,0.2, 05:22,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.26263602,-119.07446935,98.871,EXT ML,Pinhole,,,MFL/CLP,,
2368,Anomaly - Corrosion Cluster,EXT,48359.78,629+73,0.78,39.34,40.12,13930,Block Valve #13 (625+92),442.93,Block Valve #17.6 (932+02),30112.85,10.75,0.203,,52000, 01:52,15,0.03,,,,,0.6,0.2, 05:59,1402,2326,1675,1414,0.837,1.184,2328.1,1676.3,,,35.26263501,-119.07446935,98.869,EXT ML,Axial Slotting,,,MFL/CLP,,
2369,Repair - Welded Sleeve Begin,,48398.10,630+11,39.11,40.12,40.12,13930,Block Valve #13 (625+92),481.25,Block Valve #17.6 (932+02),30074.53,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.26252880,-119.07446938,98.872,REPAIR-SHELL START,,,,MFL/CLP,,
2370,Weld,,48399.11,630+12,40.12,40.09,40.09,13940,Block Valve #13 (625+92),482.27,Block Valve #17.6 (932+02),30073.52,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.26252597,-119.07446938,98.877,GIRTH WELD,,,,MFL/CLP,,
2371,Repair - Welded Sleeve End,,48400.47,630+13,1.35,40.09,40.09,13940,Block Valve #13 (625+92),483.62,Block Valve #17.6 (932+02),30072.16,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.26252222,-119.07446938,98.880,REPAIR-SHELL END,,,,MFL/CLP,,
2372,Weld,,48439.20,630+52,40.09,40.12,40.12,13950,Block Valve #13 (625+92),522.36,Block Valve #17.6 (932+02),30033.43,10.75,0.203,,52000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.26241488,-119.07446926,99.031,GIRTH WELD,,,,MFL/CLP,,
2373,Weld,,48479.32,630+93,40.12,40.06,40.06,13960,Block Valve #13 (625+92),562.48,Block Valve #17.6 (932+02),29993.31,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.26230368,-119.07446885,99.175,GIRTH WELD,,,,MFL/CLP,,
2374,Weld,,48519.39,631+33,40.06,39.96,39.96,13970,Block Valve #13 (625+92),602.54,Block Valve #17.6 (932+02),29953.25,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.26219264,-119.07446827,99.312,GIRTH WELD,,,,MFL/CLP,,
2375,Weld,,48559.35,631+73,39.96,39.93,39.93,13980,Block Valve #13 (625+92),642.50,Block Valve #17.6 (932+02),29913.28,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.26208188,-119.07446831,99.723,GIRTH WELD,,,,MFL/CLP,,
2376,Weld,,48599.28,632+13,39.93,38.42,38.42,13990,Block Valve #13 (625+92),682.43,Block Valve #17.6 (932+02),29873.36,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.26197123,-119.07446904,99.888,GIRTH WELD,,,,MFL/CLP,,
2377,Weld,,48637.70,632+52,38.42,40.07,40.07,14000,Block Valve #13 (625+92),720.85,Block Valve #17.6 (932+02),29834.93,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.26186473,-119.07446949,99.967,GIRTH WELD,,,,MFL/CLP,,
2378,Repair - Welded Sleeve Begin,,48671.87,632+86,34.17,40.07,40.07,14000,Block Valve #13 (625+92),755.02,Block Valve #17.6 (932+02),29800.76,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.26177003,-119.07446954,99.716,REPAIR-SHELL START,,,,MFL/CLP,,
2379,Repair - Welded Sleeve End,,48676.92,632+91,39.23,40.07,40.07,14000,Block Valve #13 (625+92),760.08,Block Valve #17.6 (932+02),29795.71,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.26175602,-119.07446951,99.705,REPAIR-SHELL END,,,,MFL/CLP,,
2380,Anomaly - Corrosion,EXT,48677.70,632+92,40.01,0.06,40.07,14000,Block Valve #13 (625+92),760.86,Block Valve #17.6 (932+02),29794.93,10.75,0.203,,52000, 11:00,20,0.04,,,,,0.2,0.5, 03:34,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.26175385,-119.07446950,99.706,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2381,Weld,,48677.77,632+92,40.07,40.15,40.15,14010,Block Valve #13 (625+92),760.92,Block Valve #17.6 (932+02),29794.87,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.26175367,-119.07446949,99.703,GIRTH WELD,,,,MFL/CLP,,
2382,Anomaly - Corrosion,EXT,48678.19,632+92,0.42,39.72,40.15,14010,Block Valve #13 (625+92),761.35,Block Valve #17.6 (932+02),29794.44,10.75,0.203,,52000, 01:32,16,0.03,,,,,0.5,0.4, 03:22,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.26175250,-119.07446949,99.705,EXT ML,Axial Slotting,,,MFL/CLP,,
2383,Weld,,48717.91,633+32,40.15,40.11,40.11,14020,Block Valve #13 (625+92),801.07,Block Valve #17.6 (932+02),29754.72,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.26164242,-119.07446907,100.109,GIRTH WELD,,,,MFL/CLP,,
2384,Weld,,48758.03,633+72,40.11,40.01,40.01,14030,Block Valve #13 (625+92),841.18,Block Valve #17.6 (932+02),29714.61,10.75,0.203,,52000, 08:16,,,,,,,,,,1402,,,,,,,,,,35.26153125,-119.07446790,100.685,GIRTH WELD,,,,MFL/CLP,,
2385,Weld,,48798.04,634+13,40.01,40.01,40.01,14040,Block Valve #13 (625+92),881.19,Block Valve #17.6 (932+02),29674.59,10.75,0.203,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.26142037,-119.07446700,100.686,GIRTH WELD,,,,MFL/CLP,,
2386,Weld - Bend Begin,,48838.05,634+53,40.01,31.76,31.76,14050,Block Valve #13 (625+92),921.20,Block Valve #17.6 (932+02),29634.58,10.75,0.203,,52000, 08:12,,,,,,,,,,1402,,,,,,,,,,35.26130950,-119.07446612,101.463,GIRTH WELD,,,,MFL/CLP,,
2387,Anomaly - Corrosion,EXT,48859.66,634+74,21.61,10.15,31.76,14050,Block Valve #13 (625+92),942.81,Block Valve #17.6 (932+02),29612.97,10.75,0.203,,52000, 08:12,18,0.04,,,,,0.4,0.5, 04:39,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.26124962,-119.07446574,101.692,EXT ML,Pitting,,,MFL/CLP,,
2388,Bend,,48859.70,634+75,21.65,31.76,31.76,14050,Block Valve #13 (625+92),942.85,Block Valve #17.6 (932+02),29612.93,10.75,0.203,,52000, 08:12,,,,,,,,,,1402,,,,,,,,,,35.26124951,-119.07446574,101.689,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
2389,Weld - Bend Begin/End,,48869.81,634+85,31.76,38.54,38.54,14060,Block Valve #13 (625+92),952.96,Block Valve #17.6 (932+02),29602.82,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.26122186,-119.07446649,100.069,GIRTH WELD,,,,MFL/CLP,,
2390,Anomaly - Corrosion Cluster,EXT,48888.84,635+04,19.03,19.51,38.54,14060,Block Valve #13 (625+92),971.99,Block Valve #17.6 (932+02),29583.79,10.75,0.203,,52000, 01:56,21,0.04,,,,,1.1,1.8, 03:28,1402,2273,1637,1414,0.857,1.157,2258.3,1626.0,,,35.26116988,-119.07446801,96.861,EXT ML,Pitting,,,MFL/CLP,,
2391,Anomaly - Corrosion,EXT,48889.05,635+04,19.24,19.31,38.54,14060,Block Valve #13 (625+92),972.20,Block Valve #17.6 (932+02),29583.59,10.75,0.203,,52000, 01:56,19,0.04,,,,,1.1,0.4, 07:32,1402,2281,1642,1414,0.854,1.161,2267.8,1632.8,,,35.26116930,-119.07446803,96.829,EXT ML,Axial Slotting,,,MFL/CLP,,
2392,Anomaly - Corrosion,EXT,48889.72,635+05,19.91,18.63,38.54,14060,Block Valve #13 (625+92),972.87,Block Valve #17.6 (932+02),29582.91,10.75,0.203,,52000, 01:56,16,0.03,,,,,0.6,0.6, 08:04,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.26116746,-119.07446808,96.732,EXT ML,Pitting,,,MFL/CLP,,
2393,Bend,,48896.02,635+11,26.21,38.54,38.54,14060,Block Valve #13 (625+92),979.17,Block Valve #17.6 (932+02),29576.61,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.26115005,-119.07446842,96.319,20 DEG BEND-COLD UNDER,,,,MFL/CLP,,
2394,Anomaly - Corrosion,EXT,48897.15,635+12,27.33,11.21,38.54,14060,Block Valve #13 (625+92),980.30,Block Valve #17.6 (932+02),29575.49,10.75,0.203,,52000, 01:56,15,0.03,,,,,0.5,0.2, 02:05,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.26114694,-119.07446846,96.341,EXT ML,Axial Slotting,,,MFL/CLP,,
2395,Weld - Bend Begin/End,,48908.35,635+23,38.54,40.07,40.07,14070,Block Valve #13 (625+92),991.51,Block Valve #17.6 (932+02),29564.28,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.26111638,-119.07446856,98.261,GIRTH WELD,,,,MFL/CLP,,
2396,Bend,,48919.34,635+34,10.99,40.07,40.07,14070,Block Valve #13 (625+92),1002.50,Block Valve #17.6 (932+02),29553.29,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.26108669,-119.07446847,100.719,10 DEG BEND-COLD OVER,,,,MFL/CLP,,
2397,Weld - Bend End,,48948.43,635+64,40.07,40.14,40.14,14080,Block Valve #13 (625+92),1031.58,Block Valve #17.6 (932+02),29524.21,10.75,0.203,,52000, 07:32,,,,,,,,,,1402,,,,,,,,,,35.26100617,-119.07446865,101.712,GIRTH WELD,,,,MFL/CLP,,
2398,Weld,,48988.57,636+04,40.14,40.11,40.11,14090,Block Valve #13 (625+92),1071.72,Block Valve #17.6 (932+02),29484.07,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.26089491,-119.07447015,101.521,GIRTH WELD,,,,MFL/CLP,,
2399,Anomaly - Corrosion,EXT,48989.12,636+04,0.55,39.55,40.11,14090,Block Valve #13 (625+92),1072.28,Block Valve #17.6 (932+02),29483.51,10.75,0.203,,52000, 09:44,15,0.03,,,,,0.3,0.2, 03:52,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.26089338,-119.07447018,101.514,EXT ML,Pinhole,,,MFL/CLP,,
2400,Anomaly - Corrosion Cluster,EXT,49015.78,636+31,27.21,12.89,40.11,14090,Block Valve #13 (625+92),1098.93,Block Valve #17.6 (932+02),29456.85,10.75,0.203,,52000, 09:44,16,0.03,,,,,1.9,0.4, 10:47,1402,2237,1611,1414,0.870,1.139,2275.0,1638.0,,,35.26081951,-119.07447159,101.174,EXT ML,Axial Grooving,,,MFL/CLP,,
2401,Anomaly - Corrosion,EXT,49021.31,636+37,32.75,7.36,40.11,14090,Block Valve #13 (625+92),1104.47,Block Valve #17.6 (932+02),29451.32,10.75,0.203,,52000, 09:44,17,0.03,,,,,0.2,0.2, 07:42,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.26080418,-119.07447186,101.125,EXT ML,Pinhole,,,MFL/CLP,,
2402,Anomaly - Corrosion,EXT,49021.54,636+37,32.97,7.14,40.11,14090,Block Valve #13 (625+92),1104.69,Block Valve #17.6 (932+02),29451.09,10.75,0.203,,52000, 09:44,28,0.06,,,,,0.6,0.7, 10:07,1402,2308,1662,1414,0.844,1.175,2299.8,1655.9,,,35.26080356,-119.07447188,101.123,EXT ML,Pitting,,,MFL/CLP,,
2403,Anomaly - Corrosion,EXT,49022.27,636+38,33.71,6.40,40.11,14090,Block Valve #13 (625+92),1105.43,Block Valve #17.6 (932+02),29450.36,10.75,0.203,,52000, 09:44,21,0.04,,,,,0.4,0.6, 09:51,1402,2328,1677,1414,0.836,1.186,2325.6,1674.4,,,35.26080152,-119.07447191,101.116,EXT ML ( SW ) ,Pitting,,,MFL/CLP,,
2404,Anomaly - Corrosion,EXT,49022.74,636+38,34.17,5.94,40.11,14090,Block Valve #13 (625+92),1105.89,Block Valve #17.6 (932+02),29449.89,10.75,0.203,,52000, 09:44,19,0.04,,,,,0.2,0.2, 10:10,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.26080022,-119.07447193,101.112,EXT ML,Pinhole,,,MFL/CLP,,
2405,Anomaly - Corrosion,EXT,49024.27,636+40,35.70,4.41,40.11,14090,Block Valve #13 (625+92),1107.42,Block Valve #17.6 (932+02),29448.37,10.75,0.203,,52000, 09:44,24,0.05,,,,,0.5,0.4, 06:20,1402,2320,1671,1414,0.839,1.182,2315.5,1667.2,,,35.26079601,-119.07447200,101.100,EXT ML,Pitting,,,MFL/CLP,,
2406,Anomaly - Corrosion,EXT,49024.28,636+40,35.72,4.39,40.11,14090,Block Valve #13 (625+92),1107.43,Block Valve #17.6 (932+02),29448.35,10.75,0.203,,52000, 09:44,25,0.05,,,,,0.9,0.9, 07:32,1402,2280,1641,1414,0.854,1.161,2265.8,1631.4,,,35.26079596,-119.07447200,101.100,EXT ML,Pitting,,,MFL/CLP,,
2407,Anomaly - Corrosion,EXT,49024.42,636+40,35.85,4.26,40.11,14090,Block Valve #13 (625+92),1107.57,Block Valve #17.6 (932+02),29448.22,10.75,0.203,,52000, 09:44,15,0.03,,,,,0.4,0.2, 06:30,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.26079556,-119.07447200,101.097,EXT ML,Axial Slotting,,,MFL/CLP,,
2408,Anomaly - Corrosion,EXT,49024.74,636+40,36.17,3.94,40.11,14090,Block Valve #13 (625+92),1107.89,Block Valve #17.6 (932+02),29447.89,10.75,0.203,,52000, 09:44,16,0.03,,,,,0.5,0.4, 10:20,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.26079469,-119.07447202,101.095,EXT ML,Pitting,,,MFL/CLP,,
2409,Anomaly - Corrosion,EXT,49024.89,636+40,36.32,3.78,40.11,14090,Block Valve #13 (625+92),1108.05,Block Valve #17.6 (932+02),29447.74,10.75,0.203,,52000, 09:44,15,0.03,,,,,0.6,0.6, 08:38,1402,2324,1673,1414,0.838,1.183,2320.1,1670.4,,,35.26079427,-119.07447202,101.093,EXT ML,Pitting,,,MFL/CLP,,
2410,Repair - Welded Sleeve Begin,,49027.97,636+43,39.40,40.11,40.11,14090,Block Valve #13 (625+92),1111.12,Block Valve #17.6 (932+02),29444.67,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.26078574,-119.07447216,101.071,REPAIR-SHELL START,,,,MFL/CLP,,
2411,Weld,,49028.68,636+44,40.11,39.70,39.70,14100,Block Valve #13 (625+92),1111.83,Block Valve #17.6 (932+02),29443.96,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.26078377,-119.07447219,101.068,GIRTH WELD,,,,MFL/CLP,,
2412,Repair - Welded Sleeve End,,49030.10,636+46,1.42,39.70,39.70,14100,Block Valve #13 (625+92),1113.26,Block Valve #17.6 (932+02),29442.53,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.26077983,-119.07447224,101.059,REPAIR-SHELL END,,,,MFL/CLP,,
2413,Weld,,49068.37,636+84,39.70,39.88,39.88,14110,Block Valve #13 (625+92),1151.53,Block Valve #17.6 (932+02),29404.26,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.26067376,-119.07447347,100.978,GIRTH WELD,,,,MFL/CLP,,
2414,Weld,,49108.25,637+24,39.88,39.98,39.98,14120,Block Valve #13 (625+92),1191.40,Block Valve #17.6 (932+02),29364.38,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.26056323,-119.07447427,101.234,GIRTH WELD,,,,MFL/CLP,,
2415,Weld,,49148.23,637+64,39.98,39.84,39.84,14130,Block Valve #13 (625+92),1231.38,Block Valve #17.6 (932+02),29324.40,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.26045243,-119.07447465,101.280,GIRTH WELD,,,,MFL/CLP,,
2416,Weld,,49188.06,638+04,39.84,39.97,39.97,14140,Block Valve #13 (625+92),1271.22,Block Valve #17.6 (932+02),29284.57,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.26034202,-119.07447492,101.358,GIRTH WELD,,,,MFL/CLP,,
2417,Weld,,49228.03,638+44,39.97,39.97,39.97,14150,Block Valve #13 (625+92),1311.18,Block Valve #17.6 (932+02),29244.60,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.26023125,-119.07447473,101.908,GIRTH WELD,,,,MFL/CLP,,
2418,Weld,,49268.00,638+84,39.97,39.98,39.98,14160,Block Valve #13 (625+92),1351.15,Block Valve #17.6 (932+02),29204.63,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.26012049,-119.07447529,102.321,GIRTH WELD,,,,MFL/CLP,,
2419,Weld,,49307.98,639+25,39.98,40.02,40.02,14170,Block Valve #13 (625+92),1391.13,Block Valve #17.6 (932+02),29164.65,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.26000969,-119.07447674,102.791,GIRTH WELD,,,,MFL/CLP,,
2420,Weld,,49348.00,639+65,40.02,38.60,38.60,14180,Block Valve #13 (625+92),1431.16,Block Valve #17.6 (932+02),29124.63,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.25989883,-119.07447906,103.978,GIRTH WELD,,,,MFL/CLP,,
2421,Weld,,49386.60,640+03,38.60,40.03,40.03,14190,Block Valve #13 (625+92),1469.75,Block Valve #17.6 (932+02),29086.03,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.25979186,-119.07448097,104.101,GIRTH WELD,,,,MFL/CLP,,
2422,Weld,,49426.63,640+44,40.03,40.02,40.02,14200,Block Valve #13 (625+92),1509.78,Block Valve #17.6 (932+02),29046.00,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.25968097,-119.07448097,103.044,GIRTH WELD,,,,MFL/CLP,,
2423,Weld,,49466.65,640+84,40.02,36.23,36.23,14210,Block Valve #13 (625+92),1549.80,Block Valve #17.6 (932+02),29005.98,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.25957008,-119.07448012,102.908,GIRTH WELD,,,,MFL/CLP,,
2424,Weld,,49502.88,641+20,36.23,40.00,40.00,14220,Block Valve #13 (625+92),1586.03,Block Valve #17.6 (932+02),28969.75,10.75,0.203,,52000, 05:56,,,,,,,,,,1402,,,,,,,,,,35.25946975,-119.07447841,104.371,GIRTH WELD,,,,MFL/CLP,,
2425,Weld,,49542.88,641+60,40.00,38.31,38.31,14230,Block Valve #13 (625+92),1626.04,Block Valve #17.6 (932+02),28929.75,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.25935893,-119.07447490,104.800,GIRTH WELD,,,,MFL/CLP,,
2426,Anomaly - Corrosion,EXT,49579.64,641+97,36.76,1.56,38.31,14230,Block Valve #13 (625+92),1662.79,Block Valve #17.6 (932+02),28892.99,10.75,0.203,,52000, 09:20,16,0.03,,,,,1.1,0.4, 12:12,1402,2289,1648,1414,0.851,1.165,2277.9,1640.1,,,35.25925737,-119.07447164,104.644,EXT ML,Axial Grooving,,,MFL/CLP,,
2427,Weld,,49581.20,641+99,38.31,38.70,38.70,14240,Block Valve #13 (625+92),1664.35,Block Valve #17.6 (932+02),28891.43,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.25925307,-119.07447155,104.630,GIRTH WELD,,,,MFL/CLP,,
2428,Anomaly - Corrosion,EXT,49583.34,642+01,2.14,36.56,38.70,14240,Block Valve #13 (625+92),1666.49,Block Valve #17.6 (932+02),28889.29,10.75,0.203,,52000, 10:08,16,0.03,,,,,0.6,0.2, 03:08,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.25924715,-119.07447144,104.610,EXT ML,Axial Slotting,,,MFL/CLP,,
2429,Anomaly - Corrosion,EXT,49619.71,642+37,38.51,0.19,38.70,14240,Block Valve #13 (625+92),1702.86,Block Valve #17.6 (932+02),28852.92,10.75,0.203,,52000, 10:08,23,0.05,,,,,0.6,0.6, 06:13,1402,2312,1665,1414,0.842,1.177,2305.4,1659.9,,,35.25914663,-119.07447076,104.295,EXT ML,Pitting,,,MFL/CLP,,
2430,Weld,,49619.90,642+38,38.70,38.59,38.59,14250,Block Valve #13 (625+92),1703.05,Block Valve #17.6 (932+02),28852.73,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.25914611,-119.07447076,104.292,GIRTH WELD,,,,MFL/CLP,,
2431,Anomaly - Corrosion Cluster,EXT,49620.29,642+38,0.39,38.20,38.59,14250,Block Valve #13 (625+92),1703.44,Block Valve #17.6 (932+02),28852.34,10.75,0.203,,52000, 01:00,16,0.03,,,,,0.9,1.4, 05:26,1402,2305,1660,1414,0.845,1.174,2312.9,1665.3,,,35.25914505,-119.07447077,104.292,EXT ML,Pitting,,,MFL/CLP,,
2432,Weld,,49658.49,642+76,38.59,38.95,38.95,14260,Block Valve #13 (625+92),1741.64,Block Valve #17.6 (932+02),28814.14,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.25903947,-119.07447171,104.337,GIRTH WELD,,,,MFL/CLP,,
2433,Weld - Bend Begin,,49697.44,643+15,38.95,39.96,39.96,14270,Block Valve #13 (625+92),1780.59,Block Valve #17.6 (932+02),28775.19,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.25893186,-119.07447361,104.092,GIRTH WELD,,,,MFL/CLP,,
2434,Bend,,49730.87,643+49,33.43,39.96,39.96,14270,Block Valve #13 (625+92),1814.02,Block Valve #17.6 (932+02),28741.77,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.25883961,-119.07447541,102.314,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
2435,Weld - Bend End,,49737.40,643+56,39.96,39.93,39.93,14280,Block Valve #13 (625+92),1820.55,Block Valve #17.6 (932+02),28735.23,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.25882158,-119.07447558,102.667,GIRTH WELD,,,,MFL/CLP,,
2436,Weld,,49777.33,643+96,39.93,40.08,40.08,14290,Block Valve #13 (625+92),1860.48,Block Valve #17.6 (932+02),28695.30,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.25871135,-119.07447686,104.050,GIRTH WELD,,,,MFL/CLP,,
2437,Weld,,49817.41,644+36,40.08,40.09,40.09,14300,Block Valve #13 (625+92),1900.56,Block Valve #17.6 (932+02),28655.22,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.25860059,-119.07447845,104.121,GIRTH WELD,,,,MFL/CLP,,
2438,Weld,,49857.50,644+76,40.09,40.04,40.04,14310,Block Valve #13 (625+92),1940.65,Block Valve #17.6 (932+02),28615.13,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.25848980,-119.07447940,104.334,GIRTH WELD,,,,MFL/CLP,,
2439,Weld,,49897.54,645+16,40.04,40.00,40.00,14320,Block Valve #13 (625+92),1980.69,Block Valve #17.6 (932+02),28575.09,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.25837914,-119.07448018,104.262,GIRTH WELD,,,,MFL/CLP,,
2440,Anomaly - Corrosion,EXT,49900.33,645+19,2.79,37.21,40.00,14320,Block Valve #13 (625+92),1983.48,Block Valve #17.6 (932+02),28572.30,10.75,0.203,,52000, 01:24,16,0.03,,,,,0.6,0.8, 07:45,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.25837142,-119.07448029,104.279,EXT ML,Pitting,,,MFL/CLP,,
2441,Anomaly - Corrosion Cluster,EXT,49900.76,645+20,3.22,36.77,40.00,14320,Block Valve #13 (625+92),1983.92,Block Valve #17.6 (932+02),28571.87,10.75,0.203,,52000, 01:24,18,0.04,,,,,0.7,2.4, 06:55,1402,2317,1668,1414,0.840,1.180,2311.8,1664.5,,,35.25837023,-119.07448031,104.283,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2442,Weld,,49937.54,645+57,40.00,39.94,39.94,14330,Block Valve #13 (625+92),2020.69,Block Valve #17.6 (932+02),28535.10,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.25826862,-119.07448175,104.197,GIRTH WELD,,,,MFL/CLP,,
2443,Weld,,49977.47,645+97,39.94,39.96,39.96,14340,Block Valve #13 (625+92),2060.63,Block Valve #17.6 (932+02),28495.16,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.25815825,-119.07448326,104.045,GIRTH WELD,,,,MFL/CLP,,
2444,Anomaly - Corrosion,EXT,50013.14,646+32,35.66,4.30,39.96,14340,Block Valve #13 (625+92),2096.29,Block Valve #17.6 (932+02),28459.50,10.75,0.203,,52000, 01:12,15,0.03,,,,,0.2,0.2, 03:49,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25805970,-119.07448396,104.292,EXT ML,Pinhole,,,MFL/CLP,,
2445,Weld,,50017.43,646+37,39.96,40.06,40.06,14350,Block Valve #13 (625+92),2100.59,Block Valve #17.6 (932+02),28455.20,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.25804783,-119.07448403,104.331,GIRTH WELD,,,,MFL/CLP,,
2446,Weld,,50057.50,646+77,40.06,39.97,39.97,14360,Block Valve #13 (625+92),2140.65,Block Valve #17.6 (932+02),28415.14,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.25793709,-119.07448475,104.385,GIRTH WELD,,,,MFL/CLP,,
2447,Weld,,50097.46,647+17,39.97,40.05,40.05,14370,Block Valve #13 (625+92),2180.62,Block Valve #17.6 (932+02),28375.17,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.25782664,-119.07448518,104.399,GIRTH WELD,,,,MFL/CLP,,
2448,Weld,,50137.51,647+57,40.05,40.01,40.01,14380,Block Valve #13 (625+92),2220.67,Block Valve #17.6 (932+02),28335.12,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.25771595,-119.07448603,104.390,GIRTH WELD,,,,MFL/CLP,,
2449,Weld,,50177.53,647+97,40.01,39.91,39.91,14390,Block Valve #13 (625+92),2260.68,Block Valve #17.6 (932+02),28295.11,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.25760538,-119.07448588,104.139,GIRTH WELD,,,,MFL/CLP,,
2450,Anomaly - Corrosion,EXT,50217.22,648+37,39.70,0.21,39.91,14390,Block Valve #13 (625+92),2300.38,Block Valve #17.6 (932+02),28255.41,10.75,0.203,,52000, 10:08,37,0.08,,,,,0.7,0.9, 05:56,1402,2280,1642,1414,0.854,1.161,2263.6,1629.8,,,35.25749568,-119.07448431,104.123,*EXT ML,Pitting,,,MFL/CLP,,
