Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
2955,Weld,,53556.93,681+90,40.05,38.63,38.63,15260,Block Valve #13 (625+92),5640.09,Block Valve #17.6 (932+02),24915.70,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.24827067,-119.07450261,103.517,GIRTH WELD,,,,MFL/CLP,,
2956,Weld,,53595.56,682+29,38.63,40.04,40.04,15270,Block Valve #13 (625+92),5678.72,Block Valve #17.6 (932+02),24877.07,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.24816397,-119.07450276,103.525,GIRTH WELD,,,,MFL/CLP,,
2957,Repair - Welded Sleeve Begin,,53634.63,682+68,39.07,40.04,40.04,15270,Block Valve #13 (625+92),5717.79,Block Valve #17.6 (932+02),24838.00,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.24805607,-119.07450273,103.465,REPAIR-SHELL START,,,,MFL/CLP,,
2958,Weld,,53635.60,682+69,40.04,39.99,39.99,15280,Block Valve #13 (625+92),5718.76,Block Valve #17.6 (932+02),24837.03,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.24805340,-119.07450274,103.463,GIRTH WELD,,,,MFL/CLP,,
2959,Repair - Welded Sleeve End,,53636.69,682+70,1.08,39.99,39.99,15280,Block Valve #13 (625+92),5719.84,Block Valve #17.6 (932+02),24835.95,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.24805039,-119.07450275,103.462,REPAIR-SHELL END,,,,MFL/CLP,,
2960,Weld,,53675.59,683+09,39.99,39.95,39.95,15290,Block Valve #13 (625+92),5758.75,Block Valve #17.6 (932+02),24797.04,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.24794295,-119.07450333,103.517,GIRTH WELD,,,,MFL/CLP,,
2961,Anomaly - Corrosion,EXT,53676.28,683+10,0.69,39.27,39.95,15290,Block Valve #13 (625+92),5759.44,Block Valve #17.6 (932+02),24796.35,10.75,0.203,,52000, 12:16,15,0.03,,,,,0.8,0.4, 07:35,1402,2313,1665,1414,0.842,1.178,2306.7,1660.8,,,35.24794104,-119.07450335,103.518,EXT ML,Axial Grooving,,,MFL/CLP,,
2962,Weld,,53715.55,683+49,39.95,40.05,40.05,15300,Block Valve #13 (625+92),5798.70,Block Valve #17.6 (932+02),24757.08,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.24783261,-119.07450488,103.547,GIRTH WELD,,,,MFL/CLP,,
2963,Weld,,53755.60,683+89,40.05,40.11,40.11,15310,Block Valve #13 (625+92),5838.75,Block Valve #17.6 (932+02),24717.03,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.24772200,-119.07450664,103.509,GIRTH WELD,,,,MFL/CLP,,
2964,Weld,,53795.71,684+30,40.11,40.05,40.05,15320,Block Valve #13 (625+92),5878.86,Block Valve #17.6 (932+02),24676.92,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.24761123,-119.07450728,103.738,GIRTH WELD,,,,MFL/CLP,,
2965,Weld,,53835.76,684+70,40.05,40.10,40.10,15330,Block Valve #13 (625+92),5918.91,Block Valve #17.6 (932+02),24636.87,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.24750066,-119.07450731,104.710,GIRTH WELD,,,,MFL/CLP,,
2966,Weld,,53875.86,685+10,40.10,40.04,40.04,15340,Block Valve #13 (625+92),5959.01,Block Valve #17.6 (932+02),24596.77,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.24738991,-119.07450710,105.012,GIRTH WELD,,,,MFL/CLP,,
2967,Weld,,53915.90,685+50,40.04,38.23,38.23,15350,Block Valve #13 (625+92),5999.05,Block Valve #17.6 (932+02),24556.73,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.24727934,-119.07450778,104.626,GIRTH WELD,,,,MFL/CLP,,
2968,Weld,,53954.13,685+89,38.23,40.02,40.02,15360,Block Valve #13 (625+92),6037.28,Block Valve #17.6 (932+02),24518.50,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.24717376,-119.07450830,104.495,GIRTH WELD,,,,MFL/CLP,,
2969,Weld,,53994.15,686+29,40.02,40.14,40.14,15370,Block Valve #13 (625+92),6077.30,Block Valve #17.6 (932+02),24478.48,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.24706323,-119.07450854,104.102,GIRTH WELD,,,,MFL/CLP,,
2970,Weld,,54034.29,686+69,40.14,39.99,39.99,15380,Block Valve #13 (625+92),6117.44,Block Valve #17.6 (932+02),24438.34,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.24695238,-119.07450903,103.776,GIRTH WELD,,,,MFL/CLP,,
2971,Weld,,54074.28,687+09,39.99,40.07,40.07,15390,Block Valve #13 (625+92),6157.43,Block Valve #17.6 (932+02),24398.35,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.24684193,-119.07450951,103.598,GIRTH WELD,,,,MFL/CLP,,
2972,Weld,,54114.34,687+49,40.07,40.03,40.03,15400,Block Valve #13 (625+92),6197.50,Block Valve #17.6 (932+02),24358.29,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.24673127,-119.07450964,103.672,GIRTH WELD,,,,MFL/CLP,,
2973,Anomaly - Corrosion,EXT,54150.54,687+86,36.19,3.84,40.03,15400,Block Valve #13 (625+92),6233.69,Block Valve #17.6 (932+02),24322.09,10.75,0.203,,52000, 12:44,18,0.04,,,,,0.4,0.4, 08:10,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.24663132,-119.07450959,103.662,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2974,Weld,,54154.37,687+90,40.03,39.97,39.97,15410,Block Valve #13 (625+92),6237.53,Block Valve #17.6 (932+02),24318.26,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.24662073,-119.07450960,103.662,GIRTH WELD,,,,MFL/CLP,,
2975,Weld,,54194.34,688+30,39.97,6.23,6.23,15420,Block Valve #13 (625+92),6277.50,Block Valve #17.6 (932+02),24278.29,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.24651033,-119.07450951,103.596,GIRTH WELD,,,,MFL/CLP,,
2976,Weld,,54200.57,688+36,6.23,40.00,40.00,15430,Block Valve #13 (625+92),6283.72,Block Valve #17.6 (932+02),24272.06,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.24649313,-119.07450959,103.543,GIRTH WELD,,,,MFL/CLP,,
2977,Weld,,54240.57,688+76,40.00,40.15,40.15,15440,Block Valve #13 (625+92),6323.72,Block Valve #17.6 (932+02),24232.06,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.24638268,-119.07451043,103.811,GIRTH WELD,,,,MFL/CLP,,
2978,Weld,,54280.72,689+16,40.15,40.05,40.05,15450,Block Valve #13 (625+92),6363.88,Block Valve #17.6 (932+02),24191.91,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.24627178,-119.07451137,103.571,GIRTH WELD,,,,MFL/CLP,,
2979,Weld,,54320.77,689+57,40.05,40.08,40.08,15460,Block Valve #13 (625+92),6403.92,Block Valve #17.6 (932+02),24151.86,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.24616119,-119.07451227,103.678,GIRTH WELD,,,,MFL/CLP,,
2980,Weld,,54360.85,689+97,40.08,40.06,40.06,15470,Block Valve #13 (625+92),6444.00,Block Valve #17.6 (932+02),24111.78,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.24605050,-119.07451272,103.460,GIRTH WELD,,,,MFL/CLP,,
2981,Weld,,54400.91,690+37,40.06,39.68,39.68,15480,Block Valve #13 (625+92),6484.06,Block Valve #17.6 (932+02),24071.73,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.24593986,-119.07451266,103.713,GIRTH WELD,,,,MFL/CLP,,
2982,Anomaly - Corrosion,EXT,54437.63,690+74,36.73,2.95,39.68,15480,Block Valve #13 (625+92),6520.78,Block Valve #17.6 (932+02),24035.00,10.75,0.203,,52000, 01:28,30,0.06,,,,,0.2,0.2, 06:58,1402,2337,1683,1414,0.833,1.190,2336.0,1682.0,,,35.24583845,-119.07451247,103.452,EXT ML,Pinhole,,,MFL/CLP,,
2983,Weld,,54440.58,690+77,39.68,39.97,39.97,15490,Block Valve #13 (625+92),6523.74,Block Valve #17.6 (932+02),24032.05,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.24583030,-119.07451250,103.382,GIRTH WELD,,,,MFL/CLP,,
2984,Weld,,54480.55,691+17,39.97,40.14,40.14,15500,Block Valve #13 (625+92),6563.71,Block Valve #17.6 (932+02),23992.08,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.24571991,-119.07451290,102.900,GIRTH WELD,,,,MFL/CLP,,
2985,Anomaly - Corrosion,EXT,54520.35,691+57,39.80,0.34,40.14,15500,Block Valve #13 (625+92),6603.51,Block Valve #17.6 (932+02),23952.28,10.75,0.203,,52000, 01:40,15,0.03,,,,,0.3,0.2, 07:22,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.24561037,-119.07451222,103.359,EXT ML,Pinhole,,,MFL/CLP,,
2986,Weld,,54520.69,691+57,40.14,40.07,40.07,15510,Block Valve #13 (625+92),6603.85,Block Valve #17.6 (932+02),23951.94,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.24560944,-119.07451222,103.370,GIRTH WELD,,,,MFL/CLP,,
2987,Anomaly - Corrosion,EXT,54560.34,691+97,39.65,0.42,40.07,15510,Block Valve #13 (625+92),6643.49,Block Valve #17.6 (932+02),23912.29,10.75,0.203,,52000, 01:04,15,0.03,,,,,0.7,1.8, 05:01,1402,2322,1672,1414,0.839,1.182,2317.6,1668.7,,,35.24550035,-119.07451058,104.102,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2988,Weld,,54560.76,691+98,40.07,40.06,40.06,15520,Block Valve #13 (625+92),6643.91,Block Valve #17.6 (932+02),23911.87,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.24549919,-119.07451056,104.109,GIRTH WELD,,,,MFL/CLP,,
2989,Anomaly - Corrosion,EXT,54561.46,691+98,0.70,39.37,40.06,15520,Block Valve #13 (625+92),6644.61,Block Valve #17.6 (932+02),23911.17,10.75,0.203,,52000, 10:32,20,0.04,,,,,0.2,0.4, 08:05,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.24549726,-119.07451054,104.113,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2990,Anomaly - Corrosion,EXT,54600.77,692+38,40.01,0.06,40.06,15520,Block Valve #13 (625+92),6683.92,Block Valve #17.6 (932+02),23871.86,10.75,0.203,,52000, 10:32,24,0.05,,,,,0.5,0.9, 04:10,1402,2323,1673,1414,0.838,1.183,2319.2,1669.8,,,35.24538907,-119.07450912,104.197,*EXT ML,Circumferential Grooving,,,MFL/CLP,,
2991,Weld - Bend Begin,,54600.83,692+38,40.06,40.16,40.16,15530,Block Valve #13 (625+92),6683.98,Block Valve #17.6 (932+02),23871.80,10.75,0.203,,52000, 06:12,,,,,,,,,,1402,,,,,,,,,,35.24538892,-119.07450912,104.197,GIRTH WELD,,,,MFL/CLP,,
2992,Anomaly - Corrosion,EXT,54600.90,692+38,0.07,40.09,40.16,15530,Block Valve #13 (625+92),6684.05,Block Valve #17.6 (932+02),23871.74,10.75,0.203,,52000, 06:12,21,0.04,,,,,0.9,0.6, 04:28,1402,2292,1650,1414,0.850,1.167,2280.7,1642.1,,,35.24538873,-119.07450910,104.197,*EXT ML,Pitting,,,MFL/CLP,,
2993,Bend,,54609.48,692+47,8.66,40.16,40.16,15530,Block Valve #13 (625+92),6692.64,Block Valve #17.6 (932+02),23863.15,10.75,0.203,,52000, 06:12,,,,,,,,,,1402,,,,,,,,,,35.24536514,-119.07450989,103.950,20 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
2994,Anomaly - Corrosion,EXT,54613.18,692+50,12.35,27.81,40.16,15530,Block Valve #13 (625+92),6696.33,Block Valve #17.6 (932+02),23859.45,10.75,0.203,,52000, 06:12,17,0.03,,,,,0.9,0.4, 02:42,1402,2300,1656,1414,0.847,1.171,2291.0,1649.5,,,35.24535517,-119.07451205,103.580,EXT ML,Axial Grooving,,,MFL/CLP,,
2995,Anomaly - Corrosion,EXT,54625.10,692+62,24.27,15.89,40.16,15530,Block Valve #13 (625+92),6708.25,Block Valve #17.6 (932+02),23847.54,10.75,0.203,,52000, 06:12,15,0.03,,,,,0.2,0.2, 06:38,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24532416,-119.07452346,101.746,EXT ML,Pinhole,,,MFL/CLP,,
2996,Anomaly - Corrosion,EXT,54626.49,692+64,25.67,14.49,40.16,15530,Block Valve #13 (625+92),6709.65,Block Valve #17.6 (932+02),23846.14,10.75,0.203,,52000, 06:12,17,0.03,,,,,0.6,0.4, 02:25,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.24532049,-119.07452477,101.527,EXT ML,Pitting,,,MFL/CLP,,
2997,Bend,,54631.33,692+68,30.51,40.16,40.16,15530,Block Valve #13 (625+92),6714.49,Block Valve #17.6 (932+02),23841.30,10.75,0.203,,52000, 06:12,,,,,,,,,,1402,,,,,,,,,,35.24530754,-119.07452796,100.981,20 DEG BEND-COLD LEFT,,,,MFL/CLP,,
2998,Weld - Bend End,,54640.98,692+78,40.16,13.45,13.45,15540,Block Valve #13 (625+92),6724.14,Block Valve #17.6 (932+02),23831.65,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.24528104,-119.07452915,100.752,GIRTH WELD,,,,MFL/CLP,,
2999,Casing Begin,,54643.17,692+80,2.18,13.45,13.45,15540,Block Valve #13 (625+92),6726.32,Block Valve #17.6 (932+02),23829.46,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.24527502,-119.07452905,100.777,CASING START,,,,MFL/CLP,,
3000,Weld,,54654.43,692+92,13.45,38.90,38.90,15550,Block Valve #13 (625+92),6737.59,Block Valve #17.6 (932+02),23818.20,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.24524404,-119.07452862,100.932,GIRTH WELD,,,,MFL/CLP,,
3001,Weld - Bend Begin,,54693.34,693+31,38.90,39.95,39.95,15560,Block Valve #13 (625+92),6776.49,Block Valve #17.6 (932+02),23779.30,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.24513696,-119.07452744,101.321,GIRTH WELD,,,,MFL/CLP,,
3002,Casing End,,54705.90,693+43,12.56,39.95,39.95,15560,Block Valve #13 (625+92),6789.05,Block Valve #17.6 (932+02),23766.74,10.75,0.203,,52000, 02:36,,,,,,,,, 07:15,1402,,,,,,,,,,35.24510240,-119.07452662,101.369,TOUCHING CASING-ECCENTRIC END,,,,MFL/CLP,,
3003,Anomaly - Corrosion,EXT,54706.84,693+44,13.51,26.44,39.95,15560,Block Valve #13 (625+92),6790.00,Block Valve #17.6 (932+02),23765.79,10.75,0.203,,52000, 02:36,16,0.03,,,,,0.4,0.2, 02:52,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.24509979,-119.07452655,101.377,EXT ML,Pinhole,,,MFL/CLP,,
3004,Anomaly - Corrosion,EXT,54707.99,693+45,14.65,25.30,39.95,15560,Block Valve #13 (625+92),6791.14,Block Valve #17.6 (932+02),23764.65,10.75,0.203,,52000, 02:36,18,0.04,,,,,0.4,0.2, 08:19,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.24509664,-119.07452647,101.385,EXT ML,Pinhole,,,MFL/CLP,,
3005,Anomaly - Corrosion,EXT,54714.63,693+52,21.30,18.66,39.95,15560,Block Valve #13 (625+92),6797.78,Block Valve #17.6 (932+02),23758.00,10.75,0.203,,52000, 02:36,15,0.03,,,,,1.1,0.3, 03:36,1402,2298,1654,1414,0.848,1.170,2288.7,1647.9,,,35.24507835,-119.07452597,101.459,EXT ML,Axial Slotting,,,MFL/CLP,,
3006,Anomaly - Corrosion Cluster,EXT,54715.53,693+53,22.20,17.76,39.95,15560,Block Valve #13 (625+92),6798.68,Block Valve #17.6 (932+02),23757.10,10.75,0.203,,52000, 02:36,17,0.03,,,,,1.7,2.6, 03:19,1402,2241,1613,1414,0.869,1.141,2228.7,1604.6,,,35.24507587,-119.07452594,101.473,EXT ML,General Metal Loss,,,MFL/CLP,,
3007,Anomaly - Corrosion,EXT,54716.24,693+54,22.91,17.04,39.95,15560,Block Valve #13 (625+92),6799.40,Block Valve #17.6 (932+02),23756.39,10.75,0.203,,52000, 02:36,15,0.03,,,,,0.4,0.2, 05:19,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.24507392,-119.07452594,101.487,EXT ML,Pinhole,,,MFL/CLP,,
3008,Anomaly - Corrosion,EXT,54716.98,693+54,23.65,16.31,39.95,15560,Block Valve #13 (625+92),6800.14,Block Valve #17.6 (932+02),23755.65,10.75,0.203,,52000, 02:36,16,0.03,,,,,0.6,0.8, 04:50,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.24507188,-119.07452599,101.501,EXT ML,Pitting,,,MFL/CLP,,
3009,Anomaly - Corrosion,EXT,54717.30,693+55,23.96,15.99,39.95,15560,Block Valve #13 (625+92),6800.45,Block Valve #17.6 (932+02),23755.33,10.75,0.203,,52000, 02:36,17,0.03,,,,,0.7,1.0, 04:01,1402,2314,1666,1414,0.842,1.178,2307.7,1661.5,,,35.24507102,-119.07452603,101.508,EXT ML,Pitting,,,MFL/CLP,,
3010,Anomaly - Corrosion,EXT,54717.65,693+55,24.32,15.63,39.95,15560,Block Valve #13 (625+92),6800.81,Block Valve #17.6 (932+02),23754.98,10.75,0.203,,52000, 02:36,25,0.05,,,,,0.5,0.6, 03:03,1402,2322,1672,1414,0.839,1.183,2318.0,1668.9,,,35.24507004,-119.07452607,101.516,EXT ML,Pitting,,,MFL/CLP,,
3011,Anomaly - Corrosion,EXT,54718.12,693+56,24.79,15.16,39.95,15560,Block Valve #13 (625+92),6801.28,Block Valve #17.6 (932+02),23754.51,10.75,0.203,,52000, 02:36,16,0.03,,,,,0.5,0.2, 04:40,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.24506875,-119.07452615,101.529,EXT ML,Axial Slotting,,,MFL/CLP,,
3012,Anomaly - Corrosion Cluster,EXT,54718.35,693+56,25.01,14.94,39.95,15560,Block Valve #13 (625+92),6801.50,Block Valve #17.6 (932+02),23754.29,10.75,0.203,,52000, 02:36,22,0.04,,,,,1.5,0.5, 03:05,1402,2229,1605,1414,0.874,1.135,2291.9,1650.2,,,35.24506814,-119.07452619,101.536,EXT ML,Axial Grooving,,,MFL/CLP,,
3013,Anomaly - Corrosion Cluster,EXT,54718.57,693+56,25.23,14.72,39.95,15560,Block Valve #13 (625+92),6801.72,Block Valve #17.6 (932+02),23754.06,10.75,0.203,,52000, 02:36,15,0.03,,,,,1.6,0.7, 02:55,1402,2261,1628,1414,0.861,1.151,2299.6,1655.7,,,35.24506751,-119.07452624,101.539,EXT ML,Axial Grooving,,,MFL/CLP,,
3014,Anomaly - Corrosion,EXT,54719.37,693+57,26.04,13.91,39.95,15560,Block Valve #13 (625+92),6802.53,Block Valve #17.6 (932+02),23753.26,10.75,0.203,,52000, 02:36,16,0.03,,,,,0.9,0.6, 02:45,1402,2308,1662,1414,0.844,1.175,2300.9,1656.6,,,35.24506532,-119.07452643,101.562,EXT ML,Pitting,,,MFL/CLP,,
3015,Anomaly - Corrosion Cluster,EXT,54719.79,693+57,26.45,13.50,39.95,15560,Block Valve #13 (625+92),6802.94,Block Valve #17.6 (932+02),23752.84,10.75,0.203,,52000, 02:36,19,0.04,,,,,1.9,0.6, 04:41,1402,2212,1593,1414,0.880,1.127,2281.4,1642.6,,,35.24506419,-119.07452655,101.574,EXT ML,Axial Grooving,,,MFL/CLP,,
3016,Anomaly - Corrosion,EXT,54720.58,693+58,27.24,12.71,39.95,15560,Block Valve #13 (625+92),6803.73,Block Valve #17.6 (932+02),23752.05,10.75,0.203,,52000, 02:36,17,0.03,,,,,0.9,1.0, 02:41,1402,2305,1660,1414,0.845,1.174,2297.9,1654.5,,,35.24506202,-119.07452683,101.598,EXT ML ( SW ) ,Pitting,,,MFL/CLP,,
3017,Anomaly - Corrosion,EXT,54721.34,693+59,28.01,11.95,39.95,15560,Block Valve #13 (625+92),6804.50,Block Valve #17.6 (932+02),23751.29,10.75,0.203,,52000, 02:36,17,0.03,,,,,1.1,1.0, 02:20,1402,2291,1649,1414,0.850,1.167,2280.4,1641.9,,,35.24505992,-119.07452714,101.618,EXT ML,Pitting,,,MFL/CLP,,
3018,Anomaly - Corrosion,EXT,54721.68,693+59,28.34,11.61,39.95,15560,Block Valve #13 (625+92),6804.83,Block Valve #17.6 (932+02),23750.96,10.75,0.203,,52000, 02:36,16,0.03,,,,,0.9,1.9, 03:33,1402,2308,1662,1414,0.844,1.175,2300.9,1656.6,,,35.24505903,-119.07452728,101.628,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3019,Bend,,54721.69,693+59,28.35,39.95,39.95,15560,Block Valve #13 (625+92),6804.84,Block Valve #17.6 (932+02),23750.95,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.24505899,-119.07452729,101.630,20 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
3020,Anomaly - Corrosion,EXT,54721.85,693+59,28.52,11.43,39.95,15560,Block Valve #13 (625+92),6805.01,Block Valve #17.6 (932+02),23750.78,10.75,0.203,,52000, 02:36,21,0.04,,,,,0.2,0.2, 03:28,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.24505853,-119.07452737,101.635,EXT ML,Pinhole,,,MFL/CLP,,
3021,Anomaly - Corrosion,EXT,54721.92,693+59,28.58,11.37,39.95,15560,Block Valve #13 (625+92),6805.07,Block Valve #17.6 (932+02),23750.71,10.75,0.203,,52000, 02:36,16,0.03,,,,,0.2,0.2, 09:29,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24505835,-119.07452740,101.639,EXT ML,Pinhole,,,MFL/CLP,,
3022,Anomaly - Corrosion Cluster,EXT,54722.84,693+60,29.50,10.45,39.95,15560,Block Valve #13 (625+92),6805.99,Block Valve #17.6 (932+02),23749.80,10.75,0.203,,52000, 02:36,23,0.05,,,,,2.1,1.1, 03:13,1402,2167,1560,1414,0.899,1.103,2231.0,1606.3,,,35.24505587,-119.07452787,101.666,EXT ML,Pitting,,,MFL/CLP,,
3023,Anomaly - Corrosion,EXT,54723.61,693+61,30.28,9.68,39.95,15560,Block Valve #13 (625+92),6806.76,Block Valve #17.6 (932+02),23749.02,10.75,0.203,,52000, 02:36,17,0.03,,,,,0.5,0.8, 03:20,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.24505377,-119.07452834,101.690,EXT ML,Pitting,,,MFL/CLP,,
3024,Anomaly - Corrosion Cluster,EXT,54724.39,693+62,31.06,8.89,39.95,15560,Block Valve #13 (625+92),6807.55,Block Valve #17.6 (932+02),23748.24,10.75,0.203,,52000, 02:36,19,0.04,,,,,1.5,1.3, 03:34,1402,2243,1615,1414,0.868,1.142,2296.3,1653.3,,,35.24505166,-119.07452886,101.714,EXT ML,General Metal Loss,,,MFL/CLP,,
3025,Anomaly - Corrosion Cluster,EXT,54724.67,693+62,31.33,8.62,39.95,15560,Block Valve #13 (625+92),6807.82,Block Valve #17.6 (932+02),23747.96,10.75,0.203,,52000, 02:36,19,0.04,,,,,3.2,1.7, 02:53,1402,2141,1542,1414,0.910,1.090,2221.6,1599.6,,,35.24505091,-119.07452904,101.724,*EXT ML ( SW ) ,General Metal Loss,,,MFL/CLP,,
3026,Anomaly - Corrosion,EXT,54724.96,693+62,31.62,8.33,39.95,15560,Block Valve #13 (625+92),6808.11,Block Valve #17.6 (932+02),23747.67,10.75,0.203,,52000, 02:36,19,0.04,,,,,0.4,0.4, 03:29,1402,2334,1680,1414,0.834,1.188,2332.0,1679.0,,,35.24505014,-119.07452925,101.731,EXT ML,Pinhole,,,MFL/CLP,,
3027,Anomaly - Corrosion Cluster,EXT,54725.29,693+63,31.96,8.00,39.95,15560,Block Valve #13 (625+92),6808.44,Block Valve #17.6 (932+02),23747.34,10.75,0.203,,52000, 02:36,34,0.07,,,,,2.4,3.0, 03:24,1402,2021,1455,1414,0.964,1.029,2121.6,1527.5,,,35.24504925,-119.07452949,101.743,*EXT ML,General Metal Loss,,,MFL/CLP,,
3028,Repair - Welded Sleeve Begin,,54730.04,693+68,36.71,39.95,39.95,15560,Block Valve #13 (625+92),6813.20,Block Valve #17.6 (932+02),23742.59,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.24503664,-119.07453369,101.905,REPAIR-SHELL START,,,,MFL/CLP,,
3029,Weld - Bend Begin/End,,54733.29,693+71,39.95,40.04,40.04,15570,Block Valve #13 (625+92),6816.44,Block Valve #17.6 (932+02),23739.34,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.24502811,-119.07453689,102.024,GIRTH WELD,,,,MFL/CLP,,
3030,Repair - Welded Sleeve End,,54734.13,693+72,0.84,40.04,40.04,15570,Block Valve #13 (625+92),6817.28,Block Valve #17.6 (932+02),23738.50,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.24502590,-119.07453772,102.055,REPAIR-SHELL END,,,,MFL/CLP,,
3031,Repair - Welded Sleeve Begin,,54756.46,693+94,23.18,40.04,40.04,15570,Block Valve #13 (625+92),6839.62,Block Valve #17.6 (932+02),23716.17,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.24496748,-119.07456092,102.907,REPAIR-SHELL START,,,,MFL/CLP,,
3032,Repair - Welded Sleeve End,,54761.32,693+99,28.04,40.04,40.04,15570,Block Valve #13 (625+92),6844.48,Block Valve #17.6 (932+02),23711.31,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.24495469,-119.07456568,103.084,REPAIR-SHELL END,,,,MFL/CLP,,
3033,Anomaly - Corrosion,EXT,54761.79,693+99,28.50,11.55,40.04,15570,Block Valve #13 (625+92),6844.94,Block Valve #17.6 (932+02),23710.85,10.75,0.203,,52000, 11:16,15,0.03,,,,,0.2,0.2, 07:42,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24495346,-119.07456607,103.101,EXT ML,Pinhole,,,MFL/CLP,,
3034,Anomaly - Corrosion,EXT,54763.88,694+02,30.59,9.46,40.04,15570,Block Valve #13 (625+92),6847.03,Block Valve #17.6 (932+02),23708.76,10.75,0.203,,52000, 11:16,15,0.03,,,,,0.3,0.4, 05:33,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.24494783,-119.07456748,103.172,EXT ML,Pinhole,,,MFL/CLP,,
3035,Bend,,54764.21,694+02,30.92,40.04,40.04,15570,Block Valve #13 (625+92),6847.36,Block Valve #17.6 (932+02),23708.43,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.24494693,-119.07456765,103.183,20 DEG BEND-COLD LEFT,,,,MFL/CLP,,
3036,Anomaly - Corrosion,EXT,54764.91,694+03,31.62,8.42,40.04,15570,Block Valve #13 (625+92),6848.06,Block Valve #17.6 (932+02),23707.72,10.75,0.203,,52000, 11:16,24,0.05,,,,,0.4,0.3, 05:17,1402,2329,1677,1414,0.836,1.186,2325.7,1674.5,,,35.24494500,-119.07456798,103.207,EXT ML,Axial Slotting,,,MFL/CLP,,
3037,Weld - Bend End,,54773.33,694+11,40.04,40.08,40.08,15580,Block Valve #13 (625+92),6856.48,Block Valve #17.6 (932+02),23699.30,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.24492187,-119.07456817,103.444,GIRTH WELD,,,,MFL/CLP,,
3038,Weld,,54813.41,694+51,40.08,40.05,40.05,15590,Block Valve #13 (625+92),6896.56,Block Valve #17.6 (932+02),23659.22,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.24481159,-119.07456573,103.808,GIRTH WELD,,,,MFL/CLP,,
3039,Weld,,54853.46,694+91,40.05,40.04,40.04,15600,Block Valve #13 (625+92),6936.61,Block Valve #17.6 (932+02),23619.17,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.24470136,-119.07456481,103.754,GIRTH WELD,,,,MFL/CLP,,
3040,Weld,,54893.50,695+32,40.04,40.00,40.00,15610,Block Valve #13 (625+92),6976.65,Block Valve #17.6 (932+02),23579.13,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.24459121,-119.07456364,102.605,GIRTH WELD,,,,MFL/CLP,,
3041,Weld,,54933.50,695+72,40.00,39.96,39.96,15620,Block Valve #13 (625+92),7016.65,Block Valve #17.6 (932+02),23539.13,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.24448112,-119.07456383,102.479,GIRTH WELD,,,,MFL/CLP,,
3042,Anomaly - Mill Anomaly,INT,54970.20,696+09,36.70,3.26,39.96,15620,Block Valve #13 (625+92),7053.35,Block Valve #17.6 (932+02),23502.43,10.75,0.203,,52000, 01:04,21,0.04,,,,,0.4,0.3, 07:18,1402,,,1414,,,,,,,35.24438010,-119.07456484,102.816,*INT MFG,Pinhole,,,MFL/CLP,,
3043,Weld,,54973.46,696+12,39.96,38.31,38.31,15630,Block Valve #13 (625+92),7056.61,Block Valve #17.6 (932+02),23499.17,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.24437113,-119.07456495,102.833,GIRTH WELD,,,,MFL/CLP,,
3044,Anomaly - Corrosion,EXT,55006.72,696+45,33.26,5.05,38.31,15630,Block Valve #13 (625+92),7089.87,Block Valve #17.6 (932+02),23465.92,10.75,0.203,,52000, 10:32,15,0.03,,,,,0.5,0.4, 03:42,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.24427958,-119.07456555,102.843,EXT ML,Pitting,,,MFL/CLP,,
3045,Repair - Welded Sleeve Begin,,55011.09,696+50,37.63,38.31,38.31,15630,Block Valve #13 (625+92),7094.24,Block Valve #17.6 (932+02),23461.55,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.24426756,-119.07456564,102.812,REPAIR-SHELL START,,,,MFL/CLP,,
3046,Weld,,55011.77,696+50,38.31,36.76,36.76,15640,Block Valve #13 (625+92),7094.92,Block Valve #17.6 (932+02),23460.86,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.24426569,-119.07456565,102.809,GIRTH WELD,,,,MFL/CLP,,
3047,Repair - Welded Sleeve End,,55013.15,696+52,1.38,36.76,36.76,15640,Block Valve #13 (625+92),7096.30,Block Valve #17.6 (932+02),23459.48,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.24426189,-119.07456567,102.804,REPAIR-SHELL END,,,,MFL/CLP,,
3048,Repair - Welded Sleeve Begin,,55047.47,696+86,35.71,36.76,36.76,15640,Block Valve #13 (625+92),7130.63,Block Valve #17.6 (932+02),23425.16,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.24416741,-119.07456613,102.771,REPAIR-SHELL START,,,,MFL/CLP,,
3049,Weld,,55048.52,696+87,36.76,39.99,39.99,15650,Block Valve #13 (625+92),7131.68,Block Valve #17.6 (932+02),23424.11,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.24416452,-119.07456615,102.771,GIRTH WELD,,,,MFL/CLP,,
3050,Repair - Welded Sleeve End,,55049.60,696+88,1.08,39.99,39.99,15650,Block Valve #13 (625+92),7132.75,Block Valve #17.6 (932+02),23423.03,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.24416156,-119.07456615,102.769,REPAIR-SHELL END,,,,MFL/CLP,,
3051,Anomaly - Corrosion,EXT,55061.94,697+01,13.41,26.57,39.99,15650,Block Valve #13 (625+92),7145.09,Block Valve #17.6 (932+02),23410.69,10.75,0.203,,52000, 09:56,18,0.04,,,,,0.2,0.2, 06:57,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24412759,-119.07456626,102.793,EXT ML,Pinhole,,,MFL/CLP,,
3052,Anomaly - Corrosion,EXT,55062.49,697+01,13.96,26.02,39.99,15650,Block Valve #13 (625+92),7145.64,Block Valve #17.6 (932+02),23410.14,10.75,0.203,,52000, 09:56,19,0.04,,,,,0.2,0.4, 06:59,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.24412608,-119.07456626,102.794,EXT ML,Pinhole,,,MFL/CLP,,
3053,Anomaly - Corrosion,EXT,55062.55,697+01,14.03,25.96,39.99,15650,Block Valve #13 (625+92),7145.71,Block Valve #17.6 (932+02),23410.08,10.75,0.203,,52000, 09:56,22,0.04,,,,,0.2,0.2, 02:52,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.24412591,-119.07456626,102.794,EXT ML,Pinhole,,,MFL/CLP,,
3054,Anomaly - Corrosion,EXT,55063.64,697+02,15.12,24.87,39.99,15650,Block Valve #13 (625+92),7146.80,Block Valve #17.6 (932+02),23408.99,10.75,0.203,,52000, 09:56,19,0.04,,,,,0.2,0.2, 07:02,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.24412289,-119.07456626,102.795,EXT ML,Pinhole,,,MFL/CLP,,
3055,Anomaly - Corrosion,EXT,55064.72,697+04,16.19,23.80,39.99,15650,Block Valve #13 (625+92),7147.87,Block Valve #17.6 (932+02),23407.92,10.75,0.203,,52000, 09:56,27,0.06,,,,,0.2,0.2, 06:57,1402,2336,1682,1414,0.834,1.190,2334.7,1681.0,,,35.24411995,-119.07456627,102.793,EXT ML,Pinhole,,,MFL/CLP,,
3056,Anomaly - Corrosion,EXT,55065.65,697+04,17.12,22.86,39.99,15650,Block Valve #13 (625+92),7148.80,Block Valve #17.6 (932+02),23406.99,10.75,0.203,,52000, 09:56,22,0.04,,,,,0.2,0.2, 07:00,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.24411738,-119.07456626,102.791,EXT ML,Pinhole,,,MFL/CLP,,
3057,Anomaly - Corrosion,EXT,55065.76,697+05,17.24,22.75,39.99,15650,Block Valve #13 (625+92),7148.92,Block Valve #17.6 (932+02),23406.87,10.75,0.203,,52000, 09:56,25,0.05,,,,,0.4,0.6, 06:55,1402,2325,1674,1414,0.837,1.184,2321.5,1671.5,,,35.24411707,-119.07456626,102.791,EXT ML,Pitting,,,MFL/CLP,,
3058,Anomaly - Corrosion,EXT,55066.03,697+05,17.50,22.48,39.99,15650,Block Valve #13 (625+92),7149.18,Block Valve #17.6 (932+02),23406.60,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.2,0.2, 02:49,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24411634,-119.07456626,102.791,EXT ML,Pinhole,,,MFL/CLP,,
3059,Anomaly - Corrosion Cluster,EXT,55066.05,697+05,17.52,22.46,39.99,15650,Block Valve #13 (625+92),7149.20,Block Valve #17.6 (932+02),23406.59,10.75,0.203,,52000, 09:56,31,0.06,,,,,4.4,0.9, 07:03,1402,1928,1388,1414,1.010,0.982,2258.2,1625.9,3,d,35.24411628,-119.07456627,102.791,*EXT ML,Axial Grooving,,,MFL/CLP,,
3060,Anomaly - Corrosion,EXT,55066.49,697+05,17.96,22.02,39.99,15650,Block Valve #13 (625+92),7149.64,Block Valve #17.6 (932+02),23406.14,10.75,0.203,,52000, 09:56,20,0.04,,,,,0.2,0.2, 08:23,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.24411507,-119.07456627,102.789,EXT ML,Pinhole,,,MFL/CLP,,
3061,Anomaly - Corrosion,EXT,55066.91,697+06,18.39,21.60,39.99,15650,Block Valve #13 (625+92),7150.07,Block Valve #17.6 (932+02),23405.72,10.75,0.203,,52000, 09:56,20,0.04,,,,,0.3,0.2, 06:59,1402,2335,1681,1414,0.834,1.189,2333.4,1680.1,,,35.24411390,-119.07456627,102.789,EXT ML,Pinhole,,,MFL/CLP,,
3062,Anomaly - Corrosion,EXT,55067.32,697+06,18.80,21.19,39.99,15650,Block Valve #13 (625+92),7150.47,Block Valve #17.6 (932+02),23405.31,10.75,0.203,,52000, 09:56,21,0.04,,,,,0.2,0.2, 06:55,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.24411279,-119.07456626,102.786,EXT ML,Pinhole,,,MFL/CLP,,
3063,Anomaly - Corrosion Cluster,EXT,55067.43,697+06,18.90,21.08,39.99,15650,Block Valve #13 (625+92),7150.58,Block Valve #17.6 (932+02),23405.20,10.75,0.203,,52000, 09:56,18,0.04,,,,,1.3,0.6, 07:00,1402,2268,1633,1414,0.859,1.155,2310.5,1663.5,,,35.24411247,-119.07456626,102.787,EXT ML,Axial Grooving,,,MFL/CLP,,
3064,Anomaly - Corrosion,EXT,55067.80,697+07,19.27,20.71,39.99,15650,Block Valve #13 (625+92),7150.95,Block Valve #17.6 (932+02),23404.83,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.2,0.2, 07:02,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24411146,-119.07456627,102.787,EXT ML,Pinhole,,,MFL/CLP,,
3065,Anomaly - Corrosion,EXT,55067.92,697+07,19.40,20.59,39.99,15650,Block Valve #13 (625+92),7151.08,Block Valve #17.6 (932+02),23404.71,10.75,0.203,,52000, 09:56,18,0.04,,,,,0.3,0.5, 07:33,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.24411112,-119.07456627,102.784,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3066,Anomaly - Corrosion,EXT,55067.95,697+07,19.42,20.56,39.99,15650,Block Valve #13 (625+92),7151.10,Block Valve #17.6 (932+02),23404.69,10.75,0.203,,52000, 09:56,17,0.03,,,,,0.4,0.3, 02:50,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.24411106,-119.07456627,102.784,EXT ML,Axial Slotting,,,MFL/CLP,,
3067,Anomaly - Corrosion,EXT,55068.07,697+07,19.55,20.44,39.99,15650,Block Valve #13 (625+92),7151.23,Block Valve #17.6 (932+02),23404.56,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.2,0.5, 06:58,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.24411070,-119.07456627,102.784,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3068,Anomaly - Corrosion,EXT,55068.15,697+07,19.62,20.36,39.99,15650,Block Valve #13 (625+92),7151.30,Block Valve #17.6 (932+02),23404.49,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.3,0.4, 06:14,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.24411050,-119.07456627,102.784,EXT ML,Pinhole,,,MFL/CLP,,
3069,Anomaly - Corrosion,EXT,55068.18,697+07,19.65,20.33,39.99,15650,Block Valve #13 (625+92),7151.33,Block Valve #17.6 (932+02),23404.45,10.75,0.203,,52000, 09:56,31,0.06,,,,,0.2,0.2, 07:21,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.24411042,-119.07456627,102.784,EXT ML,Pinhole,,,MFL/CLP,,
3070,Anomaly - Corrosion Cluster,EXT,55068.37,697+07,19.84,20.14,39.99,15650,Block Valve #13 (625+92),7151.52,Block Valve #17.6 (932+02),23404.26,10.75,0.203,,52000, 09:56,25,0.05,,,,,1.2,0.4, 07:24,1402,2243,1615,1414,0.868,1.142,2313.3,1665.5,,,35.24410989,-119.07456627,102.784,EXT ML,Axial Grooving,,,MFL/CLP,,
3071,Anomaly - Corrosion,EXT,55068.58,697+07,20.05,19.93,39.99,15650,Block Valve #13 (625+92),7151.73,Block Valve #17.6 (932+02),23404.06,10.75,0.203,,52000, 09:56,23,0.05,,,,,0.2,0.2, 07:17,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.24410932,-119.07456626,102.781,EXT ML,Pinhole,,,MFL/CLP,,
3072,Anomaly - Corrosion,EXT,55068.81,697+08,20.29,19.70,39.99,15650,Block Valve #13 (625+92),7151.97,Block Valve #17.6 (932+02),23403.82,10.75,0.203,,52000, 09:56,24,0.05,,,,,0.2,0.2, 07:18,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.24410867,-119.07456626,102.782,EXT ML,Pinhole,,,MFL/CLP,,
3073,Anomaly - Corrosion Cluster,EXT,55068.92,697+08,20.40,19.59,39.99,15650,Block Valve #13 (625+92),7152.07,Block Valve #17.6 (932+02),23403.71,10.75,0.203,,52000, 09:56,16,0.03,,,,,1.1,1.2, 06:53,1402,2289,1648,1414,0.851,1.165,2323.6,1673.0,,,35.24410837,-119.07456626,102.782,EXT ML,Pitting,,,MFL/CLP,,
3074,Anomaly - Corrosion,EXT,55068.95,697+08,20.43,19.56,39.99,15650,Block Valve #13 (625+92),7152.11,Block Valve #17.6 (932+02),23403.68,10.75,0.203,,52000, 09:56,20,0.04,,,,,0.2,0.2, 07:46,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.24410828,-119.07456626,102.778,EXT ML,Pinhole,,,MFL/CLP,,
3075,Anomaly - Corrosion Cluster,EXT,55069.25,697+08,20.73,19.26,39.99,15650,Block Valve #13 (625+92),7152.41,Block Valve #17.6 (932+02),23403.38,10.75,0.203,,52000, 09:56,23,0.05,,,,,2.3,3.0, 07:31,1402,2151,1549,1414,0.905,1.095,2297.5,1654.2,,,35.24410746,-119.07456626,102.779,EXT ML,General Metal Loss,,,MFL/CLP,,
3076,Anomaly - Corrosion,EXT,55069.90,697+09,21.37,18.62,39.99,15650,Block Valve #13 (625+92),7153.05,Block Valve #17.6 (932+02),23402.74,10.75,0.203,,52000, 09:56,19,0.04,,,,,0.2,0.3, 07:21,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.24410569,-119.07456626,102.773,EXT ML,Pinhole,,,MFL/CLP,,
3077,Anomaly - Corrosion,EXT,55070.03,697+09,21.50,18.48,39.99,15650,Block Valve #13 (625+92),7153.18,Block Valve #17.6 (932+02),23402.61,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.3,0.2, 07:04,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.24410533,-119.07456626,102.773,EXT ML,Pinhole,,,MFL/CLP,,
3078,Anomaly - Corrosion,EXT,55070.14,697+09,21.61,18.37,39.99,15650,Block Valve #13 (625+92),7153.29,Block Valve #17.6 (932+02),23402.49,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.4,0.2, 02:44,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.24410501,-119.07456626,102.773,EXT ML,Axial Slotting,,,MFL/CLP,,
3079,Anomaly - Corrosion Cluster,EXT,55070.16,697+09,21.64,18.35,39.99,15650,Block Valve #13 (625+92),7153.31,Block Valve #17.6 (932+02),23402.47,10.75,0.203,,52000, 09:56,18,0.04,,,,,2.4,3.1, 07:01,1402,2190,1577,1414,0.889,1.115,2265.9,1631.5,,,35.24410496,-119.07456626,102.772,EXT ML,General Metal Loss,,,MFL/CLP,,
3080,Anomaly - Corrosion,EXT,55070.26,697+09,21.73,18.26,39.99,15650,Block Valve #13 (625+92),7153.41,Block Valve #17.6 (932+02),23402.38,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.2,0.2, 04:45,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24410470,-119.07456626,102.770,EXT ML,Pinhole,,,MFL/CLP,,
3081,Anomaly - Corrosion,EXT,55070.40,697+09,21.87,18.11,39.99,15650,Block Valve #13 (625+92),7153.55,Block Valve #17.6 (932+02),23402.23,10.75,0.203,,52000, 09:56,21,0.04,,,,,0.4,0.5, 05:45,1402,2328,1677,1414,0.836,1.186,2325.6,1674.4,,,35.24410432,-119.07456625,102.770,EXT ML,Pitting,,,MFL/CLP,,
3082,Anomaly - Corrosion,EXT,55070.40,697+09,21.88,18.11,39.99,15650,Block Valve #13 (625+92),7153.56,Block Valve #17.6 (932+02),23402.23,10.75,0.203,,52000, 09:56,24,0.05,,,,,0.3,0.2, 09:03,1402,2335,1681,1414,0.834,1.189,2333.6,1680.2,,,35.24410430,-119.07456625,102.770,EXT ML,Pinhole,,,MFL/CLP,,
3083,Anomaly - Corrosion Cluster,EXT,55070.51,697+09,21.98,18.00,39.99,15650,Block Valve #13 (625+92),7153.66,Block Valve #17.6 (932+02),23402.12,10.75,0.203,,52000, 09:56,24,0.05,,,,,1.2,1.2, 06:58,1402,2252,1622,1414,0.865,1.147,2310.5,1663.6,,,35.24410400,-119.07456625,102.770,EXT ML,General Metal Loss,,,MFL/CLP,,
3084,Anomaly - Corrosion Cluster,EXT,55070.65,697+09,22.12,17.86,39.99,15650,Block Valve #13 (625+92),7153.80,Block Valve #17.6 (932+02),23401.99,10.75,0.203,,52000, 09:56,17,0.03,,,,,2.7,2.3, 04:20,1402,2185,1573,1414,0.891,1.112,2279.7,1641.4,,,35.24410363,-119.07456625,102.767,EXT ML,General Metal Loss,,,MFL/CLP,,
3085,Anomaly - Corrosion Cluster,EXT,55070.73,697+10,22.21,17.78,39.99,15650,Block Valve #13 (625+92),7153.89,Block Valve #17.6 (932+02),23401.90,10.75,0.203,,52000, 09:56,20,0.04,,,,,2.6,3.5, 06:31,1402,2161,1556,1414,0.901,1.100,2261.4,1628.2,,,35.24410340,-119.07456625,102.767,EXT ML,General Metal Loss,,,MFL/CLP,,
3086,Anomaly - Corrosion Cluster,EXT,55071.08,697+10,22.55,17.43,39.99,15650,Block Valve #13 (625+92),7154.23,Block Valve #17.6 (932+02),23401.56,10.75,0.203,,52000, 09:56,26,0.05,,,,,2.6,2.0, 05:48,1402,2096,1509,1414,0.929,1.067,2260.3,1627.4,,,35.24410244,-119.07456626,102.765,EXT ML,General Metal Loss,,,MFL/CLP,,
3087,Anomaly - Corrosion,EXT,55071.33,697+10,22.80,17.19,39.99,15650,Block Valve #13 (625+92),7154.48,Block Valve #17.6 (932+02),23401.31,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.4,0.2, 06:55,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.24410175,-119.07456625,102.762,EXT ML,Axial Slotting,,,MFL/CLP,,
3088,Anomaly - Corrosion,EXT,55071.59,697+10,23.06,16.92,39.99,15650,Block Valve #13 (625+92),7154.74,Block Valve #17.6 (932+02),23401.04,10.75,0.203,,52000, 09:56,18,0.04,,,,,0.2,0.2, 03:51,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24410103,-119.07456625,102.759,EXT ML,Pinhole,,,MFL/CLP,,
3089,Anomaly - Corrosion,EXT,55071.64,697+10,23.12,16.87,39.99,15650,Block Valve #13 (625+92),7154.80,Block Valve #17.6 (932+02),23400.99,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.2,0.4, 04:32,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24410088,-119.07456625,102.759,EXT ML,Pinhole,,,MFL/CLP,,
3090,Anomaly - Corrosion,EXT,55071.67,697+11,23.15,16.84,39.99,15650,Block Valve #13 (625+92),7154.82,Block Valve #17.6 (932+02),23400.96,10.75,0.203,,52000, 09:56,19,0.04,,,,,0.4,0.2, 05:39,1402,2332,1679,1414,0.835,1.187,2329.8,1677.4,,,35.24410082,-119.07456625,102.759,EXT ML,Axial Slotting,,,MFL/CLP,,
3091,Anomaly - Corrosion,EXT,55072.38,697+11,23.86,16.13,39.99,15650,Block Valve #13 (625+92),7155.54,Block Valve #17.6 (932+02),23400.25,10.75,0.203,,52000, 09:56,24,0.05,,,,,0.2,0.2, 04:29,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.24409885,-119.07456624,102.750,EXT ML,Pinhole,,,MFL/CLP,,
3092,Anomaly - Corrosion,EXT,55072.48,697+11,23.95,16.03,39.99,15650,Block Valve #13 (625+92),7155.63,Block Valve #17.6 (932+02),23400.15,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.2,0.2, 03:58,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24409859,-119.07456624,102.746,EXT ML,Pinhole,,,MFL/CLP,,
3093,Anomaly - Corrosion Cluster,EXT,55072.56,697+11,24.04,15.95,39.99,15650,Block Valve #13 (625+92),7155.72,Block Valve #17.6 (932+02),23400.07,10.75,0.203,,52000, 09:56,15,0.03,,,,,1.0,1.6, 07:25,1402,2303,1658,1414,0.846,1.173,2312.0,1664.6,,,35.24409836,-119.07456624,102.747,EXT ML,Pitting,,,MFL/CLP,,
3094,Anomaly - Corrosion Cluster,EXT,55072.76,697+12,24.23,15.76,39.99,15650,Block Valve #13 (625+92),7155.91,Block Valve #17.6 (932+02),23399.88,10.75,0.203,,52000, 09:56,21,0.04,,,,,1.1,0.2, 06:55,1402,2277,1639,1414,0.855,1.159,2315.2,1667.0,,,35.24409782,-119.07456623,102.743,EXT ML,Axial Slotting,,,MFL/CLP,,
3095,Anomaly - Corrosion,EXT,55073.05,697+12,24.52,15.47,39.99,15650,Block Valve #13 (625+92),7156.20,Block Valve #17.6 (932+02),23399.59,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.2,0.2, 04:05,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24409702,-119.07456624,102.741,EXT ML,Pinhole,,,MFL/CLP,,
3096,Anomaly - Corrosion Cluster,EXT,55073.10,697+12,24.57,15.41,39.99,15650,Block Valve #13 (625+92),7156.25,Block Valve #17.6 (932+02),23399.53,10.75,0.203,,52000, 09:56,19,0.04,,,,,2.4,0.5, 06:58,1402,2180,1570,1414,0.893,1.110,2304.7,1659.4,,,35.24409689,-119.07456624,102.737,EXT ML,Axial Grooving,,,MFL/CLP,,
3097,Anomaly - Corrosion,EXT,55073.64,697+12,25.12,14.87,39.99,15650,Block Valve #13 (625+92),7156.79,Block Valve #17.6 (932+02),23398.99,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.4,0.7, 07:43,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.24409540,-119.07456623,102.731,EXT ML,Pitting,,,MFL/CLP,,
3098,Anomaly - Corrosion,EXT,55073.81,697+13,25.29,14.70,39.99,15650,Block Valve #13 (625+92),7156.97,Block Valve #17.6 (932+02),23398.82,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.2,0.2, 07:43,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24409491,-119.07456623,102.728,EXT ML,Pinhole,,,MFL/CLP,,
3099,Anomaly - Corrosion Cluster,EXT,55073.86,697+13,25.34,14.65,39.99,15650,Block Valve #13 (625+92),7157.01,Block Valve #17.6 (932+02),23398.77,10.75,0.203,,52000, 09:56,21,0.04,,,,,2.1,0.2, 06:58,1402,2184,1573,1414,0.892,1.112,2258.4,1626.0,,,35.24409479,-119.07456623,102.725,EXT ML,Axial Slotting,,,MFL/CLP,,
3100,Anomaly - Corrosion Cluster,EXT,55074.11,697+13,25.59,14.40,39.99,15650,Block Valve #13 (625+92),7157.27,Block Valve #17.6 (932+02),23398.52,10.75,0.203,,52000, 09:56,17,0.03,,,,,1.3,1.0, 03:50,1402,2273,1636,1414,0.857,1.157,2319.7,1670.2,,,35.24409408,-119.07456622,102.722,EXT ML,Pitting,,,MFL/CLP,,
3101,Anomaly - Corrosion,EXT,55074.32,697+13,25.79,14.19,39.99,15650,Block Valve #13 (625+92),7157.47,Block Valve #17.6 (932+02),23398.31,10.75,0.203,,52000, 09:56,21,0.04,,,,,0.2,0.2, 07:35,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.24409353,-119.07456622,102.719,EXT ML,Pinhole,,,MFL/CLP,,
3102,Anomaly - Corrosion Cluster,EXT,55075.06,697+14,26.54,13.45,39.99,15650,Block Valve #13 (625+92),7158.22,Block Valve #17.6 (932+02),23397.57,10.75,0.203,,52000, 09:56,19,0.04,,,,,0.4,1.5, 07:15,1402,2332,1679,1414,0.835,1.187,2330.5,1678.0,,,35.24409149,-119.07456622,102.703,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3103,Repair - Welded Sleeve Begin,,55077.51,697+16,28.98,39.99,39.99,15650,Block Valve #13 (625+92),7160.66,Block Valve #17.6 (932+02),23395.13,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.24408475,-119.07456619,102.647,REPAIR-SHELL START,,,,MFL/CLP,,
3104,Weld,,55088.51,697+27,39.99,37.96,37.96,15660,Block Valve #13 (625+92),7171.66,Block Valve #17.6 (932+02),23384.12,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.24405447,-119.07456611,102.357,GIRTH WELD,,,,MFL/CLP,,
3105,Weld,,55126.47,697+66,37.96,40.13,40.13,15670,Block Valve #13 (625+92),7209.62,Block Valve #17.6 (932+02),23346.16,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.24395001,-119.07456567,102.587,GIRTH WELD,,,,MFL/CLP,,
3106,Repair - Welded Sleeve End,,55128.29,697+67,1.82,40.13,40.13,15670,Block Valve #13 (625+92),7211.45,Block Valve #17.6 (932+02),23344.34,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.24394498,-119.07456565,102.638,REPAIR-SHELL END,,,,MFL/CLP,,
3107,Anomaly - Corrosion,EXT,55133.05,697+72,6.59,33.54,40.13,15670,Block Valve #13 (625+92),7216.21,Block Valve #17.6 (932+02),23339.58,10.75,0.203,,52000, 10:32,17,0.03,,,,,0.2,0.2, 06:39,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24393189,-119.07456558,102.773,EXT ML,Pinhole,,,MFL/CLP,,
3108,Anomaly - Corrosion,EXT,55134.64,697+74,8.17,31.96,40.13,15670,Block Valve #13 (625+92),7217.79,Block Valve #17.6 (932+02),23338.00,10.75,0.203,,52000, 10:32,19,0.04,,,,,0.3,0.2, 06:43,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.24392753,-119.07456555,102.807,EXT ML,Pinhole,,,MFL/CLP,,
3109,Anomaly - Corrosion,EXT,55153.75,697+93,27.28,12.84,40.13,15670,Block Valve #13 (625+92),7236.91,Block Valve #17.6 (932+02),23318.88,10.75,0.203,,52000, 10:32,16,0.03,,,,,0.4,0.2, 07:37,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.24387490,-119.07456514,102.969,EXT ML,Axial Slotting,,,MFL/CLP,,
3110,Weld,,55166.60,698+06,40.13,39.98,39.98,15680,Block Valve #13 (625+92),7249.75,Block Valve #17.6 (932+02),23306.03,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.24383957,-119.07456496,102.862,GIRTH WELD,,,,MFL/CLP,,
3111,Repair - Welded Sleeve Begin,,55205.93,698+45,39.33,39.98,39.98,15680,Block Valve #13 (625+92),7289.08,Block Valve #17.6 (932+02),23266.70,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.24373133,-119.07456512,102.392,REPAIR-SHELL START,,,,MFL/CLP,,
3112,Weld,,55206.58,698+46,39.98,33.04,33.04,15690,Block Valve #13 (625+92),7289.73,Block Valve #17.6 (932+02),23266.05,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.24372952,-119.07456513,102.389,GIRTH WELD,,,,MFL/CLP,,
3113,Repair - Welded Sleeve End,,55207.25,698+47,0.67,33.04,33.04,15690,Block Valve #13 (625+92),7290.40,Block Valve #17.6 (932+02),23265.38,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.24372768,-119.07456515,102.390,REPAIR-SHELL END,,,,MFL/CLP,,
3114,Weld,,55239.62,698+79,33.04,40.10,40.10,15700,Block Valve #13 (625+92),7322.77,Block Valve #17.6 (932+02),23233.02,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.24363859,-119.07456585,102.468,GIRTH WELD,,,,MFL/CLP,,
3115,Weld,,55279.71,699+19,40.10,35.31,35.31,15710,Block Valve #13 (625+92),7362.86,Block Valve #17.6 (932+02),23192.92,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.24352824,-119.07456586,102.806,GIRTH WELD,,,,MFL/CLP,,
3116,Repair - Welded Sleeve Begin,,55295.97,699+36,16.26,35.31,35.31,15710,Block Valve #13 (625+92),7379.12,Block Valve #17.6 (932+02),23176.66,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.24348349,-119.07456561,102.792,REPAIR-SHELL START,,,,MFL/CLP,,
3117,Repair - Welded Sleeve End,,55298.52,699+38,18.80,35.31,35.31,15710,Block Valve #13 (625+92),7381.67,Block Valve #17.6 (932+02),23174.11,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.24347649,-119.07456555,102.785,REPAIR-SHELL END,,,,MFL/CLP,,
3118,Weld,,55315.02,699+55,35.31,40.05,40.05,15720,Block Valve #13 (625+92),7398.17,Block Valve #17.6 (932+02),23157.61,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.24343106,-119.07456518,102.871,GIRTH WELD,,,,MFL/CLP,,
3119,Anomaly - Corrosion Cluster,EXT,55353.28,699+93,38.26,1.79,40.05,15720,Block Valve #13 (625+92),7436.43,Block Valve #17.6 (932+02),23119.35,10.75,0.203,,52000, 12:32,18,0.04,,,,,1.5,1.3, 03:55,1402,2252,1622,1414,0.865,1.147,2279.8,1641.5,,,35.24332574,-119.07456463,103.085,EXT ML,General Metal Loss,,,MFL/CLP,,
3120,Anomaly - Corrosion,EXT,55353.57,699+94,38.54,1.50,40.05,15720,Block Valve #13 (625+92),7436.72,Block Valve #17.6 (932+02),23119.07,10.75,0.203,,52000, 12:32,31,0.06,,,,,0.7,1.2, 02:38,1402,2283,1644,1414,0.853,1.162,2268.4,1633.3,,,35.24332497,-119.07456462,103.085,EXT ML,Pitting,,,MFL/CLP,,
3121,Anomaly - Corrosion,EXT,55354.70,699+95,39.68,0.37,40.05,15720,Block Valve #13 (625+92),7437.85,Block Valve #17.6 (932+02),23117.93,10.75,0.203,,52000, 12:32,22,0.04,,,,,1.0,1.3, 10:12,1402,2281,1642,1414,0.854,1.161,2267.8,1632.8,,,35.24332185,-119.07456460,103.093,EXT ML,Pitting,,,MFL/CLP,,
3122,Anomaly - Corrosion,EXT,55354.97,699+95,39.95,0.09,40.05,15720,Block Valve #13 (625+92),7438.13,Block Valve #17.6 (932+02),23117.66,10.75,0.203,,52000, 12:32,24,0.05,,,,,1.1,1.1, 09:46,1402,2266,1631,1414,0.860,1.154,2248.6,1619.0,,,35.24332109,-119.07456461,103.093,EXT ML,Pitting,,,MFL/CLP,,
3123,Weld,,55355.07,699+95,40.05,40.13,40.13,15730,Block Valve #13 (625+92),7438.22,Block Valve #17.6 (932+02),23117.57,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.24332084,-119.07456461,103.093,GIRTH WELD,,,,MFL/CLP,,
3124,Anomaly - Corrosion Cluster,EXT,55355.29,699+95,0.22,39.90,40.13,15730,Block Valve #13 (625+92),7438.44,Block Valve #17.6 (932+02),23117.34,10.75,0.203,,52000, 10:08,15,0.03,,,,,2.2,1.0, 05:43,1402,2225,1602,1414,0.875,1.133,2222.5,1600.2,,,35.24332022,-119.07456460,103.094,EXT ML,Axial Grooving,,,MFL/CLP,,
3125,Anomaly - Corrosion,EXT,55355.35,699+95,0.29,39.84,40.13,15730,Block Valve #13 (625+92),7438.50,Block Valve #17.6 (932+02),23117.28,10.75,0.203,,52000, 10:08,15,0.03,,,,,0.8,0.4, 12:38,1402,2315,1667,1414,0.841,1.179,2309.6,1662.9,,,35.24332006,-119.07456460,103.094,EXT ML,Axial Slotting,,,MFL/CLP,,
3126,Anomaly - Corrosion,EXT,55355.62,699+96,0.56,39.57,40.13,15730,Block Valve #13 (625+92),7438.78,Block Valve #17.6 (932+02),23117.01,10.75,0.203,,52000, 10:08,30,0.06,,,,,0.2,0.2, 02:54,1402,2335,1681,1414,0.834,1.189,2333.7,1680.2,,,35.24331930,-119.07456460,103.094,EXT ML,Pinhole,,,MFL/CLP,,
3127,Anomaly - Corrosion,EXT,55359.58,700+00,4.51,35.61,40.13,15730,Block Valve #13 (625+92),7442.73,Block Valve #17.6 (932+02),23113.05,10.75,0.203,,52000, 10:08,19,0.04,,,,,0.2,0.2, 03:38,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.24330843,-119.07456459,103.105,EXT ML,Pinhole,,,MFL/CLP,,
