Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
3479,Weld,,59884.30,745+42,40.08,3.94,3.94,16980,Block Valve #13 (625+92),11967.46,Block Valve #17.6 (932+02),18588.33,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.23085406,-119.07454911,97.220,GIRTH WELD,,,,MFL/CLP,,
3480,Weld - Bend Begin,,59888.25,745+46,3.94,35.64,35.64,16990,Block Valve #13 (625+92),11971.40,Block Valve #17.6 (932+02),18584.38,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.23084321,-119.07454916,97.064,GIRTH WELD,,,,MFL/CLP,,
3481,Bend,,59893.91,745+51,5.66,35.64,35.64,16990,Block Valve #13 (625+92),11977.06,Block Valve #17.6 (932+02),18578.72,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.23082765,-119.07454934,96.860,5 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
3482,Anomaly - Corrosion Cluster,EXT,59902.47,745+60,14.22,21.42,35.64,16990,Block Valve #13 (625+92),11985.62,Block Valve #17.6 (932+02),18570.16,10.75,0.203,,52000,,22,0.04,,,,,1.9,1.3, 03:32,1402,2196,1581,1414,0.887,1.118,2210.9,1591.8,,,35.23080418,-119.07455162,96.359,EXT ML,General Metal Loss,,,MFL/CLP,,
3483,Bend,,59914.87,745+72,26.62,35.64,35.64,16990,Block Valve #13 (625+92),11998.03,Block Valve #17.6 (932+02),18557.76,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.23077021,-119.07455476,95.681,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
3484,Weld - Bend End,,59923.89,745+82,35.64,37.99,37.99,17000,Block Valve #13 (625+92),12007.05,Block Valve #17.6 (932+02),18548.74,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.23074536,-119.07455489,95.661,GIRTH WELD,,,,MFL/CLP,,
3485,Casing Begin,,59927.31,745+85,3.41,37.99,37.99,17000,Block Valve #13 (625+92),12010.46,Block Valve #17.6 (932+02),18545.33,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.23073597,-119.07455487,95.719,CASING START,,,,MFL/CLP,,
3486,Weld,,59961.89,746+20,37.99,39.99,39.99,17010,Block Valve #13 (625+92),12045.04,Block Valve #17.6 (932+02),18510.75,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.23064078,-119.07455446,95.722,GIRTH WELD,,,,MFL/CLP,,
3487,Casing End,,59996.89,746+55,35.00,39.99,39.99,17010,Block Valve #13 (625+92),12080.04,Block Valve #17.6 (932+02),18475.74,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.23054444,-119.07455263,95.336,CASING END,,,,MFL/CLP,,
3488,Weld,,60001.88,746+60,39.99,29.25,29.25,17020,Block Valve #13 (625+92),12085.03,Block Valve #17.6 (932+02),18470.75,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.23053071,-119.07455248,95.386,GIRTH WELD,,,,MFL/CLP,,
3489,Weld,,60031.13,746+89,29.25,8.33,8.33,17030,Block Valve #13 (625+92),12114.28,Block Valve #17.6 (932+02),18441.51,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.23045033,-119.07455301,96.909,GIRTH WELD,,,,MFL/CLP,,
3490,Weld,,60039.46,746+98,8.33,40.07,40.07,17040,Block Valve #13 (625+92),12122.61,Block Valve #17.6 (932+02),18433.17,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.23042739,-119.07455325,97.223,GIRTH WELD,,,,MFL/CLP,,
3491,Weld,,60079.53,747+38,40.07,40.15,40.15,17050,Block Valve #13 (625+92),12162.68,Block Valve #17.6 (932+02),18393.10,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.23031717,-119.07455521,98.465,GIRTH WELD,,,,MFL/CLP,,
3492,Weld,,60119.68,747+78,40.15,39.97,39.97,17060,Block Valve #13 (625+92),12202.84,Block Valve #17.6 (932+02),18352.95,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.23020664,-119.07455610,98.858,GIRTH WELD,,,,MFL/CLP,,
3493,Weld,,60159.66,748+18,39.97,40.11,40.11,17070,Block Valve #13 (625+92),12242.81,Block Valve #17.6 (932+02),18312.98,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.23009659,-119.07455646,99.258,GIRTH WELD,,,,MFL/CLP,,
3494,Weld,,60199.76,748+58,40.11,40.04,40.04,17080,Block Valve #13 (625+92),12282.91,Block Valve #17.6 (932+02),18272.87,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.22998620,-119.07455715,99.437,GIRTH WELD,,,,MFL/CLP,,
3495,Weld,,60239.80,748+99,40.04,38.59,38.59,17090,Block Valve #13 (625+92),12322.95,Block Valve #17.6 (932+02),18232.84,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.22987598,-119.07455843,99.273,GIRTH WELD,,,,MFL/CLP,,
3496,Weld,,60278.38,749+37,38.59,38.24,38.24,17100,Block Valve #13 (625+92),12361.54,Block Valve #17.6 (932+02),18194.25,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.22976978,-119.07456043,99.443,GIRTH WELD,,,,MFL/CLP,,
3497,Weld,,60316.62,749+76,38.24,38.74,38.74,17110,Block Valve #13 (625+92),12399.77,Block Valve #17.6 (932+02),18156.01,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.22966453,-119.07456249,99.346,GIRTH WELD,,,,MFL/CLP,,
3498,Weld,,60355.35,750+15,38.74,40.04,40.04,17120,Block Valve #13 (625+92),12438.51,Block Valve #17.6 (932+02),18117.28,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.22955789,-119.07456385,99.431,GIRTH WELD,,,,MFL/CLP,,
3499,Weld,,60395.39,750+55,40.04,40.08,40.08,17130,Block Valve #13 (625+92),12478.54,Block Valve #17.6 (932+02),18077.24,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.22944768,-119.07456458,99.508,GIRTH WELD,,,,MFL/CLP,,
3500,Weld,,60435.47,750+95,40.08,40.05,40.05,17140,Block Valve #13 (625+92),12518.62,Block Valve #17.6 (932+02),18037.17,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.22933736,-119.07456515,99.512,GIRTH WELD,,,,MFL/CLP,,
3501,Weld,,60475.52,751+35,40.05,39.99,39.99,17150,Block Valve #13 (625+92),12558.68,Block Valve #17.6 (932+02),17997.11,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.22922709,-119.07456560,99.381,GIRTH WELD,,,,MFL/CLP,,
3502,Anomaly - Corrosion,EXT,60476.17,751+36,0.65,39.34,39.99,17150,Block Valve #13 (625+92),12559.32,Block Valve #17.6 (932+02),17996.46,10.75,0.203,,52000, 10:40,18,0.04,,,,,0.3,0.2, 05:20,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.22922530,-119.07456561,99.382,EXT ML,Pinhole,,,MFL/CLP,,
3503,Weld,,60515.51,751+75,39.99,39.98,39.98,17160,Block Valve #13 (625+92),12598.67,Block Valve #17.6 (932+02),17957.12,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.22911700,-119.07456602,99.530,GIRTH WELD,,,,MFL/CLP,,
3504,Weld,,60555.49,752+16,39.98,38.70,38.70,17170,Block Valve #13 (625+92),12638.64,Block Valve #17.6 (932+02),17917.14,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.22900696,-119.07456619,99.769,GIRTH WELD,,,,MFL/CLP,,
3505,Anomaly - Dent Plain,,60573.08,752+33,17.59,38.70,38.70,17170,Block Valve #13 (625+92),12656.23,Block Valve #17.6 (932+02),17899.55,10.75,0.203,,52000, 11:04,,,1.4,0.15,,,4.8,6.5, 06:00,1402,,,,,,,,4,a,35.22895853,-119.07456647,99.912,DENT - 1.35%OD (0.145IN),,,,MFL/CLP,,
3506,Weld,,60594.19,752+54,38.70,40.06,40.06,17180,Block Valve #13 (625+92),12677.34,Block Valve #17.6 (932+02),17878.44,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.22890041,-119.07456682,99.810,GIRTH WELD,,,,MFL/CLP,,
3507,Weld,,60634.25,752+95,40.06,40.07,40.07,17190,Block Valve #13 (625+92),12717.41,Block Valve #17.6 (932+02),17838.38,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.22879013,-119.07456751,99.841,GIRTH WELD,,,,MFL/CLP,,
3508,Weld,,60674.32,753+35,40.07,40.08,40.08,17200,Block Valve #13 (625+92),12757.48,Block Valve #17.6 (932+02),17798.31,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.22867981,-119.07456836,99.733,GIRTH WELD,,,,MFL/CLP,,
3509,Weld,,60714.41,753+75,40.08,38.26,38.26,17210,Block Valve #13 (625+92),12797.56,Block Valve #17.6 (932+02),17758.23,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.22856947,-119.07456821,99.692,GIRTH WELD,,,,MFL/CLP,,
3510,Weld,,60752.66,754+13,38.26,39.97,39.97,17220,Block Valve #13 (625+92),12835.82,Block Valve #17.6 (932+02),17719.97,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.22846416,-119.07456756,100.197,GIRTH WELD,,,,MFL/CLP,,
3511,Weld,,60792.64,754+54,39.97,38.03,38.03,17230,Block Valve #13 (625+92),12875.79,Block Valve #17.6 (932+02),17679.99,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.22835412,-119.07456790,100.304,GIRTH WELD,,,,MFL/CLP,,
3512,Weld,,60830.67,754+92,38.03,40.09,40.09,17240,Block Valve #13 (625+92),12913.82,Block Valve #17.6 (932+02),17641.96,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.22824944,-119.07456927,100.321,GIRTH WELD,,,,MFL/CLP,,
3513,Weld,,60870.76,755+32,40.09,27.17,27.17,17250,Block Valve #13 (625+92),12953.91,Block Valve #17.6 (932+02),17601.87,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.22813908,-119.07456993,100.981,GIRTH WELD,,,,MFL/CLP,,
3514,Weld,,60897.93,755+59,27.17,40.11,40.11,17260,Block Valve #13 (625+92),12981.08,Block Valve #17.6 (932+02),17574.71,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.22806431,-119.07456944,101.328,GIRTH WELD,,,,MFL/CLP,,
3515,Weld,,60938.04,756+00,40.11,37.30,37.30,17270,Block Valve #13 (625+92),13021.19,Block Valve #17.6 (932+02),17534.59,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.22795389,-119.07456922,101.480,GIRTH WELD,,,,MFL/CLP,,
3516,Weld,,60975.34,756+37,37.30,37.56,37.56,17280,Block Valve #13 (625+92),13058.49,Block Valve #17.6 (932+02),17497.29,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.22785123,-119.07456924,100.657,GIRTH WELD,,,,MFL/CLP,,
3517,Weld,,61012.89,756+75,37.56,39.99,39.99,17290,Block Valve #13 (625+92),13096.05,Block Valve #17.6 (932+02),17459.74,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.22774785,-119.07456905,100.242,GIRTH WELD,,,,MFL/CLP,,
3518,Weld,,61052.88,757+15,39.99,38.69,38.69,17300,Block Valve #13 (625+92),13136.04,Block Valve #17.6 (932+02),17419.75,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.22763776,-119.07456896,100.272,GIRTH WELD,,,,MFL/CLP,,
3519,Weld,,61091.58,757+54,38.69,38.52,38.52,17310,Block Valve #13 (625+92),13174.73,Block Valve #17.6 (932+02),17381.05,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.22753124,-119.07456951,100.126,GIRTH WELD,,,,MFL/CLP,,
3520,Weld,,61130.10,757+92,38.52,40.03,40.03,17320,Block Valve #13 (625+92),13213.25,Block Valve #17.6 (932+02),17342.53,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.22742520,-119.07457082,100.237,GIRTH WELD,,,,MFL/CLP,,
3521,Weld,,61170.13,758+33,40.03,40.13,40.13,17330,Block Valve #13 (625+92),13253.28,Block Valve #17.6 (932+02),17302.50,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.22731501,-119.07457322,100.360,GIRTH WELD,,,,MFL/CLP,,
3522,Weld,,61210.26,758+73,40.13,39.99,39.99,17340,Block Valve #13 (625+92),13293.41,Block Valve #17.6 (932+02),17262.38,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.22720456,-119.07457448,100.335,GIRTH WELD,,,,MFL/CLP,,
3523,Weld,,61250.25,759+13,39.99,39.95,39.95,17350,Block Valve #13 (625+92),13333.40,Block Valve #17.6 (932+02),17222.38,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.22709447,-119.07457378,100.540,GIRTH WELD,,,,MFL/CLP,,
3524,Weld,,61290.20,759+53,39.95,40.05,40.05,17360,Block Valve #13 (625+92),13373.35,Block Valve #17.6 (932+02),17182.43,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.22698450,-119.07457304,100.218,GIRTH WELD,,,,MFL/CLP,,
3525,Weld,,61330.25,759+93,40.05,40.12,40.12,17370,Block Valve #13 (625+92),13413.41,Block Valve #17.6 (932+02),17142.38,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.22687423,-119.07457346,100.496,GIRTH WELD,,,,MFL/CLP,,
3526,Weld,,61370.37,760+34,40.12,40.01,40.01,17380,Block Valve #13 (625+92),13453.52,Block Valve #17.6 (932+02),17102.26,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.22676380,-119.07457387,100.270,GIRTH WELD,,,,MFL/CLP,,
3527,Weld,,61410.37,760+74,40.01,40.09,40.09,17390,Block Valve #13 (625+92),13493.53,Block Valve #17.6 (932+02),17062.26,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.22665367,-119.07457436,99.918,GIRTH WELD,,,,MFL/CLP,,
3528,Weld,,61450.47,761+14,40.09,40.04,40.04,17400,Block Valve #13 (625+92),13533.62,Block Valve #17.6 (932+02),17022.17,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.22654330,-119.07457504,99.992,GIRTH WELD,,,,MFL/CLP,,
3529,Weld,,61490.50,761+54,40.04,39.97,39.97,17410,Block Valve #13 (625+92),13573.66,Block Valve #17.6 (932+02),16982.13,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.22643311,-119.07457536,100.329,GIRTH WELD,,,,MFL/CLP,,
3530,Weld,,61530.48,761+94,39.97,38.58,38.58,17420,Block Valve #13 (625+92),13613.63,Block Valve #17.6 (932+02),16942.16,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.22632305,-119.07457557,100.260,GIRTH WELD,,,,MFL/CLP,,
3531,Weld,,61569.06,762+33,38.58,40.14,40.14,17430,Block Valve #13 (625+92),13652.21,Block Valve #17.6 (932+02),16903.58,10.75,0.203,,52000, 08:12,,,,,,,,,,1402,,,,,,,,,,35.22621684,-119.07457581,100.094,GIRTH WELD,,,,MFL/CLP,,
3532,Weld,,61609.19,762+73,40.14,40.02,40.02,17440,Block Valve #13 (625+92),13692.35,Block Valve #17.6 (932+02),16863.44,10.75,0.203,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.22610636,-119.07457718,99.687,GIRTH WELD,,,,MFL/CLP,,
3533,Weld,,61649.21,763+13,40.02,30.39,30.39,17450,Block Valve #13 (625+92),13732.37,Block Valve #17.6 (932+02),16823.42,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.22599620,-119.07457796,99.863,GIRTH WELD,,,,MFL/CLP,,
3534,Weld,,61679.60,763+44,30.39,23.81,23.81,17460,Block Valve #13 (625+92),13762.76,Block Valve #17.6 (932+02),16793.03,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.22591254,-119.07457853,100.086,GIRTH WELD,,,,MFL/CLP,,
3535,Weld,,61703.41,763+68,23.81,28.14,28.14,17470,Block Valve #13 (625+92),13786.56,Block Valve #17.6 (932+02),16769.22,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.22584701,-119.07457878,100.084,GIRTH WELD,,,,MFL/CLP,,
3536,Weld,,61731.55,763+96,28.14,30.78,30.78,17480,Block Valve #13 (625+92),13814.71,Block Valve #17.6 (932+02),16741.08,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.22576955,-119.07457873,100.132,GIRTH WELD,,,,MFL/CLP,,
3537,Weld,,61762.33,764+27,30.78,38.31,38.31,17490,Block Valve #13 (625+92),13845.49,Block Valve #17.6 (932+02),16710.30,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.22568480,-119.07457860,100.214,GIRTH WELD,,,,MFL/CLP,,
3538,Weld,,61800.65,764+66,38.31,40.10,40.10,17500,Block Valve #13 (625+92),13883.80,Block Valve #17.6 (932+02),16671.99,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.22557932,-119.07457851,100.248,GIRTH WELD,,,,MFL/CLP,,
3539,Weld,,61840.74,765+06,40.10,40.13,40.13,17510,Block Valve #13 (625+92),13923.89,Block Valve #17.6 (932+02),16631.89,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.22546896,-119.07457890,101.040,GIRTH WELD,,,,MFL/CLP,,
3540,Weld,,61880.87,765+46,40.13,40.01,40.01,17520,Block Valve #13 (625+92),13964.03,Block Valve #17.6 (932+02),16591.76,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.22535852,-119.07458142,101.348,GIRTH WELD,,,,MFL/CLP,,
3541,Weld,,61920.89,765+86,40.01,40.12,40.12,17530,Block Valve #13 (625+92),14004.04,Block Valve #17.6 (932+02),16551.75,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.22524839,-119.07458371,101.303,GIRTH WELD,,,,MFL/CLP,,
3542,Weld,,61961.01,766+26,40.12,40.02,40.02,17540,Block Valve #13 (625+92),14044.16,Block Valve #17.6 (932+02),16511.62,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.22513793,-119.07458410,101.248,GIRTH WELD,,,,MFL/CLP,,
3543,Weld,,62001.03,766+67,40.02,36.87,36.87,17550,Block Valve #13 (625+92),14084.18,Block Valve #17.6 (932+02),16471.60,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.22502777,-119.07458301,100.883,GIRTH WELD,,,,MFL/CLP,,
3544,Weld,,62037.90,767+04,36.87,40.01,40.01,17560,Block Valve #13 (625+92),14121.06,Block Valve #17.6 (932+02),16434.73,10.75,0.203,,52000, 04:52,,,,,,,,,,1402,,,,,,,,,,35.22492629,-119.07458121,100.391,GIRTH WELD,,,,MFL/CLP,,
3545,Weld,,62077.91,767+44,40.01,40.15,40.15,17570,Block Valve #13 (625+92),14161.06,Block Valve #17.6 (932+02),16394.72,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.22481615,-119.07458005,100.432,GIRTH WELD,,,,MFL/CLP,,
3546,Weld,,62118.06,767+84,40.15,38.33,38.33,17580,Block Valve #13 (625+92),14201.21,Block Valve #17.6 (932+02),16354.57,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.22470563,-119.07457991,100.232,GIRTH WELD,,,,MFL/CLP,,
3547,Weld,,62156.39,768+23,38.33,37.70,37.70,17590,Block Valve #13 (625+92),14239.54,Block Valve #17.6 (932+02),16316.24,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.22460011,-119.07458084,100.306,GIRTH WELD,,,,MFL/CLP,,
3548,Weld,,62194.09,768+60,37.70,37.34,37.34,17600,Block Valve #13 (625+92),14277.24,Block Valve #17.6 (932+02),16278.55,10.75,0.203,,52000, 08:28,,,,,,,,,,1402,,,,,,,,,,35.22449635,-119.07458214,100.165,GIRTH WELD,,,,MFL/CLP,,
3549,Weld,,62231.42,768+98,37.34,36.21,36.21,17610,Block Valve #13 (625+92),14314.58,Block Valve #17.6 (932+02),16241.21,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.22439355,-119.07458289,100.343,GIRTH WELD,,,,MFL/CLP,,
3550,Weld,,62267.64,769+34,36.21,37.31,37.31,17620,Block Valve #13 (625+92),14350.79,Block Valve #17.6 (932+02),16204.99,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.22429386,-119.07458376,100.167,GIRTH WELD,,,,MFL/CLP,,
3551,Weld,,62304.95,769+72,37.31,40.10,40.10,17630,Block Valve #13 (625+92),14388.10,Block Valve #17.6 (932+02),16167.68,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.22419117,-119.07458220,100.203,GIRTH WELD,,,,MFL/CLP,,
3552,Weld,,62345.05,770+12,40.10,38.33,38.33,17640,Block Valve #13 (625+92),14428.20,Block Valve #17.6 (932+02),16127.58,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.22408086,-119.07457695,100.039,GIRTH WELD,,,,MFL/CLP,,
3553,Weld,,62383.38,770+51,38.33,40.01,40.01,17650,Block Valve #13 (625+92),14466.53,Block Valve #17.6 (932+02),16089.25,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.22397549,-119.07457050,99.415,GIRTH WELD,,,,MFL/CLP,,
3554,Weld,,62423.39,770+91,40.01,38.40,38.40,17660,Block Valve #13 (625+92),14506.54,Block Valve #17.6 (932+02),16049.24,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.22386539,-119.07456682,99.330,GIRTH WELD,,,,MFL/CLP,,
3555,Additional Metal/Material - Other,,62439.74,771+07,16.36,38.40,38.40,17660,Block Valve #13 (625+92),14522.90,Block Valve #17.6 (932+02),16032.89,10.75,0.203,,52000, 11:36,,,,,,,,, 12:00,1402,,,,,,,,,,35.22382037,-119.07456607,99.310,CLOSE METAL OBJECT,,,,MFL/CLP,,
3556,Weld,,62461.79,771+29,38.40,40.02,40.02,17670,Block Valve #13 (625+92),14544.94,Block Valve #17.6 (932+02),16010.84,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.22375966,-119.07456593,99.289,GIRTH WELD,,,,MFL/CLP,,
3557,Weld,,62501.81,771+69,40.02,39.93,39.93,17680,Block Valve #13 (625+92),14584.96,Block Valve #17.6 (932+02),15970.82,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.22364954,-119.07456873,99.445,GIRTH WELD,,,,MFL/CLP,,
3558,Anomaly - Corrosion,EXT,62541.44,772+09,39.63,0.30,39.93,17680,Block Valve #13 (625+92),14624.59,Block Valve #17.6 (932+02),15931.19,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.2, 08:54,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.22354066,-119.07457606,98.147,EXT ML,Pinhole,,,MFL/CLP,,
3559,Weld,,62541.74,772+09,39.93,38.25,38.25,17690,Block Valve #13 (625+92),14624.89,Block Valve #17.6 (932+02),15930.89,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.22353985,-119.07457613,98.136,GIRTH WELD,,,,MFL/CLP,,
3560,Anomaly - Corrosion,EXT,62553.87,772+22,12.13,26.12,38.25,17690,Block Valve #13 (625+92),14637.02,Block Valve #17.6 (932+02),15918.77,10.75,0.203,,52000, 11:04,17,0.03,,,,,0.7,0.4, 03:45,1402,2319,1669,1414,0.840,1.181,2313.8,1665.9,,,35.22350660,-119.07457884,97.606,EXT ML,Pitting,,,MFL/CLP,,
3561,Repair - Welded Sleeve Begin,,62579.04,772+47,37.30,38.25,38.25,17690,Block Valve #13 (625+92),14662.20,Block Valve #17.6 (932+02),15893.59,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.22343732,-119.07458164,97.495,REPAIR-SHELL START,,,,MFL/CLP,,
3562,Weld,,62579.98,772+48,38.25,40.11,40.11,17700,Block Valve #13 (625+92),14663.14,Block Valve #17.6 (932+02),15892.65,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.22343471,-119.07458170,97.506,GIRTH WELD,,,,MFL/CLP,,
3563,Repair - Welded Sleeve End,,62583.21,772+51,3.23,40.11,40.11,17700,Block Valve #13 (625+92),14666.36,Block Valve #17.6 (932+02),15889.42,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.22342584,-119.07458183,97.531,REPAIR-SHELL END,,,,MFL/CLP,,
3564,Casing Begin,,62584.27,772+52,4.28,40.11,40.11,17700,Block Valve #13 (625+92),14667.42,Block Valve #17.6 (932+02),15888.37,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.22342293,-119.07458187,97.539,CASING START,,,,MFL/CLP,,
3565,Weld,,62620.10,772+88,40.11,37.29,37.29,17710,Block Valve #13 (625+92),14703.25,Block Valve #17.6 (932+02),15852.53,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.22332430,-119.07458276,97.820,GIRTH WELD,,,,MFL/CLP,,
3566,Casing End,,62631.36,772+99,11.26,37.29,37.29,17710,Block Valve #13 (625+92),14714.51,Block Valve #17.6 (932+02),15841.27,10.75,0.203,,52000, 11:32,,,,,,,,, 05:15,1402,,,,,,,,,,35.22329330,-119.07458310,97.802,CLOSE CASING-ECCENTRIC END,,,,MFL/CLP,,
3567,Repair - Welded Sleeve Begin,,62633.45,773+02,13.35,37.29,37.29,17710,Block Valve #13 (625+92),14716.60,Block Valve #17.6 (932+02),15839.18,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.22328754,-119.07458318,97.789,REPAIR-SHELL START,,,,MFL/CLP,,
3568,Repair - Welded Sleeve End,,62637.74,773+06,17.64,37.29,37.29,17710,Block Valve #13 (625+92),14720.89,Block Valve #17.6 (932+02),15834.89,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.22327572,-119.07458336,97.763,REPAIR-SHELL END,,,,MFL/CLP,,
3569,Weld,,62657.39,773+26,37.29,40.14,40.14,17720,Block Valve #13 (625+92),14740.54,Block Valve #17.6 (932+02),15815.25,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.22322167,-119.07458456,97.890,GIRTH WELD,,,,MFL/CLP,,
3570,Anomaly - Corrosion,EXT,62660.39,773+29,3.01,37.14,40.14,17720,Block Valve #13 (625+92),14743.54,Block Valve #17.6 (932+02),15812.24,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.3,0.2, 07:47,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.22321340,-119.07458481,97.937,EXT ML,Pinhole,,,MFL/CLP,,
3571,Weld,,62697.52,773+66,40.14,40.08,40.08,17730,Block Valve #13 (625+92),14780.68,Block Valve #17.6 (932+02),15775.11,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.22311119,-119.07458703,98.125,GIRTH WELD,,,,MFL/CLP,,
3572,Weld,,62737.60,774+06,40.08,39.95,39.95,17740,Block Valve #13 (625+92),14820.76,Block Valve #17.6 (932+02),15735.03,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.22300087,-119.07458762,97.750,GIRTH WELD,,,,MFL/CLP,,
3573,Weld,,62777.56,774+46,39.95,39.95,39.95,17750,Block Valve #13 (625+92),14860.71,Block Valve #17.6 (932+02),15695.08,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.22289088,-119.07458858,97.718,GIRTH WELD,,,,MFL/CLP,,
3574,Weld,,62817.51,774+86,39.95,40.11,40.11,17760,Block Valve #13 (625+92),14900.66,Block Valve #17.6 (932+02),15655.12,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.22278089,-119.07458943,97.647,GIRTH WELD,,,,MFL/CLP,,
3575,Repair - Welded Sleeve Begin,,62856.91,775+26,39.40,40.11,40.11,17760,Block Valve #13 (625+92),14940.06,Block Valve #17.6 (932+02),15615.72,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.22267244,-119.07458929,97.627,REPAIR-SHELL START,,,,MFL/CLP,,
3576,Weld,,62857.62,775+27,40.11,40.07,40.07,17770,Block Valve #13 (625+92),14940.77,Block Valve #17.6 (932+02),15615.01,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.22267048,-119.07458928,97.621,GIRTH WELD,,,,MFL/CLP,,
3577,Repair - Welded Sleeve End,,62858.25,775+27,0.63,40.07,40.07,17770,Block Valve #13 (625+92),14941.40,Block Valve #17.6 (932+02),15614.38,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.22266873,-119.07458927,97.619,REPAIR-SHELL END,,,,MFL/CLP,,
3578,Weld,,62897.68,775+67,40.07,40.09,40.09,17780,Block Valve #13 (625+92),14980.84,Block Valve #17.6 (932+02),15574.95,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.22256018,-119.07458830,97.454,GIRTH WELD,,,,MFL/CLP,,
3579,Anomaly - Corrosion,EXT,62937.74,776+07,40.05,0.04,40.09,17780,Block Valve #13 (625+92),15020.89,Block Valve #17.6 (932+02),15534.90,10.75,0.203,,52000, 12:24,28,0.06,,,,,0.6,0.4, 05:43,1402,2312,1665,1414,0.842,1.177,2304.9,1659.5,,,35.22244992,-119.07458725,97.534,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
3580,Weld,,62937.78,776+07,40.09,39.91,39.91,17790,Block Valve #13 (625+92),15020.93,Block Valve #17.6 (932+02),15534.86,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.22244982,-119.07458725,97.535,GIRTH WELD,,,,MFL/CLP,,
3581,Anomaly - Corrosion,EXT,62944.80,776+14,7.03,32.88,39.91,17790,Block Valve #13 (625+92),15027.96,Block Valve #17.6 (932+02),15527.83,10.75,0.203,,52000, 10:40,19,0.04,,,,,0.6,0.3, 04:10,1402,2323,1673,1414,0.838,1.183,2319.3,1669.9,,,35.22243047,-119.07458700,97.493,EXT ML,Axial Slotting,,,MFL/CLP,,
3582,Weld,,62977.68,776+47,39.91,37.85,37.85,17800,Block Valve #13 (625+92),15060.84,Block Valve #17.6 (932+02),15494.95,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.22233997,-119.07458618,97.035,GIRTH WELD,,,,MFL/CLP,,
3583,Weld,,63015.53,776+85,37.85,39.97,39.97,17810,Block Valve #13 (625+92),15098.68,Block Valve #17.6 (932+02),15457.10,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.22223578,-119.07458692,97.678,GIRTH WELD,,,,MFL/CLP,,
3584,Weld,,63055.50,777+25,39.97,40.05,40.05,17820,Block Valve #13 (625+92),15138.66,Block Valve #17.6 (932+02),15417.13,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.22212577,-119.07458776,98.079,GIRTH WELD,,,,MFL/CLP,,
3585,Weld,,63095.55,777+65,40.05,40.16,40.16,17830,Block Valve #13 (625+92),15178.71,Block Valve #17.6 (932+02),15377.08,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.22201554,-119.07458767,97.393,GIRTH WELD,,,,MFL/CLP,,
3586,Anomaly - Corrosion,EXT,63135.61,778+06,40.06,0.11,40.16,17830,Block Valve #13 (625+92),15218.76,Block Valve #17.6 (932+02),15337.02,10.75,0.203,,52000, 10:56,19,0.04,,,,,0.3,0.3, 04:01,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.22190528,-119.07458783,97.790,EXT ML,Pinhole,,,MFL/CLP,,
3587,Weld,,63135.71,778+06,40.16,40.03,40.03,17840,Block Valve #13 (625+92),15218.87,Block Valve #17.6 (932+02),15336.92,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.22190499,-119.07458783,97.790,GIRTH WELD,,,,MFL/CLP,,
3588,Anomaly - Corrosion,EXT,63164.88,778+35,29.17,10.86,40.03,17840,Block Valve #13 (625+92),15248.04,Block Valve #17.6 (932+02),15307.75,10.75,0.203,,52000, 12:16,16,0.03,,,,,0.2,0.2, 06:44,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.22182468,-119.07458750,98.202,EXT ML,Pinhole,,,MFL/CLP,,
3589,Weld,,63175.74,778+46,40.03,40.13,40.13,17850,Block Valve #13 (625+92),15258.89,Block Valve #17.6 (932+02),15296.89,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.22179483,-119.07458731,98.437,GIRTH WELD,,,,MFL/CLP,,
3590,Weld,,63215.87,778+86,40.13,39.74,39.74,17860,Block Valve #13 (625+92),15299.02,Block Valve #17.6 (932+02),15256.77,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.22168436,-119.07458690,99.192,GIRTH WELD,,,,MFL/CLP,,
3591,Weld,,63255.60,779+26,39.74,39.94,39.94,17870,Block Valve #13 (625+92),15338.76,Block Valve #17.6 (932+02),15217.03,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.22157500,-119.07458686,98.498,GIRTH WELD,,,,MFL/CLP,,
3592,Anomaly - Corrosion,EXT,63288.28,779+59,32.68,7.26,39.94,17870,Block Valve #13 (625+92),15371.43,Block Valve #17.6 (932+02),15184.35,10.75,0.203,,52000, 10:16,15,0.03,,,,,0.9,0.9, 06:23,1402,2310,1663,1414,0.843,1.176,2303.8,1658.8,,,35.22148506,-119.07458765,97.950,EXT ML,Pitting,,,MFL/CLP,,
3593,Weld,,63295.54,779+66,39.94,40.05,40.05,17880,Block Valve #13 (625+92),15378.69,Block Valve #17.6 (932+02),15177.09,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.22146507,-119.07458797,97.912,GIRTH WELD,,,,MFL/CLP,,
3594,Anomaly - Corrosion,EXT,63335.18,780+06,39.63,0.42,40.05,17880,Block Valve #13 (625+92),15418.33,Block Valve #17.6 (932+02),15137.45,10.75,0.203,,52000, 01:16,18,0.04,,,,,0.2,0.2, 06:12,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.22135597,-119.07458967,97.919,EXT ML,Pinhole,,,MFL/CLP,,
3595,Weld,,63335.59,780+06,40.05,40.12,40.12,17890,Block Valve #13 (625+92),15418.75,Block Valve #17.6 (932+02),15137.04,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.22135482,-119.07458968,97.920,GIRTH WELD,,,,MFL/CLP,,
3596,Anomaly - Corrosion,EXT,63351.55,780+22,15.96,24.16,40.12,17890,Block Valve #13 (625+92),15434.71,Block Valve #17.6 (932+02),15121.08,10.75,0.203,,52000, 09:04,27,0.06,,,,,0.3,0.4, 07:32,1402,2334,1681,1414,0.834,1.188,2332.3,1679.2,,,35.22131091,-119.07459014,97.978,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3597,Anomaly - Corrosion,EXT,63352.99,780+24,17.39,22.73,40.12,17890,Block Valve #13 (625+92),15436.14,Block Valve #17.6 (932+02),15119.65,10.75,0.203,,52000, 09:04,16,0.03,,,,,0.3,0.2, 07:18,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.22130695,-119.07459016,97.980,EXT ML,Pinhole,,,MFL/CLP,,
3598,Weld,,63375.71,780+47,40.12,40.01,40.01,17900,Block Valve #13 (625+92),15458.87,Block Valve #17.6 (932+02),15096.92,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.22124439,-119.07459015,97.898,GIRTH WELD,,,,MFL/CLP,,
3599,Anomaly - Corrosion,EXT,63376.01,780+47,0.30,39.71,40.01,17900,Block Valve #13 (625+92),15459.16,Block Valve #17.6 (932+02),15096.62,10.75,0.203,,52000, 12:48,17,0.03,,,,,0.3,0.2, 05:26,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.22124357,-119.07459015,97.898,EXT ML,Pinhole,,,MFL/CLP,,
3600,Anomaly - Corrosion,EXT,63415.24,780+86,39.53,0.48,40.01,17900,Block Valve #13 (625+92),15498.39,Block Valve #17.6 (932+02),15057.39,10.75,0.203,,52000, 12:48,17,0.03,,,,,0.3,0.9, 06:29,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.22113557,-119.07458997,97.783,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3601,Anomaly - Corrosion,EXT,63415.25,780+86,39.53,0.48,40.01,17900,Block Valve #13 (625+92),15498.40,Block Valve #17.6 (932+02),15057.39,10.75,0.203,,52000, 12:48,19,0.04,,,,,0.5,1.3, 05:13,1402,2328,1676,1414,0.837,1.185,2324.9,1673.9,,,35.22113555,-119.07458997,97.783,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3602,Anomaly - Corrosion,EXT,63415.43,780+87,39.72,0.29,40.01,17900,Block Valve #13 (625+92),15498.59,Block Valve #17.6 (932+02),15057.20,10.75,0.203,,52000, 12:48,29,0.06,,,,,0.8,2.0, 05:08,1402,2278,1640,1414,0.855,1.160,2262.4,1628.9,,,35.22113504,-119.07458997,97.783,*EXT ML,Circumferential Grooving,,,MFL/CLP,,
3603,Weld,,63415.72,780+87,40.01,40.08,40.08,17910,Block Valve #13 (625+92),15498.88,Block Valve #17.6 (932+02),15056.91,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.22113423,-119.07458998,97.783,GIRTH WELD,,,,MFL/CLP,,
3604,Anomaly - Corrosion,EXT,63415.92,780+87,0.20,39.88,40.08,17910,Block Valve #13 (625+92),15499.08,Block Valve #17.6 (932+02),15056.71,10.75,0.203,,52000, 10:28,17,0.03,,,,,0.6,1.8, 05:15,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.22113369,-119.07458998,97.784,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3605,Anomaly - Corrosion,EXT,63416.05,780+87,0.33,39.75,40.08,17910,Block Valve #13 (625+92),15499.21,Block Valve #17.6 (932+02),15056.58,10.75,0.203,,52000, 10:28,29,0.06,,,,,0.7,1.0, 06:41,1402,2288,1647,1414,0.851,1.165,2274.9,1637.9,,,35.22113332,-119.07458998,97.784,EXT ML,Pitting,,,MFL/CLP,,
3606,Anomaly - Corrosion,EXT,63416.07,780+87,0.34,39.73,40.08,17910,Block Valve #13 (625+92),15499.22,Block Valve #17.6 (932+02),15056.56,10.75,0.203,,52000, 10:28,16,0.03,,,,,1.0,1.1, 05:51,1402,2300,1656,1414,0.847,1.171,2291.2,1649.7,,,35.22113328,-119.07458998,97.784,EXT ML,Pitting,,,MFL/CLP,,
3607,Weld,,63455.80,781+27,40.08,35.01,35.01,17920,Block Valve #13 (625+92),15538.95,Block Valve #17.6 (932+02),15016.83,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.22102390,-119.07459035,97.633,GIRTH WELD,,,,MFL/CLP,,
3608,Weld,,63490.81,781+62,35.01,33.44,33.44,17930,Block Valve #13 (625+92),15573.96,Block Valve #17.6 (932+02),14981.82,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.22092753,-119.07459112,97.600,GIRTH WELD,,,,MFL/CLP,,
3609,Weld,,63524.25,781+96,33.44,39.93,39.93,17940,Block Valve #13 (625+92),15607.40,Block Valve #17.6 (932+02),14948.38,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.22083549,-119.07459163,97.636,GIRTH WELD,,,,MFL/CLP,,
3610,Weld,,63564.18,782+36,39.93,40.14,40.14,17950,Block Valve #13 (625+92),15647.33,Block Valve #17.6 (932+02),14908.46,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.22072556,-119.07459289,97.696,GIRTH WELD,,,,MFL/CLP,,
3611,Weld,,63604.31,782+76,40.14,38.07,38.07,17960,Block Valve #13 (625+92),15687.47,Block Valve #17.6 (932+02),14868.32,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.22061508,-119.07459359,97.859,GIRTH WELD,,,,MFL/CLP,,
3612,Weld,,63642.38,783+14,38.07,40.04,40.04,17970,Block Valve #13 (625+92),15725.53,Block Valve #17.6 (932+02),14830.25,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.22051028,-119.07459394,97.775,GIRTH WELD,,,,MFL/CLP,,
3613,Anomaly - Corrosion Cluster,EXT,63682.10,783+54,39.72,0.32,40.04,17970,Block Valve #13 (625+92),15765.25,Block Valve #17.6 (932+02),14790.54,10.75,0.203,,52000, 01:04,20,0.04,,,,,1.9,2.0, 06:06,1402,2211,1592,1414,0.881,1.126,2219.6,1598.1,,,35.22040095,-119.07459452,97.627,EXT ML,General Metal Loss,,,MFL/CLP,,
3614,Weld,,63682.42,783+55,40.04,40.06,40.06,17980,Block Valve #13 (625+92),15765.57,Block Valve #17.6 (932+02),14790.22,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.22040007,-119.07459453,97.624,GIRTH WELD,,,,MFL/CLP,,
3615,Anomaly - Corrosion,EXT,63682.60,783+55,0.18,39.88,40.06,17980,Block Valve #13 (625+92),15765.75,Block Valve #17.6 (932+02),14790.04,10.75,0.203,,52000, 10:24,16,0.03,,,,,0.5,0.6, 05:15,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.22039957,-119.07459453,97.624,EXT ML,Pitting,,,MFL/CLP,,
3616,Weld,,63722.47,783+95,40.06,36.67,36.67,17990,Block Valve #13 (625+92),15805.63,Block Valve #17.6 (932+02),14750.16,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.22028979,-119.07459514,97.562,GIRTH WELD,,,,MFL/CLP,,
3617,Repair - Welded Sleeve Begin,,63758.37,784+31,35.89,36.67,36.67,17990,Block Valve #13 (625+92),15841.52,Block Valve #17.6 (932+02),14714.26,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.22019098,-119.07459583,97.616,REPAIR-SHELL START,,,,MFL/CLP,,
3618,Weld,,63759.14,784+32,36.67,37.30,37.30,18000,Block Valve #13 (625+92),15842.29,Block Valve #17.6 (932+02),14713.49,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.22018885,-119.07459585,97.617,GIRTH WELD,,,,MFL/CLP,,
3619,Repair - Welded Sleeve End,,63759.70,784+32,0.55,37.30,37.30,18000,Block Valve #13 (625+92),15842.85,Block Valve #17.6 (932+02),14712.94,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.22018733,-119.07459586,97.618,REPAIR-SHELL END,,,,MFL/CLP,,
3620,Repair - Welded Sleeve Begin,,63795.71,784+68,36.57,37.30,37.30,18000,Block Valve #13 (625+92),15878.86,Block Valve #17.6 (932+02),14676.92,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.22008819,-119.07459649,97.554,REPAIR-SHELL START,,,,MFL/CLP,,
3621,Weld,,63796.45,784+69,37.30,40.04,40.04,18010,Block Valve #13 (625+92),15879.60,Block Valve #17.6 (932+02),14676.18,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.22008616,-119.07459650,97.555,GIRTH WELD,,,,MFL/CLP,,
3622,Repair - Welded Sleeve End,,63797.36,784+70,0.92,40.04,40.04,18010,Block Valve #13 (625+92),15880.52,Block Valve #17.6 (932+02),14675.27,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.22008364,-119.07459652,97.560,REPAIR-SHELL END,,,,MFL/CLP,,
3623,Weld,,63836.49,785+09,40.04,40.14,40.14,18020,Block Valve #13 (625+92),15919.64,Block Valve #17.6 (932+02),14636.15,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.21997592,-119.07459686,97.549,GIRTH WELD,,,,MFL/CLP,,
3624,Repair - Welded Sleeve Begin,,63875.51,785+48,39.02,40.14,40.14,18020,Block Valve #13 (625+92),15958.66,Block Valve #17.6 (932+02),14597.12,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.21986851,-119.07459717,97.397,REPAIR-SHELL START,,,,MFL/CLP,,
3625,Weld,,63876.62,785+50,40.14,37.94,37.94,18030,Block Valve #13 (625+92),15959.77,Block Valve #17.6 (932+02),14596.01,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.21986544,-119.07459718,97.389,GIRTH WELD,,,,MFL/CLP,,
3626,Repair - Welded Sleeve End,,63877.65,785+51,1.03,37.94,37.94,18030,Block Valve #13 (625+92),15960.80,Block Valve #17.6 (932+02),14594.98,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.21986261,-119.07459720,97.384,REPAIR-SHELL END,,,,MFL/CLP,,
3627,Repair - Welded Sleeve Begin,,63913.57,785+87,36.95,37.94,37.94,18030,Block Valve #13 (625+92),15996.72,Block Valve #17.6 (932+02),14559.06,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.21976373,-119.07459750,97.392,REPAIR-SHELL START,,,,MFL/CLP,,
3628,Weld,,63914.56,785+88,37.94,40.10,40.10,18040,Block Valve #13 (625+92),15997.71,Block Valve #17.6 (932+02),14558.07,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.21976101,-119.07459751,97.397,GIRTH WELD,,,,MFL/CLP,,
3629,Repair - Welded Sleeve End,,63915.56,785+89,1.01,40.10,40.10,18040,Block Valve #13 (625+92),15998.72,Block Valve #17.6 (932+02),14557.07,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.21975824,-119.07459752,97.401,REPAIR-SHELL END,,,,MFL/CLP,,
3630,Repair - Welded Sleeve Begin,,63953.34,786+27,38.78,40.10,40.10,18040,Block Valve #13 (625+92),16036.49,Block Valve #17.6 (932+02),14519.29,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.21965425,-119.07459778,97.877,REPAIR-SHELL START,,,,MFL/CLP,,
3631,Weld,,63954.66,786+28,40.10,36.60,36.60,18050,Block Valve #13 (625+92),16037.82,Block Valve #17.6 (932+02),14517.97,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.21965061,-119.07459779,97.905,GIRTH WELD,,,,MFL/CLP,,
3632,Repair - Welded Sleeve End,,63955.92,786+29,1.26,36.60,36.60,18050,Block Valve #13 (625+92),16039.08,Block Valve #17.6 (932+02),14516.71,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.21964715,-119.07459781,97.930,REPAIR-SHELL END,,,,MFL/CLP,,
3633,Anomaly - Corrosion Cluster,EXT,63991.02,786+64,36.36,0.24,36.60,18050,Block Valve #13 (625+92),16074.17,Block Valve #17.6 (932+02),14481.61,10.75,0.203,,52000, 10:12,20,0.04,,,,,3.1,3.2, 05:09,1402,2133,1536,1414,0.913,1.086,2173.0,1564.6,,,35.21955054,-119.07459862,98.052,*EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
3634,Weld,,63991.26,786+65,36.60,37.92,37.92,18060,Block Valve #13 (625+92),16074.41,Block Valve #17.6 (932+02),14481.37,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.21954986,-119.07459863,98.052,GIRTH WELD,,,,MFL/CLP,,
3635,Anomaly - Corrosion Cluster,EXT,64029.12,787+03,37.86,0.07,37.92,18060,Block Valve #13 (625+92),16112.27,Block Valve #17.6 (932+02),14443.51,10.75,0.203,,52000, 12:00,18,0.04,,,,,1.9,1.8, 04:38,1402,2220,1598,1414,0.877,1.130,2257.0,1625.0,,,35.21944566,-119.07459962,98.030,EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
3636,Weld,,64029.18,787+03,37.92,39.89,39.89,18070,Block Valve #13 (625+92),16112.34,Block Valve #17.6 (932+02),14443.45,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.21944546,-119.07459962,98.030,GIRTH WELD,,,,MFL/CLP,,
3637,Anomaly - Corrosion,EXT,64029.44,787+03,0.26,39.64,39.89,18070,Block Valve #13 (625+92),16112.60,Block Valve #17.6 (932+02),14443.19,10.75,0.203,,52000, 09:56,22,0.04,,,,,0.7,1.4, 06:08,1402,2310,1663,1414,0.843,1.176,2303.5,1658.5,,,35.21944476,-119.07459964,98.027,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3638,Anomaly - Corrosion,EXT,64039.98,787+14,10.80,29.10,39.89,18070,Block Valve #13 (625+92),16123.13,Block Valve #17.6 (932+02),14432.65,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.5,1.5, 07:30,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.21941574,-119.07459985,97.975,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3639,Anomaly - Corrosion,EXT,64040.25,787+14,11.07,28.83,39.89,18070,Block Valve #13 (625+92),16123.40,Block Valve #17.6 (932+02),14432.38,10.75,0.203,,52000, 09:56,15,0.03,,,,,1.1,1.4, 07:25,1402,2292,1651,1414,0.850,1.167,2282.4,1643.4,,,35.21941501,-119.07459986,97.972,*EXT ML,Pitting,,,MFL/CLP,,
3640,Anomaly - Corrosion,EXT,64040.58,787+14,11.39,28.50,39.89,18070,Block Valve #13 (625+92),16123.73,Block Valve #17.6 (932+02),14432.05,10.75,0.203,,52000, 09:56,28,0.06,,,,,0.5,0.5, 08:12,1402,2319,1670,1414,0.840,1.181,2314.1,1666.1,,,35.21941410,-119.07459986,97.969,EXT ML,Pitting,,,MFL/CLP,,
3641,Anomaly - Corrosion,EXT,64067.55,787+41,38.37,1.53,39.89,18070,Block Valve #13 (625+92),16150.70,Block Valve #17.6 (932+02),14405.08,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.2,0.2, 04:33,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.21933985,-119.07460024,97.854,EXT ML,Pinhole,,,MFL/CLP,,
3642,Repair - Welded Sleeve Begin,,64067.98,787+42,38.80,39.89,39.89,18070,Block Valve #13 (625+92),16151.13,Block Valve #17.6 (932+02),14404.65,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.21933867,-119.07460025,97.855,REPAIR-SHELL START,,,,MFL/CLP,,
3643,Weld,,64069.08,787+43,39.89,38.74,38.74,18080,Block Valve #13 (625+92),16152.23,Block Valve #17.6 (932+02),14403.55,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.21933565,-119.07460026,97.850,GIRTH WELD,,,,MFL/CLP,,
3644,Repair - Welded Sleeve End,,64070.06,787+44,0.98,38.74,38.74,18080,Block Valve #13 (625+92),16153.21,Block Valve #17.6 (932+02),14402.58,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.21933296,-119.07460028,97.851,REPAIR-SHELL END,,,,MFL/CLP,,
3645,Anomaly - Corrosion,EXT,64091.19,787+65,22.12,16.63,38.74,18080,Block Valve #13 (625+92),16174.34,Block Valve #17.6 (932+02),14381.44,10.75,0.203,,52000, 12:40,15,0.03,,,,,0.6,0.2, 06:26,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.21927476,-119.07460048,97.888,EXT ML,Axial Slotting,,,MFL/CLP,,
3646,Anomaly - Corrosion,EXT,64091.24,787+65,22.17,16.58,38.74,18080,Block Valve #13 (625+92),16174.40,Block Valve #17.6 (932+02),14381.39,10.75,0.203,,52000, 12:40,15,0.03,,,,,0.2,0.2, 07:02,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.21927462,-119.07460047,97.888,EXT ML,Pinhole,,,MFL/CLP,,
3647,Weld,,64107.82,787+82,38.74,40.04,40.04,18090,Block Valve #13 (625+92),16190.97,Block Valve #17.6 (932+02),14364.81,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.21922899,-119.07460062,97.799,GIRTH WELD,,,,MFL/CLP,,
3648,Repair - Welded Sleeve Begin,,64146.66,788+21,38.85,40.04,40.04,18090,Block Valve #13 (625+92),16229.82,Block Valve #17.6 (932+02),14325.97,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.21912206,-119.07460127,97.637,REPAIR-SHELL START,,,,MFL/CLP,,
3649,Weld,,64147.85,788+22,40.04,40.08,40.08,18100,Block Valve #13 (625+92),16231.01,Block Valve #17.6 (932+02),14324.78,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.21911878,-119.07460130,97.636,GIRTH WELD,,,,MFL/CLP,,
3650,Repair - Welded Sleeve End,,64148.75,788+23,0.90,40.08,40.08,18100,Block Valve #13 (625+92),16231.91,Block Valve #17.6 (932+02),14323.88,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.21911632,-119.07460131,97.634,REPAIR-SHELL END,,,,MFL/CLP,,
3651,Repair - Welded Sleeve Begin,,64186.90,788+61,39.04,40.08,40.08,18100,Block Valve #13 (625+92),16270.05,Block Valve #17.6 (932+02),14285.74,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.21901130,-119.07460236,97.418,REPAIR-SHELL START,,,,MFL/CLP,,
3652,Weld,,64187.93,788+62,40.08,40.05,40.05,18110,Block Valve #13 (625+92),16271.09,Block Valve #17.6 (932+02),14284.70,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.21900846,-119.07460238,97.419,GIRTH WELD,,,,MFL/CLP,,
3653,Repair - Welded Sleeve End,,64188.97,788+63,1.04,40.05,40.05,18110,Block Valve #13 (625+92),16272.12,Block Valve #17.6 (932+02),14283.66,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.21900560,-119.07460242,97.421,REPAIR-SHELL END,,,,MFL/CLP,,
3654,Repair - Welded Sleeve Begin,,64227.23,789+01,39.30,40.05,40.05,18110,Block Valve #13 (625+92),16310.39,Block Valve #17.6 (932+02),14245.40,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.21890027,-119.07460319,97.571,REPAIR-SHELL START,,,,MFL/CLP,,
3655,Weld,,64227.98,789+02,40.05,40.01,40.01,18120,Block Valve #13 (625+92),16311.14,Block Valve #17.6 (932+02),14244.65,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.21889822,-119.07460320,97.575,GIRTH WELD,,,,MFL/CLP,,
3656,Repair - Welded Sleeve End,,64229.30,789+04,1.32,40.01,40.01,18120,Block Valve #13 (625+92),16312.45,Block Valve #17.6 (932+02),14243.33,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.21889459,-119.07460323,97.577,REPAIR-SHELL END,,,,MFL/CLP,,
3657,Repair - Welded Sleeve Begin,,64266.95,789+41,38.97,40.01,40.01,18120,Block Valve #13 (625+92),16350.10,Block Valve #17.6 (932+02),14205.68,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.21879094,-119.07460392,97.660,REPAIR-SHELL START,,,,MFL/CLP,,
3658,Weld,,64267.99,789+42,40.01,39.95,39.95,18130,Block Valve #13 (625+92),16351.14,Block Valve #17.6 (932+02),14204.65,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.21878808,-119.07460394,97.665,GIRTH WELD,,,,MFL/CLP,,
3659,Repair - Welded Sleeve End,,64269.04,789+43,1.06,39.95,39.95,18130,Block Valve #13 (625+92),16352.20,Block Valve #17.6 (932+02),14203.59,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.21878517,-119.07460396,97.673,REPAIR-SHELL END,,,,MFL/CLP,,
3660,Repair - Welded Sleeve Begin,,64307.04,789+82,39.05,39.95,39.95,18130,Block Valve #13 (625+92),16390.19,Block Valve #17.6 (932+02),14165.59,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.21868058,-119.07460432,97.803,REPAIR-SHELL START,,,,MFL/CLP,,
3661,Weld,,64307.94,789+83,39.95,40.10,40.10,18140,Block Valve #13 (625+92),16391.09,Block Valve #17.6 (932+02),14164.70,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.21867810,-119.07460432,97.798,GIRTH WELD,,,,MFL/CLP,,
3662,Repair - Welded Sleeve End,,64308.80,789+83,0.87,40.10,40.10,18140,Block Valve #13 (625+92),16391.96,Block Valve #17.6 (932+02),14163.83,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.21867573,-119.07460434,97.792,REPAIR-SHELL END,,,,MFL/CLP,,
3663,Weld,,64348.04,790+23,40.10,40.14,40.14,18150,Block Valve #13 (625+92),16431.19,Block Valve #17.6 (932+02),14124.59,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.21856771,-119.07460451,97.667,GIRTH WELD,,,,MFL/CLP,,
3664,Weld,,64388.18,790+63,40.14,36.65,36.65,18160,Block Valve #13 (625+92),16471.34,Block Valve #17.6 (932+02),14084.45,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.21845720,-119.07460453,97.909,GIRTH WELD,,,,MFL/CLP,,
3665,Weld,,64424.83,791+00,36.65,40.10,40.10,18170,Block Valve #13 (625+92),16507.98,Block Valve #17.6 (932+02),14047.80,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.21835633,-119.07460500,97.700,GIRTH WELD,,,,MFL/CLP,,
3666,Anomaly - Corrosion Cluster,EXT,64464.62,791+40,39.79,0.30,40.10,18170,Block Valve #13 (625+92),16547.78,Block Valve #17.6 (932+02),14008.01,10.75,0.203,,52000, 10:56,22,0.04,,,,,1.6,1.9, 06:13,1402,2218,1597,1414,0.878,1.129,2259.6,1626.9,,,35.21824664,-119.07460628,97.601,EXT ML,General Metal Loss,,,MFL/CLP,,
3667,Anomaly - Corrosion Cluster,EXT,64464.89,791+40,40.06,0.04,40.10,18170,Block Valve #13 (625+92),16548.04,Block Valve #17.6 (932+02),14007.74,10.75,0.203,,52000, 10:56,17,0.03,,,,,2.0,2.6, 05:56,1402,2220,1598,1414,0.877,1.130,2277.3,1639.7,,,35.21824589,-119.07460630,97.598,EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
3668,Weld,,64464.93,791+40,40.10,40.02,40.02,18180,Block Valve #13 (625+92),16548.08,Block Valve #17.6 (932+02),14007.71,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.21824580,-119.07460630,97.598,GIRTH WELD,,,,MFL/CLP,,
3669,Anomaly - Corrosion,EXT,64504.32,791+80,39.39,0.62,40.02,18180,Block Valve #13 (625+92),16587.47,Block Valve #17.6 (932+02),13968.31,10.75,0.203,,52000, 01:04,15,0.03,,,,,0.5,0.9, 07:11,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.21813721,-119.07460677,97.634,EXT ML,Pitting,,,MFL/CLP,,
3670,Weld,,64504.94,791+80,40.02,39.93,39.93,18190,Block Valve #13 (625+92),16588.09,Block Valve #17.6 (932+02),13967.69,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.21813549,-119.07460679,97.635,GIRTH WELD,,,,MFL/CLP,,
3671,Repair - Welded Sleeve Begin,,64543.60,792+19,38.67,39.93,39.93,18190,Block Valve #13 (625+92),16626.76,Block Valve #17.6 (932+02),13929.03,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.21802890,-119.07460701,97.643,REPAIR-SHELL START,,,,MFL/CLP,,
3672,Weld,,64544.86,792+20,39.93,40.01,40.01,18200,Block Valve #13 (625+92),16628.02,Block Valve #17.6 (932+02),13927.77,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.21802543,-119.07460703,97.641,GIRTH WELD,,,,MFL/CLP,,
