Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
3673,Repair - Welded Sleeve End,,64546.19,792+22,1.33,40.01,40.01,18200,Block Valve #13 (625+92),16629.35,Block Valve #17.6 (932+02),13926.44,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.21802176,-119.07460706,97.637,REPAIR-SHELL END,,,,MFL/CLP,,
3674,Weld,,64584.88,792+61,40.01,33.02,33.02,18210,Block Valve #13 (625+92),16668.03,Block Valve #17.6 (932+02),13887.76,10.75,0.203,,52000, 08:44,,,,,,,,,,1402,,,,,,,,,,35.21791513,-119.07460771,97.529,GIRTH WELD,,,,MFL/CLP,,
3675,Weld,,64617.90,792+94,33.02,40.03,40.03,18220,Block Valve #13 (625+92),16701.05,Block Valve #17.6 (932+02),13854.73,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.21782411,-119.07460784,97.573,GIRTH WELD,,,,MFL/CLP,,
3676,Repair - Welded Sleeve Begin,,64656.85,793+33,38.95,40.03,40.03,18220,Block Valve #13 (625+92),16740.00,Block Valve #17.6 (932+02),13815.78,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.21771672,-119.07460796,97.439,REPAIR-SHELL START,,,,MFL/CLP,,
3677,Weld,,64657.93,793+34,40.03,40.06,40.06,18230,Block Valve #13 (625+92),16741.08,Block Valve #17.6 (932+02),13814.71,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.21771375,-119.07460795,97.434,GIRTH WELD,,,,MFL/CLP,,
3678,Repair - Welded Sleeve End,,64659.02,793+35,1.09,40.06,40.06,18230,Block Valve #13 (625+92),16742.17,Block Valve #17.6 (932+02),13813.61,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.21771074,-119.07460796,97.429,REPAIR-SHELL END,,,,MFL/CLP,,
3679,Anomaly - Corrosion,EXT,64697.68,793+74,39.75,0.31,40.06,18230,Block Valve #13 (625+92),16780.83,Block Valve #17.6 (932+02),13774.95,10.75,0.203,,52000, 09:52,22,0.04,,,,,0.2,0.2, 03:28,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.21760417,-119.07460750,97.289,EXT ML,Pinhole,,,MFL/CLP,,
3680,Anomaly - Corrosion,EXT,64697.75,793+74,39.82,0.24,40.06,18230,Block Valve #13 (625+92),16780.90,Block Valve #17.6 (932+02),13774.89,10.75,0.203,,52000, 09:52,21,0.04,,,,,0.6,1.3, 04:48,1402,2315,1667,1414,0.841,1.179,2309.3,1662.7,,,35.21760397,-119.07460750,97.289,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3681,Weld,,64697.99,793+74,40.06,40.06,40.06,18240,Block Valve #13 (625+92),16781.14,Block Valve #17.6 (932+02),13774.65,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.21760332,-119.07460749,97.286,GIRTH WELD,,,,MFL/CLP,,
3682,Anomaly - Corrosion,EXT,64698.30,793+74,0.31,39.75,40.06,18240,Block Valve #13 (625+92),16781.45,Block Valve #17.6 (932+02),13774.33,10.75,0.203,,52000, 12:24,21,0.04,,,,,0.5,1.1, 04:19,1402,2326,1675,1414,0.837,1.184,2322.7,1672.4,,,35.21760246,-119.07460749,97.286,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3683,Anomaly - Corrosion Cluster,EXT,64698.33,793+74,0.35,39.72,40.06,18240,Block Valve #13 (625+92),16781.49,Block Valve #17.6 (932+02),13774.30,10.75,0.203,,52000, 12:24,18,0.04,,,,,1.1,1.9, 05:46,1402,2284,1645,1414,0.853,1.163,2276.9,1639.4,,,35.21760236,-119.07460749,97.286,EXT ML,Pitting,,,MFL/CLP,,
3684,Repair - Welded Sleeve Begin,,64737.19,794+13,39.21,40.06,40.06,18240,Block Valve #13 (625+92),16820.34,Block Valve #17.6 (932+02),13735.44,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.21749525,-119.07460737,97.034,REPAIR-SHELL START,,,,MFL/CLP,,
3685,Weld,,64738.05,794+14,40.06,39.95,39.95,18250,Block Valve #13 (625+92),16821.20,Block Valve #17.6 (932+02),13734.58,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.21749289,-119.07460738,97.032,GIRTH WELD,,,,MFL/CLP,,
3686,Repair - Welded Sleeve End,,64738.94,794+15,0.89,39.95,39.95,18250,Block Valve #13 (625+92),16822.09,Block Valve #17.6 (932+02),13733.69,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.21749044,-119.07460738,97.030,REPAIR-SHELL END,,,,MFL/CLP,,
3687,Weld,,64777.99,794+54,39.95,32.64,32.64,18260,Block Valve #13 (625+92),16861.15,Block Valve #17.6 (932+02),13694.64,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.21738277,-119.07460845,96.989,GIRTH WELD,,,,MFL/CLP,,
3688,Weld,,64810.63,794+87,32.64,40.09,40.09,18270,Block Valve #13 (625+92),16893.79,Block Valve #17.6 (932+02),13662.00,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.21729282,-119.07461021,97.045,GIRTH WELD,,,,MFL/CLP,,
3689,Weld,,64850.73,795+27,40.09,38.98,38.98,18280,Block Valve #13 (625+92),16933.88,Block Valve #17.6 (932+02),13621.91,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.21718230,-119.07461132,97.362,GIRTH WELD,,,,MFL/CLP,,
3690,Weld,,64889.71,795+67,38.98,39.85,39.85,18290,Block Valve #13 (625+92),16972.86,Block Valve #17.6 (932+02),13582.92,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.21707483,-119.07461039,97.176,GIRTH WELD,,,,MFL/CLP,,
3691,Repair - Welded Sleeve Begin,,64928.51,796+05,38.81,39.85,39.85,18290,Block Valve #13 (625+92),17011.66,Block Valve #17.6 (932+02),13544.12,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.21696786,-119.07461044,97.168,REPAIR-SHELL START,,,,MFL/CLP,,
3692,Weld,,64929.56,796+07,39.85,40.14,40.14,18300,Block Valve #13 (625+92),17012.71,Block Valve #17.6 (932+02),13543.07,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.21696499,-119.07461045,97.166,GIRTH WELD,,,,MFL/CLP,,
3693,Repair - Welded Sleeve End,,64930.72,796+08,1.16,40.14,40.14,18300,Block Valve #13 (625+92),17013.87,Block Valve #17.6 (932+02),13541.92,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.21696179,-119.07461047,97.168,REPAIR-SHELL END,,,,MFL/CLP,,
3694,Anomaly - Corrosion,EXT,64969.63,796+47,40.07,0.07,40.14,18300,Block Valve #13 (625+92),17052.78,Block Valve #17.6 (932+02),13503.01,10.75,0.203,,52000, 12:00,17,0.03,,,,,0.6,1.4, 04:44,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.21685452,-119.07461070,97.222,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3695,Weld,,64969.69,796+47,40.14,40.00,40.00,18310,Block Valve #13 (625+92),17052.84,Block Valve #17.6 (932+02),13502.94,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.21685435,-119.07461070,97.223,GIRTH WELD,,,,MFL/CLP,,
3696,Anomaly - Corrosion,EXT,64969.90,796+47,0.21,39.79,40.00,18310,Block Valve #13 (625+92),17053.05,Block Valve #17.6 (932+02),13502.73,10.75,0.203,,52000, 09:20,20,0.04,,,,,0.2,0.7, 04:39,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.21685379,-119.07461071,97.223,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3697,Weld,,65009.69,796+87,40.00,39.93,39.93,18320,Block Valve #13 (625+92),17092.84,Block Valve #17.6 (932+02),13462.94,10.75,0.203,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.21674409,-119.07461078,97.137,GIRTH WELD,,,,MFL/CLP,,
3698,Weld,,65049.62,797+27,39.93,40.03,40.03,18330,Block Valve #13 (625+92),17132.78,Block Valve #17.6 (932+02),13423.01,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.21663399,-119.07461131,97.121,GIRTH WELD,,,,MFL/CLP,,
3699,Weld,,65089.65,797+67,40.03,40.15,40.15,18340,Block Valve #13 (625+92),17172.81,Block Valve #17.6 (932+02),13382.98,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.21652365,-119.07461220,97.517,GIRTH WELD,,,,MFL/CLP,,
3700,Weld,,65129.80,798+08,40.15,39.98,39.98,18350,Block Valve #13 (625+92),17212.96,Block Valve #17.6 (932+02),13342.83,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.21641296,-119.07461346,97.382,GIRTH WELD,,,,MFL/CLP,,
3701,Anomaly - Corrosion Cluster,EXT,65169.51,798+47,39.71,0.27,39.98,18350,Block Valve #13 (625+92),17252.67,Block Valve #17.6 (932+02),13303.12,10.75,0.203,,52000, 10:44,16,0.03,,,,,1.1,2.9, 05:17,1402,2294,1652,1414,0.849,1.168,2296.6,1653.6,,,35.21630351,-119.07461391,97.266,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3702,Anomaly - Corrosion,EXT,65169.77,798+48,39.97,0.01,39.98,18350,Block Valve #13 (625+92),17252.93,Block Valve #17.6 (932+02),13302.86,10.75,0.203,,52000, 10:44,17,0.03,,,,,0.3,0.4, 04:35,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.21630280,-119.07461391,97.263,EXT ML ( GW ) ,Pinhole,,,MFL/CLP,,
3703,Weld,,65169.79,798+48,39.98,40.07,40.07,18360,Block Valve #13 (625+92),17252.94,Block Valve #17.6 (932+02),13302.84,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.21630277,-119.07461391,97.263,GIRTH WELD,,,,MFL/CLP,,
3704,Anomaly - Corrosion,EXT,65169.97,798+48,0.19,39.88,40.07,18360,Block Valve #13 (625+92),17253.13,Block Valve #17.6 (932+02),13302.66,10.75,0.203,,52000, 12:20,19,0.04,,,,,0.6,1.4, 05:23,1402,2318,1669,1414,0.840,1.180,2313.1,1665.4,,,35.21630224,-119.07461391,97.263,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3705,Weld,,65209.85,798+88,40.07,36.73,36.73,18370,Block Valve #13 (625+92),17293.01,Block Valve #17.6 (932+02),13262.78,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.21619232,-119.07461412,97.491,GIRTH WELD,,,,MFL/CLP,,
3706,Weld,,65246.58,799+25,36.73,39.96,39.96,18380,Block Valve #13 (625+92),17329.73,Block Valve #17.6 (932+02),13226.05,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.21609107,-119.07461430,97.513,GIRTH WELD,,,,MFL/CLP,,
3707,Weld,,65286.54,799+65,39.96,38.26,38.26,18390,Block Valve #13 (625+92),17369.69,Block Valve #17.6 (932+02),13186.10,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.21598093,-119.07461538,97.167,GIRTH WELD,,,,MFL/CLP,,
3708,Weld,,65324.79,800+03,38.26,37.04,37.04,18400,Block Valve #13 (625+92),17407.95,Block Valve #17.6 (932+02),13147.84,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.21587546,-119.07461627,97.112,GIRTH WELD,,,,MFL/CLP,,
3709,Weld,,65361.83,800+40,37.04,40.11,40.11,18410,Block Valve #13 (625+92),17444.99,Block Valve #17.6 (932+02),13110.80,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.21577336,-119.07461709,97.111,GIRTH WELD,,,,MFL/CLP,,
3710,Weld,,65401.94,800+81,40.11,40.03,40.03,18420,Block Valve #13 (625+92),17485.09,Block Valve #17.6 (932+02),13070.69,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.21566282,-119.07461721,96.953,GIRTH WELD,,,,MFL/CLP,,
3711,Weld,,65441.97,801+21,40.03,40.05,40.05,18430,Block Valve #13 (625+92),17525.12,Block Valve #17.6 (932+02),13030.66,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.21555246,-119.07461770,96.772,GIRTH WELD,,,,MFL/CLP,,
3712,Weld,,65482.02,801+61,40.05,40.01,40.01,18440,Block Valve #13 (625+92),17565.17,Block Valve #17.6 (932+02),12990.61,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.21544204,-119.07461796,96.696,GIRTH WELD,,,,MFL/CLP,,
3713,Anomaly - Corrosion,EXT,65482.23,801+61,0.21,39.80,40.01,18440,Block Valve #13 (625+92),17565.39,Block Valve #17.6 (932+02),12990.40,10.75,0.203,,52000, 09:40,15,0.03,,,,,1.0,0.3, 06:15,1402,2303,1658,1414,0.846,1.173,2294.9,1652.3,,,35.21544145,-119.07461796,96.696,EXT ML,Axial Slotting,,,MFL/CLP,,
3714,Weld,,65522.04,802+01,40.01,39.92,39.92,18450,Block Valve #13 (625+92),17605.19,Block Valve #17.6 (932+02),12950.59,10.75,0.203,,52000, 03:56,,,,,,,,,,1402,,,,,,,,,,35.21533175,-119.07461740,96.901,GIRTH WELD,,,,MFL/CLP,,
3715,Weld,,65561.96,802+41,39.92,40.06,40.06,18460,Block Valve #13 (625+92),17645.11,Block Valve #17.6 (932+02),12910.68,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.21522168,-119.07461743,96.940,GIRTH WELD,,,,MFL/CLP,,
3716,Weld,,65602.01,802+82,40.06,40.14,40.14,18470,Block Valve #13 (625+92),17685.16,Block Valve #17.6 (932+02),12870.62,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.21511128,-119.07461782,97.036,GIRTH WELD,,,,MFL/CLP,,
3717,Weld,,65642.15,803+22,40.14,40.06,40.06,18480,Block Valve #13 (625+92),17725.30,Block Valve #17.6 (932+02),12830.48,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.21500064,-119.07461848,97.063,GIRTH WELD,,,,MFL/CLP,,
3718,Weld,,65682.21,803+62,40.06,40.05,40.05,18490,Block Valve #13 (625+92),17765.36,Block Valve #17.6 (932+02),12790.43,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.21489021,-119.07461862,96.905,GIRTH WELD,,,,MFL/CLP,,
3719,Weld,,65722.26,804+02,40.05,35.91,35.91,18500,Block Valve #13 (625+92),17805.41,Block Valve #17.6 (932+02),12750.37,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.21477980,-119.07461882,96.951,GIRTH WELD,,,,MFL/CLP,,
3720,Weld,,65758.16,804+38,35.91,39.96,39.96,18510,Block Valve #13 (625+92),17841.32,Block Valve #17.6 (932+02),12714.47,10.75,0.203,,52000, 08:44,,,,,,,,,,1402,,,,,,,,,,35.21468082,-119.07461938,96.972,GIRTH WELD,,,,MFL/CLP,,
3721,Weld,,65798.13,804+78,39.96,14.54,14.54,18520,Block Valve #13 (625+92),17881.28,Block Valve #17.6 (932+02),12674.51,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.21457066,-119.07461987,96.982,GIRTH WELD,,,,MFL/CLP,,
3722,Repair - Welded Sleeve Begin,,65811.08,804+91,12.95,14.54,14.54,18520,Block Valve #13 (625+92),17894.23,Block Valve #17.6 (932+02),12661.56,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.21453495,-119.07461974,97.004,REPAIR-SHELL START,,,,MFL/CLP,,
3723,Weld,,65812.67,804+93,14.54,39.59,39.59,18530,Block Valve #13 (625+92),17895.82,Block Valve #17.6 (932+02),12659.96,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.21453057,-119.07461970,97.016,GIRTH WELD,,,,MFL/CLP,,
3724,Repair - Welded Sleeve End,,65814.18,804+95,1.52,39.59,39.59,18530,Block Valve #13 (625+92),17897.34,Block Valve #17.6 (932+02),12658.45,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.21452639,-119.07461965,97.011,REPAIR-SHELL END,,,,MFL/CLP,,
3725,Weld,,65852.25,805+33,39.59,39.28,39.28,18540,Block Valve #13 (625+92),17935.40,Block Valve #17.6 (932+02),12620.38,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.21442145,-119.07461832,96.880,GIRTH WELD,,,,MFL/CLP,,
3726,Weld,,65891.53,805+72,39.28,36.67,36.67,18550,Block Valve #13 (625+92),17974.68,Block Valve #17.6 (932+02),12581.10,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.21431319,-119.07461716,96.938,GIRTH WELD,,,,MFL/CLP,,
3727,Weld,,65928.20,806+09,36.67,40.03,40.03,18560,Block Valve #13 (625+92),18011.35,Block Valve #17.6 (932+02),12544.44,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.21421210,-119.07461692,96.700,GIRTH WELD,,,,MFL/CLP,,
3728,Weld,,65968.23,806+49,40.03,40.09,40.09,18570,Block Valve #13 (625+92),18051.38,Block Valve #17.6 (932+02),12504.40,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.21410175,-119.07461761,96.657,GIRTH WELD,,,,MFL/CLP,,
3729,Weld,,66008.32,806+89,40.09,39.93,39.93,18580,Block Valve #13 (625+92),18091.48,Block Valve #17.6 (932+02),12464.31,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.21399123,-119.07461796,96.529,GIRTH WELD,,,,MFL/CLP,,
3730,Weld,,66048.26,807+30,39.93,39.93,39.93,18590,Block Valve #13 (625+92),18131.41,Block Valve #17.6 (932+02),12424.38,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.21388114,-119.07461781,96.476,GIRTH WELD,,,,MFL/CLP,,
3731,Weld,,66088.19,807+70,39.93,40.11,40.11,18600,Block Valve #13 (625+92),18171.34,Block Valve #17.6 (932+02),12384.44,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.21377106,-119.07461796,96.598,GIRTH WELD,,,,MFL/CLP,,
3732,Weld,,66128.29,808+10,40.11,37.31,37.31,18610,Block Valve #13 (625+92),18211.45,Block Valve #17.6 (932+02),12344.34,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.21366049,-119.07461879,96.490,GIRTH WELD,,,,MFL/CLP,,
3733,Weld,,66165.60,808+47,37.31,39.98,39.98,18620,Block Valve #13 (625+92),18248.76,Block Valve #17.6 (932+02),12307.03,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.21355765,-119.07461985,96.582,GIRTH WELD,,,,MFL/CLP,,
3734,Weld,,66205.58,808+87,39.98,36.37,36.37,18630,Block Valve #13 (625+92),18288.73,Block Valve #17.6 (932+02),12267.05,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.21344746,-119.07461992,96.601,GIRTH WELD,,,,MFL/CLP,,
3735,Weld,,66241.95,809+24,36.37,39.99,39.99,18640,Block Valve #13 (625+92),18325.10,Block Valve #17.6 (932+02),12230.68,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.21334719,-119.07461989,96.478,GIRTH WELD,,,,MFL/CLP,,
3736,Weld,,66281.94,809+64,39.99,31.12,31.12,18650,Block Valve #13 (625+92),18365.09,Block Valve #17.6 (932+02),12190.69,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.21323696,-119.07462030,96.442,GIRTH WELD,,,,MFL/CLP,,
3737,Anomaly - Corrosion,EXT,66312.87,809+95,30.94,0.18,31.12,18650,Block Valve #13 (625+92),18396.03,Block Valve #17.6 (932+02),12159.76,10.75,0.203,,52000, 10:24,15,0.03,,,,,0.3,0.2, 05:50,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.21315167,-119.07462065,96.356,EXT ML,Pinhole,,,MFL/CLP,,
3738,Weld,,66313.05,809+95,31.12,39.93,39.93,18660,Block Valve #13 (625+92),18396.21,Block Valve #17.6 (932+02),12159.58,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.21315117,-119.07462064,96.357,GIRTH WELD,,,,MFL/CLP,,
3739,Weld,,66352.99,810+35,39.93,40.15,40.15,18670,Block Valve #13 (625+92),18436.14,Block Valve #17.6 (932+02),12119.64,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.21304109,-119.07462065,96.251,GIRTH WELD,,,,MFL/CLP,,
3740,Weld,,66393.14,810+76,40.15,40.07,40.07,18680,Block Valve #13 (625+92),18476.29,Block Valve #17.6 (932+02),12079.49,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.21293041,-119.07462059,96.737,GIRTH WELD,,,,MFL/CLP,,
3741,Weld,,66433.21,811+16,40.07,40.06,40.06,18690,Block Valve #13 (625+92),18516.36,Block Valve #17.6 (932+02),12039.43,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.21281997,-119.07462174,96.780,GIRTH WELD,,,,MFL/CLP,,
3742,Weld,,66473.26,811+56,40.06,40.08,40.08,18700,Block Valve #13 (625+92),18556.42,Block Valve #17.6 (932+02),11999.37,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.21270954,-119.07462220,96.681,GIRTH WELD,,,,MFL/CLP,,
3743,Weld,,66513.34,811+96,40.08,39.95,39.95,18710,Block Valve #13 (625+92),18596.50,Block Valve #17.6 (932+02),11959.29,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.21259907,-119.07462308,96.183,GIRTH WELD,,,,MFL/CLP,,
3744,Weld,,66553.30,812+37,39.95,39.95,39.95,18720,Block Valve #13 (625+92),18636.45,Block Valve #17.6 (932+02),11919.33,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.21248894,-119.07462360,96.035,GIRTH WELD,,,,MFL/CLP,,
3745,Weld,,66593.25,812+77,39.95,40.10,40.10,18730,Block Valve #13 (625+92),18676.40,Block Valve #17.6 (932+02),11879.38,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.21237881,-119.07462390,96.028,GIRTH WELD,,,,MFL/CLP,,
3746,Weld,,66633.34,813+17,40.10,40.13,40.13,18740,Block Valve #13 (625+92),18716.50,Block Valve #17.6 (932+02),11839.29,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.21226829,-119.07462399,95.883,GIRTH WELD,,,,MFL/CLP,,
3747,Weld,,66673.47,813+57,40.13,40.05,40.05,18750,Block Valve #13 (625+92),18756.62,Block Valve #17.6 (932+02),11799.16,10.75,0.203,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.21215767,-119.07462414,95.933,GIRTH WELD,,,,MFL/CLP,,
3748,Weld,,66713.51,813+97,40.05,40.04,40.04,18760,Block Valve #13 (625+92),18796.67,Block Valve #17.6 (932+02),11759.12,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.21204727,-119.07462459,95.920,GIRTH WELD,,,,MFL/CLP,,
3749,Weld,,66753.56,814+38,40.04,40.01,40.01,18770,Block Valve #13 (625+92),18836.71,Block Valve #17.6 (932+02),11719.08,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.21193689,-119.07462467,95.983,GIRTH WELD,,,,MFL/CLP,,
3750,Weld,,66793.57,814+78,40.01,35.58,35.58,18780,Block Valve #13 (625+92),18876.72,Block Valve #17.6 (932+02),11679.07,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.21182662,-119.07462449,96.841,GIRTH WELD,,,,MFL/CLP,,
3751,Weld,,66829.15,815+13,35.58,17.23,17.23,18790,Block Valve #13 (625+92),18912.30,Block Valve #17.6 (932+02),11643.48,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.21172856,-119.07462543,96.129,GIRTH WELD,,,,MFL/CLP,,
3752,Weld,,66846.38,815+31,17.23,40.10,40.10,18800,Block Valve #13 (625+92),18929.53,Block Valve #17.6 (932+02),11626.25,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.21168106,-119.07462624,96.001,GIRTH WELD,,,,MFL/CLP,,
3753,Weld,,66886.48,815+71,40.10,38.50,38.50,18810,Block Valve #13 (625+92),18969.63,Block Valve #17.6 (932+02),11586.15,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.21157054,-119.07462803,96.124,GIRTH WELD,,,,MFL/CLP,,
3754,Weld,,66924.97,816+10,38.50,13.01,13.01,18820,Block Valve #13 (625+92),19008.13,Block Valve #17.6 (932+02),11547.66,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.21146442,-119.07462860,95.960,GIRTH WELD,,,,MFL/CLP,,
3755,Weld,,66937.99,816+23,13.01,40.06,40.06,18830,Block Valve #13 (625+92),19021.14,Block Valve #17.6 (932+02),11534.65,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.21142855,-119.07462827,95.874,GIRTH WELD,,,,MFL/CLP,,
3756,Weld,,66978.05,816+63,40.06,15.33,15.33,18840,Block Valve #13 (625+92),19061.20,Block Valve #17.6 (932+02),11494.58,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.21131811,-119.07462816,95.721,GIRTH WELD,,,,MFL/CLP,,
3757,Weld,,66993.37,816+78,15.33,39.94,39.94,18850,Block Valve #13 (625+92),19076.53,Block Valve #17.6 (932+02),11479.26,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.21127586,-119.07462827,95.773,GIRTH WELD,,,,MFL/CLP,,
3758,Weld,,67033.31,817+18,39.94,37.87,37.87,18860,Block Valve #13 (625+92),19116.47,Block Valve #17.6 (932+02),11439.32,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.21116576,-119.07462854,95.723,GIRTH WELD,,,,MFL/CLP,,
3759,Weld,,67071.18,817+56,37.87,25.28,25.28,18870,Block Valve #13 (625+92),19154.33,Block Valve #17.6 (932+02),11401.45,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.21106137,-119.07462941,95.905,GIRTH WELD,,,,MFL/CLP,,
3760,Anomaly - Corrosion Cluster,EXT,67071.31,817+57,0.13,25.15,25.28,18870,Block Valve #13 (625+92),19154.47,Block Valve #17.6 (932+02),11401.32,10.75,0.203,,52000, 12:28,22,0.04,,,,,2.2,4.7, 07:39,1402,2163,1558,1414,0.900,1.101,2212.5,1593.0,,,35.21106100,-119.07462941,95.905,EXT ML,General Metal Loss,,,MFL/CLP,,
3761,Weld,,67096.46,817+82,25.28,40.10,40.10,18880,Block Valve #13 (625+92),19179.61,Block Valve #17.6 (932+02),11376.17,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.21099169,-119.07463009,95.845,GIRTH WELD,,,,MFL/CLP,,
3762,Weld,,67136.56,818+22,40.10,26.04,26.04,18890,Block Valve #13 (625+92),19219.71,Block Valve #17.6 (932+02),11336.07,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.21088116,-119.07463078,95.717,GIRTH WELD,,,,MFL/CLP,,
3763,Weld,,67162.60,818+48,26.04,40.04,40.04,18900,Block Valve #13 (625+92),19245.75,Block Valve #17.6 (932+02),11310.03,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.21080937,-119.07463103,95.479,GIRTH WELD,,,,MFL/CLP,,
3764,Weld,,67202.64,818+88,40.04,36.66,36.66,18910,Block Valve #13 (625+92),19285.79,Block Valve #17.6 (932+02),11269.99,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.21069900,-119.07463120,95.189,GIRTH WELD,,,,MFL/CLP,,
3765,Weld,,67239.30,819+25,36.66,27.00,27.00,18920,Block Valve #13 (625+92),19322.45,Block Valve #17.6 (932+02),11233.33,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.21059794,-119.07463217,95.251,GIRTH WELD,,,,MFL/CLP,,
3766,Weld,,67266.30,819+52,27.00,36.54,36.54,18930,Block Valve #13 (625+92),19349.45,Block Valve #17.6 (932+02),11206.33,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.21052350,-119.07463325,95.203,GIRTH WELD,,,,MFL/CLP,,
3767,Weld,,67302.84,819+89,36.54,39.96,39.96,18940,Block Valve #13 (625+92),19385.99,Block Valve #17.6 (932+02),11169.79,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.21042279,-119.07463490,95.373,GIRTH WELD,,,,MFL/CLP,,
3768,Weld,,67342.81,820+29,39.96,37.98,37.98,18950,Block Valve #13 (625+92),19425.96,Block Valve #17.6 (932+02),11129.83,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.21031263,-119.07463443,95.370,GIRTH WELD,,,,MFL/CLP,,
3769,Weld,,67380.78,820+67,37.98,36.73,36.73,18960,Block Valve #13 (625+92),19463.94,Block Valve #17.6 (932+02),11091.85,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.21020793,-119.07463432,95.179,GIRTH WELD,,,,MFL/CLP,,
3770,Weld,,67417.51,821+04,36.73,40.02,40.02,18970,Block Valve #13 (625+92),19500.66,Block Valve #17.6 (932+02),11055.12,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.21010668,-119.07463473,95.386,GIRTH WELD,,,,MFL/CLP,,
3771,Weld,,67457.53,821+44,40.02,40.14,40.14,18980,Block Valve #13 (625+92),19540.68,Block Valve #17.6 (932+02),11015.11,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.20999637,-119.07463472,95.472,GIRTH WELD,,,,MFL/CLP,,
3772,Weld,,67497.66,821+85,40.14,40.06,40.06,18990,Block Valve #13 (625+92),19580.82,Block Valve #17.6 (932+02),10974.97,10.75,0.203,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.20988573,-119.07463532,95.551,GIRTH WELD,,,,MFL/CLP,,
3773,Anomaly - Corrosion,EXT,67537.44,822+25,39.78,0.28,40.06,18990,Block Valve #13 (625+92),19620.59,Block Valve #17.6 (932+02),10935.19,10.75,0.203,,52000, 02:12,21,0.04,,,,,0.7,0.4, 07:04,1402,2312,1665,1414,0.842,1.177,2305.6,1660.0,,,35.20977608,-119.07463560,95.545,EXT ML,Pitting,,,MFL/CLP,,
3774,Weld,,67537.72,822+25,40.06,39.99,39.99,19000,Block Valve #13 (625+92),19620.87,Block Valve #17.6 (932+02),10934.91,10.75,0.203,,52000, 06:24,,,,,,,,,,1402,,,,,,,,,,35.20977532,-119.07463560,95.545,GIRTH WELD,,,,MFL/CLP,,
3775,Weld,,67577.71,822+65,39.99,39.99,39.99,19010,Block Valve #13 (625+92),19660.86,Block Valve #17.6 (932+02),10894.93,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.20966507,-119.07463579,95.228,GIRTH WELD,,,,MFL/CLP,,
3776,Anomaly - Corrosion,EXT,67617.34,823+05,39.63,0.36,39.99,19010,Block Valve #13 (625+92),19700.49,Block Valve #17.6 (932+02),10855.29,10.75,0.203,,52000, 11:32,17,0.03,,,,,2.2,0.2, 07:43,1402,2208,1590,1414,0.882,1.124,2181.4,1570.6,,,35.20955584,-119.07463593,95.350,EXT ML,Axial Slotting,,,MFL/CLP,,
3777,Anomaly - Corrosion,EXT,67617.66,823+05,39.95,0.04,39.99,19010,Block Valve #13 (625+92),19700.81,Block Valve #17.6 (932+02),10854.97,10.75,0.203,,52000, 11:32,15,0.03,,,,,0.9,0.6, 08:20,1402,2305,1660,1414,0.845,1.174,2297.9,1654.5,,,35.20955494,-119.07463594,95.354,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
3778,Weld,,67617.70,823+05,39.99,23.54,23.54,19020,Block Valve #13 (625+92),19700.85,Block Valve #17.6 (932+02),10854.93,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.20955484,-119.07463594,95.354,GIRTH WELD,,,,MFL/CLP,,
3779,Weld,,67641.24,823+29,23.54,40.15,40.15,19030,Block Valve #13 (625+92),19724.40,Block Valve #17.6 (932+02),10831.39,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.20948995,-119.07463616,95.258,GIRTH WELD,,,,MFL/CLP,,
3780,Anomaly - Corrosion Cluster,EXT,67681.07,823+69,39.82,0.33,40.15,19030,Block Valve #13 (625+92),19764.22,Block Valve #17.6 (932+02),10791.57,10.75,0.203,,52000, 02:00,17,0.03,,,,,1.2,1.8, 05:17,1402,2279,1641,1414,0.855,1.160,2308.9,1662.4,,,35.20938015,-119.07463617,94.998,EXT ML,General Metal Loss,,,MFL/CLP,,
3781,Weld,,67681.39,823+69,40.15,40.02,40.02,19040,Block Valve #13 (625+92),19764.55,Block Valve #17.6 (932+02),10791.24,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.20937926,-119.07463616,94.998,GIRTH WELD,,,,MFL/CLP,,
3782,Anomaly - Corrosion,EXT,67719.98,824+08,38.59,1.43,40.02,19040,Block Valve #13 (625+92),19803.13,Block Valve #17.6 (932+02),10752.65,10.75,0.203,,52000, 10:56,31,0.06,,,,,0.6,0.5, 07:01,1402,2308,1662,1414,0.844,1.175,2299.3,1655.5,,,35.20927288,-119.07463569,95.006,EXT ML,Pitting,,,MFL/CLP,,
3783,Weld,,67721.41,824+09,40.02,40.10,40.10,19050,Block Valve #13 (625+92),19804.57,Block Valve #17.6 (932+02),10751.22,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.20926894,-119.07463566,95.008,GIRTH WELD,,,,MFL/CLP,,
3784,Weld,,67761.52,824+49,40.10,37.16,37.16,19060,Block Valve #13 (625+92),19844.67,Block Valve #17.6 (932+02),10711.12,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.20915837,-119.07463583,95.371,GIRTH WELD,,,,MFL/CLP,,
3785,Weld,,67798.68,824+87,37.16,37.91,37.91,19070,Block Valve #13 (625+92),19881.83,Block Valve #17.6 (932+02),10673.96,10.75,0.203,,52000, 04:52,,,,,,,,,,1402,,,,,,,,,,35.20905596,-119.07463619,95.806,GIRTH WELD,,,,MFL/CLP,,
3786,Anomaly - Corrosion,EXT,67831.50,825+20,32.82,5.09,37.91,19070,Block Valve #13 (625+92),19914.65,Block Valve #17.6 (932+02),10641.13,10.75,0.203,,52000, 04:52,23,0.05,,,,,0.3,0.2, 06:17,1402,2335,1682,1414,0.834,1.189,2334.1,1680.5,,,35.20896560,-119.07463682,94.186,EXT ML,Pinhole,,,MFL/CLP,,
3787,Anomaly - Corrosion,EXT,67831.99,825+20,33.31,4.60,37.91,19070,Block Valve #13 (625+92),19915.14,Block Valve #17.6 (932+02),10640.64,10.75,0.203,,52000, 04:52,16,0.03,,,,,0.6,0.2, 05:31,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.20896426,-119.07463684,94.154,EXT ML,Axial Slotting,,,MFL/CLP,,
3788,Anomaly - Corrosion Cluster,EXT,67833.74,825+22,35.06,2.85,37.91,19070,Block Valve #13 (625+92),19916.89,Block Valve #17.6 (932+02),10638.89,10.75,0.203,,52000, 04:52,17,0.03,,,,,1.7,1.7, 07:23,1402,2246,1617,1414,0.867,1.144,2249.7,1619.8,,,35.20895944,-119.07463688,94.044,EXT ML,General Metal Loss,,,MFL/CLP,,
3789,Anomaly - Corrosion Cluster,EXT,67834.30,825+23,35.63,2.29,37.91,19070,Block Valve #13 (625+92),19917.46,Block Valve #17.6 (932+02),10638.33,10.75,0.203,,52000, 04:52,24,0.05,,,,,2.2,1.5, 08:24,1402,2145,1544,1414,0.908,1.092,2232.4,1607.4,,,35.20895790,-119.07463688,94.009,EXT ML,General Metal Loss,,,MFL/CLP,,
3790,Weld,,67836.59,825+25,37.91,0.96,0.96,19080,Block Valve #13 (625+92),19919.74,Block Valve #17.6 (932+02),10636.04,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20895159,-119.07463689,93.870,GIRTH WELD,,,,MFL/CLP,,
3791,Weld - Bend Begin,,67837.55,825+26,0.96,6.62,6.62,19090,Block Valve #13 (625+92),19920.70,Block Valve #17.6 (932+02),10635.09,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20894896,-119.07463687,93.812,GIRTH WELD,,,,MFL/CLP,,
3792,Bend,,67840.86,825+29,3.31,6.62,6.62,19090,Block Valve #13 (625+92),19924.01,Block Valve #17.6 (932+02),10631.78,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20894074,-119.07463275,93.694,5.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
3793,Weld - Bend End,,67844.16,825+32,6.62,1.02,1.02,19100,Block Valve #13 (625+92),19927.32,Block Valve #17.6 (932+02),10628.47,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20893701,-119.07462287,93.749,GIRTH WELD,,,,MFL/CLP,,
3794,Anomaly - Corrosion Cluster,EXT,67844.83,825+33,0.67,0.35,1.02,19100,Block Valve #13 (625+92),19927.99,Block Valve #17.6 (932+02),10627.80,10.75,0.203,,52000,,24,0.05,,,,,2.6,2.0, 10:54,1402,2120,1526,1414,0.919,1.079,2184.3,1572.7,,,35.20893700,-119.07462060,93.775,*EXT ML,General Metal Loss,,,MFL/CLP,,
3795,Weld,,67845.18,825+33,1.02,35.60,35.60,19110,Block Valve #13 (625+92),19928.33,Block Valve #17.6 (932+02),10627.45,10.75,0.203,,52000, 03:20,,,,,,,,,,1402,,,,,,,,,,35.20893705,-119.07461943,93.789,GIRTH WELD,,,,MFL/CLP,,
3796,Anomaly - Corrosion Cluster,EXT,67846.31,825+35,1.13,34.48,35.60,19110,Block Valve #13 (625+92),19929.46,Block Valve #17.6 (932+02),10626.32,10.75,0.203,,52000, 03:20,24,0.05,,,,,1.6,2.3, 07:20,1402,2209,1590,1414,0.882,1.125,2255.3,1623.8,,,35.20893721,-119.07461566,93.838,EXT ML,General Metal Loss,,,MFL/CLP,,
3797,Casing Begin,,67846.59,825+35,1.41,35.60,35.60,19110,Block Valve #13 (625+92),19929.74,Block Valve #17.6 (932+02),10626.04,10.75,0.203,,52000, 03:20,,,,,,,,,,1402,,,,,,,,,,35.20893726,-119.07461469,93.851,CASING START,,,,MFL/CLP,,
3798,Anomaly - Corrosion,EXT,67847.84,825+36,2.66,32.94,35.60,19110,Block Valve #13 (625+92),19931.00,Block Valve #17.6 (932+02),10624.79,10.75,0.203,,52000, 03:20,20,0.04,,,,,0.6,0.2, 05:44,1402,2322,1672,1414,0.839,1.182,2317.8,1668.9,,,35.20893743,-119.07461049,93.897,EXT ML,Axial Slotting,,,MFL/CLP,,
3799,Anomaly - Corrosion,EXT,67876.04,825+64,30.86,4.75,35.60,19110,Block Valve #13 (625+92),19959.19,Block Valve #17.6 (932+02),10596.59,10.75,0.203,,52000, 03:20,22,0.04,,,,,0.2,0.4, 07:16,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.20893888,-119.07451561,94.005,EXT ML,Pinhole,,,MFL/CLP,,
3800,Anomaly - Corrosion,EXT,67876.36,825+65,31.18,4.43,35.60,19110,Block Valve #13 (625+92),19959.51,Block Valve #17.6 (932+02),10596.28,10.75,0.203,,52000, 03:20,15,0.03,,,,,0.6,0.8, 06:41,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.20893890,-119.07451455,93.995,EXT ML,Pitting,,,MFL/CLP,,
3801,Casing End,,67876.88,825+65,31.70,35.60,35.60,19110,Block Valve #13 (625+92),19960.04,Block Valve #17.6 (932+02),10595.75,10.75,0.203,,52000, 03:20,,,,,,,,,,1402,,,,,,,,,,35.20893893,-119.07451278,93.982,CASING END,,,,MFL/CLP,,
3802,Anomaly - Corrosion Cluster,EXT,67877.13,825+66,31.95,3.65,35.60,19110,Block Valve #13 (625+92),19960.29,Block Valve #17.6 (932+02),10595.50,10.75,0.203,,52000, 03:20,22,0.04,,,,,1.6,0.9, 06:48,1402,2218,1597,1414,0.878,1.129,2223.1,1600.6,,,35.20893895,-119.07451194,93.975,EXT ML,Pitting,,,MFL/CLP,,
3803,Anomaly - Corrosion,EXT,67877.58,825+66,32.40,3.20,35.60,19110,Block Valve #13 (625+92),19960.74,Block Valve #17.6 (932+02),10595.05,10.75,0.203,,52000, 03:20,25,0.05,,,,,0.2,0.2, 04:12,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.20893899,-119.07451042,93.962,EXT ML,Pinhole,,,MFL/CLP,,
3804,Anomaly - Corrosion,EXT,67877.68,825+66,32.50,3.11,35.60,19110,Block Valve #13 (625+92),19960.83,Block Valve #17.6 (932+02),10594.95,10.75,0.203,,52000, 03:20,17,0.03,,,,,0.8,0.4, 10:32,1402,2308,1662,1414,0.844,1.175,2301.2,1656.8,,,35.20893899,-119.07451009,93.959,EXT ML,Axial Grooving,,,MFL/CLP,,
3805,Anomaly - Corrosion Cluster,EXT,67878.81,825+67,33.63,1.98,35.60,19110,Block Valve #13 (625+92),19961.96,Block Valve #17.6 (932+02),10593.82,10.75,0.203,,52000, 03:20,20,0.04,,,,,1.1,1.7, 03:30,1402,2277,1639,1414,0.855,1.159,2298.1,1654.6,,,35.20893909,-119.07450631,93.923,EXT ML ( SW ) ,Pitting,,,MFL/CLP,,
3806,Anomaly - Corrosion,EXT,67878.95,825+67,33.77,1.83,35.60,19110,Block Valve #13 (625+92),19962.10,Block Valve #17.6 (932+02),10593.68,10.75,0.203,,52000, 03:20,15,0.03,,,,,0.7,0.4, 06:03,1402,2322,1672,1414,0.839,1.182,2317.6,1668.7,,,35.20893909,-119.07450581,93.919,EXT ML,Pitting,,,MFL/CLP,,
3807,Repair - Welded Sleeve Begin,,67879.68,825+68,34.50,35.60,35.60,19110,Block Valve #13 (625+92),19962.84,Block Valve #17.6 (932+02),10592.95,10.75,0.203,,52000, 03:20,,,,,,,,,,1402,,,,,,,,,,35.20893916,-119.07450336,93.896,REPAIR-SHELL START,,,,MFL/CLP,,
3808,Weld,,67880.78,825+69,35.60,0.95,0.95,19120,Block Valve #13 (625+92),19963.94,Block Valve #17.6 (932+02),10591.85,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20893926,-119.07449967,93.859,GIRTH WELD,,,,MFL/CLP,,
3809,Weld - Bend Begin,,67881.73,825+70,0.95,6.61,6.61,19130,Block Valve #13 (625+92),19964.89,Block Valve #17.6 (932+02),10590.90,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20893933,-119.07449647,93.823,GIRTH WELD,,,,MFL/CLP,,
3810,Bend,,67885.04,825+73,3.31,6.61,6.61,19130,Block Valve #13 (625+92),19968.19,Block Valve #17.6 (932+02),10587.59,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20893611,-119.07448642,93.536,5.0D 90 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
3811,Weld - Bend End,,67888.35,825+77,6.61,1.01,1.01,19140,Block Valve #13 (625+92),19971.50,Block Valve #17.6 (932+02),10584.29,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20892792,-119.07448247,93.186,GIRTH WELD,,,,MFL/CLP,,
3812,Weld - Bend Begin,,67889.36,825+78,1.01,12.71,12.71,19150,Block Valve #13 (625+92),19972.51,Block Valve #17.6 (932+02),10583.27,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20892512,-119.07448251,93.095,GIRTH WELD,,,,MFL/CLP,,
3813,Repair - Welded Sleeve End,,67890.08,825+79,0.72,12.71,12.71,19150,Block Valve #13 (625+92),19973.23,Block Valve #17.6 (932+02),10582.56,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20892316,-119.07448253,93.026,REPAIR-SHELL END,,,,MFL/CLP,,
3814,Anomaly - Corrosion,EXT,67892.46,825+81,3.10,9.61,12.71,19150,Block Valve #13 (625+92),19975.61,Block Valve #17.6 (932+02),10580.17,10.75,0.203,,52000,,17,0.03,,,,,0.3,0.2, 01:29,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.20891662,-119.07448266,92.808,EXT ML,Pinhole,,,MFL/CLP,,
3815,Anomaly - Corrosion,EXT,67893.58,825+82,4.22,8.49,12.71,19150,Block Valve #13 (625+92),19976.73,Block Valve #17.6 (932+02),10579.06,10.75,0.203,,52000,,23,0.05,,,,,0.7,0.5, 12:00,1402,2301,1657,1414,0.846,1.172,2292.4,1650.5,,,35.20891355,-119.07448271,92.721,EXT ML,Pitting,,,MFL/CLP,,
3816,Anomaly - Corrosion,EXT,67894.51,825+83,5.15,7.56,12.71,19150,Block Valve #13 (625+92),19977.66,Block Valve #17.6 (932+02),10578.12,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 01:56,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.20891098,-119.07448274,92.671,EXT ML,Pinhole,,,MFL/CLP,,
3817,Bend,,67894.97,825+83,5.61,12.71,12.71,19150,Block Valve #13 (625+92),19978.12,Block Valve #17.6 (932+02),10577.66,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.20890972,-119.07448276,92.654,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
3818,Anomaly - Corrosion,EXT,67895.04,825+84,5.68,7.03,12.71,19150,Block Valve #13 (625+92),19978.19,Block Valve #17.6 (932+02),10577.59,10.75,0.203,,52000,,20,0.04,,,,,0.5,0.5, 04:03,1402,2325,1674,1414,0.838,1.184,2320.9,1671.0,,,35.20890953,-119.07448276,92.654,EXT ML,Pitting,,,MFL/CLP,,
3819,Anomaly - Corrosion,EXT,67895.19,825+84,5.83,6.88,12.71,19150,Block Valve #13 (625+92),19978.34,Block Valve #17.6 (932+02),10577.44,10.75,0.203,,52000,,19,0.04,,,,,0.2,0.2, 04:21,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.20890911,-119.07448276,92.651,EXT ML,Pinhole,,,MFL/CLP,,
3820,Anomaly - Corrosion,EXT,67896.33,825+85,6.97,5.74,12.71,19150,Block Valve #13 (625+92),19979.48,Block Valve #17.6 (932+02),10576.31,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 09:00,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.20890599,-119.07448279,92.636,EXT ML,Pinhole,,,MFL/CLP,,
3821,Anomaly - Corrosion,EXT,67896.58,825+85,7.22,5.49,12.71,19150,Block Valve #13 (625+92),19979.73,Block Valve #17.6 (932+02),10576.06,10.75,0.203,,52000,,17,0.03,,,,,0.4,0.4, 07:36,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.20890530,-119.07448280,92.640,EXT ML,Pitting,,,MFL/CLP,,
3822,Weld - Bend End,,67902.07,825+91,12.71,24.92,24.92,19160,Block Valve #13 (625+92),19985.22,Block Valve #17.6 (932+02),10570.56,10.75,0.203,,52000, 05:28,,,,,,,,,,1402,,,,,,,,,,35.20889016,-119.07448282,92.773,GIRTH WELD,,,,MFL/CLP,,
3823,Anomaly - Corrosion,EXT,67905.34,825+94,3.27,21.65,24.92,19160,Block Valve #13 (625+92),19988.49,Block Valve #17.6 (932+02),10567.29,10.75,0.203,,52000, 05:28,37,0.08,,,,,0.4,0.5, 08:12,1402,2319,1669,1414,0.840,1.181,2312.3,1664.8,,,35.20888115,-119.07448284,92.895,*EXT ML,Pitting,,,MFL/CLP,,
3824,Anomaly - Corrosion Cluster,EXT,67905.48,825+94,3.41,21.51,24.92,19160,Block Valve #13 (625+92),19988.63,Block Valve #17.6 (932+02),10567.15,10.75,0.203,,52000, 05:28,38,0.08,,,,,1.3,0.8, 07:48,1402,2165,1559,1414,0.899,1.102,2239.8,1612.7,,,35.20888077,-119.07448285,92.900,*EXT ML,Pitting,,,MFL/CLP,,
3825,Anomaly - Corrosion,EXT,67905.71,825+94,3.64,21.28,24.92,19160,Block Valve #13 (625+92),19988.86,Block Valve #17.6 (932+02),10566.93,10.75,0.203,,52000, 05:28,16,0.03,,,,,0.6,0.5, 06:47,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.20888013,-119.07448284,92.910,EXT ML,Pitting,,,MFL/CLP,,
3826,Anomaly - Corrosion,EXT,67905.76,825+94,3.69,21.23,24.92,19160,Block Valve #13 (625+92),19988.91,Block Valve #17.6 (932+02),10566.87,10.75,0.203,,52000, 05:28,21,0.04,,,,,0.2,0.2, 05:12,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.20887999,-119.07448284,92.910,EXT ML,Pinhole,,,MFL/CLP,,
3827,Casing Begin,,67905.83,825+94,3.77,24.92,24.92,19160,Block Valve #13 (625+92),19988.99,Block Valve #17.6 (932+02),10566.80,10.75,0.203,,52000, 05:28,,,,,,,,,,1402,,,,,,,,,,35.20887978,-119.07448284,92.913,CASING START,,,,MFL/CLP,,
3828,Anomaly - Corrosion,EXT,67906.36,825+95,4.29,20.63,24.92,19160,Block Valve #13 (625+92),19989.51,Block Valve #17.6 (932+02),10566.28,10.75,0.203,,52000, 05:28,22,0.04,,,,,0.3,0.2, 09:20,1402,2334,1681,1414,0.834,1.188,2332.4,1679.3,,,35.20887834,-119.07448285,92.934,EXT ML,Pinhole,,,MFL/CLP,,
3829,Casing End,,67925.49,826+14,23.43,24.92,24.92,19160,Block Valve #13 (625+92),20008.65,Block Valve #17.6 (932+02),10547.14,10.75,0.203,,52000, 05:28,,,,,,,,,,1402,,,,,,,,,,35.20882562,-119.07448260,93.637,CASING END,,,,MFL/CLP,,
3830,Weld,,67926.99,826+16,24.92,38.54,38.54,19170,Block Valve #13 (625+92),20010.14,Block Valve #17.6 (932+02),10545.64,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.20882151,-119.07448257,93.682,GIRTH WELD,,,,MFL/CLP,,
3831,Additional Metal/Material - Other,,67934.12,826+23,7.13,38.54,38.54,19170,Block Valve #13 (625+92),20017.27,Block Valve #17.6 (932+02),10538.51,10.75,0.203,,52000, 02:36,,,,,,,,, 05:45,1402,,,,,,,,,,35.20880184,-119.07448236,93.874,CLOSE METAL OBJECT,,,,MFL/CLP,,
3832,Pipeline Fixture,,67934.37,826+23,7.38,38.54,38.54,19170,Block Valve #13 (625+92),20017.52,Block Valve #17.6 (932+02),10538.26,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.20880116,-119.07448235,93.881,FULL CIRC FITTING,,,,MFL/CLP,,
3833,Pipeline Fixture,,67938.35,826+27,11.36,38.54,38.54,19170,Block Valve #13 (625+92),20021.50,Block Valve #17.6 (932+02),10534.29,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.20879021,-119.07448221,93.969,FULL CIRC FITTING,,,,MFL/CLP,,
3834,Additional Metal/Material - Other,,67964.47,826+53,37.48,38.54,38.54,19170,Block Valve #13 (625+92),20047.62,Block Valve #17.6 (932+02),10508.16,10.75,0.203,,52000, 02:36,,,,,,,,, 05:45,1402,,,,,,,,,,35.20871820,-119.07448150,94.075,CLOSE METAL OBJECT,,,,MFL/CLP,,
3835,Weld - Bend Begin,,67965.53,826+54,38.54,38.78,38.78,19180,Block Valve #13 (625+92),20048.68,Block Valve #17.6 (932+02),10507.10,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.20871529,-119.07448146,94.050,GIRTH WELD,,,,MFL/CLP,,
3836,Bend,,67975.29,826+64,9.76,38.78,38.78,19180,Block Valve #13 (625+92),20058.44,Block Valve #17.6 (932+02),10497.35,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.20868843,-119.07448239,93.856,15 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
3837,Weld - Bend End,,68004.31,826+93,38.78,16.20,16.20,19190,Block Valve #13 (625+92),20087.46,Block Valve #17.6 (932+02),10468.32,10.75,0.203,,52000, 07:44,,,,,,,,,,1402,,,,,,,,,,35.20861096,-119.07450578,95.749,GIRTH WELD,,,,MFL/CLP,,
3838,Weld - Bend Begin,,68020.51,827+09,16.20,40.14,40.14,19200,Block Valve #13 (625+92),20103.66,Block Valve #17.6 (932+02),10452.12,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.20856783,-119.07451880,97.317,GIRTH WELD,,,,MFL/CLP,,
3839,Bend,,68033.75,827+23,13.24,40.14,40.14,19200,Block Valve #13 (625+92),20116.90,Block Valve #17.6 (932+02),10438.88,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.20853238,-119.07452856,98.511,15 DEG BEND-COLD LEFT,,,,MFL/CLP,,
3840,Weld - Bend End,,68060.65,827+50,40.14,39.97,39.97,19210,Block Valve #13 (625+92),20143.81,Block Valve #17.6 (932+02),10411.98,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.20845827,-119.07453114,98.292,GIRTH WELD,,,,MFL/CLP,,
3841,Weld,,68100.63,827+90,39.97,35.98,35.98,19220,Block Valve #13 (625+92),20183.78,Block Valve #17.6 (932+02),10372.01,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.20834811,-119.07453295,97.685,GIRTH WELD,,,,MFL/CLP,,
3842,Weld,,68136.61,828+26,35.98,37.61,37.61,19230,Block Valve #13 (625+92),20219.76,Block Valve #17.6 (932+02),10336.02,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.20824894,-119.07453378,97.102,GIRTH WELD,,,,MFL/CLP,,
3843,Weld,,68174.21,828+64,37.61,39.51,39.51,19240,Block Valve #13 (625+92),20257.37,Block Valve #17.6 (932+02),10298.42,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.20814528,-119.07453419,96.808,GIRTH WELD,,,,MFL/CLP,,
3844,Weld,,68213.72,829+03,39.51,40.03,40.03,19250,Block Valve #13 (625+92),20296.88,Block Valve #17.6 (932+02),10258.91,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.20803635,-119.07453435,96.758,GIRTH WELD,,,,MFL/CLP,,
3845,Weld,,68253.75,829+44,40.03,40.08,40.08,19260,Block Valve #13 (625+92),20336.90,Block Valve #17.6 (932+02),10218.88,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.20792601,-119.07453442,96.564,GIRTH WELD,,,,MFL/CLP,,
3846,Weld,,68293.83,829+84,40.08,40.00,40.00,19270,Block Valve #13 (625+92),20376.98,Block Valve #17.6 (932+02),10178.81,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.20781555,-119.07453459,96.637,GIRTH WELD,,,,MFL/CLP,,
3847,Weld,,68333.83,830+24,40.00,39.93,39.93,19280,Block Valve #13 (625+92),20416.98,Block Valve #17.6 (932+02),10138.80,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.20770526,-119.07453495,96.624,GIRTH WELD,,,,MFL/CLP,,
3848,Repair - Welded Sleeve Begin,,68372.78,830+63,38.95,39.93,39.93,19280,Block Valve #13 (625+92),20455.93,Block Valve #17.6 (932+02),10099.85,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.20759790,-119.07453604,96.517,REPAIR-SHELL START,,,,MFL/CLP,,
3849,Weld,,68373.75,830+64,39.93,40.04,40.04,19290,Block Valve #13 (625+92),20456.91,Block Valve #17.6 (932+02),10098.88,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.20759521,-119.07453608,96.512,GIRTH WELD,,,,MFL/CLP,,
3850,Repair - Welded Sleeve End,,68374.83,830+65,1.08,40.04,40.04,19290,Block Valve #13 (625+92),20457.99,Block Valve #17.6 (932+02),10097.80,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.20759223,-119.07453612,96.503,REPAIR-SHELL END,,,,MFL/CLP,,
3851,Weld,,68413.79,831+04,40.04,40.10,40.10,19300,Block Valve #13 (625+92),20496.94,Block Valve #17.6 (932+02),10058.84,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.20748484,-119.07453778,96.439,GIRTH WELD,,,,MFL/CLP,,
3852,Weld,,68453.89,831+45,40.10,39.99,39.99,19310,Block Valve #13 (625+92),20537.05,Block Valve #17.6 (932+02),10018.74,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.20737431,-119.07453873,96.384,GIRTH WELD,,,,MFL/CLP,,
3853,Weld,,68493.88,831+85,39.99,40.11,40.11,19320,Block Valve #13 (625+92),20577.03,Block Valve #17.6 (932+02),9978.75,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.20726406,-119.07453896,96.450,GIRTH WELD,,,,MFL/CLP,,
3854,Weld,,68533.99,832+25,40.11,40.08,40.08,19330,Block Valve #13 (625+92),20617.14,Block Valve #17.6 (932+02),9938.65,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.20715352,-119.07453924,96.443,GIRTH WELD,,,,MFL/CLP,,
3855,Weld,,68574.07,832+65,40.08,39.93,39.93,19340,Block Valve #13 (625+92),20657.22,Block Valve #17.6 (932+02),9898.57,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.20704303,-119.07453953,96.368,GIRTH WELD,,,,MFL/CLP,,
3856,Weld,,68613.99,833+05,39.93,39.96,39.96,19350,Block Valve #13 (625+92),20697.15,Block Valve #17.6 (932+02),9858.64,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.20693296,-119.07453974,96.335,GIRTH WELD,,,,MFL/CLP,,
3857,Weld,,68653.96,833+45,39.96,40.11,40.11,19360,Block Valve #13 (625+92),20737.11,Block Valve #17.6 (932+02),9818.68,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.20682279,-119.07454023,96.351,GIRTH WELD,,,,MFL/CLP,,
3858,Weld,,68694.07,833+86,40.11,40.07,40.07,19370,Block Valve #13 (625+92),20777.22,Block Valve #17.6 (932+02),9778.57,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.20671222,-119.07454093,96.375,GIRTH WELD,,,,MFL/CLP,,
3859,Weld,,68734.13,834+26,40.07,40.02,40.02,19380,Block Valve #13 (625+92),20817.28,Block Valve #17.6 (932+02),9738.50,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.20660178,-119.07454185,96.151,GIRTH WELD,,,,MFL/CLP,,
3860,Weld,,68774.15,834+66,40.02,40.08,40.08,19390,Block Valve #13 (625+92),20857.30,Block Valve #17.6 (932+02),9698.48,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.20649147,-119.07454241,96.187,GIRTH WELD,,,,MFL/CLP,,
3861,Weld,,68814.23,835+06,40.08,38.26,38.26,19400,Block Valve #13 (625+92),20897.38,Block Valve #17.6 (932+02),9658.40,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.20638098,-119.07454269,96.036,GIRTH WELD,,,,MFL/CLP,,
3862,Weld,,68852.48,835+45,38.26,36.56,36.56,19410,Block Valve #13 (625+92),20935.64,Block Valve #17.6 (932+02),9620.15,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.20627551,-119.07454264,96.159,GIRTH WELD,,,,MFL/CLP,,
3863,Weld,,68889.04,835+81,36.56,38.01,38.01,19420,Block Valve #13 (625+92),20972.20,Block Valve #17.6 (932+02),9583.59,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.20617474,-119.07454247,96.118,GIRTH WELD,,,,MFL/CLP,,
3864,Weld,,68927.05,836+19,38.01,40.16,40.16,19430,Block Valve #13 (625+92),21010.20,Block Valve #17.6 (932+02),9545.58,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.20606997,-119.07454233,95.861,GIRTH WELD,,,,MFL/CLP,,
3865,Weld,,68967.21,836+60,40.16,40.01,40.01,19440,Block Valve #13 (625+92),21050.36,Block Valve #17.6 (932+02),9505.42,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.20595925,-119.07454256,95.858,GIRTH WELD,,,,MFL/CLP,,
