Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
3866,Weld,,69007.22,837+00,40.01,40.12,40.12,19450,Block Valve #13 (625+92),21090.37,Block Valve #17.6 (932+02),9465.41,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.20584896,-119.07454353,95.961,GIRTH WELD,,,,MFL/CLP,,
3867,Weld,,69047.33,837+40,40.12,39.83,39.83,19460,Block Valve #13 (625+92),21130.49,Block Valve #17.6 (932+02),9425.30,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.20573837,-119.07454404,95.822,GIRTH WELD,,,,MFL/CLP,,
3868,Weld,,69087.16,837+80,39.83,39.92,39.92,19470,Block Valve #13 (625+92),21170.31,Block Valve #17.6 (932+02),9385.47,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.20562859,-119.07454433,95.789,GIRTH WELD,,,,MFL/CLP,,
3869,Weld,,69127.08,838+20,39.92,37.99,37.99,19480,Block Valve #13 (625+92),21210.24,Block Valve #17.6 (932+02),9345.55,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.20551854,-119.07454468,96.129,GIRTH WELD,,,,MFL/CLP,,
3870,Anomaly - Corrosion,EXT,69164.85,838+58,37.76,0.22,37.99,19480,Block Valve #13 (625+92),21248.00,Block Valve #17.6 (932+02),9307.79,10.75,0.203,,52000, 01:48,17,0.03,,,,,0.7,0.9, 06:20,1402,2319,1669,1414,0.840,1.181,2313.8,1665.9,,,35.20541447,-119.07454580,96.991,EXT ML,Pitting,,,MFL/CLP,,
3871,Weld,,69165.07,838+58,37.99,37.68,37.68,19490,Block Valve #13 (625+92),21248.22,Block Valve #17.6 (932+02),9307.57,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.20541387,-119.07454581,96.994,GIRTH WELD,,,,MFL/CLP,,
3872,Anomaly - Corrosion,EXT,69187.76,838+81,22.69,14.99,37.68,19490,Block Valve #13 (625+92),21270.91,Block Valve #17.6 (932+02),9284.87,10.75,0.203,,52000, 10:36,29,0.06,,,,,0.2,0.2, 05:06,1402,2337,1683,1414,0.833,1.190,2336.3,1682.1,,,35.20535131,-119.07454614,97.475,EXT ML,Pinhole,,,MFL/CLP,,
3873,Weld,,69202.75,838+96,37.68,40.04,40.04,19500,Block Valve #13 (625+92),21285.90,Block Valve #17.6 (932+02),9269.89,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.20531001,-119.07454615,97.509,GIRTH WELD,,,,MFL/CLP,,
3874,Weld,,69242.78,839+36,40.04,40.07,40.07,19510,Block Valve #13 (625+92),21325.94,Block Valve #17.6 (932+02),9229.85,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.20519964,-119.07454587,97.272,GIRTH WELD,,,,MFL/CLP,,
3875,Weld,,69282.85,839+77,40.07,40.07,40.07,19520,Block Valve #13 (625+92),21366.00,Block Valve #17.6 (932+02),9189.78,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.20508920,-119.07454576,97.381,GIRTH WELD,,,,MFL/CLP,,
3876,Weld,,69322.92,840+17,40.07,40.01,40.01,19530,Block Valve #13 (625+92),21406.07,Block Valve #17.6 (932+02),9149.72,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.20497874,-119.07454599,97.295,GIRTH WELD,,,,MFL/CLP,,
3877,Anomaly - Dent Plain,,69345.10,840+39,22.19,40.01,40.01,19530,Block Valve #13 (625+92),21428.26,Block Valve #17.6 (932+02),9127.53,10.75,0.203,,52000, 11:20,,,1.1,0.12,,,2.5,3.2, 08:00,1402,,,,,,,,4,a,35.20491758,-119.07454627,97.261,DENT - 1.12%OD (0.120IN),,,,MFL/CLP,,
3878,Weld,,69362.92,840+57,40.01,38.22,38.22,19540,Block Valve #13 (625+92),21446.08,Block Valve #17.6 (932+02),9109.71,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.20486845,-119.07454646,97.286,GIRTH WELD,,,,MFL/CLP,,
3879,Weld,,69401.14,840+95,38.22,40.05,40.05,19550,Block Valve #13 (625+92),21484.30,Block Valve #17.6 (932+02),9071.49,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.20476310,-119.07454661,97.105,GIRTH WELD,,,,MFL/CLP,,
3880,Weld,,69441.20,841+36,40.05,37.14,37.14,19560,Block Valve #13 (625+92),21524.35,Block Valve #17.6 (932+02),9031.43,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.20465269,-119.07454669,96.977,GIRTH WELD,,,,MFL/CLP,,
3881,Weld,,69478.34,841+73,37.14,40.00,40.00,19570,Block Valve #13 (625+92),21561.49,Block Valve #17.6 (932+02),8994.30,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.20455029,-119.07454667,96.999,GIRTH WELD,,,,MFL/CLP,,
3882,Weld,,69518.34,842+13,40.00,39.93,39.93,19580,Block Valve #13 (625+92),21601.50,Block Valve #17.6 (932+02),8954.29,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.20444002,-119.07454691,97.131,GIRTH WELD,,,,MFL/CLP,,
3883,Weld,,69558.27,842+53,39.93,38.67,38.67,19590,Block Valve #13 (625+92),21641.43,Block Valve #17.6 (932+02),8914.36,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.20432994,-119.07454742,96.858,GIRTH WELD,,,,MFL/CLP,,
3884,Weld,,69596.95,842+92,38.67,39.94,39.94,19600,Block Valve #13 (625+92),21680.10,Block Valve #17.6 (932+02),8875.69,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.20422334,-119.07454802,96.879,GIRTH WELD,,,,MFL/CLP,,
3885,Weld,,69636.88,843+32,39.94,39.79,39.79,19610,Block Valve #13 (625+92),21720.03,Block Valve #17.6 (932+02),8835.75,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.20411324,-119.07454903,96.826,GIRTH WELD,,,,MFL/CLP,,
3886,Weld,,69676.67,843+72,39.79,40.09,40.09,19620,Block Valve #13 (625+92),21759.83,Block Valve #17.6 (932+02),8795.96,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.20400355,-119.07454962,96.876,GIRTH WELD,,,,MFL/CLP,,
3887,Weld,,69716.76,844+12,40.09,40.06,40.06,19630,Block Valve #13 (625+92),21799.92,Block Valve #17.6 (932+02),8755.87,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.20389304,-119.07454987,96.912,GIRTH WELD,,,,MFL/CLP,,
3888,Weld,,69756.82,844+52,40.06,35.30,35.30,19640,Block Valve #13 (625+92),21839.97,Block Valve #17.6 (932+02),8715.81,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.20378263,-119.07455024,96.850,GIRTH WELD,,,,MFL/CLP,,
3889,Weld,,69792.12,844+88,35.30,40.07,40.07,19650,Block Valve #13 (625+92),21875.27,Block Valve #17.6 (932+02),8680.52,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.20368533,-119.07455159,96.741,GIRTH WELD,,,,MFL/CLP,,
3890,Weld,,69832.18,845+28,40.07,39.96,39.96,19660,Block Valve #13 (625+92),21915.34,Block Valve #17.6 (932+02),8640.45,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.20357488,-119.07455347,96.570,GIRTH WELD,,,,MFL/CLP,,
3891,Weld,,69872.15,845+68,39.96,39.92,39.92,19670,Block Valve #13 (625+92),21955.30,Block Valve #17.6 (932+02),8600.49,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.20346472,-119.07455458,96.824,GIRTH WELD,,,,MFL/CLP,,
3892,Weld,,69912.07,846+08,39.92,40.02,40.02,19680,Block Valve #13 (625+92),21995.22,Block Valve #17.6 (932+02),8560.56,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.20335467,-119.07455449,97.203,GIRTH WELD,,,,MFL/CLP,,
3893,Weld,,69952.09,846+48,40.02,40.15,40.15,19690,Block Valve #13 (625+92),22035.24,Block Valve #17.6 (932+02),8520.55,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.20324436,-119.07455482,96.943,GIRTH WELD,,,,MFL/CLP,,
3894,Anomaly - Corrosion,EXT,69989.10,846+86,37.01,3.14,40.15,19690,Block Valve #13 (625+92),22072.26,Block Valve #17.6 (932+02),8483.53,10.75,0.203,,52000, 12:36,18,0.04,,,,,0.4,0.2, 06:39,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.20314232,-119.07455521,97.127,EXT ML,Pinhole,,,MFL/CLP,,
3895,Weld,,69992.24,846+89,40.15,40.04,40.04,19700,Block Valve #13 (625+92),22075.39,Block Valve #17.6 (932+02),8480.39,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.20313367,-119.07455521,97.128,GIRTH WELD,,,,MFL/CLP,,
3896,Weld,,70032.28,847+29,40.04,40.13,40.13,19710,Block Valve #13 (625+92),22115.44,Block Valve #17.6 (932+02),8440.35,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.20302328,-119.07455571,97.102,GIRTH WELD,,,,MFL/CLP,,
3897,Weld,,70072.41,847+69,40.13,40.04,40.04,19720,Block Valve #13 (625+92),22155.56,Block Valve #17.6 (932+02),8400.22,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.20291266,-119.07455670,97.023,GIRTH WELD,,,,MFL/CLP,,
3898,Weld,,70112.45,848+09,40.04,39.93,39.93,19730,Block Valve #13 (625+92),22195.61,Block Valve #17.6 (932+02),8360.18,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.20280228,-119.07455766,96.832,GIRTH WELD,,,,MFL/CLP,,
3899,Weld,,70152.39,848+50,39.93,39.98,39.98,19740,Block Valve #13 (625+92),22235.54,Block Valve #17.6 (932+02),8320.25,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.20269221,-119.07455804,96.776,GIRTH WELD,,,,MFL/CLP,,
3900,Additional Metal/Material - Other,,70164.83,848+62,12.45,39.98,39.98,19740,Block Valve #13 (625+92),22247.99,Block Valve #17.6 (932+02),8307.80,10.75,0.203,,52000, 10:24,,,,,,,,, 06:30,1402,,,,,,,,,,35.20265790,-119.07455805,96.800,CLOSE METAL OBJECT,,,,MFL/CLP,,
3901,Weld,,70192.36,848+90,39.98,36.65,36.65,19750,Block Valve #13 (625+92),22275.51,Block Valve #17.6 (932+02),8280.27,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.20258200,-119.07455802,96.839,GIRTH WELD,,,,MFL/CLP,,
3902,Weld,,70229.01,849+26,36.65,40.06,40.06,19760,Block Valve #13 (625+92),22312.16,Block Valve #17.6 (932+02),8243.62,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.20248098,-119.07455774,96.788,GIRTH WELD,,,,MFL/CLP,,
3903,Weld,,70269.07,849+67,40.06,40.06,40.06,19770,Block Valve #13 (625+92),22352.22,Block Valve #17.6 (932+02),8203.56,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.20237055,-119.07455716,96.749,GIRTH WELD,,,,MFL/CLP,,
3904,Weld,,70309.13,850+07,40.06,40.10,40.10,19780,Block Valve #13 (625+92),22392.28,Block Valve #17.6 (932+02),8163.50,10.75,0.203,,52000, 08:24,,,,,,,,,,1402,,,,,,,,,,35.20226012,-119.07455710,96.950,GIRTH WELD,,,,MFL/CLP,,
3905,Weld,,70349.22,850+47,40.10,39.65,39.65,19790,Block Valve #13 (625+92),22432.38,Block Valve #17.6 (932+02),8123.41,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.20214959,-119.07455713,97.402,GIRTH WELD,,,,MFL/CLP,,
3906,Weld,,70388.88,850+87,39.65,39.98,39.98,19800,Block Valve #13 (625+92),22472.03,Block Valve #17.6 (932+02),8083.76,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.20204031,-119.07455715,97.310,GIRTH WELD,,,,MFL/CLP,,
3907,Weld,,70428.86,851+27,39.98,40.05,40.05,19810,Block Valve #13 (625+92),22512.01,Block Valve #17.6 (932+02),8043.78,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.20193011,-119.07455704,96.578,GIRTH WELD,,,,MFL/CLP,,
3908,Weld,,70468.90,851+67,40.05,40.12,40.12,19820,Block Valve #13 (625+92),22552.05,Block Valve #17.6 (932+02),8003.73,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.20181974,-119.07455932,96.647,GIRTH WELD,,,,MFL/CLP,,
3909,Weld,,70509.02,852+08,40.12,38.27,38.27,19830,Block Valve #13 (625+92),22592.17,Block Valve #17.6 (932+02),7963.62,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.20170917,-119.07456070,96.406,GIRTH WELD,,,,MFL/CLP,,
3910,Weld,,70547.29,852+46,38.27,40.04,40.04,19840,Block Valve #13 (625+92),22630.44,Block Valve #17.6 (932+02),7925.34,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.20160369,-119.07456024,96.760,GIRTH WELD,,,,MFL/CLP,,
3911,Weld,,70587.32,852+86,40.04,40.04,40.04,19850,Block Valve #13 (625+92),22670.48,Block Valve #17.6 (932+02),7885.31,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.20149331,-119.07455989,97.354,GIRTH WELD,,,,MFL/CLP,,
3912,Weld,,70627.37,853+26,40.04,39.43,39.43,19860,Block Valve #13 (625+92),22710.52,Block Valve #17.6 (932+02),7845.26,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.20138297,-119.07455795,96.586,GIRTH WELD,,,,MFL/CLP,,
3913,Weld,,70666.80,853+66,39.43,40.00,40.00,19870,Block Valve #13 (625+92),22749.95,Block Valve #17.6 (932+02),7805.83,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.20127435,-119.07455543,95.339,GIRTH WELD,,,,MFL/CLP,,
3914,Weld,,70706.80,854+06,40.00,40.12,40.12,19880,Block Valve #13 (625+92),22789.95,Block Valve #17.6 (932+02),7765.83,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.20116408,-119.07455463,95.203,GIRTH WELD,,,,MFL/CLP,,
3915,Weld,,70746.92,854+46,40.12,40.09,40.09,19890,Block Valve #13 (625+92),22830.07,Block Valve #17.6 (932+02),7725.71,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.20105351,-119.07455426,95.903,GIRTH WELD,,,,MFL/CLP,,
3916,Weld,,70787.01,854+87,40.09,36.67,36.67,19900,Block Valve #13 (625+92),22870.16,Block Valve #17.6 (932+02),7685.63,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.20094303,-119.07455543,96.771,GIRTH WELD,,,,MFL/CLP,,
3917,Weld,,70823.67,855+23,36.67,40.10,40.10,19910,Block Valve #13 (625+92),22906.82,Block Valve #17.6 (932+02),7648.96,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.20084198,-119.07455667,96.552,GIRTH WELD,,,,MFL/CLP,,
3918,Weld,,70863.77,855+64,40.10,40.03,40.03,19920,Block Valve #13 (625+92),22946.92,Block Valve #17.6 (932+02),7608.86,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.20073145,-119.07455739,96.258,GIRTH WELD,,,,MFL/CLP,,
3919,Weld,,70903.79,856+04,40.03,39.98,39.98,19930,Block Valve #13 (625+92),22986.95,Block Valve #17.6 (932+02),7568.84,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.20062111,-119.07455807,96.226,GIRTH WELD,,,,MFL/CLP,,
3920,Weld,,70943.77,856+44,39.98,40.07,40.07,19940,Block Valve #13 (625+92),23026.92,Block Valve #17.6 (932+02),7528.86,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.20051091,-119.07455745,95.995,GIRTH WELD,,,,MFL/CLP,,
3921,Repair - Welded Sleeve Begin,,70982.86,856+83,39.09,40.07,40.07,19940,Block Valve #13 (625+92),23066.02,Block Valve #17.6 (932+02),7489.77,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.20040315,-119.07455759,95.763,REPAIR-SHELL START,,,,MFL/CLP,,
3922,Weld,,70983.84,856+84,40.07,40.15,40.15,19950,Block Valve #13 (625+92),23066.99,Block Valve #17.6 (932+02),7488.80,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.20040046,-119.07455759,95.761,GIRTH WELD,,,,MFL/CLP,,
3923,Repair - Welded Sleeve End,,70985.02,856+85,1.19,40.15,40.15,19950,Block Valve #13 (625+92),23068.18,Block Valve #17.6 (932+02),7487.61,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.20039718,-119.07455761,95.762,REPAIR-SHELL END,,,,MFL/CLP,,
3924,Weld,,71023.98,857+25,40.15,39.91,39.91,19960,Block Valve #13 (625+92),23107.14,Block Valve #17.6 (932+02),7448.65,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.20028979,-119.07455810,95.797,GIRTH WELD,,,,MFL/CLP,,
3925,Anomaly - Corrosion,EXT,71038.40,857+39,14.41,25.50,39.91,19960,Block Valve #13 (625+92),23121.55,Block Valve #17.6 (932+02),7434.24,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.4,0.2, 01:32,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.20025005,-119.07455847,95.834,EXT ML,Pinhole,,,MFL/CLP,,
3926,Anomaly - Corrosion,EXT,71043.85,857+44,19.87,20.05,39.91,19960,Block Valve #13 (625+92),23127.00,Block Valve #17.6 (932+02),7428.78,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.2,0.3, 02:19,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.20023504,-119.07455867,95.855,EXT ML,Pinhole,,,MFL/CLP,,
3927,Anomaly - Corrosion,EXT,71044.22,857+45,20.24,19.67,39.91,19960,Block Valve #13 (625+92),23127.38,Block Valve #17.6 (932+02),7428.41,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.3,0.3, 02:38,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.20023399,-119.07455869,95.856,EXT ML,Pinhole,,,MFL/CLP,,
3928,Anomaly - Corrosion,EXT,71044.41,857+45,20.42,19.49,39.91,19960,Block Valve #13 (625+92),23127.56,Block Valve #17.6 (932+02),7428.22,10.75,0.203,,52000, 11:56,18,0.04,,,,,0.3,0.2, 02:49,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.20023349,-119.07455869,95.859,EXT ML,Pinhole,,,MFL/CLP,,
3929,Anomaly - Corrosion,EXT,71049.79,857+50,25.81,14.10,39.91,19960,Block Valve #13 (625+92),23132.94,Block Valve #17.6 (932+02),7422.84,10.75,0.203,,52000, 11:56,17,0.03,,,,,0.2,0.2, 09:13,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.20021864,-119.07455895,95.887,EXT ML,Pinhole,,,MFL/CLP,,
3930,Anomaly - Corrosion,EXT,71050.16,857+51,26.18,13.74,39.91,19960,Block Valve #13 (625+92),23133.31,Block Valve #17.6 (932+02),7422.47,10.75,0.203,,52000, 11:56,17,0.03,,,,,0.2,0.2, 09:06,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.20021763,-119.07455897,95.887,EXT ML,Pinhole,,,MFL/CLP,,
3931,Anomaly - Corrosion,EXT,71050.23,857+51,26.25,13.66,39.91,19960,Block Valve #13 (625+92),23133.39,Block Valve #17.6 (932+02),7422.40,10.75,0.203,,52000, 11:56,19,0.04,,,,,0.3,0.2, 10:00,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.20021744,-119.07455898,95.887,EXT ML,Pinhole,,,MFL/CLP,,
3932,Anomaly - Corrosion,EXT,71050.76,857+51,26.78,13.13,39.91,19960,Block Valve #13 (625+92),23133.91,Block Valve #17.6 (932+02),7421.87,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.2,0.2, 01:51,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.20021598,-119.07455901,95.891,EXT ML,Pinhole,,,MFL/CLP,,
3933,Anomaly - Corrosion,EXT,71050.88,857+52,26.89,13.02,39.91,19960,Block Valve #13 (625+92),23134.03,Block Valve #17.6 (932+02),7421.76,10.75,0.203,,52000, 11:56,16,0.03,,,,,0.4,0.4, 09:08,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.20021566,-119.07455901,95.891,EXT ML,Axial Slotting,,,MFL/CLP,,
3934,Anomaly - Corrosion,EXT,71051.16,857+52,27.17,12.74,39.91,19960,Block Valve #13 (625+92),23134.31,Block Valve #17.6 (932+02),7421.48,10.75,0.203,,52000, 11:56,16,0.03,,,,,0.5,0.2, 09:09,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.20021490,-119.07455903,95.892,EXT ML,Axial Slotting,,,MFL/CLP,,
3935,Anomaly - Corrosion,EXT,71051.20,857+52,27.22,12.70,39.91,19960,Block Valve #13 (625+92),23134.35,Block Valve #17.6 (932+02),7421.43,10.75,0.203,,52000, 11:56,16,0.03,,,,,0.4,0.4, 09:45,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.20021478,-119.07455903,95.892,EXT ML,Axial Slotting,,,MFL/CLP,,
3936,Anomaly - Corrosion,EXT,71051.77,857+52,27.79,12.12,39.91,19960,Block Valve #13 (625+92),23134.93,Block Valve #17.6 (932+02),7420.86,10.75,0.203,,52000, 11:56,18,0.04,,,,,0.4,0.2, 09:11,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.20021320,-119.07455906,95.896,EXT ML,Axial Slotting,,,MFL/CLP,,
3937,Anomaly - Corrosion,EXT,71052.03,857+53,28.05,11.86,39.91,19960,Block Valve #13 (625+92),23135.19,Block Valve #17.6 (932+02),7420.60,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.2,0.2, 09:48,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.20021247,-119.07455907,95.900,EXT ML,Pinhole,,,MFL/CLP,,
3938,Anomaly - Corrosion,EXT,71052.07,857+53,28.09,11.82,39.91,19960,Block Valve #13 (625+92),23135.22,Block Valve #17.6 (932+02),7420.56,10.75,0.203,,52000, 11:56,23,0.05,,,,,0.3,0.3, 08:44,1402,2334,1680,1414,0.835,1.188,2331.9,1678.9,,,35.20021237,-119.07455907,95.900,EXT ML,Pinhole,,,MFL/CLP,,
3939,Anomaly - Corrosion,EXT,71052.30,857+53,28.32,11.59,39.91,19960,Block Valve #13 (625+92),23135.46,Block Valve #17.6 (932+02),7420.33,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.4,0.3, 10:15,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.20021173,-119.07455909,95.900,EXT ML,Pinhole,,,MFL/CLP,,
3940,Anomaly - Corrosion,EXT,71052.35,857+53,28.36,11.55,39.91,19960,Block Valve #13 (625+92),23135.50,Block Valve #17.6 (932+02),7420.29,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.3,0.3, 09:13,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.20021161,-119.07455909,95.900,EXT ML,Pinhole,,,MFL/CLP,,
3941,Anomaly - Corrosion,EXT,71053.37,857+54,29.38,10.53,39.91,19960,Block Valve #13 (625+92),23136.52,Block Valve #17.6 (932+02),7419.27,10.75,0.203,,52000, 11:56,18,0.04,,,,,0.5,0.3, 09:11,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.20020880,-119.07455915,95.905,EXT ML,Axial Slotting,,,MFL/CLP,,
3942,Anomaly - Corrosion,EXT,71053.71,857+54,29.72,10.19,39.91,19960,Block Valve #13 (625+92),23136.86,Block Valve #17.6 (932+02),7418.92,10.75,0.203,,52000, 11:56,17,0.03,,,,,0.4,0.3, 09:12,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.20020785,-119.07455916,95.909,EXT ML,Pinhole,,,MFL/CLP,,
3943,Anomaly - Corrosion Cluster,EXT,71055.62,857+56,31.64,8.27,39.91,19960,Block Valve #13 (625+92),23138.78,Block Valve #17.6 (932+02),7417.01,10.75,0.203,,52000, 11:56,16,0.03,,,,,1.7,1.7, 09:03,1402,2250,1620,1414,0.866,1.146,2310.2,1663.3,,,35.20020257,-119.07455927,95.921,EXT ML,General Metal Loss,,,MFL/CLP,,
3944,Anomaly - Corrosion,EXT,71055.91,857+57,31.92,7.99,39.91,19960,Block Valve #13 (625+92),23139.06,Block Valve #17.6 (932+02),7416.73,10.75,0.203,,52000, 11:56,16,0.03,,,,,0.2,0.2, 09:19,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.20020179,-119.07455929,95.921,EXT ML,Pinhole,,,MFL/CLP,,
3945,Anomaly - Corrosion,EXT,71056.00,857+57,32.01,7.90,39.91,19960,Block Valve #13 (625+92),23139.15,Block Valve #17.6 (932+02),7416.63,10.75,0.203,,52000, 11:56,18,0.04,,,,,0.2,0.2, 08:48,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.20020154,-119.07455930,95.922,EXT ML,Pinhole,,,MFL/CLP,,
3946,Anomaly - Corrosion,EXT,71056.89,857+58,32.91,7.00,39.91,19960,Block Valve #13 (625+92),23140.05,Block Valve #17.6 (932+02),7415.74,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.2,0.2, 08:15,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.20019907,-119.07455935,95.926,EXT ML,Pinhole,,,MFL/CLP,,
3947,Repair - Welded Sleeve Begin,,71062.86,857+64,38.87,39.91,39.91,19960,Block Valve #13 (625+92),23146.01,Block Valve #17.6 (932+02),7409.77,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.20018264,-119.07455968,95.961,REPAIR-SHELL START,,,,MFL/CLP,,
3948,Weld,,71063.89,857+65,39.91,40.11,40.11,19970,Block Valve #13 (625+92),23147.05,Block Valve #17.6 (932+02),7408.74,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.20017978,-119.07455974,95.969,GIRTH WELD,,,,MFL/CLP,,
3949,Repair - Welded Sleeve End,,71065.41,857+66,1.52,40.11,40.11,19970,Block Valve #13 (625+92),23148.57,Block Valve #17.6 (932+02),7407.22,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.20017559,-119.07455982,95.984,REPAIR-SHELL END,,,,MFL/CLP,,
3950,Anomaly - Corrosion,EXT,71066.13,857+67,2.24,37.87,40.11,19970,Block Valve #13 (625+92),23149.29,Block Valve #17.6 (932+02),7406.50,10.75,0.203,,52000, 09:28,16,0.03,,,,,0.6,0.2, 02:26,1402,2322,1672,1414,0.839,1.183,2318.4,1669.2,,,35.20017360,-119.07455985,95.995,EXT ML,Axial Slotting,,,MFL/CLP,,
3951,Anomaly - Corrosion,EXT,71071.48,857+72,7.59,32.52,40.11,19970,Block Valve #13 (625+92),23154.64,Block Valve #17.6 (932+02),7401.15,10.75,0.203,,52000, 09:28,17,0.03,,,,,0.2,0.2, 01:45,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.20015886,-119.07456012,96.069,EXT ML,Pinhole,,,MFL/CLP,,
3952,Weld,,71104.00,858+05,40.11,39.36,39.36,19980,Block Valve #13 (625+92),23187.16,Block Valve #17.6 (932+02),7368.63,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.20006922,-119.07456133,96.052,GIRTH WELD,,,,MFL/CLP,,
3953,Weld,,71143.37,858+44,39.36,39.93,39.93,19990,Block Valve #13 (625+92),23226.52,Block Valve #17.6 (932+02),7329.27,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.19996071,-119.07456182,96.097,GIRTH WELD,,,,MFL/CLP,,
3954,Weld,,71183.30,858+84,39.93,36.59,36.59,20000,Block Valve #13 (625+92),23266.45,Block Valve #17.6 (932+02),7289.33,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.19985064,-119.07456238,95.959,GIRTH WELD,,,,MFL/CLP,,
3955,Weld,,71219.89,859+21,36.59,40.12,40.12,20010,Block Valve #13 (625+92),23303.04,Block Valve #17.6 (932+02),7252.74,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.19974977,-119.07456376,95.845,GIRTH WELD,,,,MFL/CLP,,
3956,Weld,,71260.01,859+61,40.12,36.74,36.74,20020,Block Valve #13 (625+92),23343.16,Block Valve #17.6 (932+02),7212.62,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.19963918,-119.07456452,95.479,GIRTH WELD,,,,MFL/CLP,,
3957,Weld,,71296.75,859+98,36.74,37.97,37.97,20030,Block Valve #13 (625+92),23379.90,Block Valve #17.6 (932+02),7175.88,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.19953791,-119.07456482,95.993,GIRTH WELD,,,,MFL/CLP,,
3958,Weld,,71334.72,860+36,37.97,38.70,38.70,20040,Block Valve #13 (625+92),23417.87,Block Valve #17.6 (932+02),7137.92,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.19943325,-119.07456515,95.772,GIRTH WELD,,,,MFL/CLP,,
3959,Weld,,71373.41,860+75,38.70,40.03,40.03,20050,Block Valve #13 (625+92),23456.57,Block Valve #17.6 (932+02),7099.22,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.19932657,-119.07456548,95.896,GIRTH WELD,,,,MFL/CLP,,
3960,Weld,,71413.44,861+15,40.03,39.98,39.98,20060,Block Valve #13 (625+92),23496.59,Block Valve #17.6 (932+02),7059.19,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.19921625,-119.07456621,96.276,GIRTH WELD,,,,MFL/CLP,,
3961,Weld,,71453.43,861+56,39.98,40.02,40.02,20070,Block Valve #13 (625+92),23536.58,Block Valve #17.6 (932+02),7019.21,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.19910602,-119.07456715,96.217,GIRTH WELD,,,,MFL/CLP,,
3962,Anomaly - Corrosion,EXT,71492.16,861+95,38.73,1.28,40.02,20070,Block Valve #13 (625+92),23575.31,Block Valve #17.6 (932+02),6980.47,10.75,0.203,,52000, 12:20,16,0.03,,,,,0.2,0.2, 08:36,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.19899926,-119.07456781,95.669,EXT ML,Pinhole,,,MFL/CLP,,
3963,Weld,,71493.44,861+96,40.02,39.94,39.94,20080,Block Valve #13 (625+92),23576.59,Block Valve #17.6 (932+02),6979.19,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.19899572,-119.07456782,95.646,GIRTH WELD,,,,MFL/CLP,,
3964,Weld,,71533.38,862+36,39.94,38.94,38.94,20090,Block Valve #13 (625+92),23616.53,Block Valve #17.6 (932+02),6939.25,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.19888563,-119.07456818,95.243,GIRTH WELD,,,,MFL/CLP,,
3965,Weld,,71572.33,862+75,38.94,38.51,38.51,20100,Block Valve #13 (625+92),23655.48,Block Valve #17.6 (932+02),6900.31,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.19877828,-119.07456885,95.282,GIRTH WELD,,,,MFL/CLP,,
3966,Weld,,71610.83,863+14,38.51,39.25,39.25,20110,Block Valve #13 (625+92),23693.99,Block Valve #17.6 (932+02),6861.80,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.19867212,-119.07456999,95.112,GIRTH WELD,,,,MFL/CLP,,
3967,Weld,,71650.08,863+53,39.25,39.93,39.93,20120,Block Valve #13 (625+92),23733.24,Block Valve #17.6 (932+02),6822.55,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.19856393,-119.07457052,95.144,GIRTH WELD,,,,MFL/CLP,,
3968,Weld,,71690.02,863+93,39.93,39.93,39.93,20130,Block Valve #13 (625+92),23773.17,Block Valve #17.6 (932+02),6782.62,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.19845385,-119.07457009,95.111,GIRTH WELD,,,,MFL/CLP,,
3969,Weld,,71729.94,864+33,39.93,35.37,35.37,20140,Block Valve #13 (625+92),23813.09,Block Valve #17.6 (932+02),6742.69,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.19834380,-119.07457132,95.061,GIRTH WELD,,,,MFL/CLP,,
3970,Weld,,71765.31,864+69,35.37,39.23,39.23,20150,Block Valve #13 (625+92),23848.46,Block Valve #17.6 (932+02),6707.33,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.19824633,-119.07457389,94.966,GIRTH WELD,,,,MFL/CLP,,
3971,Weld,,71804.53,865+08,39.23,39.99,39.99,20160,Block Valve #13 (625+92),23887.68,Block Valve #17.6 (932+02),6668.10,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.19813820,-119.07457495,94.889,GIRTH WELD,,,,MFL/CLP,,
3972,Weld,,71844.52,865+48,39.99,40.04,40.04,20170,Block Valve #13 (625+92),23927.68,Block Valve #17.6 (932+02),6628.11,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.19802795,-119.07457489,94.767,GIRTH WELD,,,,MFL/CLP,,
3973,Weld,,71884.56,865+88,40.04,37.94,37.94,20180,Block Valve #13 (625+92),23967.72,Block Valve #17.6 (932+02),6588.07,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.19791758,-119.07457495,94.715,GIRTH WELD,,,,MFL/CLP,,
3974,Weld,,71922.50,866+27,37.94,39.93,39.93,20190,Block Valve #13 (625+92),24005.65,Block Valve #17.6 (932+02),6550.14,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.19781300,-119.07457588,94.560,GIRTH WELD,,,,MFL/CLP,,
3975,Weld,,71962.43,866+67,39.93,37.94,37.94,20200,Block Valve #13 (625+92),24045.58,Block Valve #17.6 (932+02),6510.21,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.19770297,-119.07457685,93.725,GIRTH WELD,,,,MFL/CLP,,
3976,Weld,,72000.36,867+05,37.94,40.11,40.11,20210,Block Valve #13 (625+92),24083.52,Block Valve #17.6 (932+02),6472.27,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.19759837,-119.07457709,93.442,GIRTH WELD,,,,MFL/CLP,,
3977,Anomaly - Corrosion,EXT,72024.18,867+29,23.82,16.29,40.11,20210,Block Valve #13 (625+92),24107.33,Block Valve #17.6 (932+02),6448.45,10.75,0.203,,52000, 12:32,18,0.04,,,,,0.2,0.2, 04:57,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.19753273,-119.07457698,93.354,EXT ML,Pinhole,,,MFL/CLP,,
3978,Repair - Welded Sleeve Begin,,72039.36,867+44,39.00,40.11,40.11,20210,Block Valve #13 (625+92),24122.52,Block Valve #17.6 (932+02),6433.27,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.19749087,-119.07457696,93.320,REPAIR-SHELL START,,,,MFL/CLP,,
3979,Weld,,72040.47,867+45,40.11,40.05,40.05,20220,Block Valve #13 (625+92),24123.63,Block Valve #17.6 (932+02),6432.16,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.19748781,-119.07457697,93.320,GIRTH WELD,,,,MFL/CLP,,
3980,Repair - Welded Sleeve End,,72041.97,867+46,1.50,40.05,40.05,20220,Block Valve #13 (625+92),24125.13,Block Valve #17.6 (932+02),6430.66,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.19748369,-119.07457697,93.319,REPAIR-SHELL END,,,,MFL/CLP,,
3981,Weld,,72080.52,867+85,40.05,58.30,58.30,20230,Block Valve #13 (625+92),24163.67,Block Valve #17.6 (932+02),6392.11,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.19737742,-119.07457715,93.330,GIRTH WELD,,,,MFL/CLP,,
3982,Weld,,72138.82,868+44,58.30,58.06,58.06,20240,Block Valve #13 (625+92),24221.97,Block Valve #17.6 (932+02),6333.81,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.19721670,-119.07457779,93.287,GIRTH WELD,,,,MFL/CLP,,
3983,Weld,,72196.88,869+02,58.06,57.15,57.15,20250,Block Valve #13 (625+92),24280.04,Block Valve #17.6 (932+02),6275.75,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.19705665,-119.07457848,93.567,GIRTH WELD,,,,MFL/CLP,,
3984,Weld,,72254.03,869+59,57.15,58.24,58.24,20260,Block Valve #13 (625+92),24337.19,Block Valve #17.6 (932+02),6218.60,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.19689910,-119.07457926,93.571,GIRTH WELD,,,,MFL/CLP,,
3985,Weld,,72312.27,870+18,58.24,57.48,57.48,20270,Block Valve #13 (625+92),24395.42,Block Valve #17.6 (932+02),6160.36,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.19673855,-119.07457964,93.491,GIRTH WELD,,,,MFL/CLP,,
3986,Weld,,72369.75,870+76,57.48,57.91,57.91,20280,Block Valve #13 (625+92),24452.91,Block Valve #17.6 (932+02),6102.88,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.19658010,-119.07457984,93.385,GIRTH WELD,,,,MFL/CLP,,
3987,Anomaly - Corrosion,EXT,72370.35,870+76,0.60,57.31,57.91,20280,Block Valve #13 (625+92),24453.50,Block Valve #17.6 (932+02),6102.28,10.75,0.203,,52000, 10:44,15,0.03,,,,,0.6,1.0, 06:04,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.19657846,-119.07457983,93.385,EXT ML,Pitting,,,MFL/CLP,,
3988,Anomaly - Corrosion,EXT,72413.22,871+19,43.47,14.45,57.91,20280,Block Valve #13 (625+92),24496.37,Block Valve #17.6 (932+02),6059.42,10.75,0.203,,52000, 10:44,22,0.04,,,,,0.2,0.2, 05:22,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.19646028,-119.07457986,93.402,EXT ML,Pinhole,,,MFL/CLP,,
3989,Anomaly - Corrosion,EXT,72427.36,871+33,57.61,0.30,57.91,20280,Block Valve #13 (625+92),24510.52,Block Valve #17.6 (932+02),6045.27,10.75,0.203,,52000, 10:44,46,0.09,,,,,0.7,0.7, 08:06,1402,2247,1618,1414,0.866,1.144,2218.4,1597.2,,,35.19642129,-119.07457993,93.449,*EXT ML,Pitting,,,MFL/CLP,,
3990,Weld,,72427.66,871+34,57.91,58.17,58.17,20290,Block Valve #13 (625+92),24510.82,Block Valve #17.6 (932+02),6044.97,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.19642044,-119.07457993,93.452,GIRTH WELD,,,,MFL/CLP,,
3991,Anomaly - Corrosion Cluster,EXT,72427.82,871+34,0.15,58.02,58.17,20290,Block Valve #13 (625+92),24510.97,Block Valve #17.6 (932+02),6044.81,10.75,0.203,,52000, 01:04,52,0.11,,,,,2.8,3.8, 04:40,1402,1741,1253,1414,1.119,0.886,1986.3,1430.1,3,d,35.19642002,-119.07457993,93.453,*EXT ML,General Metal Loss,,,MFL/CLP,,
3992,Anomaly - Corrosion Cluster,EXT,72427.86,871+34,0.19,57.98,58.17,20290,Block Valve #13 (625+92),24511.01,Block Valve #17.6 (932+02),6044.77,10.75,0.203,,52000, 01:04,29,0.06,,,,,1.4,2.4, 06:54,1402,2201,1585,1414,0.885,1.121,2245.4,1616.7,,,35.19641991,-119.07457993,93.453,EXT ML,General Metal Loss,,,MFL/CLP,,
3993,Anomaly - Corrosion,EXT,72441.71,871+48,14.05,44.13,58.17,20290,Block Valve #13 (625+92),24524.86,Block Valve #17.6 (932+02),6030.92,10.75,0.203,,52000, 01:04,20,0.04,,,,,0.2,0.4, 05:43,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.19638172,-119.07458011,93.492,EXT ML,Pinhole,,,MFL/CLP,,
3994,Weld,,72485.84,871+92,58.17,58.32,58.32,20300,Block Valve #13 (625+92),24568.99,Block Valve #17.6 (932+02),5986.80,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.19626009,-119.07458069,93.518,GIRTH WELD,,,,MFL/CLP,,
3995,Weld,,72544.16,872+51,58.32,57.21,57.21,20310,Block Valve #13 (625+92),24627.31,Block Valve #17.6 (932+02),5928.47,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.19609931,-119.07458148,93.448,GIRTH WELD,,,,MFL/CLP,,
3996,Weld,,72601.37,873+08,57.21,56.85,56.85,20320,Block Valve #13 (625+92),24684.52,Block Valve #17.6 (932+02),5871.26,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.19594161,-119.07458155,93.644,GIRTH WELD,,,,MFL/CLP,,
3997,Weld,,72658.23,873+65,56.85,58.45,58.45,20330,Block Valve #13 (625+92),24741.38,Block Valve #17.6 (932+02),5814.41,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.19578487,-119.07458240,93.701,GIRTH WELD,,,,MFL/CLP,,
3998,Weld,,72716.67,874+24,58.45,57.41,57.41,20340,Block Valve #13 (625+92),24799.82,Block Valve #17.6 (932+02),5755.96,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.19562379,-119.07458280,93.817,GIRTH WELD,,,,MFL/CLP,,
3999,Repair - Welded Sleeve Begin,,72772.91,874+80,56.24,57.41,57.41,20340,Block Valve #13 (625+92),24856.07,Block Valve #17.6 (932+02),5699.72,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.19546878,-119.07458289,93.706,REPAIR-SHELL START,,,,MFL/CLP,,
4000,Weld,,72774.08,874+81,57.41,58.60,58.60,20350,Block Valve #13 (625+92),24857.23,Block Valve #17.6 (932+02),5698.55,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.19546556,-119.07458293,93.703,GIRTH WELD,,,,MFL/CLP,,
4001,Repair - Welded Sleeve End,,72775.47,874+83,1.39,58.60,58.60,20350,Block Valve #13 (625+92),24858.63,Block Valve #17.6 (932+02),5697.16,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.19546173,-119.07458295,93.708,REPAIR-SHELL END,,,,MFL/CLP,,
4002,Anomaly - Corrosion Cluster,EXT,72832.32,875+40,58.24,0.36,58.60,20350,Block Valve #13 (625+92),24915.47,Block Valve #17.6 (932+02),5640.32,10.75,0.203,,52000, 12:04,27,0.06,,,,,1.2,2.1, 10:26,1402,2238,1612,1414,0.870,1.140,2232.5,1607.4,,,35.19530507,-119.07458313,93.538,EXT ML,General Metal Loss,,,MFL/CLP,,
4003,Anomaly - Corrosion Cluster,EXT,72832.45,875+40,58.37,0.23,58.60,20350,Block Valve #13 (625+92),24915.60,Block Valve #17.6 (932+02),5640.18,10.75,0.203,,52000, 12:04,18,0.04,,,,,1.8,4.1, 03:32,1402,2231,1607,1414,0.873,1.136,2265.0,1630.8,,,35.19530471,-119.07458313,93.538,EXT ML,General Metal Loss,,,MFL/CLP,,
4004,Weld,,72832.68,875+40,58.60,57.92,57.92,20360,Block Valve #13 (625+92),24915.83,Block Valve #17.6 (932+02),5639.95,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.19530407,-119.07458314,93.535,GIRTH WELD,,,,MFL/CLP,,
4005,Anomaly - Corrosion Cluster,EXT,72832.85,875+40,0.17,57.75,57.92,20360,Block Valve #13 (625+92),24916.00,Block Valve #17.6 (932+02),5639.78,10.75,0.203,,52000, 09:52,18,0.04,,,,,1.1,3.7, 03:12,1402,2287,1647,1414,0.851,1.165,2280.4,1641.9,,,35.19530360,-119.07458314,93.535,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4006,Anomaly - Corrosion,EXT,72832.97,875+41,0.29,57.63,57.92,20360,Block Valve #13 (625+92),24916.13,Block Valve #17.6 (932+02),5639.66,10.75,0.203,,52000, 09:52,28,0.06,,,,,0.2,0.2, 04:24,1402,2338,1683,1414,0.833,1.190,2336.6,1682.3,,,35.19530327,-119.07458314,93.536,EXT ML,Pinhole,,,MFL/CLP,,
4007,Weld,,72890.60,875+98,57.92,57.98,57.98,20370,Block Valve #13 (625+92),24973.75,Block Valve #17.6 (932+02),5582.03,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.19514443,-119.07458358,93.518,GIRTH WELD,,,,MFL/CLP,,
4008,Weld,,72948.58,876+57,57.98,58.08,58.08,20380,Block Valve #13 (625+92),25031.73,Block Valve #17.6 (932+02),5524.05,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.19498464,-119.07458366,93.560,GIRTH WELD,,,,MFL/CLP,,
4009,Weld,,73006.66,877+15,58.08,51.98,51.98,20390,Block Valve #13 (625+92),25089.81,Block Valve #17.6 (932+02),5465.97,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.19482458,-119.07458412,93.649,GIRTH WELD,,,,MFL/CLP,,
4010,Weld,,73058.64,877+67,51.98,58.67,58.67,20400,Block Valve #13 (625+92),25141.79,Block Valve #17.6 (932+02),5413.99,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.19468133,-119.07458642,93.635,GIRTH WELD,,,,MFL/CLP,,
4011,Weld,,73117.30,878+26,58.67,58.58,58.58,20410,Block Valve #13 (625+92),25200.46,Block Valve #17.6 (932+02),5355.33,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.19451967,-119.07458956,93.956,GIRTH WELD,,,,MFL/CLP,,
4012,Anomaly - Corrosion,EXT,73174.96,878+84,57.66,0.93,58.58,20410,Block Valve #13 (625+92),25258.11,Block Valve #17.6 (932+02),5297.67,10.75,0.203,,52000, 09:44,15,0.03,,,,,0.2,0.2, 03:05,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.19436077,-119.07459143,93.664,EXT ML,Pinhole,,,MFL/CLP,,
4013,Weld,,73175.89,878+85,58.58,50.41,50.41,20420,Block Valve #13 (625+92),25259.04,Block Valve #17.6 (932+02),5296.75,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.19435822,-119.07459143,93.659,GIRTH WELD,,,,MFL/CLP,,
4014,Anomaly - Corrosion,EXT,73225.82,879+35,49.93,0.48,50.41,20420,Block Valve #13 (625+92),25308.97,Block Valve #17.6 (932+02),5246.81,10.75,0.203,,52000, 04:40,17,0.03,,,,,0.3,0.2, 02:52,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.19422074,-119.07459185,91.881,EXT ML,Pinhole,,,MFL/CLP,,
4015,Weld - Bend Begin,,73226.30,879+35,50.41,58.38,58.38,20430,Block Valve #13 (625+92),25309.45,Block Valve #17.6 (932+02),5246.34,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.19421943,-119.07459185,91.849,GIRTH WELD,,,,MFL/CLP,,
4016,Anomaly - Corrosion Cluster,EXT,73230.06,879+39,3.76,54.62,58.38,20430,Block Valve #13 (625+92),25313.21,Block Valve #17.6 (932+02),5242.57,10.75,0.203,,52000, 01:52,36,0.07,,,,,1.6,2.7, 06:50,1402,2122,1528,1414,0.918,1.080,2127.3,1531.7,,,35.19420907,-119.07459186,91.620,*EXT ML,General Metal Loss,,,MFL/CLP,,
4017,Anomaly - Corrosion Cluster,EXT,73230.41,879+40,4.12,54.27,58.38,20430,Block Valve #13 (625+92),25313.56,Block Valve #17.6 (932+02),5242.22,10.75,0.203,,52000, 01:52,44,0.09,,,,,1.9,1.9, 08:18,1402,1990,1433,1414,0.979,1.013,2189.5,1576.5,,,35.19420811,-119.07459187,91.598,*EXT ML,General Metal Loss,,,MFL/CLP,,
4018,Anomaly - Corrosion,EXT,73230.56,879+40,4.27,54.11,58.38,20430,Block Valve #13 (625+92),25313.71,Block Valve #17.6 (932+02),5242.07,10.75,0.203,,52000, 01:52,16,0.03,,,,,0.3,0.5, 08:01,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.19420769,-119.07459186,91.592,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4019,Bend,,73250.63,879+60,24.34,58.38,58.38,20430,Block Valve #13 (625+92),25333.79,Block Valve #17.6 (932+02),5222.00,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.19415244,-119.07459147,90.635,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
4020,Anomaly - Corrosion,EXT,73269.02,879+78,42.73,15.65,58.38,20430,Block Valve #13 (625+92),25352.18,Block Valve #17.6 (932+02),5203.61,10.75,0.203,,52000, 01:52,15,0.03,,,,,0.4,0.2, 09:38,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.19410185,-119.07459088,91.684,EXT ML,Pinhole,,,MFL/CLP,,
4021,Anomaly - Corrosion,EXT,73269.56,879+79,43.27,15.11,58.38,20430,Block Valve #13 (625+92),25352.72,Block Valve #17.6 (932+02),5203.07,10.75,0.203,,52000, 01:52,18,0.04,,,,,0.2,0.2, 08:22,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.19410035,-119.07459086,91.725,EXT ML,Pinhole,,,MFL/CLP,,
4022,Weld - Bend End,,73284.68,879+94,58.38,60.29,60.29,20440,Block Valve #13 (625+92),25367.83,Block Valve #17.6 (932+02),5187.96,10.75,0.203,,52000, 08:16,,,,,,,,,,1402,,,,,,,,,,35.19405880,-119.07459048,92.522,GIRTH WELD,,,,MFL/CLP,,
4023,Anomaly - Corrosion,EXT,73288.64,879+98,3.97,56.32,60.29,20440,Block Valve #13 (625+92),25371.80,Block Valve #17.6 (932+02),5183.99,10.75,0.203,,52000, 08:16,27,0.06,,,,,0.9,0.9, 10:00,1402,2269,1633,1414,0.858,1.155,2251.8,1621.3,,,35.19404787,-119.07459044,92.535,EXT ML,Pitting,,,MFL/CLP,,
4024,Anomaly - Corrosion,EXT,73289.13,879+98,4.46,55.83,60.29,20440,Block Valve #13 (625+92),25372.29,Block Valve #17.6 (932+02),5183.50,10.75,0.203,,52000, 08:16,18,0.04,,,,,0.6,0.6, 08:59,1402,2322,1672,1414,0.839,1.182,2317.8,1668.8,,,35.19404650,-119.07459043,92.539,EXT ML,Pitting,,,MFL/CLP,,
4025,Anomaly - Corrosion,EXT,73344.78,880+54,60.11,0.18,60.29,20440,Block Valve #13 (625+92),25427.94,Block Valve #17.6 (932+02),5127.85,10.75,0.203,,52000, 08:16,21,0.04,,,,,0.2,0.2, 05:12,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.19389313,-119.07459068,92.755,EXT ML,Pinhole,,,MFL/CLP,,
4026,Weld,,73344.96,880+54,60.29,57.49,57.49,20450,Block Valve #13 (625+92),25428.11,Block Valve #17.6 (932+02),5127.67,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.19389264,-119.07459068,92.756,GIRTH WELD,,,,MFL/CLP,,
4027,Anomaly - Corrosion,EXT,73345.25,880+55,0.29,57.20,57.49,20450,Block Valve #13 (625+92),25428.40,Block Valve #17.6 (932+02),5127.38,10.75,0.203,,52000, 01:56,17,0.03,,,,,0.4,0.2, 05:36,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.19389183,-119.07459068,92.756,EXT ML,Axial Slotting,,,MFL/CLP,,
4028,Weld,,73402.45,881+12,57.49,59.64,59.64,20460,Block Valve #13 (625+92),25485.60,Block Valve #17.6 (932+02),5070.18,10.75,0.203,,52000, 06:48,,,,,,,,,,1402,,,,,,,,,,35.19373421,-119.07459055,92.761,GIRTH WELD,,,,MFL/CLP,,
4029,Weld,,73462.09,881+72,59.64,44.99,44.99,20470,Block Valve #13 (625+92),25545.24,Block Valve #17.6 (932+02),5010.54,10.75,0.203,,52000, 02:28,,,,,,,,,,1402,,,,,,,,,,35.19356984,-119.07459017,92.803,GIRTH WELD,,,,MFL/CLP,,
4030,Weld,,73507.08,882+17,44.99,57.80,57.80,20480,Block Valve #13 (625+92),25590.24,Block Valve #17.6 (932+02),4965.55,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.19344582,-119.07459068,92.636,GIRTH WELD,,,,MFL/CLP,,
4031,Weld,,73564.89,882+75,57.80,57.95,57.95,20490,Block Valve #13 (625+92),25648.04,Block Valve #17.6 (932+02),4907.75,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.19328652,-119.07459133,92.612,GIRTH WELD,,,,MFL/CLP,,
4032,Weld,,73622.84,883+33,57.95,57.91,57.91,20500,Block Valve #13 (625+92),25705.99,Block Valve #17.6 (932+02),4849.79,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.19312681,-119.07459104,92.578,GIRTH WELD,,,,MFL/CLP,,
4033,Weld,,73680.75,883+92,57.91,40.00,40.00,20510,Block Valve #13 (625+92),25763.90,Block Valve #17.6 (932+02),4791.88,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.19296719,-119.07459146,92.498,GIRTH WELD,,,,MFL/CLP,,
4034,Weld,,73720.75,884+32,40.00,39.86,39.86,20520,Block Valve #13 (625+92),25803.90,Block Valve #17.6 (932+02),4751.89,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.19285697,-119.07459179,92.465,GIRTH WELD,,,,MFL/CLP,,
4035,Weld,,73760.61,884+72,39.86,40.00,40.00,20530,Block Valve #13 (625+92),25843.76,Block Valve #17.6 (932+02),4712.02,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.19274711,-119.07459195,92.623,GIRTH WELD,,,,MFL/CLP,,
4036,Weld,,73800.61,885+12,40.00,40.14,40.14,20540,Block Valve #13 (625+92),25883.76,Block Valve #17.6 (932+02),4672.02,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.19263687,-119.07459235,92.678,GIRTH WELD,,,,MFL/CLP,,
4037,Weld,,73840.75,885+52,40.14,39.98,39.98,20550,Block Valve #13 (625+92),25923.90,Block Valve #17.6 (932+02),4631.89,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.19252624,-119.07459247,92.645,GIRTH WELD,,,,MFL/CLP,,
4038,Weld,,73880.73,885+92,39.98,34.72,34.72,20560,Block Valve #13 (625+92),25963.88,Block Valve #17.6 (932+02),4591.91,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.19241606,-119.07459242,92.562,GIRTH WELD,,,,MFL/CLP,,
4039,Weld,,73915.45,886+27,34.72,40.07,40.07,20570,Block Valve #13 (625+92),25998.60,Block Valve #17.6 (932+02),4557.18,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.19232036,-119.07459284,92.570,GIRTH WELD,,,,MFL/CLP,,
4040,Anomaly - Corrosion Cluster,EXT,73915.67,886+28,0.22,39.85,40.07,20570,Block Valve #13 (625+92),25998.82,Block Valve #17.6 (932+02),4556.97,10.75,0.203,,52000, 10:24,18,0.04,,,,,2.0,4.0, 05:48,1402,2212,1593,1414,0.880,1.126,2224.0,1601.3,,,35.19231975,-119.07459284,92.570,EXT ML,General Metal Loss,,,MFL/CLP,,
4041,Weld,,73955.52,886+67,40.07,39.91,39.91,20580,Block Valve #13 (625+92),26038.67,Block Valve #17.6 (932+02),4517.12,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.19220991,-119.07459314,92.642,GIRTH WELD,,,,MFL/CLP,,
4042,Weld,,73995.42,887+07,39.91,39.95,39.95,20590,Block Valve #13 (625+92),26078.58,Block Valve #17.6 (932+02),4477.21,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.19209994,-119.07459333,92.648,GIRTH WELD,,,,MFL/CLP,,
4043,Weld,,74035.37,887+48,39.95,40.06,40.06,20600,Block Valve #13 (625+92),26118.52,Block Valve #17.6 (932+02),4437.26,10.75,0.203,,52000, 05:32,,,,,,,,,,1402,,,,,,,,,,35.19198985,-119.07459351,92.344,GIRTH WELD,,,,MFL/CLP,,
4044,Weld,,74075.43,887+88,40.06,40.07,40.07,20610,Block Valve #13 (625+92),26158.58,Block Valve #17.6 (932+02),4397.20,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.19187944,-119.07459418,92.318,GIRTH WELD,,,,MFL/CLP,,
4045,Anomaly - Corrosion Cluster,EXT,74075.66,887+88,0.23,39.84,40.07,20610,Block Valve #13 (625+92),26158.82,Block Valve #17.6 (932+02),4396.97,10.75,0.203,,52000, 09:20,17,0.03,,,,,0.9,1.7, 05:36,1402,2300,1656,1414,0.847,1.171,2294.5,1652.0,,,35.19187879,-119.07459418,92.318,EXT ML,Pitting,,,MFL/CLP,,
4046,Weld,,74115.50,888+28,40.07,40.01,40.01,20620,Block Valve #13 (625+92),26198.66,Block Valve #17.6 (932+02),4357.13,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.19176900,-119.07459480,92.192,GIRTH WELD,,,,MFL/CLP,,
4047,Anomaly - Corrosion,EXT,74141.54,888+54,26.04,13.97,40.01,20620,Block Valve #13 (625+92),26224.70,Block Valve #17.6 (932+02),4331.09,10.75,0.203,,52000, 12:20,16,0.03,,,,,1.0,0.9, 10:27,1402,2300,1656,1414,0.847,1.171,2291.2,1649.7,,,35.19169723,-119.07459466,92.288,EXT ML,Pitting,,,MFL/CLP,,
4048,Weld,,74155.51,888+68,40.01,40.09,40.09,20630,Block Valve #13 (625+92),26238.66,Block Valve #17.6 (932+02),4317.12,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.19165873,-119.07459461,92.321,GIRTH WELD,,,,MFL/CLP,,
4049,Weld,,74195.59,889+08,40.09,40.01,40.01,20640,Block Valve #13 (625+92),26278.75,Block Valve #17.6 (932+02),4277.04,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.19154826,-119.07459475,92.386,GIRTH WELD,,,,MFL/CLP,,
4050,Weld,,74235.61,889+49,40.01,39.93,39.93,20650,Block Valve #13 (625+92),26318.76,Block Valve #17.6 (932+02),4237.02,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.19143798,-119.07459530,92.515,GIRTH WELD,,,,MFL/CLP,,
4051,Weld,,74275.54,889+89,39.93,40.03,40.03,20660,Block Valve #13 (625+92),26358.69,Block Valve #17.6 (932+02),4197.10,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.19132794,-119.07459610,92.649,GIRTH WELD,,,,MFL/CLP,,
4052,Weld,,74315.56,890+29,40.03,40.17,40.17,20670,Block Valve #13 (625+92),26398.72,Block Valve #17.6 (932+02),4157.07,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.19121762,-119.07459687,92.642,GIRTH WELD,,,,MFL/CLP,,
4053,Weld,,74355.73,890+69,40.17,39.98,39.98,20680,Block Valve #13 (625+92),26438.89,Block Valve #17.6 (932+02),4116.90,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.19110692,-119.07459776,92.609,GIRTH WELD,,,,MFL/CLP,,
4054,Anomaly - Corrosion,EXT,74378.94,890+92,23.21,16.78,39.98,20680,Block Valve #13 (625+92),26462.09,Block Valve #17.6 (932+02),4093.69,10.75,0.203,,52000, 12:32,16,0.03,,,,,0.2,0.4, 09:01,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.19104297,-119.07459830,92.674,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4055,Anomaly - Corrosion,EXT,74380.41,890+94,24.68,15.30,39.98,20680,Block Valve #13 (625+92),26463.57,Block Valve #17.6 (932+02),4092.22,10.75,0.203,,52000, 12:32,18,0.04,,,,,0.7,0.7, 11:24,1402,2314,1666,1414,0.841,1.178,2308.5,1662.1,,,35.19103890,-119.07459836,92.676,*EXT ML,Pitting,,,MFL/CLP,,
4056,Anomaly - Corrosion,EXT,74382.64,890+96,26.91,13.07,39.98,20680,Block Valve #13 (625+92),26465.80,Block Valve #17.6 (932+02),4089.99,10.75,0.203,,52000, 12:32,16,0.03,,,,,0.9,0.4, 11:05,1402,2303,1658,1414,0.846,1.172,2294.5,1652.0,,,35.19103275,-119.07459843,92.683,EXT ML,Axial Slotting,,,MFL/CLP,,
