Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
4057,Weld,,74395.72,891+09,39.98,40.08,40.08,20690,Block Valve #13 (625+92),26478.87,Block Valve #17.6 (932+02),4076.92,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.19099673,-119.07459889,92.741,GIRTH WELD,,,,MFL/CLP,,
4058,Anomaly - Corrosion,EXT,74395.73,891+09,0.01,40.07,40.08,20690,Block Valve #13 (625+92),26478.88,Block Valve #17.6 (932+02),4076.90,10.75,0.203,,52000, 09:36,17,0.03,,,,,0.3,0.2, 08:23,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.19099671,-119.07459889,92.741,EXT ML,Pinhole,,,MFL/CLP,,
4059,Anomaly - Dent Plain,,74402.64,891+16,6.93,40.08,40.08,20690,Block Valve #13 (625+92),26485.79,Block Valve #17.6 (932+02),4069.99,10.75,0.203,,52000, 09:36,,,1.0,0.11,,,5.0,1.6, 06:00,1402,,,,,,,,4,a,35.19097765,-119.07459909,92.782,DENT - 1.02%OD (0.110IN),,,,MFL/CLP,,
4060,Weld,,74435.79,891+50,40.08,40.05,40.05,20700,Block Valve #13 (625+92),26518.95,Block Valve #17.6 (932+02),4036.84,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.19088627,-119.07459991,92.813,GIRTH WELD,,,,MFL/CLP,,
4061,Anomaly - Corrosion,EXT,74451.59,891+65,15.79,24.26,40.05,20700,Block Valve #13 (625+92),26534.74,Block Valve #17.6 (932+02),4021.04,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.4,0.2, 10:10,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.19084274,-119.07460054,92.833,EXT ML,Pinhole,,,MFL/CLP,,
4062,Anomaly - Corrosion,EXT,74453.41,891+67,17.62,22.43,40.05,20700,Block Valve #13 (625+92),26536.57,Block Valve #17.6 (932+02),4019.22,10.75,0.203,,52000, 12:12,21,0.04,,,,,0.5,0.5, 09:52,1402,2326,1675,1414,0.837,1.184,2322.7,1672.4,,,35.19083772,-119.07460061,92.839,EXT ML,Pitting,,,MFL/CLP,,
4063,Anomaly - Corrosion,EXT,74454.28,891+68,18.48,21.57,40.05,20700,Block Valve #13 (625+92),26537.43,Block Valve #17.6 (932+02),4018.36,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.9,1.3, 09:23,1402,2308,1662,1414,0.844,1.175,2300.8,1656.6,,,35.19083534,-119.07460065,92.840,EXT ML,Pitting,,,MFL/CLP,,
4064,Anomaly - Corrosion Cluster,EXT,74455.46,891+69,19.67,20.38,40.05,20700,Block Valve #13 (625+92),26538.62,Block Valve #17.6 (932+02),4017.17,10.75,0.203,,52000, 12:12,18,0.04,,,,,1.3,1.5, 09:47,1402,2268,1633,1414,0.859,1.155,2258.8,1626.3,,,35.19083206,-119.07460068,92.842,EXT ML,General Metal Loss,,,MFL/CLP,,
4065,Anomaly - Corrosion,EXT,74455.69,891+70,19.89,20.16,40.05,20700,Block Valve #13 (625+92),26538.84,Block Valve #17.6 (932+02),4016.95,10.75,0.203,,52000, 12:12,20,0.04,,,,,0.8,0.6, 08:29,1402,2304,1659,1414,0.845,1.173,2296.5,1653.5,,,35.19083144,-119.07460070,92.843,EXT ML,Pitting,,,MFL/CLP,,
4066,Weld,,74475.84,891+90,40.05,39.93,39.93,20710,Block Valve #13 (625+92),26559.00,Block Valve #17.6 (932+02),3996.79,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.19077590,-119.07460145,92.849,GIRTH WELD,,,,MFL/CLP,,
4067,Weld,,74515.78,892+30,39.93,30.99,30.99,20720,Block Valve #13 (625+92),26598.93,Block Valve #17.6 (932+02),3956.85,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.19066586,-119.07460316,92.836,GIRTH WELD,,,,MFL/CLP,,
4068,Weld,,74546.77,892+61,30.99,38.00,38.00,20730,Block Valve #13 (625+92),26629.92,Block Valve #17.6 (932+02),3925.86,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.19058048,-119.07460282,91.940,GIRTH WELD,,,,MFL/CLP,,
4069,Weld,,74584.76,892+99,38.00,40.18,40.18,20740,Block Valve #13 (625+92),26667.92,Block Valve #17.6 (932+02),3887.87,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.19047576,-119.07460262,92.157,GIRTH WELD,,,,MFL/CLP,,
4070,Weld,,74624.94,893+39,40.18,38.23,38.23,20750,Block Valve #13 (625+92),26708.10,Block Valve #17.6 (932+02),3847.69,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.19036507,-119.07460183,92.954,GIRTH WELD,,,,MFL/CLP,,
4071,Weld,,74663.17,893+78,38.23,32.54,32.54,20760,Block Valve #13 (625+92),26746.33,Block Valve #17.6 (932+02),3809.46,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.19025973,-119.07460074,92.738,GIRTH WELD,,,,MFL/CLP,,
4072,Weld,,74695.72,894+10,32.54,40.01,40.01,20770,Block Valve #13 (625+92),26778.87,Block Valve #17.6 (932+02),3776.92,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.19017003,-119.07460021,93.005,GIRTH WELD,,,,MFL/CLP,,
4073,Weld,,74735.73,894+51,40.01,39.96,39.96,20780,Block Valve #13 (625+92),26818.88,Block Valve #17.6 (932+02),3736.91,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.19005977,-119.07459945,93.269,GIRTH WELD,,,,MFL/CLP,,
4074,Weld,,74775.69,894+91,39.96,39.99,39.99,20790,Block Valve #13 (625+92),26858.85,Block Valve #17.6 (932+02),3696.94,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.18994963,-119.07459868,93.341,GIRTH WELD,,,,MFL/CLP,,
4075,Weld,,74815.68,895+31,39.99,40.14,40.14,20800,Block Valve #13 (625+92),26898.84,Block Valve #17.6 (932+02),3656.95,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.18983940,-119.07459782,93.324,GIRTH WELD,,,,MFL/CLP,,
4076,Weld,,74855.82,895+71,40.14,40.06,40.06,20810,Block Valve #13 (625+92),26938.97,Block Valve #17.6 (932+02),3616.81,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.18972878,-119.07459777,93.261,GIRTH WELD,,,,MFL/CLP,,
4077,Weld,,74895.88,896+11,40.06,37.03,37.03,20820,Block Valve #13 (625+92),26979.03,Block Valve #17.6 (932+02),3576.76,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.18961840,-119.07459837,93.245,GIRTH WELD,,,,MFL/CLP,,
4078,Weld,,74932.91,896+49,37.03,40.05,40.05,20830,Block Valve #13 (625+92),27016.06,Block Valve #17.6 (932+02),3539.72,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.18951633,-119.07459917,93.177,GIRTH WELD,,,,MFL/CLP,,
4079,Weld,,74972.96,896+89,40.05,39.95,39.95,20840,Block Valve #13 (625+92),27056.11,Block Valve #17.6 (932+02),3499.68,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.18940597,-119.07459966,93.061,GIRTH WELD,,,,MFL/CLP,,
4080,Weld,,75012.90,897+29,39.95,39.86,39.86,20850,Block Valve #13 (625+92),27096.06,Block Valve #17.6 (932+02),3459.73,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.18929585,-119.07459949,93.160,GIRTH WELD,,,,MFL/CLP,,
4081,Weld,,75052.77,897+69,39.86,40.05,40.05,20860,Block Valve #13 (625+92),27135.92,Block Valve #17.6 (932+02),3419.87,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.18918600,-119.07460014,93.380,GIRTH WELD,,,,MFL/CLP,,
4082,Weld,,75092.82,898+09,40.05,40.10,40.10,20870,Block Valve #13 (625+92),27175.97,Block Valve #17.6 (932+02),3379.81,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.18907562,-119.07460124,93.248,GIRTH WELD,,,,MFL/CLP,,
4083,Weld,,75132.91,898+49,40.10,40.02,40.02,20880,Block Valve #13 (625+92),27216.07,Block Valve #17.6 (932+02),3339.72,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.18896510,-119.07460059,93.231,GIRTH WELD,,,,MFL/CLP,,
4084,Weld,,75172.93,898+90,40.02,40.09,40.09,20890,Block Valve #13 (625+92),27256.08,Block Valve #17.6 (932+02),3299.70,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.18885482,-119.07459923,93.241,GIRTH WELD,,,,MFL/CLP,,
4085,Weld,,75213.02,899+30,40.09,39.98,39.98,20900,Block Valve #13 (625+92),27296.17,Block Valve #17.6 (932+02),3259.62,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.18874435,-119.07459877,93.504,GIRTH WELD,,,,MFL/CLP,,
4086,Weld,,75253.00,899+70,39.98,39.91,39.91,20910,Block Valve #13 (625+92),27336.16,Block Valve #17.6 (932+02),3219.63,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.18863416,-119.07459981,93.375,GIRTH WELD,,,,MFL/CLP,,
4087,Weld,,75292.91,900+10,39.91,39.94,39.94,20920,Block Valve #13 (625+92),27376.06,Block Valve #17.6 (932+02),3179.72,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.18852417,-119.07460073,93.503,GIRTH WELD,,,,MFL/CLP,,
4088,Weld,,75332.85,900+50,39.94,40.14,40.14,20930,Block Valve #13 (625+92),27416.01,Block Valve #17.6 (932+02),3139.78,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.18841408,-119.07460128,93.569,GIRTH WELD,,,,MFL/CLP,,
4089,Weld,,75373.00,900+90,40.14,40.01,40.01,20940,Block Valve #13 (625+92),27456.15,Block Valve #17.6 (932+02),3099.64,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.18830346,-119.07460179,93.572,GIRTH WELD,,,,MFL/CLP,,
4090,Weld,,75413.00,901+31,40.01,40.04,40.04,20950,Block Valve #13 (625+92),27496.16,Block Valve #17.6 (932+02),3059.63,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.18819319,-119.07460194,93.555,GIRTH WELD,,,,MFL/CLP,,
4091,Weld,,75453.05,901+71,40.04,39.96,39.96,20960,Block Valve #13 (625+92),27536.20,Block Valve #17.6 (932+02),3019.59,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.18808284,-119.07460244,93.456,GIRTH WELD,,,,MFL/CLP,,
4092,Weld,,75493.01,902+11,39.96,39.93,39.93,20970,Block Valve #13 (625+92),27576.16,Block Valve #17.6 (932+02),2979.63,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.18797270,-119.07460270,93.482,GIRTH WELD,,,,MFL/CLP,,
4093,Weld,,75532.93,902+51,39.93,39.92,39.92,20980,Block Valve #13 (625+92),27616.08,Block Valve #17.6 (932+02),2939.70,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.18786266,-119.07460227,93.656,GIRTH WELD,,,,MFL/CLP,,
4094,Weld,,75572.84,902+91,39.92,38.31,38.31,20990,Block Valve #13 (625+92),27656.00,Block Valve #17.6 (932+02),2899.79,10.75,0.203,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.18775266,-119.07460219,93.646,GIRTH WELD,,,,MFL/CLP,,
4095,Weld,,75611.16,903+29,38.31,40.13,40.13,21000,Block Valve #13 (625+92),27694.31,Block Valve #17.6 (932+02),2861.47,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.18764708,-119.07460422,93.310,GIRTH WELD,,,,MFL/CLP,,
4096,Weld,,75651.28,903+70,40.13,40.06,40.06,21010,Block Valve #13 (625+92),27734.43,Block Valve #17.6 (932+02),2821.35,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.18753651,-119.07460481,93.504,GIRTH WELD,,,,MFL/CLP,,
4097,Anomaly - Mill Anomaly,INT,75661.58,903+80,10.30,29.76,40.06,21010,Block Valve #13 (625+92),27744.73,Block Valve #17.6 (932+02),2811.05,10.75,0.203,,52000, 09:20,21,0.04,,,,,0.5,0.8, 03:14,1402,,,1414,,,,,,,35.18750812,-119.07460454,93.561,*INT MFG,Pitting,,,MFL/CLP,,
4098,Weld,,75691.34,904+10,40.06,40.07,40.07,21020,Block Valve #13 (625+92),27774.50,Block Valve #17.6 (932+02),2781.29,10.75,0.203,,52000, 07:44,,,,,,,,,,1402,,,,,,,,,,35.18742610,-119.07460437,93.530,GIRTH WELD,,,,MFL/CLP,,
4099,Weld,,75731.41,904+50,40.07,36.72,36.72,21030,Block Valve #13 (625+92),27814.57,Block Valve #17.6 (932+02),2741.22,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.18731566,-119.07460463,93.341,GIRTH WELD,,,,MFL/CLP,,
4100,Weld,,75768.13,904+87,36.72,39.97,39.97,21040,Block Valve #13 (625+92),27851.29,Block Valve #17.6 (932+02),2704.50,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.18721445,-119.07460518,93.587,GIRTH WELD,,,,MFL/CLP,,
4101,Weld,,75808.11,905+27,39.97,40.02,40.02,21050,Block Valve #13 (625+92),27891.26,Block Valve #17.6 (932+02),2664.52,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.18710431,-119.07460418,94.164,GIRTH WELD,,,,MFL/CLP,,
4102,Weld,,75848.13,905+67,40.02,40.07,40.07,21060,Block Valve #13 (625+92),27931.28,Block Valve #17.6 (932+02),2624.50,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.18699401,-119.07460401,94.187,GIRTH WELD,,,,MFL/CLP,,
4103,Weld,,75888.20,906+08,40.07,27.14,27.14,21070,Block Valve #13 (625+92),27971.35,Block Valve #17.6 (932+02),2584.43,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.18688360,-119.07460560,93.523,GIRTH WELD,,,,MFL/CLP,,
4104,Weld,,75915.34,906+35,27.14,36.69,36.69,21080,Block Valve #13 (625+92),27998.49,Block Valve #17.6 (932+02),2557.29,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.18680882,-119.07460629,93.162,GIRTH WELD,,,,MFL/CLP,,
4105,Anomaly - Corrosion,EXT,75917.25,906+37,1.91,34.78,36.69,21080,Block Valve #13 (625+92),28000.40,Block Valve #17.6 (932+02),2555.38,10.75,0.203,,52000, 12:44,17,0.03,,,,,0.2,0.2, 03:55,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.18680354,-119.07460639,93.152,EXT ML,Pinhole,,,MFL/CLP,,
4106,Weld,,75952.03,906+72,36.69,39.97,39.97,21090,Block Valve #13 (625+92),28035.18,Block Valve #17.6 (932+02),2520.60,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.18670770,-119.07460691,92.962,GIRTH WELD,,,,MFL/CLP,,
4107,Weld,,75992.01,907+12,39.97,39.90,39.90,21100,Block Valve #13 (625+92),28075.16,Block Valve #17.6 (932+02),2480.63,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18659753,-119.07460724,92.592,GIRTH WELD,,,,MFL/CLP,,
4108,Anomaly - Corrosion,EXT,76012.28,907+32,20.28,19.62,39.90,21100,Block Valve #13 (625+92),28095.44,Block Valve #17.6 (932+02),2460.35,10.75,0.203,,52000,,15,0.03,,,,,0.7,0.6, 03:57,1402,2317,1668,1414,0.840,1.180,2312.3,1664.8,,,35.18654163,-119.07460783,92.434,EXT ML,Pitting,,,MFL/CLP,,
4109,Anomaly - Corrosion,EXT,76012.64,907+33,20.64,19.26,39.90,21100,Block Valve #13 (625+92),28095.80,Block Valve #17.6 (932+02),2459.99,10.75,0.203,,52000,,16,0.03,,,,,0.7,0.7, 02:28,1402,2318,1669,1414,0.840,1.180,2312.9,1665.3,,,35.18654065,-119.07460784,92.431,EXT ML,Pitting,,,MFL/CLP,,
4110,Anomaly - Corrosion,EXT,76013.39,907+33,21.39,18.51,39.90,21100,Block Valve #13 (625+92),28096.54,Block Valve #17.6 (932+02),2459.24,10.75,0.203,,52000,,22,0.04,,,,,0.4,0.2, 10:05,1402,2330,1678,1414,0.836,1.186,2327.4,1675.7,,,35.18653859,-119.07460786,92.429,EXT ML,Axial Slotting,,,MFL/CLP,,
4111,Anomaly - Corrosion,EXT,76013.59,907+33,21.59,18.31,39.90,21100,Block Valve #13 (625+92),28096.74,Block Valve #17.6 (932+02),2459.04,10.75,0.203,,52000,,18,0.04,,,,,1.3,0.9, 09:48,1402,2268,1633,1414,0.859,1.155,2253.1,1622.2,,,35.18653804,-119.07460786,92.429,*EXT ML,Pitting,,,MFL/CLP,,
4112,Anomaly - Corrosion Cluster,EXT,76014.05,907+34,22.05,17.85,39.90,21100,Block Valve #13 (625+92),28097.20,Block Valve #17.6 (932+02),2458.58,10.75,0.203,,52000,,25,0.05,,,,,1.4,2.1, 09:33,1402,2220,1598,1414,0.877,1.130,2221.7,1599.6,,,35.18653677,-119.07460787,92.427,*EXT ML,General Metal Loss,,,MFL/CLP,,
4113,Anomaly - Corrosion,EXT,76015.17,907+35,23.17,16.73,39.90,21100,Block Valve #13 (625+92),28098.33,Block Valve #17.6 (932+02),2457.46,10.75,0.203,,52000,,19,0.04,,,,,0.9,0.4, 12:30,1402,2297,1654,1414,0.848,1.170,2287.7,1647.2,,,35.18653367,-119.07460790,92.422,EXT ML,Axial Grooving,,,MFL/CLP,,
4114,Weld,,76031.90,907+52,39.90,39.91,39.91,21110,Block Valve #13 (625+92),28115.06,Block Valve #17.6 (932+02),2440.73,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.18648757,-119.07460826,92.295,GIRTH WELD,,,,MFL/CLP,,
4115,Anomaly - Corrosion,EXT,76071.53,907+92,39.62,0.29,39.91,21110,Block Valve #13 (625+92),28154.68,Block Valve #17.6 (932+02),2401.11,10.75,0.203,,52000, 10:44,15,0.03,,,,,0.5,0.4, 03:11,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.18637836,-119.07460857,92.270,EXT ML,Axial Slotting,,,MFL/CLP,,
4116,Weld,,76071.81,907+92,39.91,39.97,39.97,21120,Block Valve #13 (625+92),28154.96,Block Valve #17.6 (932+02),2400.82,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.18637758,-119.07460857,92.271,GIRTH WELD,,,,MFL/CLP,,
4117,Weld,,76111.79,908+32,39.97,40.11,40.11,21130,Block Valve #13 (625+92),28194.94,Block Valve #17.6 (932+02),2360.85,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.18626740,-119.07460867,92.363,GIRTH WELD,,,,MFL/CLP,,
4118,Repair - Welded Sleeve Begin,,76150.50,908+71,38.71,40.11,40.11,21130,Block Valve #13 (625+92),28233.65,Block Valve #17.6 (932+02),2322.14,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.18616073,-119.07460969,92.456,REPAIR-SHELL START,,,,MFL/CLP,,
4119,Weld,,76151.90,908+72,40.11,40.05,40.05,21140,Block Valve #13 (625+92),28235.05,Block Valve #17.6 (932+02),2320.74,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.18615688,-119.07460973,92.480,GIRTH WELD,,,,MFL/CLP,,
4120,Repair - Welded Sleeve End,,76154.03,908+74,2.14,40.05,40.05,21140,Block Valve #13 (625+92),28237.18,Block Valve #17.6 (932+02),2318.60,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.18615100,-119.07460980,92.515,REPAIR-SHELL END,,,,MFL/CLP,,
4121,Anomaly - Corrosion,EXT,76154.61,908+75,2.71,37.34,40.05,21140,Block Valve #13 (625+92),28237.76,Block Valve #17.6 (932+02),2318.03,10.75,0.203,,52000, 11:20,15,0.03,,,,,0.5,0.6, 03:53,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.18614941,-119.07460982,92.525,EXT ML,Pitting,,,MFL/CLP,,
4122,Repair - Welded Sleeve Begin,,76190.22,909+11,38.33,40.05,40.05,21140,Block Valve #13 (625+92),28273.38,Block Valve #17.6 (932+02),2282.41,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.18605127,-119.07461010,93.296,REPAIR-SHELL START,,,,MFL/CLP,,
4123,Weld,,76191.95,909+12,40.05,37.39,37.39,21150,Block Valve #13 (625+92),28275.10,Block Valve #17.6 (932+02),2280.69,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.18604652,-119.07461009,93.319,GIRTH WELD,,,,MFL/CLP,,
4124,Repair - Welded Sleeve End,,76196.39,909+17,4.44,37.39,37.39,21150,Block Valve #13 (625+92),28279.54,Block Valve #17.6 (932+02),2276.24,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.18603427,-119.07461010,93.353,REPAIR-SHELL END,,,,MFL/CLP,,
4125,Anomaly - Corrosion Cluster,EXT,76200.68,909+21,8.73,28.65,37.39,21150,Block Valve #13 (625+92),28283.83,Block Valve #17.6 (932+02),2271.95,10.75,0.203,,52000, 09:24,26,0.05,,,,,1.2,1.2, 05:19,1402,2243,1615,1414,0.868,1.142,2269.6,1634.1,,,35.18602245,-119.07461008,93.343,EXT ML,General Metal Loss,,,MFL/CLP,,
4126,Anomaly - Corrosion,EXT,76200.74,909+21,8.80,28.59,37.39,21150,Block Valve #13 (625+92),28283.89,Block Valve #17.6 (932+02),2271.89,10.75,0.203,,52000, 09:24,15,0.03,,,,,0.7,0.9, 06:35,1402,2322,1672,1414,0.839,1.182,2317.6,1668.7,,,35.18602227,-119.07461008,93.340,EXT ML,Pitting,,,MFL/CLP,,
4127,Anomaly - Corrosion,EXT,76200.82,909+21,8.88,28.51,37.39,21150,Block Valve #13 (625+92),28283.98,Block Valve #17.6 (932+02),2271.81,10.75,0.203,,52000, 09:24,15,0.03,,,,,0.3,0.4, 08:47,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.18602206,-119.07461008,93.340,EXT ML,Pinhole,,,MFL/CLP,,
4128,Anomaly - Corrosion,EXT,76201.11,909+22,9.16,28.23,37.39,21150,Block Valve #13 (625+92),28284.26,Block Valve #17.6 (932+02),2271.53,10.75,0.203,,52000, 09:24,17,0.03,,,,,0.3,0.5, 08:06,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.18602128,-119.07461007,93.337,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4129,Repair - Welded Sleeve Begin,,76228.34,909+49,36.40,37.39,37.39,21150,Block Valve #13 (625+92),28311.50,Block Valve #17.6 (932+02),2244.29,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.18594623,-119.07461005,92.795,REPAIR-SHELL START,,,,MFL/CLP,,
4130,Weld,,76229.33,909+50,37.39,40.01,40.01,21160,Block Valve #13 (625+92),28312.48,Block Valve #17.6 (932+02),2243.30,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18594349,-119.07461006,92.780,GIRTH WELD,,,,MFL/CLP,,
4131,Repair - Welded Sleeve End,,76230.47,909+51,1.14,40.01,40.01,21160,Block Valve #13 (625+92),28313.62,Block Valve #17.6 (932+02),2242.17,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18594036,-119.07461008,92.762,REPAIR-SHELL END,,,,MFL/CLP,,
4132,Weld,,76269.34,909+90,40.01,39.94,39.94,21170,Block Valve #13 (625+92),28352.49,Block Valve #17.6 (932+02),2203.29,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.18583324,-119.07461042,92.460,GIRTH WELD,,,,MFL/CLP,,
4133,Anomaly - Corrosion,EXT,76297.28,910+18,27.94,12.00,39.94,21170,Block Valve #13 (625+92),28380.43,Block Valve #17.6 (932+02),2175.35,10.75,0.203,,52000, 10:40,19,0.04,,,,,0.8,1.0, 04:13,1402,2304,1659,1414,0.845,1.173,2295.4,1652.7,,,35.18575623,-119.07461084,92.397,EXT ML,Pitting,,,MFL/CLP,,
4134,Anomaly - Corrosion,EXT,76297.47,910+18,28.14,11.81,39.94,21170,Block Valve #13 (625+92),28380.63,Block Valve #17.6 (932+02),2175.16,10.75,0.203,,52000, 10:40,24,0.05,,,,,0.5,0.5, 03:44,1402,2320,1671,1414,0.839,1.182,2315.5,1667.2,,,35.18575569,-119.07461084,92.397,EXT ML,Pitting,,,MFL/CLP,,
4135,Anomaly - Corrosion Cluster,EXT,76297.65,910+19,28.31,11.63,39.94,21170,Block Valve #13 (625+92),28380.80,Block Valve #17.6 (932+02),2174.98,10.75,0.203,,52000, 10:40,18,0.04,,,,,1.5,1.1, 04:06,1402,2252,1622,1414,0.865,1.147,2303.6,1658.6,,,35.18575521,-119.07461084,92.397,EXT ML,Pitting,,,MFL/CLP,,
4136,Anomaly - Corrosion,EXT,76297.83,910+19,28.49,11.45,39.94,21170,Block Valve #13 (625+92),28380.98,Block Valve #17.6 (932+02),2174.80,10.75,0.203,,52000, 10:40,15,0.03,,,,,0.4,0.4, 03:39,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.18575472,-119.07461084,92.394,EXT ML,Axial Slotting,,,MFL/CLP,,
4137,Anomaly - Corrosion,EXT,76299.94,910+21,30.61,9.34,39.94,21170,Block Valve #13 (625+92),28383.10,Block Valve #17.6 (932+02),2172.69,10.75,0.203,,52000, 10:40,24,0.05,,,,,0.2,0.2, 05:03,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.18574888,-119.07461086,92.388,EXT ML,Pinhole,,,MFL/CLP,,
4138,Anomaly - Corrosion,EXT,76300.00,910+21,30.66,9.28,39.94,21170,Block Valve #13 (625+92),28383.16,Block Valve #17.6 (932+02),2172.63,10.75,0.203,,52000, 10:40,15,0.03,,,,,0.8,0.8, 06:57,1402,2315,1667,1414,0.841,1.179,2309.6,1662.9,,,35.18574871,-119.07461086,92.385,EXT ML,Pitting,,,MFL/CLP,,
4139,Weld,,76309.28,910+30,39.94,39.94,39.94,21180,Block Valve #13 (625+92),28392.43,Block Valve #17.6 (932+02),2163.35,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.18572316,-119.07461096,92.331,GIRTH WELD,,,,MFL/CLP,,
4140,Weld,,76349.22,910+70,39.94,40.08,40.08,21190,Block Valve #13 (625+92),28432.37,Block Valve #17.6 (932+02),2123.41,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.18561309,-119.07461161,92.363,GIRTH WELD,,,,MFL/CLP,,
4141,Anomaly - Corrosion,EXT,76358.45,910+80,9.23,30.85,40.08,21190,Block Valve #13 (625+92),28441.60,Block Valve #17.6 (932+02),2114.19,10.75,0.203,,52000, 08:56,16,0.03,,,,,1.3,0.9, 04:16,1402,2275,1638,1414,0.856,1.158,2261.0,1627.9,,,35.18558767,-119.07461191,92.487,EXT ML,Pitting,,,MFL/CLP,,
4142,Anomaly - Corrosion Cluster,EXT,76360.63,910+82,11.41,28.66,40.08,21190,Block Valve #13 (625+92),28443.79,Block Valve #17.6 (932+02),2112.00,10.75,0.203,,52000, 08:56,23,0.05,,,,,2.3,2.8, 08:24,1402,2148,1546,1414,0.907,1.094,2218.5,1597.3,,,35.18558164,-119.07461198,92.527,EXT ML,General Metal Loss,,,MFL/CLP,,
4143,Weld,,76389.30,911+11,40.08,40.12,40.12,21200,Block Valve #13 (625+92),28472.45,Block Valve #17.6 (932+02),2083.34,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.18550265,-119.07461284,92.802,GIRTH WELD,,,,MFL/CLP,,
4144,Weld,,76429.41,911+51,40.12,40.01,40.01,21210,Block Valve #13 (625+92),28512.56,Block Valve #17.6 (932+02),2043.22,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.18539209,-119.07461354,92.719,GIRTH WELD,,,,MFL/CLP,,
4145,Anomaly - Corrosion,EXT,76469.24,911+91,39.83,0.18,40.01,21210,Block Valve #13 (625+92),28552.39,Block Valve #17.6 (932+02),2003.39,10.75,0.203,,52000, 09:36,17,0.03,,,,,0.2,0.2, 06:01,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.18528231,-119.07461375,92.379,EXT ML,Pinhole,,,MFL/CLP,,
4146,Weld,,76469.42,911+91,40.01,40.01,40.01,21220,Block Valve #13 (625+92),28552.57,Block Valve #17.6 (932+02),2003.22,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18528183,-119.07461375,92.376,GIRTH WELD,,,,MFL/CLP,,
4147,Repair - Welded Sleeve Begin,,76507.99,912+30,38.57,40.01,40.01,21220,Block Valve #13 (625+92),28591.14,Block Valve #17.6 (932+02),1964.64,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18517552,-119.07461353,92.412,REPAIR-SHELL START,,,,MFL/CLP,,
4148,Weld,,76509.42,912+31,40.01,36.58,36.58,21230,Block Valve #13 (625+92),28592.58,Block Valve #17.6 (932+02),1963.21,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.18517158,-119.07461352,92.418,GIRTH WELD,,,,MFL/CLP,,
4149,Repair - Welded Sleeve End,,76510.58,912+32,1.16,36.58,36.58,21230,Block Valve #13 (625+92),28593.73,Block Valve #17.6 (932+02),1962.05,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.18516838,-119.07461351,92.420,REPAIR-SHELL END,,,,MFL/CLP,,
4150,Weld,,76546.00,912+68,36.58,39.90,39.90,21240,Block Valve #13 (625+92),28629.15,Block Valve #17.6 (932+02),1926.63,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18507076,-119.07461263,92.382,GIRTH WELD,,,,MFL/CLP,,
4151,Weld,,76585.90,913+08,39.90,37.78,37.78,21250,Block Valve #13 (625+92),28669.05,Block Valve #17.6 (932+02),1886.73,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.18496081,-119.07461152,92.240,GIRTH WELD,,,,MFL/CLP,,
4152,Weld,,76623.68,913+46,37.78,37.04,37.04,21260,Block Valve #13 (625+92),28706.83,Block Valve #17.6 (932+02),1848.95,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.18485669,-119.07461206,92.028,GIRTH WELD,,,,MFL/CLP,,
4153,Anomaly - Corrosion,EXT,76636.00,913+58,12.32,24.72,37.04,21260,Block Valve #13 (625+92),28719.15,Block Valve #17.6 (932+02),1836.63,10.75,0.203,,52000, 10:16,23,0.05,,,,,0.9,0.8, 12:13,1402,2290,1649,1414,0.850,1.166,2278.4,1640.4,,,35.18482274,-119.07461234,91.920,EXT ML,Pitting,,,MFL/CLP,,
4154,Anomaly - Corrosion,EXT,76636.31,913+59,12.64,24.41,37.04,21260,Block Valve #13 (625+92),28719.47,Block Valve #17.6 (932+02),1836.32,10.75,0.203,,52000, 10:16,16,0.03,,,,,0.2,0.2, 10:08,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.18482186,-119.07461235,91.917,EXT ML,Pinhole,,,MFL/CLP,,
4155,Anomaly - Corrosion Cluster,EXT,76636.46,913+59,12.78,24.27,37.04,21260,Block Valve #13 (625+92),28719.61,Block Valve #17.6 (932+02),1836.18,10.75,0.203,,52000, 10:16,22,0.04,,,,,1.3,1.1, 10:17,1402,2245,1616,1414,0.867,1.143,2293.9,1651.6,,,35.18482148,-119.07461236,91.914,EXT ML ( SW ) ,Pitting,,,MFL/CLP,,
4156,Weld,,76660.72,913+83,37.04,40.07,40.07,21270,Block Valve #13 (625+92),28743.88,Block Valve #17.6 (932+02),1811.91,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.18475459,-119.07461303,91.670,GIRTH WELD,,,,MFL/CLP,,
4157,Weld,,76700.80,914+23,40.07,40.00,40.00,21280,Block Valve #13 (625+92),28783.95,Block Valve #17.6 (932+02),1771.83,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.18464416,-119.07461380,91.855,GIRTH WELD,,,,MFL/CLP,,
4158,Weld,,76740.80,914+63,40.00,37.93,37.93,21290,Block Valve #13 (625+92),28823.95,Block Valve #17.6 (932+02),1731.83,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.18453392,-119.07461366,91.867,GIRTH WELD,,,,MFL/CLP,,
4159,Weld,,76778.72,915+02,37.93,39.88,39.88,21300,Block Valve #13 (625+92),28861.88,Block Valve #17.6 (932+02),1693.91,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.18442940,-119.07461380,91.808,GIRTH WELD,,,,MFL/CLP,,
4160,Weld,,76818.61,915+42,39.88,39.96,39.96,21310,Block Valve #13 (625+92),28901.76,Block Valve #17.6 (932+02),1654.03,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.18431947,-119.07461512,91.570,GIRTH WELD,,,,MFL/CLP,,
4161,Weld,,76858.57,915+82,39.96,37.28,37.28,21320,Block Valve #13 (625+92),28941.72,Block Valve #17.6 (932+02),1614.07,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.18420936,-119.07461583,91.358,GIRTH WELD,,,,MFL/CLP,,
4162,Weld,,76895.84,916+19,37.28,40.13,40.13,21330,Block Valve #13 (625+92),28979.00,Block Valve #17.6 (932+02),1576.79,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.18410661,-119.07461622,91.337,GIRTH WELD,,,,MFL/CLP,,
4163,Weld,,76935.97,916+59,40.13,40.02,40.02,21340,Block Valve #13 (625+92),29019.12,Block Valve #17.6 (932+02),1536.66,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.18399603,-119.07461661,91.327,GIRTH WELD,,,,MFL/CLP,,
4164,Weld,,76975.99,917+00,40.02,40.09,40.09,21350,Block Valve #13 (625+92),29059.14,Block Valve #17.6 (932+02),1496.64,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.18388572,-119.07461650,91.320,GIRTH WELD,,,,MFL/CLP,,
4165,Anomaly - Corrosion Cluster,EXT,77008.58,917+32,32.58,7.50,40.09,21350,Block Valve #13 (625+92),29091.73,Block Valve #17.6 (932+02),1464.06,10.75,0.203,,52000, 02:24,15,0.03,,,,,1.9,1.5, 01:52,1402,2247,1618,1414,0.867,1.144,2228.1,1604.2,,,35.18379591,-119.07461640,91.403,EXT ML,General Metal Loss,,,MFL/CLP,,
4166,Anomaly - Corrosion,EXT,77008.72,917+32,32.73,7.36,40.09,21350,Block Valve #13 (625+92),29091.88,Block Valve #17.6 (932+02),1463.91,10.75,0.203,,52000, 02:24,21,0.04,,,,,0.9,0.9, 03:25,1402,2288,1647,1414,0.851,1.165,2276.4,1639.0,,,35.18379550,-119.07461641,91.403,EXT ML,Pitting,,,MFL/CLP,,
4167,Anomaly - Corrosion,EXT,77008.92,917+33,32.93,7.16,40.09,21350,Block Valve #13 (625+92),29092.07,Block Valve #17.6 (932+02),1463.71,10.75,0.203,,52000, 02:24,19,0.04,,,,,0.4,0.2, 03:37,1402,2332,1679,1414,0.835,1.187,2329.8,1677.4,,,35.18379498,-119.07461641,91.403,EXT ML,Axial Slotting,,,MFL/CLP,,
4168,Repair - Welded Sleeve Begin,,77015.08,917+39,39.09,40.09,40.09,21350,Block Valve #13 (625+92),29098.24,Block Valve #17.6 (932+02),1457.55,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.18377797,-119.07461642,91.397,REPAIR-SHELL START,,,,MFL/CLP,,
4169,Weld,,77016.08,917+40,40.09,39.52,39.52,21360,Block Valve #13 (625+92),29099.23,Block Valve #17.6 (932+02),1456.55,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.18377524,-119.07461642,91.395,GIRTH WELD,,,,MFL/CLP,,
4170,Repair - Welded Sleeve End,,77017.22,917+41,1.14,39.52,39.52,21360,Block Valve #13 (625+92),29100.37,Block Valve #17.6 (932+02),1455.42,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.18377211,-119.07461643,91.394,REPAIR-SHELL END,,,,MFL/CLP,,
4171,Weld,,77055.60,917+79,39.52,39.90,39.90,21370,Block Valve #13 (625+92),29138.75,Block Valve #17.6 (932+02),1417.03,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18366632,-119.07461663,91.470,GIRTH WELD,,,,MFL/CLP,,
4172,Anomaly - Corrosion,EXT,77069.11,917+93,13.51,26.39,39.90,21370,Block Valve #13 (625+92),29152.26,Block Valve #17.6 (932+02),1403.52,10.75,0.203,,52000,,16,0.03,,,,,0.4,0.2, 12:22,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.18362907,-119.07461674,91.492,EXT ML,Axial Slotting,,,MFL/CLP,,
4173,Weld,,77095.50,918+20,39.90,38.50,38.50,21380,Block Valve #13 (625+92),29178.65,Block Valve #17.6 (932+02),1377.14,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.18355637,-119.07461682,91.499,GIRTH WELD,,,,MFL/CLP,,
4174,Anomaly - Corrosion,EXT,77113.69,918+38,18.20,20.30,38.50,21380,Block Valve #13 (625+92),29196.84,Block Valve #17.6 (932+02),1358.94,10.75,0.203,,52000, 09:48,21,0.04,,,,,0.4,0.2, 02:04,1402,2333,1680,1414,0.835,1.188,2330.7,1678.1,,,35.18350621,-119.07461688,91.654,EXT ML,Pinhole,,,MFL/CLP,,
4175,Weld,,77133.99,918+58,38.50,40.11,40.11,21390,Block Valve #13 (625+92),29217.15,Block Valve #17.6 (932+02),1338.64,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.18345026,-119.07461694,91.909,GIRTH WELD,,,,MFL/CLP,,
4176,Weld,,77174.10,918+98,40.11,40.05,40.05,21400,Block Valve #13 (625+92),29257.26,Block Valve #17.6 (932+02),1298.53,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.18333974,-119.07461689,92.562,GIRTH WELD,,,,MFL/CLP,,
4177,Anomaly - Dent Plain,,77186.16,919+11,12.06,40.05,40.05,21400,Block Valve #13 (625+92),29269.31,Block Valve #17.6 (932+02),1286.47,10.75,0.203,,52000, 09:28,,,1.1,0.12,,,3.2,3.2, 06:00,1402,,,,,,,,4,a,35.18330651,-119.07461701,92.770,DENT - 1.14%OD (0.122IN),,,,MFL/CLP,,
4178,Weld,,77214.16,919+39,40.05,21.84,21.84,21410,Block Valve #13 (625+92),29297.31,Block Valve #17.6 (932+02),1258.47,10.75,0.203,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.18322935,-119.07461753,92.608,GIRTH WELD,,,,MFL/CLP,,
4179,Weld,,77236.00,919+61,21.84,40.11,40.11,21420,Block Valve #13 (625+92),29319.15,Block Valve #17.6 (932+02),1236.63,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.18316920,-119.07461825,91.822,GIRTH WELD,,,,MFL/CLP,,
4180,Weld,,77276.11,920+01,40.11,39.98,39.98,21430,Block Valve #13 (625+92),29359.26,Block Valve #17.6 (932+02),1196.53,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.18305869,-119.07461970,91.103,GIRTH WELD,,,,MFL/CLP,,
4181,Weld,,77316.08,920+41,39.98,39.94,39.94,21440,Block Valve #13 (625+92),29399.24,Block Valve #17.6 (932+02),1156.55,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.18294852,-119.07461947,90.746,GIRTH WELD,,,,MFL/CLP,,
4182,Anomaly - Corrosion,EXT,77316.34,920+41,0.25,39.69,39.94,21440,Block Valve #13 (625+92),29399.49,Block Valve #17.6 (932+02),1156.30,10.75,0.203,,52000, 10:16,15,0.03,,,,,0.6,0.9, 09:41,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.18294780,-119.07461946,90.747,EXT ML,Pitting,,,MFL/CLP,,
4183,Weld,,77356.02,920+81,39.94,40.02,40.02,21450,Block Valve #13 (625+92),29439.17,Block Valve #17.6 (932+02),1116.61,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.18283845,-119.07461865,90.432,GIRTH WELD,,,,MFL/CLP,,
4184,Weld,,77396.04,921+21,40.02,40.12,40.12,21460,Block Valve #13 (625+92),29479.20,Block Valve #17.6 (932+02),1076.59,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.18272815,-119.07461936,90.828,GIRTH WELD,,,,MFL/CLP,,
4185,Weld,,77436.16,921+62,40.12,39.38,39.38,21470,Block Valve #13 (625+92),29519.31,Block Valve #17.6 (932+02),1036.47,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.18261760,-119.07461992,90.448,GIRTH WELD,,,,MFL/CLP,,
4186,Anomaly - Corrosion Cluster,EXT,77474.78,922+01,38.62,0.76,39.38,21470,Block Valve #13 (625+92),29557.93,Block Valve #17.6 (932+02),997.85,10.75,0.203,,52000, 12:48,32,0.07,,,,,3.2,2.3, 05:15,1402,1982,1427,1414,0.983,1.009,2156.7,1552.8,,,35.18251117,-119.07462055,90.268,*EXT ML,General Metal Loss,,,MFL/CLP,,
4187,Anomaly - Corrosion,EXT,77475.23,922+01,39.07,0.31,39.38,21470,Block Valve #13 (625+92),29558.38,Block Valve #17.6 (932+02),997.41,10.75,0.203,,52000, 12:48,20,0.04,,,,,0.2,0.4, 05:06,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.18250993,-119.07462056,90.265,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4188,Weld,,77475.53,922+01,39.38,40.09,40.09,21480,Block Valve #13 (625+92),29558.68,Block Valve #17.6 (932+02),997.10,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.18250909,-119.07462056,90.266,GIRTH WELD,,,,MFL/CLP,,
4189,Weld,,77515.62,922+41,40.09,39.42,39.42,21490,Block Valve #13 (625+92),29598.77,Block Valve #17.6 (932+02),957.01,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.18239861,-119.07462132,90.513,GIRTH WELD,,,,MFL/CLP,,
4190,Weld,,77555.03,922+81,39.42,36.31,36.31,21500,Block Valve #13 (625+92),29638.19,Block Valve #17.6 (932+02),917.60,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.18228998,-119.07462185,90.624,GIRTH WELD,,,,MFL/CLP,,
4191,Weld,,77591.35,923+17,36.31,33.88,33.88,21510,Block Valve #13 (625+92),29674.50,Block Valve #17.6 (932+02),881.28,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.18218991,-119.07462213,90.716,GIRTH WELD,,,,MFL/CLP,,
4192,Weld,,77625.23,923+51,33.88,35.44,35.44,21520,Block Valve #13 (625+92),29708.38,Block Valve #17.6 (932+02),847.41,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.18209654,-119.07462279,91.207,GIRTH WELD,,,,MFL/CLP,,
4193,Anomaly - Corrosion,EXT,77625.73,923+52,0.50,34.93,35.44,21520,Block Valve #13 (625+92),29708.88,Block Valve #17.6 (932+02),846.90,10.75,0.203,,52000, 10:36,17,0.03,,,,,0.7,0.7, 09:04,1402,2316,1668,1414,0.841,1.179,2310.7,1663.7,,,35.18209514,-119.07462280,91.208,EXT ML,Pitting,,,MFL/CLP,,
4194,Repair - Welded Sleeve Begin,,77659.70,923+86,34.47,35.44,35.44,21520,Block Valve #13 (625+92),29742.85,Block Valve #17.6 (932+02),812.93,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.18200154,-119.07462280,90.772,REPAIR-SHELL START,,,,MFL/CLP,,
4195,Weld,,77660.66,923+87,35.44,40.13,40.13,21530,Block Valve #13 (625+92),29743.82,Block Valve #17.6 (932+02),811.97,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.18199888,-119.07462281,90.764,GIRTH WELD,,,,MFL/CLP,,
4196,Repair - Welded Sleeve End,,77661.81,923+88,1.15,40.13,40.13,21530,Block Valve #13 (625+92),29744.96,Block Valve #17.6 (932+02),810.82,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.18199572,-119.07462281,90.756,REPAIR-SHELL END,,,,MFL/CLP,,
4197,Anomaly - Corrosion,EXT,77683.52,924+10,22.85,17.27,40.13,21530,Block Valve #13 (625+92),29766.67,Block Valve #17.6 (932+02),789.11,10.75,0.203,,52000, 12:48,17,0.03,,,,,0.2,0.2, 04:44,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.18193588,-119.07462287,90.725,EXT ML,Pinhole,,,MFL/CLP,,
4198,Anomaly - Corrosion,EXT,77685.03,924+11,24.36,15.76,40.13,21530,Block Valve #13 (625+92),29768.18,Block Valve #17.6 (932+02),787.60,10.75,0.203,,52000, 12:48,16,0.03,,,,,0.6,0.4, 05:51,1402,2324,1674,1414,0.838,1.184,2320.9,1671.1,,,35.18193173,-119.07462288,90.711,EXT ML,Pitting,,,MFL/CLP,,
4199,Anomaly - Corrosion,EXT,77692.20,924+19,31.54,8.59,40.13,21530,Block Valve #13 (625+92),29775.35,Block Valve #17.6 (932+02),780.43,10.75,0.203,,52000, 12:48,15,0.03,,,,,0.3,0.3, 06:59,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.18191197,-119.07462295,90.651,EXT ML,Pinhole,,,MFL/CLP,,
4200,Repair - Welded Sleeve Begin,,77697.24,924+24,36.58,40.13,40.13,21530,Block Valve #13 (625+92),29780.39,Block Valve #17.6 (932+02),775.39,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.18189808,-119.07462302,90.603,REPAIR-SHELL START,,,,MFL/CLP,,
4201,Weld,,77700.79,924+27,40.13,39.15,39.15,21540,Block Valve #13 (625+92),29783.94,Block Valve #17.6 (932+02),771.84,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18188829,-119.07462312,90.579,GIRTH WELD,,,,MFL/CLP,,
4202,Repair - Welded Sleeve End,,77702.41,924+29,1.61,39.15,39.15,21540,Block Valve #13 (625+92),29785.56,Block Valve #17.6 (932+02),770.23,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18188383,-119.07462315,90.568,REPAIR-SHELL END,,,,MFL/CLP,,
4203,Anomaly - Corrosion,EXT,77703.09,924+30,2.30,36.86,39.15,21540,Block Valve #13 (625+92),29786.24,Block Valve #17.6 (932+02),769.54,10.75,0.203,,52000,,22,0.04,,,,,0.5,0.8, 06:23,1402,2323,1672,1414,0.839,1.183,2318.3,1669.1,,,35.18188196,-119.07462316,90.566,*EXT ML,Pitting,,,MFL/CLP,,
4204,Anomaly - Corrosion Cluster,EXT,77703.23,924+30,2.43,36.72,39.15,21540,Block Valve #13 (625+92),29786.38,Block Valve #17.6 (932+02),769.41,10.75,0.203,,52000,,18,0.04,,,,,1.2,1.1, 06:04,1402,2275,1638,1414,0.856,1.158,2321.7,1671.6,,,35.18188159,-119.07462316,90.566,EXT ML,Pitting,,,MFL/CLP,,
4205,Anomaly - Corrosion,EXT,77704.71,924+31,3.92,35.24,39.15,21540,Block Valve #13 (625+92),29787.86,Block Valve #17.6 (932+02),767.92,10.75,0.203,,52000,,15,0.03,,,,,0.6,0.7, 04:53,1402,2324,1673,1414,0.838,1.183,2320.1,1670.4,,,35.18187749,-119.07462319,90.559,EXT ML,Pitting,,,MFL/CLP,,
4206,Anomaly - Corrosion,EXT,77706.38,924+33,5.59,33.57,39.15,21540,Block Valve #13 (625+92),29789.53,Block Valve #17.6 (932+02),766.25,10.75,0.203,,52000,,23,0.05,,,,,0.5,0.4, 02:47,1402,2324,1674,1414,0.838,1.184,2320.4,1670.7,,,35.18187288,-119.07462322,90.552,EXT ML,Pitting,,,MFL/CLP,,
4207,Anomaly - Corrosion,EXT,77706.51,924+33,5.72,33.44,39.15,21540,Block Valve #13 (625+92),29789.67,Block Valve #17.6 (932+02),766.12,10.75,0.203,,52000,,19,0.04,,,,,0.8,1.2, 03:10,1402,2307,1661,1414,0.844,1.175,2299.2,1655.4,,,35.18187252,-119.07462322,90.552,EXT ML,Pitting,,,MFL/CLP,,
4208,Anomaly - Corrosion,EXT,77706.78,924+33,5.99,33.17,39.15,21540,Block Valve #13 (625+92),29789.93,Block Valve #17.6 (932+02),765.85,10.75,0.203,,52000,,18,0.04,,,,,0.5,0.4, 03:29,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.18187178,-119.07462322,90.549,EXT ML,Axial Slotting,,,MFL/CLP,,
4209,Anomaly - Corrosion,EXT,77707.22,924+34,6.43,32.73,39.15,21540,Block Valve #13 (625+92),29790.37,Block Valve #17.6 (932+02),765.41,10.75,0.203,,52000,,22,0.04,,,,,0.7,0.8, 02:18,1402,2310,1663,1414,0.843,1.176,2303.5,1658.5,,,35.18187058,-119.07462324,90.547,EXT ML,Pitting,,,MFL/CLP,,
4210,Anomaly - Corrosion,EXT,77707.45,924+34,6.66,32.49,39.15,21540,Block Valve #13 (625+92),29790.61,Block Valve #17.6 (932+02),765.18,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 12:49,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.18186993,-119.07462324,90.547,EXT ML,Pinhole,,,MFL/CLP,,
4211,Anomaly - Corrosion,EXT,77708.27,924+35,7.48,31.67,39.15,21540,Block Valve #13 (625+92),29791.43,Block Valve #17.6 (932+02),764.36,10.75,0.203,,52000,,21,0.04,,,,,1.3,1.0, 02:44,1402,2254,1623,1414,0.864,1.148,2235.3,1609.4,,,35.18186766,-119.07462326,90.542,EXT ML,Pitting,,,MFL/CLP,,
4212,Anomaly - Corrosion,EXT,77708.32,924+35,7.53,31.63,39.15,21540,Block Valve #13 (625+92),29791.47,Block Valve #17.6 (932+02),764.31,10.75,0.203,,52000,,17,0.03,,,,,0.6,0.4, 01:23,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.18186755,-119.07462326,90.542,EXT ML,Axial Slotting,,,MFL/CLP,,
4213,Anomaly - Corrosion,EXT,77710.93,924+37,10.14,29.02,39.15,21540,Block Valve #13 (625+92),29794.09,Block Valve #17.6 (932+02),761.70,10.75,0.203,,52000,,20,0.04,,,,,1.3,0.7, 01:40,1402,2259,1626,1414,0.862,1.150,2241.3,1613.8,,,35.18186034,-119.07462330,90.523,EXT ML,Pitting,,,MFL/CLP,,
4214,Anomaly - Corrosion,EXT,77711.13,924+38,10.34,28.82,39.15,21540,Block Valve #13 (625+92),29794.28,Block Valve #17.6 (932+02),761.51,10.75,0.203,,52000,,17,0.03,,,,,0.7,0.6, 02:25,1402,2316,1668,1414,0.841,1.179,2310.7,1663.7,,,35.18185981,-119.07462331,90.521,EXT ML,Pitting,,,MFL/CLP,,
4215,Anomaly - Corrosion,EXT,77711.69,924+38,10.90,28.26,39.15,21540,Block Valve #13 (625+92),29794.85,Block Valve #17.6 (932+02),760.94,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 04:37,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.18185824,-119.07462333,90.518,EXT ML,Pinhole,,,MFL/CLP,,
4216,Weld,,77739.95,924+66,39.15,33.13,33.13,21550,Block Valve #13 (625+92),29823.10,Block Valve #17.6 (932+02),732.68,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.18178037,-119.07462389,90.449,GIRTH WELD,,,,MFL/CLP,,
4217,Anomaly - Corrosion,EXT,77740.61,924+67,0.67,32.46,33.13,21550,Block Valve #13 (625+92),29823.76,Block Valve #17.6 (932+02),732.02,10.75,0.203,,52000, 12:48,21,0.04,,,,,0.4,0.5, 05:44,1402,2328,1677,1414,0.836,1.186,2325.6,1674.4,,,35.18177854,-119.07462391,90.450,EXT ML,Pitting,,,MFL/CLP,,
4218,Repair - Welded Sleeve Begin,,77772.34,924+99,32.39,33.13,33.13,21550,Block Valve #13 (625+92),29855.49,Block Valve #17.6 (932+02),700.29,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.18169111,-119.07462487,90.406,REPAIR-SHELL START,,,,MFL/CLP,,
4219,Weld,,77773.07,925+00,33.13,40.01,40.01,21560,Block Valve #13 (625+92),29856.23,Block Valve #17.6 (932+02),699.56,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.18168908,-119.07462489,90.401,GIRTH WELD,,,,MFL/CLP,,
4220,Repair - Welded Sleeve End,,77773.56,925+00,0.49,40.01,40.01,21560,Block Valve #13 (625+92),29856.71,Block Valve #17.6 (932+02),699.07,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.18168773,-119.07462489,90.398,REPAIR-SHELL END,,,,MFL/CLP,,
4221,Anomaly - Corrosion,EXT,77773.74,925+00,0.66,39.34,40.01,21560,Block Valve #13 (625+92),29856.89,Block Valve #17.6 (932+02),698.89,10.75,0.203,,52000, 09:48,40,0.08,,,,,0.6,0.7, 06:24,1402,2280,1641,1414,0.854,1.161,2262.3,1628.9,,,35.18168725,-119.07462491,90.398,*EXT ML,Pitting,,,MFL/CLP,,
4222,Anomaly - Corrosion,EXT,77806.00,925+33,32.93,7.08,40.01,21560,Block Valve #13 (625+92),29889.16,Block Valve #17.6 (932+02),666.63,10.75,0.203,,52000, 09:48,15,0.03,,,,,0.4,0.2, 05:10,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.18159833,-119.07462525,90.290,EXT ML,Axial Slotting,,,MFL/CLP,,
4223,Anomaly - Corrosion,EXT,77810.65,925+37,37.58,2.43,40.01,21560,Block Valve #13 (625+92),29893.80,Block Valve #17.6 (932+02),661.98,10.75,0.203,,52000, 09:48,18,0.04,,,,,0.3,0.2, 04:48,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.18158552,-119.07462524,90.314,EXT ML,Pinhole,,,MFL/CLP,,
4224,Anomaly - Corrosion,EXT,77812.73,925+40,39.65,0.35,40.01,21560,Block Valve #13 (625+92),29895.88,Block Valve #17.6 (932+02),659.91,10.75,0.203,,52000, 09:48,16,0.03,,,,,0.3,0.7, 05:12,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.18157978,-119.07462524,90.324,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4225,Anomaly - Corrosion,EXT,77813.05,925+40,39.98,0.03,40.01,21560,Block Valve #13 (625+92),29896.21,Block Valve #17.6 (932+02),659.58,10.75,0.203,,52000, 09:48,22,0.04,,,,,0.7,0.7, 06:20,1402,2304,1659,1414,0.845,1.173,2295.1,1652.5,,,35.18157889,-119.07462524,90.328,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
4226,Weld,,77813.08,925+40,40.01,35.49,35.49,21570,Block Valve #13 (625+92),29896.23,Block Valve #17.6 (932+02),659.55,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.18157882,-119.07462524,90.328,GIRTH WELD,,,,MFL/CLP,,
4227,Anomaly - Corrosion,EXT,77813.73,925+41,0.65,34.84,35.49,21570,Block Valve #13 (625+92),29896.88,Block Valve #17.6 (932+02),658.90,10.75,0.203,,52000, 01:12,33,0.07,,,,,0.5,0.7, 05:28,1402,2309,1663,1414,0.843,1.176,2301.2,1656.8,,,35.18157704,-119.07462524,90.332,*EXT ML,Pitting,,,MFL/CLP,,
4228,Anomaly - Corrosion,EXT,77814.72,925+42,1.64,33.85,35.49,21570,Block Valve #13 (625+92),29897.87,Block Valve #17.6 (932+02),657.91,10.75,0.203,,52000, 01:12,17,0.03,,,,,0.4,0.7, 05:00,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.18157431,-119.07462525,90.337,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4229,Anomaly - Mill Anomaly Cluster,INT,77816.79,925+44,3.71,31.77,35.49,21570,Block Valve #13 (625+92),29899.94,Block Valve #17.6 (932+02),655.84,10.75,0.203,,52000, 01:12,15,0.03,,,,,1.9,15.8, 07:27,1402,,,1414,,,,,,,35.18156860,-119.07462526,90.350,INT MFG,General Metal Loss,,,MFL/CLP,,
4230,Anomaly - Corrosion Cluster,EXT,77841.71,925+69,28.63,6.85,35.49,21570,Block Valve #13 (625+92),29924.86,Block Valve #17.6 (932+02),630.92,10.75,0.203,,52000, 01:12,18,0.04,,,,,1.6,0.7, 06:32,1402,2246,1617,1414,0.867,1.144,2288.4,1647.6,,,35.18149991,-119.07462524,90.437,EXT ML,Axial Grooving,,,MFL/CLP,,
4231,Anomaly - Corrosion,EXT,77842.21,925+69,29.13,6.35,35.49,21570,Block Valve #13 (625+92),29925.36,Block Valve #17.6 (932+02),630.42,10.75,0.203,,52000, 01:12,21,0.04,,,,,0.2,0.3, 07:23,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.18149853,-119.07462523,90.438,EXT ML,Pinhole,,,MFL/CLP,,
4232,Anomaly - Corrosion,EXT,77842.38,925+69,29.30,6.19,35.49,21570,Block Valve #13 (625+92),29925.53,Block Valve #17.6 (932+02),630.26,10.75,0.203,,52000, 01:12,23,0.05,,,,,0.5,0.5, 07:23,1402,2324,1674,1414,0.838,1.184,2320.4,1670.7,,,35.18149807,-119.07462524,90.435,EXT ML,Pitting,,,MFL/CLP,,
4233,Anomaly - Corrosion Cluster,EXT,77842.56,925+70,29.48,6.00,35.49,21570,Block Valve #13 (625+92),29925.71,Block Valve #17.6 (932+02),630.07,10.75,0.203,,52000, 01:12,27,0.06,,,,,0.9,3.8, 01:37,1402,2279,1641,1414,0.855,1.160,2267.6,1632.7,,,35.18149757,-119.07462524,90.436,EXT ML ( SW ) ,Circumferential Grooving,,,MFL/CLP,,
4234,Repair - Welded Sleeve Begin,,77844.45,925+71,31.37,35.49,35.49,21570,Block Valve #13 (625+92),29927.61,Block Valve #17.6 (932+02),628.18,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.18149237,-119.07462525,90.442,REPAIR-SHELL START,,,,MFL/CLP,,
4235,Weld,,77848.56,925+76,35.49,40.00,40.00,21580,Block Valve #13 (625+92),29931.72,Block Valve #17.6 (932+02),624.07,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.18148103,-119.07462530,90.478,GIRTH WELD,,,,MFL/CLP,,
4236,Repair - Welded Sleeve End,,77851.56,925+79,3.00,40.00,40.00,21580,Block Valve #13 (625+92),29934.72,Block Valve #17.6 (932+02),621.07,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.18147276,-119.07462533,90.521,REPAIR-SHELL END,,,,MFL/CLP,,
4237,Repair - Welded Sleeve Begin,,77887.40,926+15,38.84,40.00,40.00,21580,Block Valve #13 (625+92),29970.55,Block Valve #17.6 (932+02),585.23,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.18137400,-119.07462552,90.964,REPAIR-SHELL START,,,,MFL/CLP,,
4238,Weld,,77888.57,926+16,40.00,40.11,40.11,21590,Block Valve #13 (625+92),29971.72,Block Valve #17.6 (932+02),584.07,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18137079,-119.07462551,90.969,GIRTH WELD,,,,MFL/CLP,,
4239,Repair - Welded Sleeve End,,77889.50,926+17,0.94,40.11,40.11,21590,Block Valve #13 (625+92),29972.65,Block Valve #17.6 (932+02),583.13,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.18136821,-119.07462551,90.971,REPAIR-SHELL END,,,,MFL/CLP,,
4240,Anomaly - Corrosion,EXT,77927.22,926+54,38.65,1.46,40.11,21590,Block Valve #13 (625+92),30010.37,Block Valve #17.6 (932+02),545.42,10.75,0.203,,52000,,15,0.03,,,,,0.4,0.2, 03:33,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.18126427,-119.07462539,91.277,EXT ML,Axial Slotting,,,MFL/CLP,,
4241,Weld,,77928.67,926+56,40.11,40.06,40.06,21600,Block Valve #13 (625+92),30011.82,Block Valve #17.6 (932+02),543.96,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.18126026,-119.07462539,91.263,GIRTH WELD,,,,MFL/CLP,,
