Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
4422,Weld,,80703.34,954+37,37.02,40.11,40.11,22210,Block Valve #17.6 (932+02),2230.71,Block Valve #26.5 (2088+82),44325.44,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17361963,-119.07456679,89.249,GIRTH WELD,,,,MFL/CLP,,
4423,Anomaly - Corrosion,EXT,80703.61,954+38,0.28,39.84,40.11,22210,Block Valve #17.6 (932+02),2230.98,Block Valve #26.5 (2088+82),44325.17,10.75,0.203,,52000,,17,0.03,,,,,0.8,2.5, 05:02,1402,2308,1662,1414,0.844,1.175,2301.2,1656.8,,,35.17361887,-119.07456679,89.246,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4424,Weld,,80743.45,954+78,40.11,35.94,35.94,22220,Block Valve #17.6 (932+02),2270.82,Block Valve #26.5 (2088+82),44285.33,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.17350914,-119.07456572,88.674,GIRTH WELD,,,,MFL/CLP,,
4425,Weld,,80779.39,955+14,35.94,35.78,35.78,22230,Block Valve #17.6 (932+02),2306.76,Block Valve #26.5 (2088+82),44249.39,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.17341011,-119.07456431,88.596,GIRTH WELD,,,,MFL/CLP,,
4426,Repair - Welded Sleeve Begin,,80814.22,955+49,34.83,35.78,35.78,22230,Block Valve #17.6 (932+02),2341.59,Block Valve #26.5 (2088+82),44214.56,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.17331415,-119.07456280,88.265,REPAIR-SHELL START,,,,MFL/CLP,,
4427,Weld,,80815.17,955+49,35.78,40.04,40.04,22240,Block Valve #17.6 (932+02),2342.54,Block Valve #26.5 (2088+82),44213.61,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.17331153,-119.07456275,88.250,GIRTH WELD,,,,MFL/CLP,,
4428,Repair - Welded Sleeve End,,80815.98,955+50,0.81,40.04,40.04,22240,Block Valve #17.6 (932+02),2343.35,Block Valve #26.5 (2088+82),44212.80,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.17330930,-119.07456273,88.239,REPAIR-SHELL END,,,,MFL/CLP,,
4429,Anomaly - Corrosion,EXT,80831.05,955+65,15.88,24.16,40.04,22240,Block Valve #17.6 (932+02),2358.42,Block Valve #26.5 (2088+82),44197.73,10.75,0.203,,52000, 11:00,16,0.03,,,,,1.0,1.0, 05:37,1402,2300,1656,1414,0.847,1.171,2291.2,1649.7,,,35.17326779,-119.07456214,88.072,EXT ML,Pitting,,,MFL/CLP,,
4430,Anomaly - Corrosion,EXT,80832.46,955+67,17.28,22.75,40.04,22240,Block Valve #17.6 (932+02),2359.83,Block Valve #26.5 (2088+82),44196.32,10.75,0.203,,52000, 11:00,15,0.03,,,,,1.1,1.3, 05:55,1402,2295,1652,1414,0.849,1.169,2285.6,1645.6,,,35.17326391,-119.07456210,88.052,EXT ML,Pitting,,,MFL/CLP,,
4431,Anomaly - Corrosion,EXT,80832.58,955+67,17.41,22.63,40.04,22240,Block Valve #17.6 (932+02),2359.95,Block Valve #26.5 (2088+82),44196.20,10.75,0.203,,52000, 11:00,16,0.03,,,,,0.4,0.4, 04:25,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.17326360,-119.07456208,88.052,EXT ML,Pitting,,,MFL/CLP,,
4432,Anomaly - Corrosion Cluster,EXT,80832.82,955+67,17.65,22.39,40.04,22240,Block Valve #17.6 (932+02),2360.19,Block Valve #26.5 (2088+82),44195.96,10.75,0.203,,52000, 11:00,15,0.03,,,,,2.0,2.1, 04:39,1402,2236,1610,1414,0.871,1.138,2233.2,1607.9,,,35.17326290,-119.07456208,88.049,EXT ML,General Metal Loss,,,MFL/CLP,,
4433,Anomaly - Corrosion,EXT,80834.03,955+68,18.86,21.18,40.04,22240,Block Valve #17.6 (932+02),2361.40,Block Valve #26.5 (2088+82),44194.75,10.75,0.203,,52000, 11:00,18,0.04,,,,,0.5,0.4, 04:34,1402,2327,1675,1414,0.837,1.185,2323.4,1672.8,,,35.17325958,-119.07456204,88.032,EXT ML,Axial Slotting,,,MFL/CLP,,
4434,Repair - Welded Sleeve Begin,,80854.50,955+89,39.32,40.04,40.04,22240,Block Valve #17.6 (932+02),2381.87,Block Valve #26.5 (2088+82),44174.28,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.17320319,-119.07456151,87.690,REPAIR-SHELL START,,,,MFL/CLP,,
4435,Weld,,80855.21,955+90,40.04,39.91,39.91,22250,Block Valve #17.6 (932+02),2382.58,Block Valve #26.5 (2088+82),44173.57,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.17320123,-119.07456149,87.682,GIRTH WELD,,,,MFL/CLP,,
4436,Repair - Welded Sleeve End,,80855.86,955+90,0.64,39.91,39.91,22250,Block Valve #17.6 (932+02),2383.23,Block Valve #26.5 (2088+82),44172.92,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.17319946,-119.07456148,87.672,REPAIR-SHELL END,,,,MFL/CLP,,
4437,Anomaly - Corrosion,EXT,80882.92,956+17,27.71,12.20,39.91,22250,Block Valve #17.6 (932+02),2410.29,Block Valve #26.5 (2088+82),44145.86,10.75,0.203,,52000, 01:40,21,0.04,,,,,0.2,0.2, 08:12,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.17312488,-119.07456071,87.513,EXT ML,Pinhole,,,MFL/CLP,,
4438,Repair - Welded Sleeve Begin,,80894.09,956+29,38.88,39.91,39.91,22250,Block Valve #17.6 (932+02),2421.46,Block Valve #26.5 (2088+82),44134.69,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.17309412,-119.07456029,87.596,REPAIR-SHELL START,,,,MFL/CLP,,
4439,Weld,,80895.12,956+30,39.91,40.08,40.08,22260,Block Valve #17.6 (932+02),2422.49,Block Valve #26.5 (2088+82),44133.66,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.17309128,-119.07456025,87.608,GIRTH WELD,,,,MFL/CLP,,
4440,Repair - Welded Sleeve End,,80897.46,956+32,2.34,40.08,40.08,22260,Block Valve #17.6 (932+02),2424.83,Block Valve #26.5 (2088+82),44131.32,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.17308482,-119.07456017,87.639,REPAIR-SHELL END,,,,MFL/CLP,,
4441,Weld,,80935.20,956+70,40.08,36.09,36.09,22270,Block Valve #17.6 (932+02),2462.57,Block Valve #26.5 (2088+82),44093.58,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.17298086,-119.07455819,87.930,GIRTH WELD,,,,MFL/CLP,,
4442,Weld,,80971.29,957+06,36.09,36.04,36.04,22280,Block Valve #17.6 (932+02),2498.66,Block Valve #26.5 (2088+82),44057.49,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.17288145,-119.07455532,87.911,GIRTH WELD,,,,MFL/CLP,,
4443,Anomaly - Corrosion,EXT,81007.30,957+42,36.01,0.03,36.04,22280,Block Valve #17.6 (932+02),2534.67,Block Valve #26.5 (2088+82),44021.48,10.75,0.203,,52000, 09:24,24,0.05,,,,,0.6,0.6, 07:14,1402,2317,1668,1414,0.840,1.180,2311.7,1664.4,,,35.17278225,-119.07455280,87.629,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
4444,Weld,,81007.33,957+42,36.04,40.11,40.11,22290,Block Valve #17.6 (932+02),2534.70,Block Valve #26.5 (2088+82),44021.45,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17278216,-119.07455280,87.629,GIRTH WELD,,,,MFL/CLP,,
4445,Anomaly - Corrosion,EXT,81036.82,957+72,29.49,10.62,40.11,22290,Block Valve #17.6 (932+02),2564.19,Block Valve #26.5 (2088+82),43991.96,10.75,0.203,,52000,,21,0.04,,,,,0.4,0.3, 05:25,1402,2333,1680,1414,0.835,1.188,2330.7,1678.1,,,35.17270095,-119.07455107,86.945,EXT ML,Pinhole,,,MFL/CLP,,
4446,Weld,,81047.43,957+82,40.11,31.25,31.25,22300,Block Valve #17.6 (932+02),2574.80,Block Valve #26.5 (2088+82),43981.35,10.75,0.203,,52000, 04:48,,,,,,,,,,1402,,,,,,,,,,35.17267172,-119.07455064,86.579,GIRTH WELD,,,,MFL/CLP,,
4447,Weld,,81078.68,958+14,31.25,39.96,39.96,22310,Block Valve #17.6 (932+02),2606.05,Block Valve #26.5 (2088+82),43950.10,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.17258569,-119.07455000,85.400,GIRTH WELD,,,,MFL/CLP,,
4448,Weld - Bend Begin,,81118.65,958+54,39.96,37.90,37.90,22320,Block Valve #17.6 (932+02),2646.01,Block Valve #26.5 (2088+82),43910.14,10.75,0.203,,52000, 08:28,,,,,,,,,,1402,,,,,,,,,,35.17247559,-119.07455026,84.822,GIRTH WELD,,,,MFL/CLP,,
4449,Bend,,81129.79,958+65,11.14,37.90,37.90,22320,Block Valve #17.6 (932+02),2657.16,Block Valve #26.5 (2088+82),43898.99,10.75,0.203,,52000, 08:28,,,,,,,,,,1402,,,,,,,,,,35.17244492,-119.07455084,84.503,5 DEG BEND-COLD OVER,,,,MFL/CLP,,
4450,Bend,,81149.57,958+85,30.93,37.90,37.90,22320,Block Valve #17.6 (932+02),2676.94,Block Valve #26.5 (2088+82),43879.21,10.75,0.203,,52000, 08:28,,,,,,,,,,1402,,,,,,,,,,35.17239067,-119.07455183,82.587,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
4451,Weld - Bend End,,81156.54,958+92,37.90,21.52,21.52,22330,Block Valve #17.6 (932+02),2683.91,Block Valve #26.5 (2088+82),43872.24,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.17237146,-119.07455142,82.531,GIRTH WELD,,,,MFL/CLP,,
4452,Weld,,81178.06,959+13,21.52,16.18,16.18,22340,Block Valve #17.6 (932+02),2705.43,Block Valve #26.5 (2088+82),43850.72,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17231221,-119.07454922,81.958,GIRTH WELD,,,,MFL/CLP,,
4453,Weld,,81194.24,959+29,16.18,3.73,3.73,22350,Block Valve #17.6 (932+02),2721.60,Block Valve #26.5 (2088+82),43834.54,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17226771,-119.07454696,81.572,GIRTH WELD,,,,MFL/CLP,,
4454,Weld,,81197.96,959+33,3.73,15.84,15.84,22360,Block Valve #17.6 (932+02),2725.33,Block Valve #26.5 (2088+82),43830.82,10.75,0.203,,52000, 02:40,,,,,,,,,,1402,,,,,,,,,,35.17225744,-119.07454641,81.527,GIRTH WELD,,,,MFL/CLP,,
4455,Weld,,81213.80,959+49,15.84,4.61,4.61,22370,Block Valve #17.6 (932+02),2741.17,Block Valve #26.5 (2088+82),43814.98,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17221386,-119.07454401,81.470,GIRTH WELD,,,,MFL/CLP,,
4456,Weld,,81218.41,959+54,4.61,20.23,20.23,22380,Block Valve #17.6 (932+02),2745.78,Block Valve #26.5 (2088+82),43810.37,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.17220116,-119.07454335,81.472,GIRTH WELD,,,,MFL/CLP,,
4457,Weld,,81238.64,959+74,20.23,9.84,9.84,22390,Block Valve #17.6 (932+02),2766.01,Block Valve #26.5 (2088+82),43790.14,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.17214545,-119.07454084,81.381,GIRTH WELD,,,,MFL/CLP,,
4458,Weld,,81248.49,959+84,9.84,20.37,20.37,22400,Block Valve #17.6 (932+02),2775.86,Block Valve #26.5 (2088+82),43780.29,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17211834,-119.07453992,81.203,GIRTH WELD,,,,MFL/CLP,,
4459,Weld,,81268.86,960+04,20.37,0.79,0.79,22410,Block Valve #17.6 (932+02),2796.22,Block Valve #26.5 (2088+82),43759.93,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17206224,-119.07453857,80.913,GIRTH WELD,,,,MFL/CLP,,
4460,Weld - Bend Begin,,81269.65,960+05,0.79,3.33,3.33,22420,Block Valve #17.6 (932+02),2797.02,Block Valve #26.5 (2088+82),43759.13,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17206005,-119.07453856,80.915,GIRTH WELD,,,,MFL/CLP,,
4461,Bend,,81271.31,960+06,1.66,3.33,3.33,22420,Block Valve #17.6 (932+02),2798.68,Block Valve #26.5 (2088+82),43757.47,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17205559,-119.07453894,81.217,5.0D 45 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
4462,Weld - Bend End,,81272.98,960+08,3.33,1.03,1.03,22430,Block Valve #17.6 (932+02),2800.34,Block Valve #26.5 (2088+82),43755.80,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17205193,-119.07454021,82.128,GIRTH WELD,,,,MFL/CLP,,
4463,Weld,,81274.00,960+09,1.03,1.90,1.90,22440,Block Valve #17.6 (932+02),2801.37,Block Valve #26.5 (2088+82),43754.78,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17205009,-119.07454126,82.845,GIRTH WELD,,,,MFL/CLP,,
4464,Weld,,81275.90,960+11,1.90,0.91,0.91,22450,Block Valve #17.6 (932+02),2803.27,Block Valve #26.5 (2088+82),43752.88,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17204676,-119.07454324,84.189,GIRTH WELD,,,,MFL/CLP,,
4465,Weld - Bend Begin,,81276.81,960+12,0.91,5.55,5.55,22460,Block Valve #17.6 (932+02),2804.18,Block Valve #26.5 (2088+82),43751.97,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17204516,-119.07454419,84.839,GIRTH WELD,,,,MFL/CLP,,
4466,Bend,,81278.94,960+14,2.13,5.55,5.55,22460,Block Valve #17.6 (932+02),2806.31,Block Valve #26.5 (2088+82),43749.84,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17204051,-119.07454607,85.968,5.0D 45 DEG BEND-HOT PULLED OVER,,,,MFL/CLP,,
4467,Weld - Bend End,,81282.37,960+18,5.55,38.78,38.78,22470,Block Valve #17.6 (932+02),2809.73,Block Valve #26.5 (2088+82),43746.41,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.17203124,-119.07454753,86.217,GIRTH WELD,,,,MFL/CLP,,
4468,Anomaly - Corrosion Cluster,EXT,81282.89,960+18,0.53,38.25,38.78,22470,Block Valve #17.6 (932+02),2810.26,Block Valve #26.5 (2088+82),43745.89,10.75,0.203,,52000, 09:48,37,0.08,,,,,1.9,1.3, 08:20,1402,2068,1489,1414,0.942,1.053,2094.7,1508.2,,,35.17202979,-119.07454768,86.215,*EXT ML,General Metal Loss,,,MFL/CLP,,
4469,Anomaly - Corrosion,EXT,81283.45,960+19,1.09,37.69,38.78,22470,Block Valve #17.6 (932+02),2810.82,Block Valve #26.5 (2088+82),43745.33,10.75,0.203,,52000, 09:48,20,0.04,,,,,0.4,0.2, 07:59,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.17202827,-119.07454786,86.216,EXT ML,Axial Slotting,,,MFL/CLP,,
4470,Anomaly - Corrosion,EXT,81285.34,960+21,2.97,35.80,38.78,22470,Block Valve #17.6 (932+02),2812.71,Block Valve #26.5 (2088+82),43743.44,10.75,0.203,,52000, 09:48,21,0.04,,,,,0.5,0.8, 08:20,1402,2324,1673,1414,0.838,1.183,2319.6,1670.1,,,35.17202308,-119.07454849,86.216,EXT ML,Pitting,,,MFL/CLP,,
4471,Weld,,81321.14,960+57,38.78,39.94,39.94,22480,Block Valve #17.6 (932+02),2848.51,Block Valve #26.5 (2088+82),43707.64,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.17192481,-119.07455883,86.780,GIRTH WELD,,,,MFL/CLP,,
4472,Weld,,81361.09,960+97,39.94,25.78,25.78,22490,Block Valve #17.6 (932+02),2888.46,Block Valve #26.5 (2088+82),43667.69,10.75,0.203,,52000, 07:32,,,,,,,,,,1402,,,,,,,,,,35.17181495,-119.07456557,87.537,GIRTH WELD,,,,MFL/CLP,,
4473,Weld,,81386.87,961+22,25.78,40.05,40.05,22500,Block Valve #17.6 (932+02),2914.24,Block Valve #26.5 (2088+82),43641.91,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.17174398,-119.07456547,88.535,GIRTH WELD,,,,MFL/CLP,,
4474,Weld,,81426.91,961+62,40.05,22.69,22.69,22510,Block Valve #17.6 (932+02),2954.28,Block Valve #26.5 (2088+82),43601.87,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.17163367,-119.07456333,89.018,GIRTH WELD,,,,MFL/CLP,,
4475,Weld,,81449.60,961+85,22.69,36.13,36.13,22520,Block Valve #17.6 (932+02),2976.97,Block Valve #26.5 (2088+82),43579.18,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.17157118,-119.07456189,89.133,GIRTH WELD,,,,MFL/CLP,,
4476,Weld,,81485.73,962+21,36.13,35.73,35.73,22530,Block Valve #17.6 (932+02),3013.10,Block Valve #26.5 (2088+82),43543.05,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.17147165,-119.07455962,89.227,GIRTH WELD,,,,MFL/CLP,,
4477,Weld - Change in Wall Thickness,,81521.46,962+57,35.73,40.73,40.73,22540,Block Valve #17.6 (932+02),3048.83,Block Valve #26.5 (2088+82),43507.32,10.75,0.250,,52000, 03:52,,,,,,,,,,1402,,,,,,,,,,35.17137325,-119.07455673,89.215,GIRTH WELD NWT 0.203/0.250IN,,,,MFL/CLP,,
4478,Weld - Change in Wall Thickness,,81562.19,962+98,40.73,39.77,39.77,22550,Block Valve #17.6 (932+02),3089.56,Block Valve #26.5 (2088+82),43466.59,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.17126103,-119.07455465,89.241,GIRTH WELD NWT 0.250/0.203IN,,,,MFL/CLP,,
4479,Offtake,,81565.82,963+02,3.64,39.77,39.77,22550,Block Valve #17.6 (932+02),3093.19,Block Valve #26.5 (2088+82),43462.96,10.75,0.203,,52000, 09:48,,,,,,,,, 12:00,1402,,,,,,,,,,35.17125100,-119.07455462,89.284,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
4480,Weld,,81601.96,963+38,39.77,39.94,39.94,22560,Block Valve #17.6 (932+02),3129.33,Block Valve #26.5 (2088+82),43426.82,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17115145,-119.07455415,89.826,GIRTH WELD,,,,MFL/CLP,,
4481,Anomaly - Corrosion,EXT,81620.99,963+57,19.03,20.91,39.94,22560,Block Valve #17.6 (932+02),3148.36,Block Valve #26.5 (2088+82),43407.79,10.75,0.203,,52000,,15,0.03,,,,,0.3,0.2, 06:20,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.17109903,-119.07455400,90.311,EXT ML,Pinhole,,,MFL/CLP,,
4482,Repair - Welded Sleeve Begin,,81641.01,963+77,39.05,39.94,39.94,22560,Block Valve #17.6 (932+02),3168.38,Block Valve #26.5 (2088+82),43387.77,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17104388,-119.07455370,90.654,REPAIR-SHELL START,,,,MFL/CLP,,
4483,Weld,,81641.91,963+78,39.94,39.92,39.92,22570,Block Valve #17.6 (932+02),3169.28,Block Valve #26.5 (2088+82),43386.87,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17104143,-119.07455367,90.659,GIRTH WELD,,,,MFL/CLP,,
4484,Repair - Welded Sleeve End,,81643.10,963+79,1.20,39.92,39.92,22570,Block Valve #17.6 (932+02),3170.47,Block Valve #26.5 (2088+82),43385.68,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17103811,-119.07455366,90.661,REPAIR-SHELL END,,,,MFL/CLP,,
4485,Repair - Welded Sleeve Begin,,81681.23,964+17,39.33,39.92,39.92,22570,Block Valve #17.6 (932+02),3208.60,Block Valve #26.5 (2088+82),43347.55,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17093306,-119.07455306,90.976,REPAIR-SHELL START,,,,MFL/CLP,,
4486,Weld,,81681.82,964+18,39.92,40.14,40.14,22580,Block Valve #17.6 (932+02),3209.19,Block Valve #26.5 (2088+82),43346.96,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17093144,-119.07455305,90.977,GIRTH WELD,,,,MFL/CLP,,
4487,Repair - Welded Sleeve End,,81682.83,964+19,1.00,40.14,40.14,22580,Block Valve #17.6 (932+02),3210.20,Block Valve #26.5 (2088+82),43345.95,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17092867,-119.07455304,90.972,REPAIR-SHELL END,,,,MFL/CLP,,
4488,Anomaly - Corrosion,EXT,81702.63,964+39,20.80,19.33,40.14,22580,Block Valve #17.6 (932+02),3229.99,Block Valve #26.5 (2088+82),43326.16,10.75,0.203,,52000,,16,0.03,,,,,0.5,0.2, 10:23,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.17087412,-119.07455295,90.702,EXT ML,Axial Slotting,,,MFL/CLP,,
4489,Anomaly - Corrosion,EXT,81706.58,964+43,24.75,15.38,40.14,22580,Block Valve #17.6 (932+02),3233.94,Block Valve #26.5 (2088+82),43322.21,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 10:14,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.17086324,-119.07455296,90.624,EXT ML,Pinhole,,,MFL/CLP,,
4490,Repair - Welded Sleeve Begin,,81720.88,964+57,39.05,40.14,40.14,22580,Block Valve #17.6 (932+02),3248.25,Block Valve #26.5 (2088+82),43307.90,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17082384,-119.07455295,90.384,REPAIR-SHELL START,,,,MFL/CLP,,
4491,Weld,,81721.96,964+58,40.14,40.13,40.13,22590,Block Valve #17.6 (932+02),3249.33,Block Valve #26.5 (2088+82),43306.82,10.75,0.203,,52000, 08:12,,,,,,,,,,1402,,,,,,,,,,35.17082085,-119.07455295,90.376,GIRTH WELD,,,,MFL/CLP,,
4492,Repair - Welded Sleeve End,,81722.94,964+59,0.97,40.13,40.13,22590,Block Valve #17.6 (932+02),3250.31,Block Valve #26.5 (2088+82),43305.84,10.75,0.203,,52000, 08:12,,,,,,,,,,1402,,,,,,,,,,35.17081818,-119.07455295,90.368,REPAIR-SHELL END,,,,MFL/CLP,,
4493,Weld,,81762.09,964+98,40.13,40.02,40.02,22600,Block Valve #17.6 (932+02),3289.46,Block Valve #26.5 (2088+82),43266.69,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.17071028,-119.07455314,90.309,GIRTH WELD,,,,MFL/CLP,,
4494,Anomaly - Corrosion,EXT,81802.09,965+38,40.00,0.02,40.02,22600,Block Valve #17.6 (932+02),3329.46,Block Valve #26.5 (2088+82),43226.69,10.75,0.203,,52000, 12:28,17,0.03,,,,,0.6,1.3, 04:30,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.17060007,-119.07455283,90.228,EXT ML ( GW ) ,Circumferential Grooving,,,MFL/CLP,,
4495,Weld,,81802.12,965+38,40.02,40.06,40.06,22610,Block Valve #17.6 (932+02),3329.49,Block Valve #26.5 (2088+82),43226.66,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.17060001,-119.07455283,90.228,GIRTH WELD,,,,MFL/CLP,,
4496,Weld,,81842.17,965+79,40.06,39.96,39.96,22620,Block Valve #17.6 (932+02),3369.54,Block Valve #26.5 (2088+82),43186.61,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.17048964,-119.07455189,90.240,GIRTH WELD,,,,MFL/CLP,,
4497,Weld,,81882.14,966+19,39.96,38.85,38.85,22630,Block Valve #17.6 (932+02),3409.51,Block Valve #26.5 (2088+82),43146.64,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.17037953,-119.07455112,90.196,GIRTH WELD,,,,MFL/CLP,,
4498,Repair - Welded Sleeve Begin,,81919.94,966+57,37.81,38.85,38.85,22630,Block Valve #17.6 (932+02),3447.31,Block Valve #26.5 (2088+82),43108.84,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.17027536,-119.07455037,90.303,REPAIR-SHELL START,,,,MFL/CLP,,
4499,Weld,,81920.99,966+58,38.85,40.10,40.10,22640,Block Valve #17.6 (932+02),3448.36,Block Valve #26.5 (2088+82),43107.79,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.17027249,-119.07455035,90.311,GIRTH WELD,,,,MFL/CLP,,
4500,Repair - Welded Sleeve End,,81922.07,966+59,1.08,40.10,40.10,22640,Block Valve #17.6 (932+02),3449.44,Block Valve #26.5 (2088+82),43106.71,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.17026950,-119.07455033,90.316,REPAIR-SHELL END,,,,MFL/CLP,,
4501,Weld,,81961.09,966+98,40.10,40.14,40.14,22650,Block Valve #17.6 (932+02),3488.46,Block Valve #26.5 (2088+82),43067.69,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17016201,-119.07454972,90.260,GIRTH WELD,,,,MFL/CLP,,
4502,Weld,,82001.23,967+38,40.14,40.00,40.00,22660,Block Valve #17.6 (932+02),3528.60,Block Valve #26.5 (2088+82),43027.55,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17005140,-119.07454893,90.230,GIRTH WELD,,,,MFL/CLP,,
4503,Weld,,82041.22,967+78,40.00,35.98,35.98,22670,Block Valve #17.6 (932+02),3568.59,Block Valve #26.5 (2088+82),42987.56,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.16994119,-119.07454848,90.248,GIRTH WELD,,,,MFL/CLP,,
4504,Weld,,82077.21,968+14,35.98,40.03,40.03,22680,Block Valve #17.6 (932+02),3604.58,Block Valve #26.5 (2088+82),42951.57,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.16984206,-119.07454854,90.536,GIRTH WELD,,,,MFL/CLP,,
4505,Weld,,82117.24,968+54,40.03,39.95,39.95,22690,Block Valve #17.6 (932+02),3644.61,Block Valve #26.5 (2088+82),42911.54,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.16973175,-119.07454849,90.525,GIRTH WELD,,,,MFL/CLP,,
4506,Weld,,82157.19,968+94,39.95,35.87,35.87,22700,Block Valve #17.6 (932+02),3684.56,Block Valve #26.5 (2088+82),42871.59,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.16962169,-119.07454862,90.516,GIRTH WELD,,,,MFL/CLP,,
4507,Repair - Welded Sleeve Begin,,82166.72,969+04,9.53,35.87,35.87,22700,Block Valve #17.6 (932+02),3694.09,Block Valve #26.5 (2088+82),42862.06,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.16959541,-119.07454846,90.380,REPAIR-SHELL START,,,,MFL/CLP,,
4508,Repair - Welded Sleeve End,,82171.73,969+09,14.54,35.87,35.87,22700,Block Valve #17.6 (932+02),3699.09,Block Valve #26.5 (2088+82),42857.05,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.16958163,-119.07454836,90.356,REPAIR-SHELL END,,,,MFL/CLP,,
4509,Anomaly - Corrosion,EXT,82171.93,969+09,14.74,21.13,35.87,22700,Block Valve #17.6 (932+02),3699.30,Block Valve #26.5 (2088+82),42856.85,10.75,0.203,,52000, 11:00,19,0.04,,,,,0.2,0.2, 03:27,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.16958107,-119.07454837,90.353,EXT ML,Pinhole,,,MFL/CLP,,
4510,Weld,,82193.05,969+30,35.87,37.03,37.03,22710,Block Valve #17.6 (932+02),3720.42,Block Valve #26.5 (2088+82),42835.73,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.16952286,-119.07454801,90.356,GIRTH WELD,,,,MFL/CLP,,
4511,Weld,,82230.09,969+67,37.03,40.06,40.06,22720,Block Valve #17.6 (932+02),3757.45,Block Valve #26.5 (2088+82),42798.69,10.75,0.203,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.16942083,-119.07454747,90.250,GIRTH WELD,,,,MFL/CLP,,
4512,Weld,,82270.14,970+07,40.06,40.06,40.06,22730,Block Valve #17.6 (932+02),3797.51,Block Valve #26.5 (2088+82),42758.64,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.16931046,-119.07454731,90.302,GIRTH WELD,,,,MFL/CLP,,
4513,Anomaly - Corrosion,EXT,82270.51,970+08,0.37,39.69,40.06,22730,Block Valve #17.6 (932+02),3797.88,Block Valve #26.5 (2088+82),42758.27,10.75,0.203,,52000, 12:52,15,0.03,,,,,0.3,0.4, 08:54,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.16930945,-119.07454731,90.306,EXT ML,Pinhole,,,MFL/CLP,,
4514,Repair - Welded Sleeve Begin,,82309.19,970+47,39.05,40.06,40.06,22730,Block Valve #17.6 (932+02),3836.56,Block Valve #26.5 (2088+82),42719.59,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.16920287,-119.07454734,90.203,REPAIR-SHELL START,,,,MFL/CLP,,
4515,Weld,,82310.20,970+48,40.06,40.08,40.08,22740,Block Valve #17.6 (932+02),3837.57,Block Valve #26.5 (2088+82),42718.58,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.16920009,-119.07454733,90.205,GIRTH WELD,,,,MFL/CLP,,
4516,Repair - Welded Sleeve End,,82311.23,970+49,1.03,40.08,40.08,22740,Block Valve #17.6 (932+02),3838.60,Block Valve #26.5 (2088+82),42717.55,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.16919726,-119.07454732,90.210,REPAIR-SHELL END,,,,MFL/CLP,,
4517,Weld,,82350.28,970+88,40.08,24.16,24.16,22750,Block Valve #17.6 (932+02),3877.65,Block Valve #26.5 (2088+82),42678.50,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.16908966,-119.07454683,90.616,GIRTH WELD,,,,MFL/CLP,,
4518,Anomaly - Corrosion Cluster,EXT,82372.68,971+10,22.40,1.76,24.16,22750,Block Valve #17.6 (932+02),3900.05,Block Valve #26.5 (2088+82),42656.10,10.75,0.203,,52000, 12:44,24,0.05,,,,,4.3,6.4, 10:34,1402,2034,1464,1414,0.958,1.036,2182.3,1571.2,,,35.16902795,-119.07454618,90.974,*EXT ML,General Metal Loss,,,MFL/CLP,,
4519,Anomaly - Corrosion,EXT,82372.70,971+10,22.42,1.74,24.16,22750,Block Valve #17.6 (932+02),3900.07,Block Valve #26.5 (2088+82),42656.08,10.75,0.203,,52000, 12:44,17,0.03,,,,,0.8,1.4, 01:44,1402,2311,1664,1414,0.843,1.177,2304.5,1659.2,,,35.16902790,-119.07454618,90.974,EXT ML,Pitting,,,MFL/CLP,,
4520,Anomaly - Corrosion Cluster,EXT,82372.89,971+11,22.62,1.55,24.16,22750,Block Valve #17.6 (932+02),3900.26,Block Valve #26.5 (2088+82),42655.89,10.75,0.203,,52000, 12:44,15,0.03,,,,,1.6,1.3, 12:21,1402,2264,1630,1414,0.860,1.153,2282.0,1643.0,,,35.16902735,-119.07454617,90.975,EXT ML,General Metal Loss,,,MFL/CLP,,
4521,Anomaly - Corrosion,EXT,82372.95,971+11,22.67,1.49,24.16,22750,Block Valve #17.6 (932+02),3900.32,Block Valve #26.5 (2088+82),42655.83,10.75,0.203,,52000, 12:44,17,0.03,,,,,0.4,0.3, 11:34,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.16902721,-119.07454617,90.975,EXT ML,Pinhole,,,MFL/CLP,,
4522,Weld,,82374.44,971+12,24.16,15.73,15.73,22760,Block Valve #17.6 (932+02),3901.81,Block Valve #26.5 (2088+82),42654.34,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.16902310,-119.07454610,90.987,GIRTH WELD,,,,MFL/CLP,,
4523,Anomaly - Corrosion Cluster,EXT,82389.80,971+27,15.36,0.36,15.73,22760,Block Valve #17.6 (932+02),3917.17,Block Valve #26.5 (2088+82),42638.98,10.75,0.203,,52000, 09:00,30,0.06,,,,,1.6,1.2, 09:30,1402,2167,1560,1414,0.899,1.104,2275.5,1638.3,,,35.16898079,-119.07454559,90.775,EXT ML,General Metal Loss,,,MFL/CLP,,
4524,Anomaly - Corrosion,EXT,82389.81,971+27,15.37,0.36,15.73,22760,Block Valve #17.6 (932+02),3917.18,Block Valve #26.5 (2088+82),42638.97,10.75,0.203,,52000, 09:00,17,0.03,,,,,1.5,0.2, 08:47,1402,2258,1626,1414,0.862,1.150,2241.0,1613.5,,,35.16898077,-119.07454559,90.775,EXT ML,Axial Slotting,,,MFL/CLP,,
4525,Weld - Bend Begin,,82390.17,971+28,15.73,40.01,40.01,22770,Block Valve #17.6 (932+02),3917.54,Block Valve #26.5 (2088+82),42638.61,10.75,0.203,,52000, 05:04,,,,,,,,,,1402,,,,,,,,,,35.16897979,-119.07454557,90.750,GIRTH WELD,,,,MFL/CLP,,
4526,Anomaly - Corrosion,EXT,82390.45,971+28,0.29,39.72,40.01,22770,Block Valve #17.6 (932+02),3917.82,Block Valve #26.5 (2088+82),42638.33,10.75,0.203,,52000, 05:04,18,0.04,,,,,0.8,1.0, 11:31,1402,2306,1660,1414,0.845,1.174,2298.3,1654.8,,,35.16897901,-119.07454557,90.734,EXT ML,Pitting,,,MFL/CLP,,
4527,Anomaly - Corrosion,EXT,82390.52,971+28,0.35,39.65,40.01,22770,Block Valve #17.6 (932+02),3917.89,Block Valve #26.5 (2088+82),42638.26,10.75,0.203,,52000, 05:04,18,0.04,,,,,0.3,0.8, 09:43,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.16897882,-119.07454556,90.727,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4528,Bend,,82417.78,971+55,27.61,40.01,40.01,22770,Block Valve #17.6 (932+02),3945.15,Block Valve #26.5 (2088+82),42611.00,10.75,0.203,,52000, 05:04,,,,,,,,,,1402,,,,,,,,,,35.16890383,-119.07454503,89.211,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
4529,Anomaly - Corrosion,EXT,82429.86,971+68,39.69,0.32,40.01,22770,Block Valve #17.6 (932+02),3957.23,Block Valve #26.5 (2088+82),42598.92,10.75,0.203,,52000, 05:04,20,0.04,,,,,0.2,0.2, 04:23,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.16887062,-119.07454424,90.002,EXT ML,Pinhole,,,MFL/CLP,,
4530,Weld - Bend Begin/End,,82430.17,971+68,40.01,40.07,40.07,22780,Block Valve #17.6 (932+02),3957.54,Block Valve #26.5 (2088+82),42598.61,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.16886977,-119.07454422,90.026,GIRTH WELD,,,,MFL/CLP,,
4531,Anomaly - Corrosion,EXT,82435.21,971+73,5.04,35.03,40.07,22780,Block Valve #17.6 (932+02),3962.58,Block Valve #26.5 (2088+82),42593.57,10.75,0.203,,52000,,15,0.03,,,,,0.3,0.2, 06:38,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.16885593,-119.07454392,90.424,EXT ML,Pinhole,,,MFL/CLP,,
4532,Anomaly - Corrosion,EXT,82435.68,971+73,5.51,34.56,40.07,22780,Block Valve #17.6 (932+02),3963.05,Block Valve #26.5 (2088+82),42593.10,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.3, 03:21,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.16885466,-119.07454389,90.461,EXT ML,Pinhole,,,MFL/CLP,,
4533,Anomaly - Corrosion,EXT,82436.46,971+74,6.29,33.78,40.07,22780,Block Valve #17.6 (932+02),3963.83,Block Valve #26.5 (2088+82),42592.32,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 03:05,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.16885250,-119.07454384,90.522,EXT ML,Pinhole,,,MFL/CLP,,
4534,Anomaly - Corrosion,EXT,82437.93,971+76,7.76,32.31,40.07,22780,Block Valve #17.6 (932+02),3965.30,Block Valve #26.5 (2088+82),42590.85,10.75,0.203,,52000,,22,0.04,,,,,0.3,0.6, 03:14,1402,2334,1681,1414,0.834,1.188,2332.4,1679.3,,,35.16884847,-119.07454376,90.634,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4535,Bend,,82439.93,971+78,9.75,40.07,40.07,22780,Block Valve #17.6 (932+02),3967.29,Block Valve #26.5 (2088+82),42588.86,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.16884298,-119.07454367,90.736,5 DEG BEND-COLD OVER,,,,MFL/CLP,,
4536,Repair - Welded Sleeve Begin,,82469.52,972+07,39.34,40.07,40.07,22780,Block Valve #17.6 (932+02),3996.89,Block Valve #26.5 (2088+82),42559.26,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.16876145,-119.07454311,90.238,REPAIR-SHELL START,,,,MFL/CLP,,
4537,Weld - Bend End,,82470.24,972+08,40.07,26.40,26.40,22790,Block Valve #17.6 (932+02),3997.61,Block Valve #26.5 (2088+82),42558.54,10.75,0.203,,52000, 06:00,,,,,,,,,,1402,,,,,,,,,,35.16875945,-119.07454308,90.229,GIRTH WELD,,,,MFL/CLP,,
4538,Repair - Welded Sleeve End,,82472.53,972+10,2.29,26.40,26.40,22790,Block Valve #17.6 (932+02),3999.90,Block Valve #26.5 (2088+82),42556.25,10.75,0.203,,52000, 06:00,,,,,,,,,,1402,,,,,,,,,,35.16875316,-119.07454301,90.207,REPAIR-SHELL END,,,,MFL/CLP,,
4539,Repair - Welded Sleeve Begin,,82495.40,972+33,25.15,26.40,26.40,22790,Block Valve #17.6 (932+02),4022.77,Block Valve #26.5 (2088+82),42533.38,10.75,0.203,,52000, 06:00,,,,,,,,,,1402,,,,,,,,,,35.16869015,-119.07454225,90.002,REPAIR-SHELL START,,,,MFL/CLP,,
4540,Weld,,82496.64,972+34,26.40,40.01,40.01,22800,Block Valve #17.6 (932+02),4024.01,Block Valve #26.5 (2088+82),42532.14,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.16868673,-119.07454221,89.988,GIRTH WELD,,,,MFL/CLP,,
4541,Repair - Welded Sleeve End,,82497.64,972+35,1.00,40.01,40.01,22800,Block Valve #17.6 (932+02),4025.01,Block Valve #26.5 (2088+82),42531.14,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.16868396,-119.07454217,89.977,REPAIR-SHELL END,,,,MFL/CLP,,
4542,Repair - Welded Sleeve Begin,,82535.59,972+73,38.95,40.01,40.01,22800,Block Valve #17.6 (932+02),4062.96,Block Valve #26.5 (2088+82),42493.19,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.16857942,-119.07454178,89.807,REPAIR-SHELL START,,,,MFL/CLP,,
4543,Weld,,82536.65,972+75,40.01,40.14,40.14,22810,Block Valve #17.6 (932+02),4064.02,Block Valve #26.5 (2088+82),42492.13,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.16857649,-119.07454178,89.799,GIRTH WELD,,,,MFL/CLP,,
4544,Repair - Welded Sleeve End,,82537.67,972+76,1.02,40.14,40.14,22810,Block Valve #17.6 (932+02),4065.04,Block Valve #26.5 (2088+82),42491.11,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.16857367,-119.07454178,89.791,REPAIR-SHELL END,,,,MFL/CLP,,
4545,Repair - Welded Sleeve Begin,,82575.69,973+14,39.03,40.14,40.14,22810,Block Valve #17.6 (932+02),4103.05,Block Valve #26.5 (2088+82),42453.09,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.16846893,-119.07454141,89.558,REPAIR-SHELL START,,,,MFL/CLP,,
4546,Weld,,82576.79,973+15,40.14,34.31,34.31,22820,Block Valve #17.6 (932+02),4104.16,Block Valve #26.5 (2088+82),42451.99,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.16846590,-119.07454139,89.560,GIRTH WELD,,,,MFL/CLP,,
4547,Repair - Welded Sleeve End,,82579.78,973+18,2.99,34.31,34.31,22820,Block Valve #17.6 (932+02),4107.15,Block Valve #26.5 (2088+82),42449.00,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.16845766,-119.07454134,89.562,REPAIR-SHELL END,,,,MFL/CLP,,
4548,Anomaly - Corrosion,EXT,82580.73,973+19,3.94,30.37,34.31,22820,Block Valve #17.6 (932+02),4108.10,Block Valve #26.5 (2088+82),42448.05,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 03:35,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.16845506,-119.07454132,89.564,EXT ML,Pinhole,,,MFL/CLP,,
4549,Weld,,82611.10,973+49,34.31,39.97,39.97,22830,Block Valve #17.6 (932+02),4138.47,Block Valve #26.5 (2088+82),42417.68,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.16837136,-119.07454021,89.637,GIRTH WELD,,,,MFL/CLP,,
4550,Weld,,82651.07,973+89,39.97,38.57,38.57,22840,Block Valve #17.6 (932+02),4178.44,Block Valve #26.5 (2088+82),42377.71,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.16826124,-119.07453991,90.187,GIRTH WELD,,,,MFL/CLP,,
4551,Weld,,82689.64,974+28,38.57,35.76,35.76,22850,Block Valve #17.6 (932+02),4217.01,Block Valve #26.5 (2088+82),42339.14,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.16815501,-119.07453821,90.133,GIRTH WELD,,,,MFL/CLP,,
4552,Weld,,82725.40,974+64,35.76,40.04,40.04,22860,Block Valve #17.6 (932+02),4252.77,Block Valve #26.5 (2088+82),42303.38,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.16805647,-119.07453708,90.160,GIRTH WELD,,,,MFL/CLP,,
4553,Weld,,82765.43,975+04,40.04,40.05,40.05,22870,Block Valve #17.6 (932+02),4292.80,Block Valve #26.5 (2088+82),42263.35,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.16794617,-119.07453595,89.941,GIRTH WELD,,,,MFL/CLP,,
4554,Weld,,82805.48,975+44,40.05,40.08,40.08,22880,Block Valve #17.6 (932+02),4332.85,Block Valve #26.5 (2088+82),42223.30,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.16783583,-119.07453576,89.613,GIRTH WELD,,,,MFL/CLP,,
4555,Weld,,82845.56,975+84,40.08,36.53,36.53,22890,Block Valve #17.6 (932+02),4372.93,Block Valve #26.5 (2088+82),42183.22,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.16772541,-119.07453539,89.757,GIRTH WELD,,,,MFL/CLP,,
4556,Weld,,82882.09,976+21,36.53,39.92,39.92,22900,Block Valve #17.6 (932+02),4409.46,Block Valve #26.5 (2088+82),42146.69,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.16762476,-119.07453478,89.799,GIRTH WELD,,,,MFL/CLP,,
4557,Weld,,82922.01,976+61,39.92,40.02,40.02,22910,Block Valve #17.6 (932+02),4449.37,Block Valve #26.5 (2088+82),42106.78,10.75,0.203,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.16751478,-119.07453399,89.784,GIRTH WELD,,,,MFL/CLP,,
4558,Weld,,82962.02,977+01,40.02,40.14,40.14,22920,Block Valve #17.6 (932+02),4489.39,Block Valve #26.5 (2088+82),42066.76,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.16740450,-119.07453305,89.700,GIRTH WELD,,,,MFL/CLP,,
4559,Weld,,83002.17,977+41,40.14,40.02,40.02,22930,Block Valve #17.6 (932+02),4529.53,Block Valve #26.5 (2088+82),42026.61,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.16729391,-119.07453231,89.683,GIRTH WELD,,,,MFL/CLP,,
4560,Weld,,83042.19,977+81,40.02,40.09,40.09,22940,Block Valve #17.6 (932+02),4569.56,Block Valve #26.5 (2088+82),41986.59,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.16718364,-119.07453108,89.672,GIRTH WELD,,,,MFL/CLP,,
4561,Weld,,83082.28,978+21,40.09,39.99,39.99,22950,Block Valve #17.6 (932+02),4609.65,Block Valve #26.5 (2088+82),41946.50,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.16707318,-119.07453000,89.654,GIRTH WELD,,,,MFL/CLP,,
4562,Weld,,83122.27,978+61,39.99,36.88,36.88,22960,Block Valve #17.6 (932+02),4649.64,Block Valve #26.5 (2088+82),41906.51,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.16696298,-119.07452953,89.679,GIRTH WELD,,,,MFL/CLP,,
4563,Weld,,83159.15,978+98,36.88,36.11,36.11,22970,Block Valve #17.6 (932+02),4686.52,Block Valve #26.5 (2088+82),41869.63,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.16686138,-119.07452952,89.840,GIRTH WELD,,,,MFL/CLP,,
4564,Weld,,83195.26,979+35,36.11,40.11,40.11,22980,Block Valve #17.6 (932+02),4722.63,Block Valve #26.5 (2088+82),41833.52,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.16676190,-119.07452891,89.924,GIRTH WELD,,,,MFL/CLP,,
4565,Weld,,83235.36,979+75,40.11,40.05,40.05,22990,Block Valve #17.6 (932+02),4762.73,Block Valve #26.5 (2088+82),41793.42,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.16665139,-119.07452839,89.850,GIRTH WELD,,,,MFL/CLP,,
4566,Weld,,83275.41,980+15,40.05,40.05,40.05,23000,Block Valve #17.6 (932+02),4802.78,Block Valve #26.5 (2088+82),41753.37,10.75,0.203,,52000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.16654103,-119.07452754,89.760,GIRTH WELD,,,,MFL/CLP,,
4567,Weld,,83315.46,980+55,40.05,40.08,40.08,23010,Block Valve #17.6 (932+02),4842.83,Block Valve #26.5 (2088+82),41713.32,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.16643069,-119.07452691,89.815,GIRTH WELD,,,,MFL/CLP,,
4568,Weld,,83355.54,980+95,40.08,39.26,39.26,23020,Block Valve #17.6 (932+02),4882.91,Block Valve #26.5 (2088+82),41673.24,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.16632027,-119.07452625,89.883,GIRTH WELD,,,,MFL/CLP,,
4569,Weld,,83394.80,981+35,39.26,34.09,34.09,23030,Block Valve #17.6 (932+02),4922.17,Block Valve #26.5 (2088+82),41633.98,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.16621210,-119.07452545,89.827,GIRTH WELD,,,,MFL/CLP,,
4570,Anomaly - Dent Plain,,83411.60,981+51,16.80,34.09,34.09,23030,Block Valve #17.6 (932+02),4938.97,Block Valve #26.5 (2088+82),41617.18,10.75,0.203,,52000, 10:20,,,1.4,0.15,,,4.1,4.1, 05:00,1402,,,,,,,,4,a,35.16616578,-119.07452527,89.908,DENT - 1.39%OD (0.149IN),,,,MFL/CLP,,
4571,Anomaly - Dent Plain,,83412.33,981+52,17.53,34.09,34.09,23030,Block Valve #17.6 (932+02),4939.70,Block Valve #26.5 (2088+82),41616.45,10.75,0.203,,52000, 10:20,,,,,,,,, 04:30,1402,,,,,,,,,,35.16616378,-119.07452527,89.913,DENT,,,,MFL/CLP,,
4572,Anomaly - Dent Plain,,83413.26,981+53,18.47,34.09,34.09,23030,Block Valve #17.6 (932+02),4940.63,Block Valve #26.5 (2088+82),41615.52,10.75,0.203,,52000, 10:20,,,1.1,0.12,,,3.6,2.4, 04:15,1402,,,,,,,,4,a,35.16616122,-119.07452525,89.914,DENT - 1.14%OD (0.122IN),,,,MFL/CLP,,
4573,Weld,,83428.89,981+69,34.09,40.04,40.04,23040,Block Valve #17.6 (932+02),4956.26,Block Valve #26.5 (2088+82),41599.89,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.16611817,-119.07452510,89.930,GIRTH WELD,,,,MFL/CLP,,
4574,Weld,,83468.92,982+09,40.04,40.13,40.13,23050,Block Valve #17.6 (932+02),4996.29,Block Valve #26.5 (2088+82),41559.86,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.16600786,-119.07452417,90.074,GIRTH WELD,,,,MFL/CLP,,
4575,Weld,,83509.05,982+49,40.13,40.01,40.01,23060,Block Valve #17.6 (932+02),5036.42,Block Valve #26.5 (2088+82),41519.73,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.16589731,-119.07452337,89.984,GIRTH WELD,,,,MFL/CLP,,
4576,Weld,,83549.06,982+89,40.01,40.06,40.06,23070,Block Valve #17.6 (932+02),5076.43,Block Valve #26.5 (2088+82),41479.72,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.16578705,-119.07452262,89.930,GIRTH WELD,,,,MFL/CLP,,
4577,Weld,,83589.12,983+29,40.06,36.94,36.94,23080,Block Valve #17.6 (932+02),5116.49,Block Valve #26.5 (2088+82),41439.66,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.16567667,-119.07452202,89.704,GIRTH WELD,,,,MFL/CLP,,
4578,Weld,,83626.06,983+66,36.94,39.96,39.96,23090,Block Valve #17.6 (932+02),5153.43,Block Valve #26.5 (2088+82),41402.72,10.75,0.203,,52000, 06:20,,,,,,,,,,1402,,,,,,,,,,35.16557491,-119.07452152,90.073,GIRTH WELD,,,,MFL/CLP,,
4579,Weld,,83666.02,984+06,39.96,39.65,39.65,23100,Block Valve #17.6 (932+02),5193.39,Block Valve #26.5 (2088+82),41362.76,10.75,0.203,,52000, 06:04,,,,,,,,,,1402,,,,,,,,,,35.16546485,-119.07452134,90.692,GIRTH WELD,,,,MFL/CLP,,
4580,Weld,,83705.67,984+46,39.65,14.14,14.14,23110,Block Valve #17.6 (932+02),5233.04,Block Valve #26.5 (2088+82),41323.11,10.75,0.203,,52000, 03:32,,,,,,,,,,1402,,,,,,,,,,35.16535561,-119.07452069,90.337,GIRTH WELD,,,,MFL/CLP,,
4581,Weld,,83719.81,984+60,14.14,38.77,38.77,23120,Block Valve #17.6 (932+02),5247.18,Block Valve #26.5 (2088+82),41308.97,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.16531666,-119.07452028,90.050,GIRTH WELD,,,,MFL/CLP,,
4582,Weld,,83758.58,984+99,38.77,38.23,38.23,23130,Block Valve #17.6 (932+02),5285.95,Block Valve #26.5 (2088+82),41270.20,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.16520991,-119.07451867,88.861,GIRTH WELD,,,,MFL/CLP,,
4583,Weld,,83796.81,985+37,38.23,40.13,40.13,23140,Block Valve #17.6 (932+02),5324.18,Block Valve #26.5 (2088+82),41231.97,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.16510459,-119.07451705,88.663,GIRTH WELD,,,,MFL/CLP,,
4584,Weld,,83836.94,985+78,40.13,40.01,40.01,23150,Block Valve #17.6 (932+02),5364.31,Block Valve #26.5 (2088+82),41191.84,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.16499401,-119.07451573,88.425,GIRTH WELD,,,,MFL/CLP,,
4585,Weld,,83876.95,986+18,40.01,39.91,39.91,23160,Block Valve #17.6 (932+02),5404.31,Block Valve #26.5 (2088+82),41151.83,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.16488379,-119.07451459,88.265,GIRTH WELD,,,,MFL/CLP,,
4586,Anomaly - Corrosion,EXT,83915.92,986+57,38.97,0.94,39.91,23160,Block Valve #17.6 (932+02),5443.28,Block Valve #26.5 (2088+82),41112.86,10.75,0.203,,52000, 12:36,20,0.04,,,,,0.2,0.2, 06:25,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.16477640,-119.07451331,88.403,EXT ML,Pinhole,,,MFL/CLP,,
4587,Weld,,83916.86,986+58,39.91,39.99,39.99,23170,Block Valve #17.6 (932+02),5444.23,Block Valve #26.5 (2088+82),41111.92,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.16477383,-119.07451328,88.405,GIRTH WELD,,,,MFL/CLP,,
4588,Anomaly - Corrosion,EXT,83917.55,986+58,0.70,39.30,39.99,23170,Block Valve #17.6 (932+02),5444.92,Block Valve #26.5 (2088+82),41111.23,10.75,0.203,,52000, 09:04,26,0.05,,,,,0.6,1.7, 06:39,1402,2307,1661,1414,0.844,1.175,2299.1,1655.4,,,35.16477190,-119.07451326,88.410,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4589,Anomaly - Corrosion Cluster,EXT,83956.19,986+97,39.33,0.66,39.99,23170,Block Valve #17.6 (932+02),5483.56,Block Valve #26.5 (2088+82),41072.59,10.75,0.203,,52000, 09:04,16,0.03,,,,,1.2,0.6, 05:48,1402,2283,1644,1414,0.853,1.163,2321.7,1671.6,,,35.16466546,-119.07451202,88.495,EXT ML,Axial Grooving,,,MFL/CLP,,
4590,Anomaly - Corrosion,EXT,83956.48,986+97,39.63,0.37,39.99,23170,Block Valve #17.6 (932+02),5483.85,Block Valve #26.5 (2088+82),41072.30,10.75,0.203,,52000, 09:04,18,0.04,,,,,0.2,0.2, 05:37,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.16466465,-119.07451201,88.495,EXT ML,Pinhole,,,MFL/CLP,,
4591,Weld,,83956.85,986+98,39.99,40.12,40.12,23180,Block Valve #17.6 (932+02),5484.22,Block Valve #26.5 (2088+82),41071.93,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.16466364,-119.07451200,88.496,GIRTH WELD,,,,MFL/CLP,,
4592,Weld,,83996.97,987+38,40.12,39.58,39.58,23190,Block Valve #17.6 (932+02),5524.34,Block Valve #26.5 (2088+82),41031.81,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.16455309,-119.07451087,88.515,GIRTH WELD,,,,MFL/CLP,,
4593,Weld,,84036.55,987+78,39.58,40.09,40.09,23200,Block Valve #17.6 (932+02),5563.92,Block Valve #26.5 (2088+82),40992.23,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.16444402,-119.07450955,88.519,GIRTH WELD,,,,MFL/CLP,,
4594,Anomaly - Corrosion,EXT,84076.21,988+17,39.66,0.43,40.09,23200,Block Valve #17.6 (932+02),5603.58,Block Valve #26.5 (2088+82),40952.57,10.75,0.203,,52000, 12:44,17,0.03,,,,,0.2,0.2, 06:30,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.16433477,-119.07450837,88.408,EXT ML,Pinhole,,,MFL/CLP,,
4595,Anomaly - Corrosion,EXT,84076.35,988+18,39.79,0.29,40.09,23200,Block Valve #17.6 (932+02),5603.71,Block Valve #26.5 (2088+82),40952.43,10.75,0.203,,52000, 12:44,18,0.04,,,,,0.9,2.5, 07:25,1402,2303,1658,1414,0.846,1.173,2294.8,1652.3,,,35.16433438,-119.07450836,88.409,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4596,Weld,,84076.64,988+18,40.09,40.04,40.04,23210,Block Valve #17.6 (932+02),5604.01,Block Valve #26.5 (2088+82),40952.14,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.16433360,-119.07450837,88.409,GIRTH WELD,,,,MFL/CLP,,
4597,Anomaly - Corrosion Cluster,EXT,84086.65,988+28,10.01,30.03,40.04,23210,Block Valve #17.6 (932+02),5614.02,Block Valve #26.5 (2088+82),40942.13,10.75,0.203,,52000, 09:52,17,0.03,,,,,0.9,0.7, 06:31,1402,2303,1658,1414,0.846,1.172,2326.7,1675.2,,,35.16430602,-119.07450824,88.411,EXT ML,Pitting,,,MFL/CLP,,
4598,Anomaly - Corrosion Cluster,EXT,84107.93,988+49,31.30,8.74,40.04,23210,Block Valve #17.6 (932+02),5635.30,Block Valve #26.5 (2088+82),40920.85,10.75,0.203,,52000, 09:52,18,0.04,,,,,1.0,0.4, 06:40,1402,2294,1652,1414,0.849,1.168,2324.5,1673.6,,,35.16424735,-119.07450802,88.402,EXT ML,Axial Grooving,,,MFL/CLP,,
4599,Anomaly - Corrosion,EXT,84111.65,988+53,35.01,5.03,40.04,23210,Block Valve #17.6 (932+02),5639.02,Block Valve #26.5 (2088+82),40917.13,10.75,0.203,,52000, 09:52,15,0.03,,,,,0.2,0.2, 04:47,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.16423711,-119.07450798,88.392,EXT ML,Pinhole,,,MFL/CLP,,
4600,Repair - Welded Sleeve Begin,,84115.32,988+57,38.68,40.04,40.04,23210,Block Valve #17.6 (932+02),5642.68,Block Valve #26.5 (2088+82),40913.47,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.16422701,-119.07450796,88.379,REPAIR-SHELL START,,,,MFL/CLP,,
4601,Weld,,84116.68,988+58,40.04,39.93,39.93,23220,Block Valve #17.6 (932+02),5644.05,Block Valve #26.5 (2088+82),40912.10,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.16422326,-119.07450796,88.378,GIRTH WELD,,,,MFL/CLP,,
4602,Repair - Welded Sleeve End,,84118.52,988+60,1.84,39.93,39.93,23220,Block Valve #17.6 (932+02),5645.89,Block Valve #26.5 (2088+82),40910.26,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.16421819,-119.07450793,88.378,REPAIR-SHELL END,,,,MFL/CLP,,
4603,Weld,,84156.61,988+98,39.93,36.91,36.91,23230,Block Valve #17.6 (932+02),5683.98,Block Valve #26.5 (2088+82),40872.17,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.16411325,-119.07450729,88.492,GIRTH WELD,,,,MFL/CLP,,
4604,Anomaly - Corrosion,EXT,84193.50,989+35,36.89,0.02,36.91,23230,Block Valve #17.6 (932+02),5720.87,Block Valve #26.5 (2088+82),40835.28,10.75,0.203,,52000, 11:08,16,0.03,,,,,0.3,0.3, 07:13,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.16401159,-119.07450628,88.449,EXT ML ( GW ) ,Pinhole,,,MFL/CLP,,
4605,Weld,,84193.52,989+35,36.91,40.07,40.07,23240,Block Valve #17.6 (932+02),5720.89,Block Valve #26.5 (2088+82),40835.26,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.16401155,-119.07450628,88.449,GIRTH WELD,,,,MFL/CLP,,
4606,Weld,,84233.59,989+75,40.07,40.11,40.11,23250,Block Valve #17.6 (932+02),5760.96,Block Valve #26.5 (2088+82),40795.19,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.16390116,-119.07450577,88.441,GIRTH WELD,,,,MFL/CLP,,
4607,Weld,,84273.70,990+15,40.11,40.04,40.04,23260,Block Valve #17.6 (932+02),5801.07,Block Valve #26.5 (2088+82),40755.08,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.16379063,-119.07450525,88.305,GIRTH WELD,,,,MFL/CLP,,
4608,Anomaly - Corrosion,EXT,84285.48,990+27,11.79,28.26,40.04,23260,Block Valve #17.6 (932+02),5812.85,Block Valve #26.5 (2088+82),40743.30,10.75,0.203,,52000, 10:04,16,0.03,,,,,0.2,0.2, 06:59,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.16375816,-119.07450507,88.310,EXT ML,Pinhole,,,MFL/CLP,,
4609,Repair - Welded Sleeve Begin,,84312.48,990+54,38.78,40.04,40.04,23260,Block Valve #17.6 (932+02),5839.85,Block Valve #26.5 (2088+82),40716.30,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.16368379,-119.07450472,88.397,REPAIR-SHELL START,,,,MFL/CLP,,
4610,Weld,,84313.74,990+55,40.04,38.51,38.51,23270,Block Valve #17.6 (932+02),5841.11,Block Valve #26.5 (2088+82),40715.04,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.16368032,-119.07450471,88.402,GIRTH WELD,,,,MFL/CLP,,
4611,Repair - Welded Sleeve End,,84315.10,990+57,1.37,38.51,38.51,23270,Block Valve #17.6 (932+02),5842.47,Block Valve #26.5 (2088+82),40713.68,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.16367655,-119.07450469,88.408,REPAIR-SHELL END,,,,MFL/CLP,,
