Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
4612,Repair - Welded Sleeve Begin,,84351.16,990+93,37.43,38.51,38.51,23270,Block Valve #17.6 (932+02),5878.53,Block Valve #26.5 (2088+82),40677.62,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.16357720,-119.07450381,88.620,REPAIR-SHELL START,,,,MFL/CLP,,
4613,Weld,,84352.25,990+94,38.51,40.00,40.00,23280,Block Valve #17.6 (932+02),5879.62,Block Valve #26.5 (2088+82),40676.53,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.16357421,-119.07450377,88.619,GIRTH WELD,,,,MFL/CLP,,
4614,Repair - Welded Sleeve End,,84353.25,990+95,1.00,40.00,40.00,23280,Block Valve #17.6 (932+02),5880.61,Block Valve #26.5 (2088+82),40675.54,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.16357146,-119.07450373,88.621,REPAIR-SHELL END,,,,MFL/CLP,,
4615,Weld,,84392.25,991+34,40.00,38.38,38.38,23290,Block Valve #17.6 (932+02),5919.62,Block Valve #26.5 (2088+82),40636.53,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.16346399,-119.07450215,88.647,GIRTH WELD,,,,MFL/CLP,,
4616,Repair - Welded Sleeve Begin,,84429.53,991+71,37.29,38.38,38.38,23290,Block Valve #17.6 (932+02),5956.90,Block Valve #26.5 (2088+82),40599.25,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.16336127,-119.07450060,88.714,REPAIR-SHELL START,,,,MFL/CLP,,
4617,Weld,,84430.63,991+73,38.38,35.86,35.86,23300,Block Valve #17.6 (932+02),5958.00,Block Valve #26.5 (2088+82),40598.15,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.16335825,-119.07450057,88.716,GIRTH WELD,,,,MFL/CLP,,
4618,Repair - Welded Sleeve End,,84431.62,991+74,0.99,35.86,35.86,23300,Block Valve #17.6 (932+02),5958.99,Block Valve #26.5 (2088+82),40597.16,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.16335553,-119.07450053,88.717,REPAIR-SHELL END,,,,MFL/CLP,,
4619,Anomaly - Corrosion,EXT,84442.27,991+84,11.64,24.22,35.86,23300,Block Valve #17.6 (932+02),5969.64,Block Valve #26.5 (2088+82),40586.51,10.75,0.203,,52000, 09:32,16,0.03,,,,,0.2,0.2, 05:50,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.16332618,-119.07450018,88.737,EXT ML,Pinhole,,,MFL/CLP,,
4620,Anomaly - Corrosion,EXT,84450.16,991+92,19.53,16.33,35.86,23300,Block Valve #17.6 (932+02),5977.53,Block Valve #26.5 (2088+82),40578.62,10.75,0.203,,52000, 09:32,26,0.05,,,,,0.4,0.2, 04:58,1402,2330,1678,1414,0.836,1.186,2327.2,1675.6,,,35.16330445,-119.07449992,88.736,EXT ML,Pinhole,,,MFL/CLP,,
4621,Anomaly - Corrosion,EXT,84450.64,991+93,20.01,15.85,35.86,23300,Block Valve #17.6 (932+02),5978.01,Block Valve #26.5 (2088+82),40578.14,10.75,0.203,,52000, 09:32,15,0.03,,,,,0.2,0.2, 06:47,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.16330313,-119.07449990,88.733,EXT ML,Pinhole,,,MFL/CLP,,
4622,Anomaly - Corrosion,EXT,84450.93,991+93,20.30,15.56,35.86,23300,Block Valve #17.6 (932+02),5978.30,Block Valve #26.5 (2088+82),40577.85,10.75,0.203,,52000, 09:32,15,0.03,,,,,0.2,0.3, 06:43,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.16330232,-119.07449990,88.734,EXT ML,Pinhole,,,MFL/CLP,,
4623,Anomaly - Corrosion Cluster,EXT,84451.36,991+93,20.73,15.13,35.86,23300,Block Valve #17.6 (932+02),5978.73,Block Valve #26.5 (2088+82),40577.42,10.75,0.203,,52000, 09:32,17,0.03,,,,,1.5,0.2, 06:13,1402,2258,1626,1414,0.862,1.150,2303.6,1658.6,,,35.16330113,-119.07449989,88.734,EXT ML,Axial Slotting,,,MFL/CLP,,
4624,Anomaly - Corrosion,EXT,84456.58,991+99,25.95,9.91,35.86,23300,Block Valve #17.6 (932+02),5983.95,Block Valve #26.5 (2088+82),40572.20,10.75,0.203,,52000, 09:32,15,0.03,,,,,0.2,0.2, 06:21,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.16328676,-119.07449972,88.724,EXT ML,Pinhole,,,MFL/CLP,,
4625,Anomaly - Corrosion,EXT,84466.10,992+08,35.47,0.39,35.86,23300,Block Valve #17.6 (932+02),5993.47,Block Valve #26.5 (2088+82),40562.68,10.75,0.203,,52000, 09:32,19,0.04,,,,,0.2,0.2, 06:49,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.16326053,-119.07449946,88.712,EXT ML,Pinhole,,,MFL/CLP,,
4626,Weld,,84466.49,992+08,35.86,40.15,40.15,23310,Block Valve #17.6 (932+02),5993.86,Block Valve #26.5 (2088+82),40562.29,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.16325945,-119.07449945,88.713,GIRTH WELD,,,,MFL/CLP,,
4627,Anomaly - Corrosion,EXT,84467.23,992+09,0.75,39.40,40.15,23310,Block Valve #17.6 (932+02),5994.60,Block Valve #26.5 (2088+82),40561.55,10.75,0.203,,52000, 01:24,19,0.04,,,,,0.3,0.3, 04:41,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.16325741,-119.07449944,88.715,EXT ML,Pinhole,,,MFL/CLP,,
4628,Repair - Welded Sleeve Begin,,84505.30,992+47,38.81,40.15,40.15,23310,Block Valve #17.6 (932+02),6032.67,Block Valve #26.5 (2088+82),40523.48,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.16315252,-119.07449899,88.614,REPAIR-SHELL START,,,,MFL/CLP,,
4629,Weld,,84506.64,992+49,40.15,37.12,37.12,23320,Block Valve #17.6 (932+02),6034.01,Block Valve #26.5 (2088+82),40522.14,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.16314882,-119.07449898,88.607,GIRTH WELD,,,,MFL/CLP,,
4630,Repair - Welded Sleeve End,,84507.90,992+50,1.26,37.12,37.12,23320,Block Valve #17.6 (932+02),6035.27,Block Valve #26.5 (2088+82),40520.88,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.16314536,-119.07449897,88.599,REPAIR-SHELL END,,,,MFL/CLP,,
4631,Repair - Welded Sleeve Begin,,84542.23,992+84,35.59,37.12,37.12,23320,Block Valve #17.6 (932+02),6069.60,Block Valve #26.5 (2088+82),40486.55,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.16305077,-119.07449885,88.551,REPAIR-SHELL START,,,,MFL/CLP,,
4632,Weld,,84543.76,992+86,37.12,40.09,40.09,23330,Block Valve #17.6 (932+02),6071.13,Block Valve #26.5 (2088+82),40485.02,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.16304654,-119.07449886,88.550,GIRTH WELD,,,,MFL/CLP,,
4633,Repair - Welded Sleeve End,,84544.86,992+87,1.10,40.09,40.09,23330,Block Valve #17.6 (932+02),6072.23,Block Valve #26.5 (2088+82),40483.92,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.16304352,-119.07449887,88.552,REPAIR-SHELL END,,,,MFL/CLP,,
4634,Repair - Welded Sleeve Begin,,84582.62,993+25,38.86,40.09,40.09,23330,Block Valve #17.6 (932+02),6109.99,Block Valve #26.5 (2088+82),40446.16,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.16293948,-119.07449894,88.540,REPAIR-SHELL START,,,,MFL/CLP,,
4635,Weld,,84583.85,993+26,40.09,40.04,40.04,23340,Block Valve #17.6 (932+02),6111.22,Block Valve #26.5 (2088+82),40444.93,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.16293609,-119.07449893,88.539,GIRTH WELD,,,,MFL/CLP,,
4636,Repair - Welded Sleeve End,,84585.19,993+27,1.33,40.04,40.04,23340,Block Valve #17.6 (932+02),6112.56,Block Valve #26.5 (2088+82),40443.59,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.16293242,-119.07449892,88.542,REPAIR-SHELL END,,,,MFL/CLP,,
4637,Anomaly - Corrosion,EXT,84587.16,993+29,3.31,36.73,40.04,23340,Block Valve #17.6 (932+02),6114.53,Block Valve #26.5 (2088+82),40441.62,10.75,0.203,,52000, 09:36,17,0.03,,,,,0.4,0.2, 04:19,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.16292697,-119.07449889,88.552,EXT ML,Axial Slotting,,,MFL/CLP,,
4638,Anomaly - Corrosion Cluster,EXT,84623.26,993+66,39.40,0.64,40.04,23340,Block Valve #17.6 (932+02),6150.62,Block Valve #26.5 (2088+82),40405.53,10.75,0.203,,52000, 09:36,20,0.04,,,,,0.6,1.9, 07:49,1402,2322,1672,1414,0.839,1.182,2322.1,1671.9,,,35.16282752,-119.07449829,88.665,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4639,Anomaly - Corrosion Cluster,EXT,84623.62,993+66,39.77,0.27,40.04,23340,Block Valve #17.6 (932+02),6150.99,Block Valve #26.5 (2088+82),40405.16,10.75,0.203,,52000, 09:36,16,0.03,,,,,1.0,1.9, 08:00,1402,2300,1656,1414,0.847,1.171,2294.9,1652.3,,,35.16282650,-119.07449828,88.666,EXT ML,Pitting,,,MFL/CLP,,
4640,Weld,,84623.89,993+66,40.04,39.94,39.94,23350,Block Valve #17.6 (932+02),6151.26,Block Valve #26.5 (2088+82),40404.89,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.16282576,-119.07449829,88.663,GIRTH WELD,,,,MFL/CLP,,
4641,Weld,,84663.83,994+06,39.94,38.62,38.62,23360,Block Valve #17.6 (932+02),6191.20,Block Valve #26.5 (2088+82),40364.95,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.16271571,-119.07449780,88.675,GIRTH WELD,,,,MFL/CLP,,
4642,Anomaly - Corrosion,EXT,84664.54,994+07,0.72,37.90,38.62,23360,Block Valve #17.6 (932+02),6191.91,Block Valve #26.5 (2088+82),40364.24,10.75,0.203,,52000, 11:32,19,0.04,,,,,0.5,1.0, 08:11,1402,2328,1676,1414,0.837,1.185,2324.9,1673.9,,,35.16271374,-119.07449780,88.676,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4643,Anomaly - Corrosion Cluster,EXT,84702.09,994+45,38.26,0.36,38.62,23360,Block Valve #17.6 (932+02),6229.46,Block Valve #26.5 (2088+82),40326.69,10.75,0.203,,52000, 11:32,22,0.04,,,,,2.1,1.3, 05:28,1402,2172,1564,1414,0.896,1.106,2256.7,1624.8,,,35.16261030,-119.07449769,88.773,EXT ML,General Metal Loss,,,MFL/CLP,,
4644,Weld,,84702.45,994+45,38.62,40.14,40.14,23370,Block Valve #17.6 (932+02),6229.82,Block Valve #26.5 (2088+82),40326.33,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.16260931,-119.07449769,88.777,GIRTH WELD,,,,MFL/CLP,,
4645,Anomaly - Corrosion,EXT,84742.27,994+85,39.82,0.32,40.14,23370,Block Valve #17.6 (932+02),6269.64,Block Valve #26.5 (2088+82),40286.51,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.5,0.9, 06:17,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.16249960,-119.07449715,88.946,EXT ML,Pitting,,,MFL/CLP,,
4646,Weld,,84742.59,994+85,40.14,38.37,38.37,23380,Block Valve #17.6 (932+02),6269.96,Block Valve #26.5 (2088+82),40286.19,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.16249872,-119.07449714,88.947,GIRTH WELD,,,,MFL/CLP,,
4647,Anomaly - Corrosion Cluster,EXT,84742.86,994+85,0.28,38.09,38.37,23380,Block Valve #17.6 (932+02),6270.23,Block Valve #26.5 (2088+82),40285.92,10.75,0.203,,52000, 09:08,18,0.04,,,,,0.9,2.6, 07:13,1402,2303,1658,1414,0.846,1.173,2294.8,1652.3,,,35.16249796,-119.07449713,88.948,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4648,Repair - Welded Sleeve Begin,,84779.29,995+22,36.70,38.37,38.37,23380,Block Valve #17.6 (932+02),6306.66,Block Valve #26.5 (2088+82),40249.49,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.16239758,-119.07449621,88.900,REPAIR-SHELL START,,,,MFL/CLP,,
4649,Weld,,84780.96,995+24,38.37,40.09,40.09,23390,Block Valve #17.6 (932+02),6308.32,Block Valve #26.5 (2088+82),40247.83,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.16239299,-119.07449619,88.900,GIRTH WELD,,,,MFL/CLP,,
4650,Repair - Welded Sleeve End,,84781.95,995+25,0.99,40.09,40.09,23390,Block Valve #17.6 (932+02),6309.32,Block Valve #26.5 (2088+82),40246.83,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.16239027,-119.07449617,88.902,REPAIR-SHELL END,,,,MFL/CLP,,
4651,Anomaly - Corrosion,EXT,84813.86,995+57,32.90,7.19,40.09,23390,Block Valve #17.6 (932+02),6341.23,Block Valve #26.5 (2088+82),40214.92,10.75,0.203,,52000, 12:28,20,0.04,,,,,0.4,0.2, 05:00,1402,2331,1679,1414,0.835,1.187,2329.0,1676.9,,,35.16230234,-119.07449549,88.931,EXT ML,Axial Slotting,,,MFL/CLP,,
4652,Anomaly - Corrosion,EXT,84820.87,995+64,39.91,0.18,40.09,23390,Block Valve #17.6 (932+02),6348.24,Block Valve #26.5 (2088+82),40207.91,10.75,0.203,,52000, 12:28,15,0.03,,,,,0.4,0.8, 05:42,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.16228303,-119.07449540,88.928,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4653,Weld,,84821.05,995+64,40.09,36.66,36.66,23400,Block Valve #17.6 (932+02),6348.42,Block Valve #26.5 (2088+82),40207.73,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.16228254,-119.07449539,88.928,GIRTH WELD,,,,MFL/CLP,,
4654,Weld,,84857.71,996+00,36.66,39.59,39.59,23410,Block Valve #17.6 (932+02),6385.08,Block Valve #26.5 (2088+82),40171.07,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.16218153,-119.07449496,89.010,GIRTH WELD,,,,MFL/CLP,,
4655,Anomaly - Corrosion,EXT,84894.01,996+37,36.31,3.28,39.59,23410,Block Valve #17.6 (932+02),6421.38,Block Valve #26.5 (2088+82),40134.77,10.75,0.203,,52000, 01:44,18,0.04,,,,,1.0,1.2, 03:38,1402,2291,1649,1414,0.850,1.166,2279.9,1641.5,,,35.16208150,-119.07449501,88.837,EXT ML,Pitting,,,MFL/CLP,,
4656,Anomaly - Corrosion,EXT,84894.45,996+37,36.75,2.84,39.59,23410,Block Valve #17.6 (932+02),6421.82,Block Valve #26.5 (2088+82),40134.33,10.75,0.203,,52000, 01:44,20,0.04,,,,,0.5,0.8, 03:57,1402,2327,1675,1414,0.837,1.185,2323.8,1673.2,,,35.16208028,-119.07449501,88.828,EXT ML,Pitting,,,MFL/CLP,,
4657,Weld,,84897.29,996+40,39.59,8.51,8.51,23420,Block Valve #17.6 (932+02),6424.66,Block Valve #26.5 (2088+82),40131.49,10.75,0.203,,52000, 05:32,,,,,,,,,,1402,,,,,,,,,,35.16207245,-119.07449505,88.770,GIRTH WELD,,,,MFL/CLP,,
4658,Anomaly - Corrosion,EXT,84897.71,996+41,0.41,8.10,8.51,23420,Block Valve #17.6 (932+02),6425.08,Block Valve #26.5 (2088+82),40131.07,10.75,0.203,,52000, 05:32,20,0.04,,,,,0.8,0.3, 05:41,1402,2304,1659,1414,0.845,1.173,2296.5,1653.5,,,35.16207131,-119.07449506,88.761,EXT ML,Axial Slotting,,,MFL/CLP,,
4659,Weld,,84905.80,996+49,8.51,31.85,31.85,23430,Block Valve #17.6 (932+02),6433.17,Block Valve #26.5 (2088+82),40122.98,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.16204903,-119.07449532,88.628,GIRTH WELD,,,,MFL/CLP,,
4660,Anomaly - Corrosion,EXT,84937.37,996+80,31.57,0.28,31.85,23430,Block Valve #17.6 (932+02),6464.74,Block Valve #26.5 (2088+82),40091.41,10.75,0.203,,52000, 10:20,15,0.03,,,,,0.2,0.5, 09:08,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.16196206,-119.07449592,88.762,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4661,Anomaly - Corrosion,EXT,84937.49,996+80,31.69,0.16,31.85,23430,Block Valve #17.6 (932+02),6464.86,Block Valve #26.5 (2088+82),40091.29,10.75,0.203,,52000, 10:20,17,0.03,,,,,0.3,0.4, 09:03,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.16196172,-119.07449592,88.763,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4662,Weld,,84937.65,996+81,31.85,40.08,40.08,23440,Block Valve #17.6 (932+02),6465.02,Block Valve #26.5 (2088+82),40091.13,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.16196128,-119.07449594,88.763,GIRTH WELD,,,,MFL/CLP,,
4663,Anomaly - Corrosion Cluster,EXT,84937.76,996+81,0.11,39.96,40.08,23440,Block Valve #17.6 (932+02),6465.13,Block Valve #26.5 (2088+82),40091.02,10.75,0.203,,52000, 01:40,21,0.04,,,,,2.2,3.0, 07:27,1402,2175,1566,1414,0.895,1.108,2194.5,1580.0,,,35.16196099,-119.07449594,88.763,EXT ML,General Metal Loss,,,MFL/CLP,,
4664,Anomaly - Corrosion,EXT,84937.84,996+81,0.19,39.89,40.08,23440,Block Valve #17.6 (932+02),6465.21,Block Valve #26.5 (2088+82),40090.94,10.75,0.203,,52000, 01:40,16,0.03,,,,,0.4,0.2, 01:21,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.16196075,-119.07449594,88.763,EXT ML,Axial Slotting,,,MFL/CLP,,
4665,Anomaly - Corrosion,EXT,84938.08,996+81,0.43,39.65,40.08,23440,Block Valve #17.6 (932+02),6465.45,Block Valve #26.5 (2088+82),40090.70,10.75,0.203,,52000, 01:40,16,0.03,,,,,0.2,0.2, 09:14,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.16196009,-119.07449595,88.764,EXT ML,Pinhole,,,MFL/CLP,,
4666,Anomaly - Corrosion,EXT,84940.41,996+83,2.76,37.32,40.08,23440,Block Valve #17.6 (932+02),6467.78,Block Valve #26.5 (2088+82),40088.37,10.75,0.203,,52000, 01:40,17,0.03,,,,,0.4,0.3, 09:10,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.16195367,-119.07449601,88.775,EXT ML,Pinhole,,,MFL/CLP,,
4667,Anomaly - Corrosion,EXT,84973.45,997+16,35.79,4.28,40.08,23440,Block Valve #17.6 (932+02),6500.81,Block Valve #26.5 (2088+82),40055.34,10.75,0.203,,52000, 01:40,15,0.03,,,,,0.2,0.2, 04:39,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.16186265,-119.07449669,88.912,EXT ML,Pinhole,,,MFL/CLP,,
4668,Weld,,84977.73,997+21,40.08,40.14,40.14,23450,Block Valve #17.6 (932+02),6505.10,Block Valve #26.5 (2088+82),40051.05,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.16185084,-119.07449672,88.910,GIRTH WELD,,,,MFL/CLP,,
4669,Anomaly - Corrosion,EXT,84983.13,997+26,5.40,34.74,40.14,23450,Block Valve #17.6 (932+02),6510.50,Block Valve #26.5 (2088+82),40045.65,10.75,0.203,,52000, 09:16,16,0.03,,,,,0.2,0.2, 05:16,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.16183597,-119.07449674,88.904,EXT ML,Pinhole,,,MFL/CLP,,
4670,Weld,,85017.86,997+61,40.14,39.47,39.47,23460,Block Valve #17.6 (932+02),6545.23,Block Valve #26.5 (2088+82),40010.92,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.16174026,-119.07449692,88.794,GIRTH WELD,,,,MFL/CLP,,
4671,Anomaly - Corrosion,EXT,85018.30,997+61,0.43,39.04,39.47,23460,Block Valve #17.6 (932+02),6545.67,Block Valve #26.5 (2088+82),40010.48,10.75,0.203,,52000, 12:36,18,0.04,,,,,0.2,0.2, 04:51,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.16173906,-119.07449692,88.794,EXT ML,Pinhole,,,MFL/CLP,,
4672,Anomaly - Corrosion,EXT,85056.98,998+00,39.11,0.36,39.47,23460,Block Valve #17.6 (932+02),6584.34,Block Valve #26.5 (2088+82),39971.80,10.75,0.203,,52000, 12:36,15,0.03,,,,,1.7,2.3, 05:01,1402,2256,1625,1414,0.863,1.149,2239.5,1612.4,,,35.16163251,-119.07449597,88.876,EXT ML,General Metal Loss,,,MFL/CLP,,
4673,Weld,,85057.33,998+01,39.47,37.32,37.32,23470,Block Valve #17.6 (932+02),6584.70,Block Valve #26.5 (2088+82),39971.45,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.16163152,-119.07449596,88.880,GIRTH WELD,,,,MFL/CLP,,
4674,Anomaly - Corrosion,EXT,85058.11,998+01,0.77,36.55,37.32,23470,Block Valve #17.6 (932+02),6585.48,Block Valve #26.5 (2088+82),39970.67,10.75,0.203,,52000, 11:04,16,0.03,,,,,0.3,0.2, 04:56,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.16162937,-119.07449592,88.882,EXT ML,Pinhole,,,MFL/CLP,,
4675,Weld,,85094.66,998+38,37.32,37.88,37.88,23480,Block Valve #17.6 (932+02),6622.02,Block Valve #26.5 (2088+82),39934.12,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.16152869,-119.07449394,88.884,GIRTH WELD,,,,MFL/CLP,,
4676,Weld,,85132.54,998+76,37.88,39.92,39.92,23490,Block Valve #17.6 (932+02),6659.91,Block Valve #26.5 (2088+82),39896.24,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.16142433,-119.07449225,88.747,GIRTH WELD,,,,MFL/CLP,,
4677,Weld,,85172.46,999+16,39.92,38.20,38.20,23500,Block Valve #17.6 (932+02),6699.83,Block Valve #26.5 (2088+82),39856.32,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.16131432,-119.07449106,88.742,GIRTH WELD,,,,MFL/CLP,,
4678,Additional Metal/Material - Other,,85203.05,999+47,30.59,38.20,38.20,23500,Block Valve #17.6 (932+02),6730.42,Block Valve #26.5 (2088+82),39825.73,10.75,0.203,,52000, 11:52,,,,,,,,, 04:45,1402,,,,,,,,,,35.16123005,-119.07448988,88.598,CLOSE METAL OBJECT,,,,MFL/CLP,,
4679,Weld,,85210.66,999+54,38.20,36.84,36.84,23510,Block Valve #17.6 (932+02),6738.03,Block Valve #26.5 (2088+82),39818.12,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.16120908,-119.07448961,88.589,GIRTH WELD,,,,MFL/CLP,,
4680,Anomaly - Corrosion,EXT,85247.28,999+91,36.62,0.22,36.84,23510,Block Valve #17.6 (932+02),6774.65,Block Valve #26.5 (2088+82),39781.50,10.75,0.203,,52000, 09:08,15,0.03,,,,,0.4,0.2, 05:46,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.16110819,-119.07448827,88.482,EXT ML,Axial Slotting,,,MFL/CLP,,
4681,Anomaly - Corrosion,EXT,85247.41,999+91,36.75,0.09,36.84,23510,Block Valve #17.6 (932+02),6774.78,Block Valve #26.5 (2088+82),39781.37,10.75,0.203,,52000, 09:08,16,0.03,,,,,0.8,1.3, 05:47,1402,2313,1665,1414,0.842,1.178,2307.1,1661.1,,,35.16110782,-119.07448826,88.482,EXT ML,Pitting,,,MFL/CLP,,
4682,Weld,,85247.50,999+91,36.84,40.04,40.04,23520,Block Valve #17.6 (932+02),6774.87,Block Valve #26.5 (2088+82),39781.28,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.16110758,-119.07448826,88.479,GIRTH WELD,,,,MFL/CLP,,
4683,Anomaly - Corrosion Cluster,EXT,85287.27,1000+31,39.77,0.27,40.04,23520,Block Valve #17.6 (932+02),6814.64,Block Valve #26.5 (2088+82),39741.51,10.75,0.203,,52000, 12:32,19,0.04,,,,,3.5,4.3, 05:42,1402,2125,1530,1414,0.916,1.082,2225.3,1602.2,,,35.16099801,-119.07448637,88.425,EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
4684,Weld,,85287.54,1000+31,40.04,40.06,40.06,23530,Block Valve #17.6 (932+02),6814.91,Block Valve #26.5 (2088+82),39741.24,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.16099727,-119.07448635,88.425,GIRTH WELD,,,,MFL/CLP,,
4685,Anomaly - Corrosion,EXT,85287.54,1000+31,0.01,40.06,40.06,23530,Block Valve #17.6 (932+02),6814.91,Block Valve #26.5 (2088+82),39741.24,10.75,0.203,,52000, 10:36,17,0.03,,,,,0.5,0.2, 06:31,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.16099725,-119.07448635,88.425,EXT ML,Axial Slotting,,,MFL/CLP,,
4686,Anomaly - Corrosion,EXT,85287.73,1000+31,0.19,39.88,40.06,23530,Block Valve #17.6 (932+02),6815.10,Block Valve #26.5 (2088+82),39741.05,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.9,1.1, 06:50,1402,2310,1663,1414,0.843,1.176,2303.8,1658.8,,,35.16099676,-119.07448635,88.426,EXT ML,Pitting,,,MFL/CLP,,
4687,Anomaly - Corrosion,EXT,85288.45,1000+32,0.92,39.15,40.06,23530,Block Valve #17.6 (932+02),6815.82,Block Valve #26.5 (2088+82),39740.33,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.2,0.2, 05:04,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.16099476,-119.07448630,88.427,EXT ML,Pinhole,,,MFL/CLP,,
4688,Anomaly - Corrosion,EXT,85303.27,1000+47,15.73,24.33,40.06,23530,Block Valve #17.6 (932+02),6830.64,Block Valve #26.5 (2088+82),39725.51,10.75,0.203,,52000, 10:36,15,0.03,,,,,0.2,0.2, 06:52,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.16095394,-119.07448554,88.412,EXT ML,Pinhole,,,MFL/CLP,,
4689,Anomaly - Corrosion,EXT,85327.37,1000+71,39.83,0.24,40.06,23530,Block Valve #17.6 (932+02),6854.73,Block Valve #26.5 (2088+82),39701.41,10.75,0.203,,52000, 10:36,25,0.05,,,,,0.9,0.8, 07:00,1402,2284,1645,1414,0.853,1.163,2271.3,1635.3,,,35.16088755,-119.07448451,88.341,EXT ML,Pitting,,,MFL/CLP,,
4690,Weld,,85327.60,1000+71,40.06,40.06,40.06,23540,Block Valve #17.6 (932+02),6854.97,Block Valve #26.5 (2088+82),39701.18,10.75,0.203,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.16088691,-119.07448450,88.342,GIRTH WELD,,,,MFL/CLP,,
4691,Anomaly - Corrosion Cluster,EXT,85327.75,1000+72,0.14,39.92,40.06,23540,Block Valve #17.6 (932+02),6855.12,Block Valve #26.5 (2088+82),39701.03,10.75,0.203,,52000, 11:40,18,0.04,,,,,1.7,4.8, 06:10,1402,2237,1611,1414,0.871,1.139,2231.7,1606.8,,,35.16088651,-119.07448450,88.342,*EXT ML,General Metal Loss,,,MFL/CLP,,
4692,Anomaly - Corrosion Cluster,EXT,85327.97,1000+72,0.37,39.70,40.06,23540,Block Valve #17.6 (932+02),6855.34,Block Valve #26.5 (2088+82),39700.81,10.75,0.203,,52000, 11:40,25,0.05,,,,,1.0,2.3, 06:22,1402,2266,1632,1414,0.859,1.154,2287.9,1647.3,,,35.16088589,-119.07448449,88.339,*EXT ML,Circumferential Grooving,,,MFL/CLP,,
4693,Anomaly - Corrosion,EXT,85328.00,1000+72,0.39,39.67,40.06,23540,Block Valve #17.6 (932+02),6855.36,Block Valve #26.5 (2088+82),39700.78,10.75,0.203,,52000, 11:40,22,0.04,,,,,0.7,0.9, 05:27,1402,2310,1663,1414,0.843,1.176,2303.5,1658.5,,,35.16088582,-119.07448449,88.339,*EXT ML,Pitting,,,MFL/CLP,,
4694,Anomaly - Corrosion,EXT,85328.55,1000+72,0.95,39.11,40.06,23540,Block Valve #17.6 (932+02),6855.92,Block Valve #26.5 (2088+82),39700.23,10.75,0.203,,52000, 11:40,20,0.04,,,,,0.4,0.4, 06:05,1402,2333,1680,1414,0.835,1.188,2331.4,1678.6,,,35.16088429,-119.07448448,88.340,EXT ML,Pinhole,,,MFL/CLP,,
4695,Weld,,85367.66,1001+12,40.06,37.97,37.97,23550,Block Valve #17.6 (932+02),6895.03,Block Valve #26.5 (2088+82),39661.12,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.16077651,-119.07448309,88.393,GIRTH WELD,,,,MFL/CLP,,
4696,Anomaly - Corrosion,EXT,85367.87,1001+12,0.20,37.77,37.97,23550,Block Valve #17.6 (932+02),6895.24,Block Valve #26.5 (2088+82),39660.91,10.75,0.203,,52000, 09:44,19,0.04,,,,,0.4,0.8, 07:17,1402,2330,1678,1414,0.836,1.186,2327.4,1675.8,,,35.16077595,-119.07448308,88.393,EXT ML,Pitting,,,MFL/CLP,,
4697,Anomaly - Corrosion,EXT,85405.29,1001+49,37.63,0.34,37.97,23550,Block Valve #17.6 (932+02),6932.66,Block Valve #26.5 (2088+82),39623.49,10.75,0.203,,52000, 09:44,18,0.04,,,,,0.2,0.2, 06:22,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.16067285,-119.07448179,88.404,EXT ML,Pinhole,,,MFL/CLP,,
4698,Weld,,85405.64,1001+50,37.97,39.96,39.96,23560,Block Valve #17.6 (932+02),6933.01,Block Valve #26.5 (2088+82),39623.14,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.16067189,-119.07448178,88.404,GIRTH WELD,,,,MFL/CLP,,
4699,Anomaly - Corrosion,EXT,85405.64,1001+50,0.01,39.96,39.96,23560,Block Valve #17.6 (932+02),6933.01,Block Valve #26.5 (2088+82),39623.14,10.75,0.203,,52000, 12:44,15,0.03,,,,,0.3,0.4, 07:26,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.16067188,-119.07448178,88.404,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4700,Anomaly - Corrosion,EXT,85406.11,1001+50,0.47,39.50,39.96,23560,Block Valve #17.6 (932+02),6933.47,Block Valve #26.5 (2088+82),39622.67,10.75,0.203,,52000, 12:44,26,0.05,,,,,0.2,0.4, 06:56,1402,2336,1682,1414,0.834,1.190,2335.1,1681.3,,,35.16067060,-119.07448178,88.405,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4701,Anomaly - Corrosion,EXT,85445.29,1001+89,39.66,0.31,39.96,23560,Block Valve #17.6 (932+02),6972.66,Block Valve #26.5 (2088+82),39583.49,10.75,0.203,,52000, 12:44,21,0.04,,,,,0.3,0.6, 05:12,1402,2334,1681,1414,0.834,1.189,2332.9,1679.7,,,35.16056263,-119.07448090,88.604,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4702,Weld,,85445.60,1001+90,39.96,37.00,37.00,23570,Block Valve #17.6 (932+02),6972.97,Block Valve #26.5 (2088+82),39583.18,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.16056178,-119.07448089,88.604,GIRTH WELD,,,,MFL/CLP,,
4703,Anomaly - Corrosion,EXT,85446.05,1001+90,0.45,36.55,37.00,23570,Block Valve #17.6 (932+02),6973.42,Block Valve #26.5 (2088+82),39582.73,10.75,0.203,,52000, 11:12,17,0.03,,,,,0.2,0.3, 05:32,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.16056054,-119.07448088,88.605,EXT ML,Pinhole,,,MFL/CLP,,
4704,Weld,,85482.60,1002+27,37.00,40.13,40.13,23580,Block Valve #17.6 (932+02),7009.97,Block Valve #26.5 (2088+82),39546.18,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.16045984,-119.07448077,88.551,GIRTH WELD,,,,MFL/CLP,,
4705,Anomaly - Corrosion,EXT,85482.91,1002+27,0.31,39.81,40.13,23580,Block Valve #17.6 (932+02),7010.28,Block Valve #26.5 (2088+82),39545.87,10.75,0.203,,52000, 11:56,16,0.03,,,,,0.5,0.3, 05:13,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.16045898,-119.07448077,88.548,EXT ML,Axial Slotting,,,MFL/CLP,,
4706,Repair - Welded Sleeve Begin,,85521.52,1002+66,38.92,40.13,40.13,23580,Block Valve #17.6 (932+02),7048.89,Block Valve #26.5 (2088+82),39507.26,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.16035260,-119.07448046,88.511,REPAIR-SHELL START,,,,MFL/CLP,,
4707,Weld,,85522.73,1002+67,40.13,40.05,40.05,23590,Block Valve #17.6 (932+02),7050.10,Block Valve #26.5 (2088+82),39506.05,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.16034929,-119.07448044,88.510,GIRTH WELD,,,,MFL/CLP,,
4708,Repair - Welded Sleeve End,,85524.06,1002+68,1.33,40.05,40.05,23590,Block Valve #17.6 (932+02),7051.42,Block Valve #26.5 (2088+82),39504.72,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.16034562,-119.07448042,88.516,REPAIR-SHELL END,,,,MFL/CLP,,
4709,Anomaly - Corrosion,EXT,85531.21,1002+75,8.48,31.56,40.05,23590,Block Valve #17.6 (932+02),7058.58,Block Valve #26.5 (2088+82),39497.57,10.75,0.203,,52000, 09:28,15,0.03,,,,,0.2,0.2, 05:56,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.16032591,-119.07448032,88.546,EXT ML,Pinhole,,,MFL/CLP,,
4710,Anomaly - Corrosion,EXT,85553.41,1002+98,30.68,9.37,40.05,23590,Block Valve #17.6 (932+02),7080.77,Block Valve #26.5 (2088+82),39475.37,10.75,0.203,,52000, 09:28,15,0.03,,,,,0.2,0.2, 06:03,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.16026474,-119.07448000,88.574,EXT ML,Pinhole,,,MFL/CLP,,
4711,Anomaly - Corrosion,EXT,85562.01,1003+06,39.28,0.77,40.05,23590,Block Valve #17.6 (932+02),7089.37,Block Valve #26.5 (2088+82),39466.78,10.75,0.203,,52000, 09:28,21,0.04,,,,,0.2,0.2, 06:06,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.16024106,-119.07447984,88.574,EXT ML,Pinhole,,,MFL/CLP,,
4712,Anomaly - Corrosion Cluster,EXT,85562.46,1003+07,39.73,0.32,40.05,23590,Block Valve #17.6 (932+02),7089.83,Block Valve #26.5 (2088+82),39466.32,10.75,0.203,,52000, 09:28,16,0.03,,,,,1.9,2.0, 06:10,1402,2240,1613,1414,0.869,1.141,2268.8,1633.6,,,35.16023981,-119.07447983,88.574,EXT ML,General Metal Loss,,,MFL/CLP,,
4713,Weld,,85562.77,1003+07,40.05,39.96,39.96,23600,Block Valve #17.6 (932+02),7090.14,Block Valve #26.5 (2088+82),39466.01,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.16023894,-119.07447983,88.572,GIRTH WELD,,,,MFL/CLP,,
4714,Anomaly - Corrosion Cluster,EXT,85563.14,1003+07,0.36,39.60,39.96,23600,Block Valve #17.6 (932+02),7090.51,Block Valve #26.5 (2088+82),39465.64,10.75,0.203,,52000, 01:52,26,0.05,,,,,0.9,2.2, 06:06,1402,2272,1636,1414,0.857,1.157,2256.1,1624.4,,,35.16023794,-119.07447982,88.572,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4715,Anomaly - Corrosion,EXT,85577.06,1003+21,14.29,25.67,39.96,23600,Block Valve #17.6 (932+02),7104.43,Block Valve #26.5 (2088+82),39451.72,10.75,0.203,,52000, 01:52,15,0.03,,,,,0.2,0.2, 05:44,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.16019956,-119.07447952,88.549,EXT ML,Pinhole,,,MFL/CLP,,
4716,Repair - Welded Sleeve Begin,,85601.24,1003+46,38.47,39.96,39.96,23600,Block Valve #17.6 (932+02),7128.61,Block Valve #26.5 (2088+82),39427.54,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.16013296,-119.07447919,88.548,REPAIR-SHELL START,,,,MFL/CLP,,
4717,Weld,,85602.74,1003+47,39.96,37.65,37.65,23610,Block Valve #17.6 (932+02),7130.11,Block Valve #26.5 (2088+82),39426.04,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.16012883,-119.07447919,88.547,GIRTH WELD,,,,MFL/CLP,,
4718,Repair - Welded Sleeve End,,85604.31,1003+49,1.58,37.65,37.65,23610,Block Valve #17.6 (932+02),7131.68,Block Valve #26.5 (2088+82),39424.47,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.16012448,-119.07447918,88.547,REPAIR-SHELL END,,,,MFL/CLP,,
4719,Anomaly - Corrosion,EXT,85640.34,1003+85,37.61,0.04,37.65,23610,Block Valve #17.6 (932+02),7167.71,Block Valve #26.5 (2088+82),39388.44,10.75,0.203,,52000, 10:28,24,0.05,,,,,0.6,0.9, 06:39,1402,2317,1668,1414,0.840,1.180,2311.7,1664.4,,,35.16002521,-119.07447868,88.499,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
4720,Anomaly - Corrosion Cluster,EXT,85640.37,1003+85,37.64,0.01,37.65,23610,Block Valve #17.6 (932+02),7167.74,Block Valve #26.5 (2088+82),39388.41,10.75,0.203,,52000, 10:28,21,0.04,,,,,2.0,2.2, 05:31,1402,2194,1579,1414,0.888,1.117,2246.4,1617.4,,,35.16002513,-119.07447868,88.499,EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
4721,Weld,,85640.38,1003+85,37.65,39.94,39.94,23620,Block Valve #17.6 (932+02),7167.75,Block Valve #26.5 (2088+82),39388.40,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.16002509,-119.07447868,88.499,GIRTH WELD,,,,MFL/CLP,,
4722,Anomaly - Corrosion Cluster,EXT,85640.77,1003+85,0.39,39.55,39.94,23620,Block Valve #17.6 (932+02),7168.14,Block Valve #26.5 (2088+82),39388.01,10.75,0.203,,52000, 01:16,22,0.04,,,,,1.3,2.1, 05:54,1402,2253,1622,1414,0.864,1.147,2256.9,1625.0,,,35.16002401,-119.07447867,88.499,EXT ML,General Metal Loss,,,MFL/CLP,,
4723,Anomaly - Corrosion,EXT,85640.89,1003+85,0.51,39.43,39.94,23620,Block Valve #17.6 (932+02),7168.26,Block Valve #26.5 (2088+82),39387.89,10.75,0.203,,52000, 01:16,19,0.04,,,,,0.2,0.2, 06:40,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.16002369,-119.07447867,88.500,EXT ML,Pinhole,,,MFL/CLP,,
4724,Anomaly - Corrosion,EXT,85641.05,1003+85,0.67,39.27,39.94,23620,Block Valve #17.6 (932+02),7168.42,Block Valve #26.5 (2088+82),39387.73,10.75,0.203,,52000, 01:16,18,0.04,,,,,0.2,0.2, 05:52,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.16002326,-119.07447867,88.500,EXT ML,Pinhole,,,MFL/CLP,,
4725,Anomaly - Corrosion,EXT,85641.51,1003+86,1.13,38.81,39.94,23620,Block Valve #17.6 (932+02),7168.88,Block Valve #26.5 (2088+82),39387.27,10.75,0.203,,52000, 01:16,16,0.03,,,,,0.2,0.2, 06:29,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.16002197,-119.07447866,88.501,EXT ML,Pinhole,,,MFL/CLP,,
4726,Anomaly - Corrosion,EXT,85661.02,1004+06,20.64,19.30,39.94,23620,Block Valve #17.6 (932+02),7188.39,Block Valve #26.5 (2088+82),39367.76,10.75,0.203,,52000, 01:16,15,0.03,,,,,0.3,0.2, 06:22,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.15996823,-119.07447845,88.468,EXT ML,Pinhole,,,MFL/CLP,,
4727,Repair - Welded Sleeve Begin,,85679.32,1004+24,38.93,39.94,39.94,23620,Block Valve #17.6 (932+02),7206.69,Block Valve #26.5 (2088+82),39349.46,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.15991782,-119.07447823,88.446,REPAIR-SHELL START,,,,MFL/CLP,,
4728,Weld,,85680.32,1004+25,39.94,37.96,37.96,23630,Block Valve #17.6 (932+02),7207.69,Block Valve #26.5 (2088+82),39348.46,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.15991505,-119.07447823,88.451,GIRTH WELD,,,,MFL/CLP,,
4729,Repair - Welded Sleeve End,,85681.45,1004+26,1.13,37.96,37.96,23630,Block Valve #17.6 (932+02),7208.82,Block Valve #26.5 (2088+82),39347.33,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.15991195,-119.07447823,88.453,REPAIR-SHELL END,,,,MFL/CLP,,
4730,Anomaly - Corrosion,EXT,85713.13,1004+58,32.81,5.15,37.96,23630,Block Valve #17.6 (932+02),7240.50,Block Valve #26.5 (2088+82),39315.65,10.75,0.203,,52000, 09:48,15,0.03,,,,,0.2,0.2, 05:27,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.15982466,-119.07447822,88.529,EXT ML,Pinhole,,,MFL/CLP,,
4731,Anomaly - Corrosion,EXT,85718.15,1004+63,37.83,0.13,37.96,23630,Block Valve #17.6 (932+02),7245.52,Block Valve #26.5 (2088+82),39310.63,10.75,0.203,,52000, 09:48,15,0.03,,,,,0.3,0.3, 06:43,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.15981082,-119.07447819,88.518,EXT ML,Pinhole,,,MFL/CLP,,
4732,Weld,,85718.28,1004+63,37.96,40.17,40.17,23640,Block Valve #17.6 (932+02),7245.65,Block Valve #26.5 (2088+82),39310.50,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.15981046,-119.07447819,88.518,GIRTH WELD,,,,MFL/CLP,,
4733,Anomaly - Corrosion,EXT,85752.66,1004+97,34.38,5.79,40.17,23640,Block Valve #17.6 (932+02),7280.03,Block Valve #26.5 (2088+82),39276.12,10.75,0.203,,52000, 01:04,19,0.04,,,,,0.2,0.2, 06:04,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.15971575,-119.07447798,88.404,EXT ML,Pinhole,,,MFL/CLP,,
4734,Repair - Welded Sleeve Begin,,85757.33,1005+02,39.06,40.17,40.17,23640,Block Valve #17.6 (932+02),7284.70,Block Valve #26.5 (2088+82),39271.45,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.15970287,-119.07447798,88.383,REPAIR-SHELL START,,,,MFL/CLP,,
4735,Weld,,85758.45,1005+03,40.17,40.01,40.01,23650,Block Valve #17.6 (932+02),7285.81,Block Valve #26.5 (2088+82),39270.34,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15969980,-119.07447798,88.382,GIRTH WELD,,,,MFL/CLP,,
4736,Repair - Welded Sleeve End,,85759.44,1005+04,0.99,40.01,40.01,23650,Block Valve #17.6 (932+02),7286.81,Block Valve #26.5 (2088+82),39269.34,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15969706,-119.07447797,88.377,REPAIR-SHELL END,,,,MFL/CLP,,
4737,Anomaly - Corrosion,EXT,85770.10,1005+15,11.65,28.35,40.01,23650,Block Valve #17.6 (932+02),7297.47,Block Valve #26.5 (2088+82),39258.68,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 06:08,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.15966768,-119.07447779,88.377,EXT ML,Pinhole,,,MFL/CLP,,
4738,Anomaly - Corrosion,EXT,85773.92,1005+19,15.48,24.53,40.01,23650,Block Valve #17.6 (932+02),7301.29,Block Valve #26.5 (2088+82),39254.86,10.75,0.203,,52000,,19,0.04,,,,,0.2,0.2, 06:11,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.15965716,-119.07447771,88.378,EXT ML,Pinhole,,,MFL/CLP,,
4739,Anomaly - Corrosion,EXT,85779.50,1005+24,21.05,18.96,40.01,23650,Block Valve #17.6 (932+02),7306.86,Block Valve #26.5 (2088+82),39249.29,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 05:25,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15964181,-119.07447760,88.375,EXT ML,Pinhole,,,MFL/CLP,,
4740,Repair - Welded Sleeve Begin,,85797.41,1005+42,38.96,40.01,40.01,23650,Block Valve #17.6 (932+02),7324.77,Block Valve #26.5 (2088+82),39231.38,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.15959246,-119.07447718,88.366,REPAIR-SHELL START,,,,MFL/CLP,,
4741,Weld,,85798.46,1005+43,40.01,39.62,39.62,23660,Block Valve #17.6 (932+02),7325.82,Block Valve #26.5 (2088+82),39230.33,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.15958955,-119.07447716,88.368,GIRTH WELD,,,,MFL/CLP,,
4742,Repair - Welded Sleeve End,,85799.50,1005+44,1.04,39.62,39.62,23660,Block Valve #17.6 (932+02),7326.86,Block Valve #26.5 (2088+82),39229.29,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.15958670,-119.07447715,88.368,REPAIR-SHELL END,,,,MFL/CLP,,
4743,Anomaly - Corrosion,EXT,85800.57,1005+45,2.12,37.51,39.62,23660,Block Valve #17.6 (932+02),7327.94,Block Valve #26.5 (2088+82),39228.21,10.75,0.203,,52000, 12:44,16,0.03,,,,,0.2,0.2, 04:21,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15958373,-119.07447714,88.368,EXT ML,Pinhole,,,MFL/CLP,,
4744,Anomaly - Corrosion,EXT,85806.77,1005+52,8.31,31.31,39.62,23660,Block Valve #17.6 (932+02),7334.14,Block Valve #26.5 (2088+82),39222.01,10.75,0.203,,52000, 12:44,16,0.03,,,,,0.2,0.2, 04:37,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15956666,-119.07447705,88.367,EXT ML,Pinhole,,,MFL/CLP,,
4745,Anomaly - Mill Anomaly,INT,85809.18,1005+54,10.73,28.90,39.62,23660,Block Valve #17.6 (932+02),7336.55,Block Valve #26.5 (2088+82),39219.60,10.75,0.203,,52000, 12:44,20,0.04,,,,,0.4,0.4, 06:16,1402,,,1414,,,,,,,35.15956001,-119.07447701,88.364,*INT MFG,Pinhole,,,MFL/CLP,,
4746,Anomaly - Corrosion,EXT,85815.57,1005+60,17.11,22.51,39.62,23660,Block Valve #17.6 (932+02),7342.94,Block Valve #26.5 (2088+82),39213.21,10.75,0.203,,52000, 12:44,15,0.03,,,,,0.3,0.2, 04:37,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.15954242,-119.07447687,88.343,EXT ML,Pinhole,,,MFL/CLP,,
4747,Anomaly - Corrosion,EXT,85815.76,1005+61,17.30,22.32,39.62,23660,Block Valve #17.6 (932+02),7343.13,Block Valve #26.5 (2088+82),39213.02,10.75,0.203,,52000, 12:44,16,0.03,,,,,0.2,0.2, 05:14,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15954189,-119.07447687,88.344,EXT ML,Pinhole,,,MFL/CLP,,
4748,Anomaly - Corrosion,EXT,85819.84,1005+65,21.39,18.24,39.62,23660,Block Valve #17.6 (932+02),7347.21,Block Valve #26.5 (2088+82),39208.94,10.75,0.203,,52000, 12:44,25,0.05,,,,,0.2,0.2, 06:12,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.15953063,-119.07447677,88.332,EXT ML,Pinhole,,,MFL/CLP,,
4749,Anomaly - Corrosion,EXT,85824.82,1005+70,26.36,13.26,39.62,23660,Block Valve #17.6 (932+02),7352.19,Block Valve #26.5 (2088+82),39203.96,10.75,0.203,,52000, 12:44,18,0.04,,,,,0.2,0.2, 07:10,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.15951693,-119.07447665,88.318,EXT ML,Pinhole,,,MFL/CLP,,
4750,Anomaly - Corrosion,EXT,85830.51,1005+75,32.06,7.57,39.62,23660,Block Valve #17.6 (932+02),7357.88,Block Valve #26.5 (2088+82),39198.27,10.75,0.203,,52000, 12:44,26,0.05,,,,,0.2,0.2, 06:13,1402,2338,1683,1414,0.833,1.190,2337.0,1682.7,,,35.15950124,-119.07447652,88.305,EXT ML,Pinhole,,,MFL/CLP,,
4751,Repair - Welded Sleeve Begin,,85837.06,1005+82,38.61,39.62,39.62,23660,Block Valve #17.6 (932+02),7364.43,Block Valve #26.5 (2088+82),39191.72,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.15948319,-119.07447635,88.281,REPAIR-SHELL START,,,,MFL/CLP,,
4752,Weld,,85838.08,1005+83,39.62,40.07,40.07,23670,Block Valve #17.6 (932+02),7365.45,Block Valve #26.5 (2088+82),39190.70,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.15948038,-119.07447633,88.280,GIRTH WELD,,,,MFL/CLP,,
4753,Repair - Welded Sleeve End,,85839.09,1005+84,1.02,40.07,40.07,23670,Block Valve #17.6 (932+02),7366.46,Block Valve #26.5 (2088+82),39189.69,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.15947757,-119.07447629,88.278,REPAIR-SHELL END,,,,MFL/CLP,,
4754,Anomaly - Corrosion,EXT,85852.69,1005+98,14.62,25.45,40.07,23670,Block Valve #17.6 (932+02),7380.06,Block Valve #26.5 (2088+82),39176.09,10.75,0.203,,52000, 11:16,15,0.03,,,,,0.2,0.2, 07:07,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.15944012,-119.07447587,88.317,EXT ML,Pinhole,,,MFL/CLP,,
4755,Anomaly - Corrosion,EXT,85853.68,1005+99,15.61,24.46,40.07,23670,Block Valve #17.6 (932+02),7381.05,Block Valve #26.5 (2088+82),39175.10,10.75,0.203,,52000, 11:16,19,0.04,,,,,0.2,0.2, 07:10,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.15943739,-119.07447583,88.322,EXT ML,Pinhole,,,MFL/CLP,,
4756,Anomaly - Corrosion,EXT,85856.25,1006+01,18.17,21.90,40.07,23670,Block Valve #17.6 (932+02),7383.62,Block Valve #26.5 (2088+82),39172.53,10.75,0.203,,52000, 11:16,16,0.03,,,,,0.2,0.2, 07:28,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15943033,-119.07447576,88.333,EXT ML,Pinhole,,,MFL/CLP,,
4757,Anomaly - Corrosion,EXT,85856.86,1006+02,18.78,21.28,40.07,23670,Block Valve #17.6 (932+02),7384.23,Block Valve #26.5 (2088+82),39171.92,10.75,0.203,,52000, 11:16,18,0.04,,,,,0.2,0.2, 07:21,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.15942864,-119.07447573,88.335,EXT ML,Pinhole,,,MFL/CLP,,
4758,Anomaly - Corrosion Cluster,EXT,85856.88,1006+02,18.80,21.26,40.07,23670,Block Valve #17.6 (932+02),7384.25,Block Valve #26.5 (2088+82),39171.90,10.75,0.203,,52000, 11:16,17,0.03,,,,,1.5,1.0, 04:40,1402,2258,1626,1414,0.862,1.150,2309.3,1662.7,,,35.15942858,-119.07447573,88.335,EXT ML,Pitting,,,MFL/CLP,,
4759,Anomaly - Corrosion,EXT,85858.35,1006+03,20.27,19.79,40.07,23670,Block Valve #17.6 (932+02),7385.72,Block Valve #26.5 (2088+82),39170.43,10.75,0.203,,52000, 11:16,16,0.03,,,,,0.2,0.2, 07:17,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.15942453,-119.07447569,88.344,EXT ML,Pinhole,,,MFL/CLP,,
4760,Repair - Welded Sleeve Begin,,85876.80,1006+22,38.72,40.07,40.07,23670,Block Valve #17.6 (932+02),7404.17,Block Valve #26.5 (2088+82),39151.98,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.15937369,-119.07447513,88.378,REPAIR-SHELL START,,,,MFL/CLP,,
4761,Weld,,85878.14,1006+23,40.07,39.96,39.96,23680,Block Valve #17.6 (932+02),7405.51,Block Valve #26.5 (2088+82),39150.64,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.15936999,-119.07447510,88.378,GIRTH WELD,,,,MFL/CLP,,
4762,Repair - Welded Sleeve End,,85879.21,1006+24,1.07,39.96,39.96,23680,Block Valve #17.6 (932+02),7406.58,Block Valve #26.5 (2088+82),39149.57,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.15936705,-119.07447507,88.383,REPAIR-SHELL END,,,,MFL/CLP,,
4763,Repair - Welded Sleeve Begin,,85916.85,1006+62,38.71,39.96,39.96,23680,Block Valve #17.6 (932+02),7444.22,Block Valve #26.5 (2088+82),39111.93,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.15926333,-119.07447440,88.453,REPAIR-SHELL START,,,,MFL/CLP,,
4764,Weld,,85918.10,1006+63,39.96,39.99,39.99,23690,Block Valve #17.6 (932+02),7445.47,Block Valve #26.5 (2088+82),39110.68,10.75,0.203,,52000, 07:08,,,,,,,,,,1402,,,,,,,,,,35.15925990,-119.07447438,88.459,GIRTH WELD,,,,MFL/CLP,,
4765,Repair - Welded Sleeve End,,85919.26,1006+64,1.16,39.99,39.99,23690,Block Valve #17.6 (932+02),7446.62,Block Valve #26.5 (2088+82),39109.52,10.75,0.203,,52000, 07:08,,,,,,,,,,1402,,,,,,,,,,35.15925672,-119.07447438,88.464,REPAIR-SHELL END,,,,MFL/CLP,,
4766,Anomaly - Corrosion,EXT,85951.70,1006+97,33.60,6.39,39.99,23690,Block Valve #17.6 (932+02),7479.07,Block Valve #26.5 (2088+82),39077.08,10.75,0.203,,52000, 07:08,17,0.03,,,,,0.4,0.2, 06:25,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.15916733,-119.07447397,88.577,EXT ML,Axial Slotting,,,MFL/CLP,,
4767,Weld,,85958.09,1007+03,39.99,40.13,40.13,23700,Block Valve #17.6 (932+02),7485.46,Block Valve #26.5 (2088+82),39070.69,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.15914972,-119.07447391,88.579,GIRTH WELD,,,,MFL/CLP,,
4768,Anomaly - Corrosion Cluster,EXT,85958.50,1007+04,0.41,39.72,40.13,23700,Block Valve #17.6 (932+02),7485.87,Block Valve #26.5 (2088+82),39070.28,10.75,0.203,,52000, 10:08,28,0.06,,,,,1.7,0.8, 05:54,1402,2167,1560,1414,0.899,1.103,2276.2,1638.9,,,35.15914857,-119.07447390,88.580,EXT ML,Axial Grooving,,,MFL/CLP,,
4769,Repair - Welded Sleeve Begin,,85997.06,1007+42,38.97,40.13,40.13,23700,Block Valve #17.6 (932+02),7524.43,Block Valve #26.5 (2088+82),39031.72,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.15904234,-119.07447301,88.513,REPAIR-SHELL START,,,,MFL/CLP,,
4770,Weld,,85998.23,1007+43,40.13,40.06,40.06,23710,Block Valve #17.6 (932+02),7525.59,Block Valve #26.5 (2088+82),39030.55,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.15903914,-119.07447298,88.515,GIRTH WELD,,,,MFL/CLP,,
4771,Repair - Welded Sleeve End,,85999.23,1007+44,1.01,40.06,40.06,23710,Block Valve #17.6 (932+02),7526.60,Block Valve #26.5 (2088+82),39029.55,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.15903635,-119.07447296,88.514,REPAIR-SHELL END,,,,MFL/CLP,,
4772,Anomaly - Corrosion,EXT,86033.61,1007+79,35.39,4.68,40.06,23710,Block Valve #17.6 (932+02),7560.98,Block Valve #26.5 (2088+82),38995.17,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.4,0.2, 06:32,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.15894164,-119.07447183,88.403,EXT ML,Axial Slotting,,,MFL/CLP,,
4773,Weld,,86038.29,1007+84,40.06,40.04,40.04,23720,Block Valve #17.6 (932+02),7565.66,Block Valve #26.5 (2088+82),38990.49,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.15892875,-119.07447173,88.336,GIRTH WELD,,,,MFL/CLP,,
4774,Anomaly - Corrosion,EXT,86068.10,1008+13,29.81,10.23,40.04,23720,Block Valve #17.6 (932+02),7595.47,Block Valve #26.5 (2088+82),38960.68,10.75,0.203,,52000, 10:20,15,0.03,,,,,0.2,0.2, 08:29,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.15884663,-119.07447111,88.217,EXT ML,Pinhole,,,MFL/CLP,,
4775,Weld,,86078.33,1008+24,40.04,37.39,37.39,23730,Block Valve #17.6 (932+02),7605.70,Block Valve #26.5 (2088+82),38950.45,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.15881845,-119.07447105,88.338,GIRTH WELD,,,,MFL/CLP,,
4776,Repair - Welded Sleeve Begin,,86114.44,1008+60,36.11,37.39,37.39,23730,Block Valve #17.6 (932+02),7641.81,Block Valve #26.5 (2088+82),38914.34,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.15871894,-119.07447097,88.359,REPAIR-SHELL START,,,,MFL/CLP,,
4777,Weld - Bend Begin,,86115.72,1008+61,37.39,24.59,24.59,23740,Block Valve #17.6 (932+02),7643.08,Block Valve #26.5 (2088+82),38913.06,10.75,0.203,,52000, 02:56,,,,,,,,,,1402,,,,,,,,,,35.15871544,-119.07447100,88.342,GIRTH WELD,,,,MFL/CLP,,
4778,Repair - Welded Sleeve End,,86117.05,1008+62,1.34,24.59,24.59,23740,Block Valve #17.6 (932+02),7644.42,Block Valve #26.5 (2088+82),38911.73,10.75,0.203,,52000, 02:56,,,,,,,,,,1402,,,,,,,,,,35.15871175,-119.07447102,88.328,REPAIR-SHELL END,,,,MFL/CLP,,
4779,Bend,,86131.40,1008+77,15.69,24.59,24.59,23740,Block Valve #17.6 (932+02),7658.77,Block Valve #26.5 (2088+82),38897.38,10.75,0.203,,52000, 02:56,,,,,,,,,,1402,,,,,,,,,,35.15867232,-119.07447134,87.661,15 DEG BEND-COLD OVER,,,,MFL/CLP,,
4780,Anomaly - Corrosion,EXT,86133.76,1008+79,18.04,6.55,24.59,23740,Block Valve #17.6 (932+02),7661.13,Block Valve #26.5 (2088+82),38895.02,10.75,0.203,,52000, 02:56,17,0.03,,,,,0.9,0.8, 02:18,1402,2303,1658,1414,0.846,1.172,2294.4,1652.0,,,35.15866598,-119.07447136,87.146,EXT ML,Pitting,,,MFL/CLP,,
4781,Anomaly - Corrosion,EXT,86134.24,1008+80,18.52,6.07,24.59,23740,Block Valve #17.6 (932+02),7661.61,Block Valve #26.5 (2088+82),38894.54,10.75,0.203,,52000, 02:56,27,0.06,,,,,0.3,0.2, 04:57,1402,2334,1681,1414,0.834,1.188,2332.3,1679.2,,,35.15866470,-119.07447137,87.017,EXT ML,Pinhole,,,MFL/CLP,,
4782,Anomaly - Corrosion Cluster,EXT,86134.46,1008+80,18.74,5.85,24.59,23740,Block Valve #17.6 (932+02),7661.82,Block Valve #26.5 (2088+82),38894.32,10.75,0.203,,52000, 02:56,20,0.04,,,,,3.4,1.8, 05:50,1402,2118,1525,1414,0.920,1.078,2241.0,1613.5,,,35.15866414,-119.07447137,86.962,EXT ML,General Metal Loss,,,MFL/CLP,,
4783,Anomaly - Corrosion,EXT,86136.53,1008+82,20.81,3.78,24.59,23740,Block Valve #17.6 (932+02),7663.90,Block Valve #26.5 (2088+82),38892.25,10.75,0.203,,52000, 02:56,22,0.04,,,,,0.4,0.5, 06:11,1402,2330,1678,1414,0.836,1.186,2327.4,1675.7,,,35.15865867,-119.07447136,86.336,EXT ML,Pitting,,,MFL/CLP,,
4784,Anomaly - Corrosion,EXT,86137.80,1008+83,22.08,2.51,24.59,23740,Block Valve #17.6 (932+02),7665.16,Block Valve #26.5 (2088+82),38890.98,10.75,0.203,,52000, 02:56,18,0.04,,,,,0.9,1.0, 05:38,1402,2303,1658,1414,0.846,1.173,2294.8,1652.3,,,35.15865537,-119.07447134,85.919,EXT ML,Pitting,,,MFL/CLP,,
