Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
4962,Weld,,88759.07,1035+10,6.32,16.93,16.93,24440,Block Valve #17.6 (932+02),10286.43,Block Valve #26.5 (2088+82),36269.72,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.15143894,-119.07441678,86.318,GIRTH WELD,,,,MFL/CLP,,
4963,Weld,,88775.99,1035+27,16.93,19.71,19.71,24450,Block Valve #17.6 (932+02),10303.36,Block Valve #26.5 (2088+82),36252.79,10.75,0.203,,52000, 05:12,,,,,,,,,,1402,,,,,,,,,,35.15139234,-119.07441434,86.544,GIRTH WELD,,,,MFL/CLP,,
4964,Weld,,88795.70,1035+47,19.71,19.64,19.64,24460,Block Valve #17.6 (932+02),10323.07,Block Valve #26.5 (2088+82),36233.08,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.15133809,-119.07441098,86.563,GIRTH WELD,,,,MFL/CLP,,
4965,Anomaly - Corrosion,EXT,88812.87,1035+64,17.17,2.48,19.64,24460,Block Valve #17.6 (932+02),10340.24,Block Valve #26.5 (2088+82),36215.91,10.75,0.203,,52000, 04:40,18,0.04,,,,,0.4,0.3, 05:45,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.15129088,-119.07440729,86.357,EXT ML,Axial Slotting,,,MFL/CLP,,
4966,Anomaly - Corrosion Cluster,EXT,88813.69,1035+65,17.99,1.66,19.64,24460,Block Valve #17.6 (932+02),10341.06,Block Valve #26.5 (2088+82),36215.09,10.75,0.203,,52000, 04:40,30,0.06,,,,,0.9,1.3, 05:49,1402,2264,1630,1414,0.860,1.153,2318.6,1669.4,,,35.15128863,-119.07440712,86.331,EXT ML,Pitting,,,MFL/CLP,,
4967,Casing End,,88813.73,1035+65,18.03,19.64,19.64,24460,Block Valve #17.6 (932+02),10341.10,Block Valve #26.5 (2088+82),36215.05,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.15128850,-119.07440711,86.328,CASING END,,,,MFL/CLP,,
4968,Anomaly - Corrosion Cluster,EXT,88813.76,1035+65,18.06,1.58,19.64,24460,Block Valve #17.6 (932+02),10341.13,Block Valve #26.5 (2088+82),36215.02,10.75,0.203,,52000, 04:40,33,0.07,,,,,1.0,1.0, 01:45,1402,2241,1613,1414,0.869,1.141,2259.3,1626.7,,,35.15128842,-119.07440710,86.328,EXT ML,Pitting,,,MFL/CLP,,
4969,Anomaly - Corrosion,EXT,88813.83,1035+65,18.13,1.51,19.64,24460,Block Valve #17.6 (932+02),10341.20,Block Valve #26.5 (2088+82),36214.95,10.75,0.203,,52000, 04:40,36,0.07,,,,,0.4,0.7, 05:21,1402,2320,1670,1414,0.840,1.181,2313.5,1665.7,,,35.15128822,-119.07440708,86.325,*EXT ML,Pitting,,,MFL/CLP,,
4970,Repair - Welded Sleeve Begin,,88814.56,1035+66,18.86,19.64,19.64,24460,Block Valve #17.6 (932+02),10341.93,Block Valve #26.5 (2088+82),36214.22,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.15128625,-119.07440693,86.300,REPAIR-SHELL START,,,,MFL/CLP,,
4971,Weld - Bend Begin,,88815.34,1035+66,19.64,19.10,19.10,24470,Block Valve #17.6 (932+02),10342.71,Block Valve #26.5 (2088+82),36213.44,10.75,0.203,,52000, 07:16,,,,,,,,,,1402,,,,,,,,,,35.15128407,-119.07440676,86.268,GIRTH WELD,,,,MFL/CLP,,
4972,Repair - Welded Sleeve End,,88816.26,1035+67,0.92,19.10,19.10,24470,Block Valve #17.6 (932+02),10343.63,Block Valve #26.5 (2088+82),36212.52,10.75,0.203,,52000, 07:16,,,,,,,,,,1402,,,,,,,,,,35.15128155,-119.07440658,86.226,REPAIR-SHELL END,,,,MFL/CLP,,
4973,Anomaly - Corrosion Cluster,EXT,88818.77,1035+70,3.42,15.68,19.10,24470,Block Valve #17.6 (932+02),10346.14,Block Valve #26.5 (2088+82),36210.01,10.75,0.203,,52000, 07:16,33,0.07,,,,,0.6,0.5, 05:43,1402,2300,1656,1414,0.847,1.171,2314.6,1666.5,,,35.15127465,-119.07440610,86.095,*EXT ML,Pitting,,,MFL/CLP,,
4974,Anomaly - Corrosion Cluster,EXT,88819.04,1035+70,3.69,15.40,19.10,24470,Block Valve #17.6 (932+02),10346.41,Block Valve #26.5 (2088+82),36209.74,10.75,0.203,,52000, 07:16,52,0.11,,,,,8.5,2.6, 05:09,1402,1459,1050,1414,1.335,0.743,2089.6,1504.5,1,b,35.15127392,-119.07440604,86.079,*EXT ML,General Metal Loss,,,MFL/CLP,,
4975,Anomaly - Corrosion,EXT,88819.87,1035+71,4.52,14.58,19.10,24470,Block Valve #17.6 (932+02),10347.23,Block Valve #26.5 (2088+82),36208.91,10.75,0.203,,52000, 07:16,24,0.05,,,,,0.6,0.7, 05:40,1402,2317,1668,1414,0.840,1.180,2311.7,1664.4,,,35.15127167,-119.07440590,86.030,EXT ML,Pitting,,,MFL/CLP,,
4976,Anomaly - Corrosion Cluster,EXT,88819.92,1035+71,4.57,14.53,19.10,24470,Block Valve #17.6 (932+02),10347.28,Block Valve #26.5 (2088+82),36208.87,10.75,0.203,,52000, 07:16,26,0.05,,,,,1.0,0.7, 04:56,1402,2263,1629,1414,0.861,1.152,2299.3,1655.5,,,35.15127151,-119.07440589,86.027,EXT ML,Pitting,,,MFL/CLP,,
4977,Anomaly - Corrosion,EXT,88820.11,1035+71,4.76,14.34,19.10,24470,Block Valve #17.6 (932+02),10347.47,Block Valve #26.5 (2088+82),36208.68,10.75,0.203,,52000, 07:16,33,0.07,,,,,0.6,0.7, 04:52,1402,2295,1652,1414,0.849,1.168,2282.5,1643.4,,,35.15127099,-119.07440586,86.015,*EXT ML,Pitting,,,MFL/CLP,,
4978,Anomaly - Corrosion Cluster,EXT,88820.44,1035+72,5.10,14.00,19.10,24470,Block Valve #17.6 (932+02),10347.81,Block Valve #26.5 (2088+82),36208.34,10.75,0.203,,52000, 07:16,51,0.10,,,,,2.0,1.6, 05:01,1402,1876,1350,1414,1.038,0.955,2079.1,1497.0,3,d,35.15127007,-119.07440580,85.991,*EXT ML,General Metal Loss,,,MFL/CLP,,
4979,Anomaly - Corrosion Cluster,EXT,88820.73,1035+72,5.38,13.72,19.10,24470,Block Valve #17.6 (932+02),10348.10,Block Valve #26.5 (2088+82),36208.05,10.75,0.203,,52000, 07:16,39,0.08,,,,,0.9,2.5, 05:00,1402,2238,1612,1414,0.870,1.140,2247.8,1618.4,,,35.15126929,-119.07440576,85.969,*EXT ML,Circumferential Grooving,,,MFL/CLP,,
4980,Anomaly - Corrosion Cluster,EXT,88821.03,1035+72,5.68,13.42,19.10,24470,Block Valve #17.6 (932+02),10348.40,Block Valve #26.5 (2088+82),36207.75,10.75,0.203,,52000, 07:16,22,0.04,,,,,2.1,1.3, 04:34,1402,2176,1566,1414,0.895,1.108,2267.2,1632.4,,,35.15126846,-119.07440573,85.943,EXT ML,General Metal Loss,,,MFL/CLP,,
4981,Anomaly - Corrosion,EXT,88821.30,1035+72,5.95,13.15,19.10,24470,Block Valve #17.6 (932+02),10348.67,Block Valve #26.5 (2088+82),36207.48,10.75,0.203,,52000, 07:16,19,0.04,,,,,0.3,0.4, 05:37,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.15126773,-119.07440570,85.918,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4982,Anomaly - Corrosion,EXT,88821.45,1035+73,6.11,13.00,19.10,24470,Block Valve #17.6 (932+02),10348.82,Block Valve #26.5 (2088+82),36207.33,10.75,0.203,,52000, 07:16,26,0.05,,,,,0.2,0.2, 04:56,1402,2338,1683,1414,0.833,1.190,2337.0,1682.7,,,35.15126731,-119.07440569,85.902,EXT ML,Pinhole,,,MFL/CLP,,
4983,Anomaly - Corrosion Cluster,EXT,88821.56,1035+73,6.21,12.89,19.10,24470,Block Valve #17.6 (932+02),10348.93,Block Valve #26.5 (2088+82),36207.22,10.75,0.203,,52000, 07:16,28,0.06,,,,,1.4,0.7, 04:56,1402,2202,1585,1414,0.884,1.121,2295.5,1652.7,,,35.15126701,-119.07440568,85.891,EXT ML,Axial Grooving,,,MFL/CLP,,
4984,Anomaly - Corrosion,EXT,88821.80,1035+73,6.45,12.65,19.10,24470,Block Valve #17.6 (932+02),10349.16,Block Valve #26.5 (2088+82),36206.99,10.75,0.203,,52000, 07:16,15,0.03,,,,,0.3,0.6, 05:38,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.15126636,-119.07440567,85.867,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4985,Anomaly - Corrosion,EXT,88821.95,1035+73,6.60,12.50,19.10,24470,Block Valve #17.6 (932+02),10349.31,Block Valve #26.5 (2088+82),36206.83,10.75,0.203,,52000, 07:16,16,0.03,,,,,0.4,0.5, 05:47,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.15126595,-119.07440566,85.848,EXT ML,Pitting,,,MFL/CLP,,
4986,Anomaly - Corrosion Cluster,EXT,88822.09,1035+73,6.74,12.36,19.10,24470,Block Valve #17.6 (932+02),10349.46,Block Valve #26.5 (2088+82),36206.69,10.75,0.203,,52000, 07:16,24,0.05,,,,,2.8,1.9, 04:44,1402,2104,1515,1414,0.926,1.071,2277.4,1639.8,,,35.15126557,-119.07440565,85.832,EXT ML,General Metal Loss,,,MFL/CLP,,
4987,Anomaly - Corrosion,EXT,88822.48,1035+74,7.13,11.97,19.10,24470,Block Valve #17.6 (932+02),10349.85,Block Valve #26.5 (2088+82),36206.30,10.75,0.203,,52000, 07:16,25,0.05,,,,,0.4,0.7, 05:05,1402,2325,1674,1414,0.837,1.184,2321.5,1671.5,,,35.15126448,-119.07440564,85.787,EXT ML,Pitting,,,MFL/CLP,,
4988,Anomaly - Corrosion,EXT,88822.70,1035+74,7.35,11.75,19.10,24470,Block Valve #17.6 (932+02),10350.07,Block Valve #26.5 (2088+82),36206.08,10.75,0.203,,52000, 07:16,23,0.05,,,,,0.6,0.7, 04:56,1402,2312,1665,1414,0.842,1.177,2305.4,1659.9,,,35.15126390,-119.07440564,85.757,EXT ML,Pitting,,,MFL/CLP,,
4989,Anomaly - Corrosion,EXT,88823.06,1035+74,7.71,11.39,19.10,24470,Block Valve #17.6 (932+02),10350.43,Block Valve #26.5 (2088+82),36205.72,10.75,0.203,,52000, 07:16,16,0.03,,,,,0.4,0.4, 05:02,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.15126289,-119.07440564,85.708,EXT ML,Pitting,,,MFL/CLP,,
4990,Anomaly - Corrosion,EXT,88823.25,1035+74,7.90,11.20,19.10,24470,Block Valve #17.6 (932+02),10350.62,Block Valve #26.5 (2088+82),36205.53,10.75,0.203,,52000, 07:16,17,0.03,,,,,0.6,0.6, 04:45,1402,2325,1674,1414,0.837,1.184,2322.1,1671.9,,,35.15126239,-119.07440564,85.682,EXT ML,Pitting,,,MFL/CLP,,
4991,Anomaly - Corrosion,EXT,88823.84,1035+75,8.49,10.61,19.10,24470,Block Valve #17.6 (932+02),10351.20,Block Valve #26.5 (2088+82),36204.94,10.75,0.203,,52000, 07:16,46,0.09,,,,,0.5,0.7, 05:09,1402,2297,1654,1414,0.848,1.169,2282.2,1643.2,,,35.15126077,-119.07440566,85.597,*EXT ML,Pitting,,,MFL/CLP,,
4992,Anomaly - Corrosion,EXT,88824.05,1035+75,8.70,10.40,19.10,24470,Block Valve #17.6 (932+02),10351.41,Block Valve #26.5 (2088+82),36204.73,10.75,0.203,,52000, 07:16,17,0.03,,,,,0.2,0.4, 05:00,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.15126021,-119.07440567,85.566,EXT ML,Pinhole,,,MFL/CLP,,
4993,Anomaly - Corrosion,EXT,88824.21,1035+75,8.86,10.24,19.10,24470,Block Valve #17.6 (932+02),10351.58,Block Valve #26.5 (2088+82),36204.57,10.75,0.203,,52000, 07:16,21,0.04,,,,,0.4,0.4, 05:01,1402,2333,1680,1414,0.835,1.188,2330.7,1678.1,,,35.15125976,-119.07440567,85.538,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4994,Anomaly - Corrosion,EXT,88824.35,1035+75,9.00,10.10,19.10,24470,Block Valve #17.6 (932+02),10351.72,Block Valve #26.5 (2088+82),36204.43,10.75,0.203,,52000, 07:16,25,0.05,,,,,0.5,0.7, 05:29,1402,2322,1672,1414,0.839,1.183,2318.0,1668.9,,,35.15125938,-119.07440569,85.516,EXT ML,Pitting,,,MFL/CLP,,
4995,Anomaly - Corrosion,EXT,88824.57,1035+76,9.22,9.88,19.10,24470,Block Valve #17.6 (932+02),10351.94,Block Valve #26.5 (2088+82),36204.21,10.75,0.203,,52000, 07:16,26,0.05,,,,,0.7,1.3, 05:30,1402,2303,1658,1414,0.846,1.173,2294.3,1651.9,,,35.15125879,-119.07440571,85.478,EXT ML,Pitting,,,MFL/CLP,,
4996,Anomaly - Corrosion Cluster,EXT,88824.73,1035+76,9.39,9.71,19.10,24470,Block Valve #17.6 (932+02),10352.10,Block Valve #26.5 (2088+82),36204.05,10.75,0.203,,52000, 07:16,27,0.06,,,,,1.9,1.0, 05:22,1402,2156,1552,1414,0.903,1.098,2228.1,1604.2,,,35.15125833,-119.07440572,85.449,EXT ML,Pitting,,,MFL/CLP,,
4997,Bend,,88825.28,1035+76,9.93,19.10,19.10,24470,Block Valve #17.6 (932+02),10352.65,Block Valve #26.5 (2088+82),36203.50,10.75,0.203,,52000, 07:16,,,,,,,,,,1402,,,,,,,,,,35.15125687,-119.07440578,85.352,15 DEG BEND-COLD OVER,,,,MFL/CLP,,
4998,Anomaly - Corrosion,EXT,88825.90,1035+77,10.56,8.54,19.10,24470,Block Valve #17.6 (932+02),10353.27,Block Valve #26.5 (2088+82),36202.88,10.75,0.203,,52000, 07:16,18,0.04,,,,,0.3,0.4, 03:59,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.15125517,-119.07440589,85.229,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4999,Anomaly - Corrosion Cluster,EXT,88826.08,1035+77,10.73,8.37,19.10,24470,Block Valve #17.6 (932+02),10353.45,Block Valve #26.5 (2088+82),36202.70,10.75,0.203,,52000, 07:16,15,0.03,,,,,1.3,1.3, 04:24,1402,2282,1643,1414,0.853,1.162,2319.7,1670.2,,,35.15125472,-119.07440591,85.196,EXT ML,General Metal Loss,,,MFL/CLP,,
5000,Anomaly - Corrosion,EXT,88826.81,1035+78,11.46,7.64,19.10,24470,Block Valve #17.6 (932+02),10354.18,Block Valve #26.5 (2088+82),36201.97,10.75,0.203,,52000, 07:16,21,0.04,,,,,0.4,0.5, 05:09,1402,2328,1677,1414,0.836,1.186,2325.6,1674.4,,,35.15125273,-119.07440604,85.045,EXT ML,Pitting,,,MFL/CLP,,
5001,Anomaly - Corrosion,EXT,88828.02,1035+79,12.67,6.43,19.10,24470,Block Valve #17.6 (932+02),10355.38,Block Valve #26.5 (2088+82),36200.76,10.75,0.203,,52000, 07:16,25,0.05,,,,,0.4,0.7, 05:18,1402,2325,1674,1414,0.837,1.184,2321.5,1671.5,,,35.15124950,-119.07440628,84.790,EXT ML,Pitting,,,MFL/CLP,,
5002,Weld - Bend Begin/End,,88834.45,1035+86,19.10,37.75,37.75,24480,Block Valve #17.6 (932+02),10361.81,Block Valve #26.5 (2088+82),36194.33,10.75,0.203,,52000, 08:32,,,,,,,,,,1402,,,,,,,,,,35.15123251,-119.07440848,83.081,GIRTH WELD,,,,MFL/CLP,,
5003,Bend,,88851.56,1036+03,17.11,37.75,37.75,24480,Block Valve #17.6 (932+02),10378.93,Block Valve #26.5 (2088+82),36177.22,10.75,0.203,,52000, 08:32,,,,,,,,,,1402,,,,,,,,,,35.15118650,-119.07441463,80.299,35 DEG BEND-COLD UNDER,,,,MFL/CLP,,
5004,Anomaly - Corrosion,EXT,88865.05,1036+16,30.61,7.14,37.75,24480,Block Valve #17.6 (932+02),10392.42,Block Valve #26.5 (2088+82),36163.73,10.75,0.203,,52000, 08:32,15,0.03,,,,,1.1,0.2, 07:13,1402,2292,1651,1414,0.850,1.167,2282.4,1643.4,,,35.15115006,-119.07441600,82.689,EXT ML,Axial Slotting,,,MFL/CLP,,
5005,Anomaly - Corrosion,EXT,88865.76,1036+17,31.31,6.43,37.75,24480,Block Valve #17.6 (932+02),10393.13,Block Valve #26.5 (2088+82),36163.02,10.75,0.203,,52000, 08:32,25,0.05,,,,,0.4,0.3, 04:59,1402,2331,1678,1414,0.836,1.187,2328.0,1676.1,,,35.15114818,-119.07441599,82.898,EXT ML,Pinhole,,,MFL/CLP,,
5006,Anomaly - Corrosion Cluster,EXT,88866.27,1036+18,31.82,5.92,37.75,24480,Block Valve #17.6 (932+02),10393.64,Block Valve #26.5 (2088+82),36162.51,10.75,0.203,,52000, 08:32,25,0.05,,,,,1.0,2.4, 06:17,1402,2266,1632,1414,0.859,1.154,2258.5,1626.1,,,35.15114684,-119.07441600,83.050,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5007,Anomaly - Corrosion,EXT,88868.76,1036+20,34.31,3.43,37.75,24480,Block Valve #17.6 (932+02),10396.13,Block Valve #26.5 (2088+82),36160.02,10.75,0.203,,52000, 08:32,15,0.03,,,,,0.8,0.9, 05:08,1402,2313,1665,1414,0.842,1.178,2306.7,1660.8,,,35.15114029,-119.07441596,83.795,EXT ML,Pitting,,,MFL/CLP,,
5008,Anomaly - Corrosion,EXT,88870.75,1036+22,36.30,1.44,37.75,24480,Block Valve #17.6 (932+02),10398.12,Block Valve #26.5 (2088+82),36158.03,10.75,0.203,,52000, 08:32,21,0.04,,,,,0.4,0.6, 05:50,1402,2331,1678,1414,0.836,1.187,2328.2,1676.3,,,35.15113507,-119.07441594,84.395,EXT ML,Pitting,,,MFL/CLP,,
5009,Anomaly - Corrosion Cluster,EXT,88871.84,1036+23,37.39,0.35,37.75,24480,Block Valve #17.6 (932+02),10399.21,Block Valve #26.5 (2088+82),36156.94,10.75,0.203,,52000, 08:32,15,0.03,,,,,2.0,2.4, 09:27,1402,2240,1613,1414,0.869,1.141,2271.8,1635.7,,,35.15113221,-119.07441593,84.723,EXT ML,General Metal Loss,,,MFL/CLP,,
5010,Weld - Bend Begin/End,,88872.19,1036+23,37.75,34.27,34.27,24490,Block Valve #17.6 (932+02),10399.56,Block Valve #26.5 (2088+82),36156.59,10.75,0.203,,52000, 08:44,,,,,,,,,,1402,,,,,,,,,,35.15113127,-119.07441592,84.830,GIRTH WELD,,,,MFL/CLP,,
5011,Anomaly - Corrosion Cluster,EXT,88872.36,1036+24,0.17,34.10,34.27,24490,Block Valve #17.6 (932+02),10399.73,Block Valve #26.5 (2088+82),36156.42,10.75,0.203,,52000, 08:44,25,0.05,,,,,1.3,2.2, 03:17,1402,2229,1605,1414,0.874,1.135,2204.1,1587.0,,,35.15113082,-119.07441592,84.883,EXT ML,General Metal Loss,,,MFL/CLP,,
5012,Anomaly - Corrosion,EXT,88872.49,1036+24,0.30,33.97,34.27,24490,Block Valve #17.6 (932+02),10399.86,Block Valve #26.5 (2088+82),36156.29,10.75,0.203,,52000, 08:44,16,0.03,,,,,0.3,0.2, 07:07,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.15113049,-119.07441592,84.919,EXT ML,Pinhole,,,MFL/CLP,,
5013,Anomaly - Corrosion Cluster,EXT,88872.59,1036+24,0.40,33.87,34.27,24490,Block Valve #17.6 (932+02),10399.96,Block Valve #26.5 (2088+82),36156.19,10.75,0.203,,52000, 08:44,24,0.05,,,,,0.5,1.5, 02:52,1402,2320,1671,1414,0.839,1.182,2316.9,1668.2,,,35.15113022,-119.07441592,84.952,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5014,Anomaly - Corrosion Cluster,EXT,88872.60,1036+24,0.41,33.86,34.27,24490,Block Valve #17.6 (932+02),10399.97,Block Valve #26.5 (2088+82),36156.18,10.75,0.203,,52000, 08:44,23,0.05,,,,,1.3,4.7, 06:36,1402,2244,1616,1414,0.868,1.143,2258.8,1626.3,,,35.15113021,-119.07441592,84.954,EXT ML,General Metal Loss,,,MFL/CLP,,
5015,Bend,,88880.79,1036+32,8.60,34.27,34.27,24490,Block Valve #17.6 (932+02),10408.16,Block Valve #26.5 (2088+82),36147.99,10.75,0.203,,52000, 08:44,,,,,,,,,,1402,,,,,,,,,,35.15110841,-119.07441593,87.081,15 DEG BEND-COLD OVER,,,,MFL/CLP,,
5016,Anomaly - Corrosion Cluster,EXT,88882.28,1036+34,10.09,24.18,34.27,24490,Block Valve #17.6 (932+02),10409.65,Block Valve #26.5 (2088+82),36146.50,10.75,0.203,,52000, 08:44,19,0.04,,,,,1.7,6.1, 04:41,1402,2231,1606,1414,0.873,1.136,2223.9,1601.2,,,35.15110436,-119.07441600,87.283,EXT ML,General Metal Loss,,,MFL/CLP,,
5017,Weld - Bend End,,88906.46,1036+58,34.27,40.00,40.00,24500,Block Valve #17.6 (932+02),10433.83,Block Valve #26.5 (2088+82),36122.32,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.15103774,-119.07441807,87.631,GIRTH WELD,,,,MFL/CLP,,
5018,Weld,,88946.47,1036+98,40.00,40.04,40.04,24510,Block Valve #17.6 (932+02),10473.84,Block Valve #26.5 (2088+82),36082.31,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.15092750,-119.07441934,87.920,GIRTH WELD,,,,MFL/CLP,,
5019,Anomaly - Corrosion,EXT,88985.92,1037+37,39.45,0.59,40.04,24510,Block Valve #17.6 (932+02),10513.28,Block Valve #26.5 (2088+82),36042.86,10.75,0.203,,52000, 09:36,17,0.03,,,,,0.2,0.2, 05:39,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.15081879,-119.07441978,87.707,EXT ML,Pinhole,,,MFL/CLP,,
5020,Weld,,88986.51,1037+38,40.04,40.19,40.19,24520,Block Valve #17.6 (932+02),10513.88,Block Valve #26.5 (2088+82),36042.27,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.15081716,-119.07441979,87.701,GIRTH WELD,,,,MFL/CLP,,
5021,Anomaly - Corrosion,EXT,88986.94,1037+38,0.44,39.75,40.19,24520,Block Valve #17.6 (932+02),10514.31,Block Valve #26.5 (2088+82),36041.84,10.75,0.203,,52000, 12:16,19,0.04,,,,,0.2,0.4, 05:36,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.15081595,-119.07441980,87.695,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5022,Weld,,89026.69,1037+78,40.19,38.04,38.04,24530,Block Valve #17.6 (932+02),10554.06,Block Valve #26.5 (2088+82),36002.09,10.75,0.203,,52000, 08:44,,,,,,,,,,1402,,,,,,,,,,35.15070641,-119.07441985,87.591,GIRTH WELD,,,,MFL/CLP,,
5023,Anomaly - Corrosion,EXT,89064.70,1038+16,38.00,0.04,38.04,24530,Block Valve #17.6 (932+02),10592.06,Block Valve #26.5 (2088+82),35964.09,10.75,0.203,,52000, 08:44,16,0.03,,,,,0.8,1.3, 08:14,1402,2313,1665,1414,0.842,1.178,2307.1,1661.1,,,35.15060167,-119.07441880,87.650,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
5024,Weld,,89064.73,1038+16,38.04,40.12,40.12,24540,Block Valve #17.6 (932+02),10592.10,Block Valve #26.5 (2088+82),35964.05,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.15060157,-119.07441880,87.650,GIRTH WELD,,,,MFL/CLP,,
5025,Repair - Welded Sleeve Begin,,89103.99,1038+56,39.25,40.12,40.12,24540,Block Valve #17.6 (932+02),10631.36,Block Valve #26.5 (2088+82),35924.79,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.15049341,-119.07441651,87.519,REPAIR-SHELL START,,,,MFL/CLP,,
5026,Weld,,89104.85,1038+57,40.12,40.10,40.10,24550,Block Valve #17.6 (932+02),10632.22,Block Valve #26.5 (2088+82),35923.93,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.15049102,-119.07441645,87.520,GIRTH WELD,,,,MFL/CLP,,
5027,Repair - Welded Sleeve End,,89105.56,1038+57,0.71,40.10,40.10,24550,Block Valve #17.6 (932+02),10632.93,Block Valve #26.5 (2088+82),35923.22,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.15048906,-119.07441640,87.521,REPAIR-SHELL END,,,,MFL/CLP,,
5028,Anomaly - Corrosion,EXT,89144.65,1038+96,39.79,0.30,40.10,24550,Block Valve #17.6 (932+02),10672.02,Block Valve #26.5 (2088+82),35884.13,10.75,0.203,,52000, 11:36,17,0.03,,,,,0.6,0.3, 04:06,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.15038138,-119.07441345,87.568,EXT ML,Axial Slotting,,,MFL/CLP,,
5029,Anomaly - Corrosion,EXT,89144.70,1038+97,39.84,0.25,40.10,24550,Block Valve #17.6 (932+02),10672.07,Block Valve #26.5 (2088+82),35884.08,10.75,0.203,,52000, 11:36,25,0.05,,,,,0.4,0.6, 06:48,1402,2325,1674,1414,0.837,1.184,2321.5,1671.5,,,35.15038123,-119.07441345,87.568,EXT ML,Pitting,,,MFL/CLP,,
5030,Anomaly - Corrosion,EXT,89144.88,1038+97,40.03,0.07,40.10,24550,Block Valve #17.6 (932+02),10672.25,Block Valve #26.5 (2088+82),35883.90,10.75,0.203,,52000, 11:36,23,0.05,,,,,0.8,0.9, 08:10,1402,2298,1654,1414,0.848,1.170,2287.9,1647.3,,,35.15038073,-119.07441345,87.568,EXT ML,Pitting,,,MFL/CLP,,
5031,Weld,,89144.95,1038+97,40.10,39.94,39.94,24560,Block Valve #17.6 (932+02),10672.32,Block Valve #26.5 (2088+82),35883.83,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.15038053,-119.07441343,87.568,GIRTH WELD,,,,MFL/CLP,,
5032,Repair - Welded Sleeve Begin,,89173.33,1039+25,28.38,39.94,39.94,24560,Block Valve #17.6 (932+02),10700.70,Block Valve #26.5 (2088+82),35855.45,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.15030234,-119.07441204,87.471,REPAIR-SHELL START,,,,MFL/CLP,,
5033,Repair - Welded Sleeve End,,89177.47,1039+29,32.52,39.94,39.94,24560,Block Valve #17.6 (932+02),10704.84,Block Valve #26.5 (2088+82),35851.31,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.15029092,-119.07441187,87.467,REPAIR-SHELL END,,,,MFL/CLP,,
5034,Weld,,89184.89,1039+37,39.94,38.18,38.18,24570,Block Valve #17.6 (932+02),10712.26,Block Valve #26.5 (2088+82),35843.89,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.15027048,-119.07441160,87.494,GIRTH WELD,,,,MFL/CLP,,
5035,Weld,,89223.07,1039+75,38.18,40.14,40.14,24580,Block Valve #17.6 (932+02),10750.44,Block Valve #26.5 (2088+82),35805.71,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.15016528,-119.07441042,87.540,GIRTH WELD,,,,MFL/CLP,,
5036,Weld,,89263.20,1040+15,40.14,40.07,40.07,24590,Block Valve #17.6 (932+02),10790.57,Block Valve #26.5 (2088+82),35765.58,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.15005466,-119.07440929,87.463,GIRTH WELD,,,,MFL/CLP,,
5037,Weld,,89303.27,1040+55,40.07,40.06,40.06,24600,Block Valve #17.6 (932+02),10830.64,Block Valve #26.5 (2088+82),35725.51,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.14994423,-119.07440941,87.577,GIRTH WELD,,,,MFL/CLP,,
5038,Weld,,89343.34,1040+96,40.06,37.21,37.21,24610,Block Valve #17.6 (932+02),10870.71,Block Valve #26.5 (2088+82),35685.44,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.14983381,-119.07441030,87.546,GIRTH WELD,,,,MFL/CLP,,
5039,Weld,,89380.55,1041+33,37.21,33.35,33.35,24620,Block Valve #17.6 (932+02),10907.91,Block Valve #26.5 (2088+82),35648.24,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.14973127,-119.07441000,87.567,GIRTH WELD,,,,MFL/CLP,,
5040,Weld,,89413.89,1041+66,33.35,39.98,39.98,24630,Block Valve #17.6 (932+02),10941.26,Block Valve #26.5 (2088+82),35614.89,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.14963936,-119.07440914,87.530,GIRTH WELD,,,,MFL/CLP,,
5041,Weld,,89453.88,1042+06,39.98,40.06,40.06,24640,Block Valve #17.6 (932+02),10981.25,Block Valve #26.5 (2088+82),35574.90,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.14952919,-119.07440804,87.561,GIRTH WELD,,,,MFL/CLP,,
5042,Weld,,89493.94,1042+46,40.06,36.76,36.76,24650,Block Valve #17.6 (932+02),11021.31,Block Valve #26.5 (2088+82),35534.84,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.14941877,-119.07440765,87.666,GIRTH WELD,,,,MFL/CLP,,
5043,Weld,,89530.69,1042+83,36.76,31.96,31.96,24660,Block Valve #17.6 (932+02),11058.06,Block Valve #26.5 (2088+82),35498.09,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.14931748,-119.07440756,87.646,GIRTH WELD,,,,MFL/CLP,,
5044,Weld,,89562.65,1043+15,31.96,40.08,40.08,24670,Block Valve #17.6 (932+02),11090.02,Block Valve #26.5 (2088+82),35466.13,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.14922942,-119.07440717,87.643,GIRTH WELD,,,,MFL/CLP,,
5045,Weld,,89602.72,1043+55,40.08,35.43,35.43,24680,Block Valve #17.6 (932+02),11130.09,Block Valve #26.5 (2088+82),35426.06,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.14911897,-119.07440655,87.754,GIRTH WELD,,,,MFL/CLP,,
5046,Weld,,89638.15,1043+91,35.43,36.63,36.63,24690,Block Valve #17.6 (932+02),11165.52,Block Valve #26.5 (2088+82),35390.63,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.14902133,-119.07440604,87.628,GIRTH WELD,,,,MFL/CLP,,
5047,Weld,,89674.78,1044+28,36.63,39.96,39.96,24700,Block Valve #17.6 (932+02),11202.15,Block Valve #26.5 (2088+82),35354.00,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.14892039,-119.07440535,87.608,GIRTH WELD,,,,MFL/CLP,,
5048,Weld,,89714.74,1044+68,39.96,40.09,40.09,24710,Block Valve #17.6 (932+02),11242.11,Block Valve #26.5 (2088+82),35314.04,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.14881027,-119.07440495,87.481,GIRTH WELD,,,,MFL/CLP,,
5049,Weld,,89754.83,1045+08,40.09,37.03,37.03,24720,Block Valve #17.6 (932+02),11282.20,Block Valve #26.5 (2088+82),35273.95,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.14869978,-119.07440527,87.404,GIRTH WELD,,,,MFL/CLP,,
5050,Weld,,89791.86,1045+45,37.03,40.05,40.05,24730,Block Valve #17.6 (932+02),11319.23,Block Valve #26.5 (2088+82),35236.92,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.14859773,-119.07440563,87.283,GIRTH WELD,,,,MFL/CLP,,
5051,Weld,,89831.91,1045+85,40.05,36.68,36.68,24740,Block Valve #17.6 (932+02),11359.28,Block Valve #26.5 (2088+82),35196.87,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.14848735,-119.07440593,87.289,GIRTH WELD,,,,MFL/CLP,,
5052,Weld,,89868.59,1046+22,36.68,39.97,39.97,24750,Block Valve #17.6 (932+02),11395.96,Block Valve #26.5 (2088+82),35160.19,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.14838626,-119.07440636,87.276,GIRTH WELD,,,,MFL/CLP,,
5053,Weld,,89908.56,1046+62,39.97,39.95,39.95,24760,Block Valve #17.6 (932+02),11435.93,Block Valve #26.5 (2088+82),35120.22,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.14827610,-119.07440642,86.981,GIRTH WELD,,,,MFL/CLP,,
5054,Anomaly - Corrosion,EXT,89948.03,1047+02,39.47,0.48,39.95,24760,Block Valve #17.6 (932+02),11475.40,Block Valve #26.5 (2088+82),35080.75,10.75,0.203,,52000, 11:20,18,0.04,,,,,0.3,0.3, 05:53,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.14816733,-119.07440600,87.015,EXT ML,Pinhole,,,MFL/CLP,,
5055,Weld,,89948.51,1047+02,39.95,40.01,40.01,24770,Block Valve #17.6 (932+02),11475.88,Block Valve #26.5 (2088+82),35080.27,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.14816601,-119.07440599,87.016,GIRTH WELD,,,,MFL/CLP,,
5056,Anomaly - Corrosion,EXT,89988.20,1047+42,39.69,0.32,40.01,24770,Block Valve #17.6 (932+02),11515.57,Block Valve #26.5 (2088+82),35040.58,10.75,0.203,,52000, 12:36,19,0.04,,,,,0.5,1.0, 06:43,1402,2328,1676,1414,0.837,1.185,2324.9,1673.9,,,35.14805663,-119.07440546,87.031,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5057,Weld,,89988.52,1047+42,40.01,33.63,33.63,24780,Block Valve #17.6 (932+02),11515.89,Block Valve #26.5 (2088+82),35040.26,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.14805573,-119.07440546,87.031,GIRTH WELD,,,,MFL/CLP,,
5058,Weld,,90022.15,1047+76,33.63,36.62,36.62,24790,Block Valve #17.6 (932+02),11549.52,Block Valve #26.5 (2088+82),35006.63,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.14796305,-119.07440474,87.027,GIRTH WELD,,,,MFL/CLP,,
5059,Weld,,90058.78,1048+12,36.62,40.08,40.08,24800,Block Valve #17.6 (932+02),11586.15,Block Valve #26.5 (2088+82),34970.00,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.14786212,-119.07440428,87.054,GIRTH WELD,,,,MFL/CLP,,
5060,Weld,,90098.85,1048+53,40.08,40.03,40.03,24810,Block Valve #17.6 (932+02),11626.22,Block Valve #26.5 (2088+82),34929.93,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.14775167,-119.07440405,87.072,GIRTH WELD,,,,MFL/CLP,,
5061,Weld,,90138.89,1048+93,40.03,37.63,37.63,24820,Block Valve #17.6 (932+02),11666.25,Block Valve #26.5 (2088+82),34889.90,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.14764134,-119.07440333,87.134,GIRTH WELD,,,,MFL/CLP,,
5062,Weld,,90176.52,1049+30,37.63,39.95,39.95,24830,Block Valve #17.6 (932+02),11703.89,Block Valve #26.5 (2088+82),34852.26,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.14753764,-119.07440308,87.208,GIRTH WELD,,,,MFL/CLP,,
5063,Weld,,90216.47,1049+71,39.95,32.82,32.82,24840,Block Valve #17.6 (932+02),11743.84,Block Valve #26.5 (2088+82),34812.31,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.14742753,-119.07440325,87.250,GIRTH WELD,,,,MFL/CLP,,
5064,Weld,,90249.29,1050+03,32.82,40.11,40.11,24850,Block Valve #17.6 (932+02),11776.66,Block Valve #26.5 (2088+82),34779.49,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.14733708,-119.07440342,87.222,GIRTH WELD,,,,MFL/CLP,,
5065,Weld,,90289.40,1050+44,40.11,37.91,37.91,24860,Block Valve #17.6 (932+02),11816.77,Block Valve #26.5 (2088+82),34739.38,10.75,0.203,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.14722654,-119.07440240,87.112,GIRTH WELD,,,,MFL/CLP,,
5066,Weld,,90327.31,1050+82,37.91,40.06,40.06,24870,Block Valve #17.6 (932+02),11854.68,Block Valve #26.5 (2088+82),34701.47,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.14712206,-119.07440136,87.041,GIRTH WELD,,,,MFL/CLP,,
5067,Weld,,90367.37,1051+22,40.06,39.98,39.98,24880,Block Valve #17.6 (932+02),11894.73,Block Valve #26.5 (2088+82),34661.41,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.14701166,-119.07440100,86.991,GIRTH WELD,,,,MFL/CLP,,
5068,Weld,,90407.35,1051+62,39.98,36.84,36.84,24890,Block Valve #17.6 (932+02),11934.72,Block Valve #26.5 (2088+82),34621.43,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.14690148,-119.07440021,87.009,GIRTH WELD,,,,MFL/CLP,,
5069,Weld,,90444.19,1051+99,36.84,38.33,38.33,24900,Block Valve #17.6 (932+02),11971.56,Block Valve #26.5 (2088+82),34584.59,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.14679995,-119.07439919,86.960,GIRTH WELD,,,,MFL/CLP,,
5070,Weld,,90482.52,1052+37,38.33,40.15,40.15,24910,Block Valve #17.6 (932+02),12009.89,Block Valve #26.5 (2088+82),34546.26,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.14669433,-119.07439866,87.098,GIRTH WELD,,,,MFL/CLP,,
5071,Weld,,90522.67,1052+77,40.15,40.03,40.03,24920,Block Valve #17.6 (932+02),12050.04,Block Valve #26.5 (2088+82),34506.11,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.14658365,-119.07439853,87.371,GIRTH WELD,,,,MFL/CLP,,
5072,Weld,,90562.70,1053+17,40.03,37.39,37.39,24930,Block Valve #17.6 (932+02),12090.07,Block Valve #26.5 (2088+82),34466.08,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.14647335,-119.07439892,87.333,GIRTH WELD,,,,MFL/CLP,,
5073,Weld,,90600.08,1053+55,37.39,40.09,40.09,24940,Block Valve #17.6 (932+02),12127.45,Block Valve #26.5 (2088+82),34428.70,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.14637031,-119.07439811,87.305,GIRTH WELD,,,,MFL/CLP,,
5074,Weld,,90640.17,1053+95,40.09,39.94,39.94,24950,Block Valve #17.6 (932+02),12167.54,Block Valve #26.5 (2088+82),34388.61,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.14625983,-119.07439693,87.393,GIRTH WELD,,,,MFL/CLP,,
5075,Weld,,90680.12,1054+35,39.94,39.99,39.99,24960,Block Valve #17.6 (932+02),12207.48,Block Valve #26.5 (2088+82),34348.67,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.14614976,-119.07439579,87.375,GIRTH WELD,,,,MFL/CLP,,
5076,Weld,,90720.10,1054+75,39.99,31.86,31.86,24970,Block Valve #17.6 (932+02),12247.47,Block Valve #26.5 (2088+82),34308.68,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.14603956,-119.07439504,87.433,GIRTH WELD,,,,MFL/CLP,,
5077,Weld,,90751.96,1055+07,31.86,40.11,40.11,24980,Block Valve #17.6 (932+02),12279.33,Block Valve #26.5 (2088+82),34276.82,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.14595176,-119.07439427,87.371,GIRTH WELD,,,,MFL/CLP,,
5078,Weld,,90792.06,1055+47,40.11,40.05,40.05,24990,Block Valve #17.6 (932+02),12319.43,Block Valve #26.5 (2088+82),34236.72,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.14584124,-119.07439370,87.168,GIRTH WELD,,,,MFL/CLP,,
5079,Weld,,90832.11,1055+87,40.05,40.06,40.06,25000,Block Valve #17.6 (932+02),12359.48,Block Valve #26.5 (2088+82),34196.67,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.14573088,-119.07439282,87.141,GIRTH WELD,,,,MFL/CLP,,
5080,Weld,,90872.17,1056+28,40.06,40.02,40.02,25010,Block Valve #17.6 (932+02),12399.53,Block Valve #26.5 (2088+82),34156.61,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.14562048,-119.07439227,87.021,GIRTH WELD,,,,MFL/CLP,,
5081,Weld,,90912.18,1056+68,40.02,39.94,39.94,25020,Block Valve #17.6 (932+02),12439.55,Block Valve #26.5 (2088+82),34116.60,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.14551021,-119.07439126,87.184,GIRTH WELD,,,,MFL/CLP,,
5082,Anomaly - Dent Plain,,90944.02,1057+00,31.83,39.94,39.94,25020,Block Valve #17.6 (932+02),12471.39,Block Valve #26.5 (2088+82),34084.76,10.75,0.203,,52000, 10:08,,,1.1,0.11,,,2.3,1.6, 07:30,1402,,,,,,,,4,a,35.14542248,-119.07439029,87.267,DENT - 1.06%OD (0.114IN),,,,MFL/CLP,,
5083,Weld,,90952.12,1057+08,39.94,40.03,40.03,25030,Block Valve #17.6 (932+02),12479.49,Block Valve #26.5 (2088+82),34076.66,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.14540013,-119.07439010,87.315,GIRTH WELD,,,,MFL/CLP,,
5084,Weld,,90992.15,1057+48,40.03,40.14,40.14,25040,Block Valve #17.6 (932+02),12519.52,Block Valve #26.5 (2088+82),34036.63,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.14528982,-119.07438942,87.257,GIRTH WELD,,,,MFL/CLP,,
5085,Weld,,91032.28,1057+88,40.14,40.02,40.02,25050,Block Valve #17.6 (932+02),12559.65,Block Valve #26.5 (2088+82),33996.50,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.14517922,-119.07438748,87.151,GIRTH WELD,,,,MFL/CLP,,
5086,Weld,,91072.31,1058+28,40.02,40.11,40.11,25060,Block Valve #17.6 (932+02),12599.68,Block Valve #26.5 (2088+82),33956.47,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.14506894,-119.07438569,87.097,GIRTH WELD,,,,MFL/CLP,,
5087,Weld,,91112.42,1058+68,40.11,40.01,40.01,25070,Block Valve #17.6 (932+02),12639.79,Block Valve #26.5 (2088+82),33916.36,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.14495840,-119.07438487,87.046,GIRTH WELD,,,,MFL/CLP,,
5088,Weld,,91152.43,1059+08,40.01,38.23,38.23,25080,Block Valve #17.6 (932+02),12679.80,Block Valve #26.5 (2088+82),33876.35,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.14484811,-119.07438506,87.190,GIRTH WELD,,,,MFL/CLP,,
5089,Weld,,91190.66,1059+47,38.23,21.80,21.80,25090,Block Valve #17.6 (932+02),12718.03,Block Valve #26.5 (2088+82),33838.12,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.14474276,-119.07438500,87.156,GIRTH WELD,,,,MFL/CLP,,
5090,Weld,,91212.45,1059+69,21.80,40.03,40.03,25100,Block Valve #17.6 (932+02),12739.82,Block Valve #26.5 (2088+82),33816.33,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.14468271,-119.07438463,86.652,GIRTH WELD,,,,MFL/CLP,,
5091,Weld,,91252.48,1060+09,40.03,40.18,40.18,25110,Block Valve #17.6 (932+02),12779.85,Block Valve #26.5 (2088+82),33776.30,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.14457242,-119.07438403,86.296,GIRTH WELD,,,,MFL/CLP,,
5092,Weld,,91292.67,1060+49,40.18,37.99,37.99,25120,Block Valve #17.6 (932+02),12820.04,Block Valve #26.5 (2088+82),33736.11,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.14446168,-119.07438342,86.618,GIRTH WELD,,,,MFL/CLP,,
5093,Weld,,91330.65,1060+87,37.99,40.08,40.08,25130,Block Valve #17.6 (932+02),12858.02,Block Valve #26.5 (2088+82),33698.13,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.14435702,-119.07438285,87.214,GIRTH WELD,,,,MFL/CLP,,
5094,Weld,,91370.74,1061+27,40.08,40.05,40.05,25140,Block Valve #17.6 (932+02),12898.11,Block Valve #26.5 (2088+82),33658.04,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.14424656,-119.07438302,86.910,GIRTH WELD,,,,MFL/CLP,,
5095,Weld,,91410.79,1061+67,40.05,39.97,39.97,25150,Block Valve #17.6 (932+02),12938.16,Block Valve #26.5 (2088+82),33617.99,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.14413617,-119.07438292,86.865,GIRTH WELD,,,,MFL/CLP,,
5096,Weld,,91450.76,1062+07,39.97,40.00,40.00,25160,Block Valve #17.6 (932+02),12978.13,Block Valve #26.5 (2088+82),33578.02,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.14402603,-119.07438245,87.214,GIRTH WELD,,,,MFL/CLP,,
5097,Weld,,91490.76,1062+47,40.00,40.13,40.13,25170,Block Valve #17.6 (932+02),13018.13,Block Valve #26.5 (2088+82),33538.02,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.14391580,-119.07438148,86.866,GIRTH WELD,,,,MFL/CLP,,
5098,Weld,,91530.89,1062+88,40.13,24.52,24.52,25180,Block Valve #17.6 (932+02),13058.26,Block Valve #26.5 (2088+82),33497.89,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.14380521,-119.07438073,86.789,GIRTH WELD,,,,MFL/CLP,,
5099,Weld,,91555.41,1063+12,24.52,30.98,30.98,25190,Block Valve #17.6 (932+02),13082.78,Block Valve #26.5 (2088+82),33473.37,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.14373764,-119.07438056,86.782,GIRTH WELD,,,,MFL/CLP,,
5100,Weld,,91586.39,1063+43,30.98,25.38,25.38,25200,Block Valve #17.6 (932+02),13113.76,Block Valve #26.5 (2088+82),33442.39,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.14365226,-119.07438024,86.784,GIRTH WELD,,,,MFL/CLP,,
5101,Weld,,91611.77,1063+69,25.38,28.27,28.27,25210,Block Valve #17.6 (932+02),13139.13,Block Valve #26.5 (2088+82),33417.01,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.14358231,-119.07437967,86.837,GIRTH WELD,,,,MFL/CLP,,
5102,Weld,,91640.03,1063+97,28.27,40.02,40.02,25220,Block Valve #17.6 (932+02),13167.40,Block Valve #26.5 (2088+82),33388.75,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.14350441,-119.07437902,86.868,GIRTH WELD,,,,MFL/CLP,,
5103,Weld,,91680.06,1064+37,40.02,39.89,39.89,25230,Block Valve #17.6 (932+02),13207.43,Block Valve #26.5 (2088+82),33348.72,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.14339411,-119.07437813,86.996,GIRTH WELD,,,,MFL/CLP,,
5104,Weld,,91719.95,1064+77,39.89,40.08,40.08,25240,Block Valve #17.6 (932+02),13247.32,Block Valve #26.5 (2088+82),33308.83,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.14328418,-119.07437719,87.100,GIRTH WELD,,,,MFL/CLP,,
5105,Weld,,91760.03,1065+17,40.08,40.14,40.14,25250,Block Valve #17.6 (932+02),13287.40,Block Valve #26.5 (2088+82),33268.75,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.14317372,-119.07437657,86.993,GIRTH WELD,,,,MFL/CLP,,
5106,Weld,,91800.17,1065+58,40.14,39.97,39.97,25260,Block Valve #17.6 (932+02),13327.54,Block Valve #26.5 (2088+82),33228.61,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.14306310,-119.07437614,87.012,GIRTH WELD,,,,MFL/CLP,,
5107,Weld,,91840.14,1065+98,39.97,40.09,40.09,25270,Block Valve #17.6 (932+02),13367.51,Block Valve #26.5 (2088+82),33188.64,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.14295294,-119.07437567,86.964,GIRTH WELD,,,,MFL/CLP,,
5108,Weld,,91880.23,1066+38,40.09,37.35,37.35,25280,Block Valve #17.6 (932+02),13407.60,Block Valve #26.5 (2088+82),33148.55,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.14284246,-119.07437528,87.012,GIRTH WELD,,,,MFL/CLP,,
5109,Weld,,91917.57,1066+75,37.35,36.86,36.86,25290,Block Valve #17.6 (932+02),13444.94,Block Valve #26.5 (2088+82),33111.21,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.14273953,-119.07437490,87.093,GIRTH WELD,,,,MFL/CLP,,
5110,Weld,,91954.43,1067+12,36.86,40.04,40.04,25300,Block Valve #17.6 (932+02),13481.80,Block Valve #26.5 (2088+82),33074.35,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.14263795,-119.07437519,87.222,GIRTH WELD,,,,MFL/CLP,,
5111,Weld,,91994.47,1067+52,40.04,38.69,38.69,25310,Block Valve #17.6 (932+02),13521.84,Block Valve #26.5 (2088+82),33034.31,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.14252760,-119.07437542,87.175,GIRTH WELD,,,,MFL/CLP,,
5112,Weld,,92033.16,1067+91,38.69,40.06,40.06,25320,Block Valve #17.6 (932+02),13560.53,Block Valve #26.5 (2088+82),32995.62,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.14242097,-119.07437507,87.185,GIRTH WELD,,,,MFL/CLP,,
5113,Weld,,92073.23,1068+31,40.06,40.01,40.01,25330,Block Valve #17.6 (932+02),13600.59,Block Valve #26.5 (2088+82),32955.55,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.14231055,-119.07437503,87.138,GIRTH WELD,,,,MFL/CLP,,
5114,Weld,,92113.24,1068+71,40.01,40.08,40.08,25340,Block Valve #17.6 (932+02),13640.61,Block Valve #26.5 (2088+82),32915.54,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.14220029,-119.07437491,87.176,GIRTH WELD,,,,MFL/CLP,,
5115,Anomaly - Corrosion,EXT,92153.32,1069+11,40.08,0.00,40.08,25340,Block Valve #17.6 (932+02),13680.69,Block Valve #26.5 (2088+82),32875.46,10.75,0.203,,52000, 09:20,15,0.03,,,,,0.6,1.1, 07:01,1402,2328,1676,1414,0.837,1.185,2324.8,1673.8,,,35.14208983,-119.07437486,87.260,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
5116,Weld,,92153.32,1069+11,40.08,39.95,39.95,25350,Block Valve #17.6 (932+02),13680.69,Block Valve #26.5 (2088+82),32875.46,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.14208983,-119.07437486,87.260,GIRTH WELD,,,,MFL/CLP,,
5117,Weld,,92193.26,1069+51,39.95,39.91,39.91,25360,Block Valve #17.6 (932+02),13720.63,Block Valve #26.5 (2088+82),32835.52,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.14197973,-119.07437442,87.305,GIRTH WELD,,,,MFL/CLP,,
5118,Anomaly - Corrosion Cluster,EXT,92222.95,1069+81,29.68,10.22,39.91,25360,Block Valve #17.6 (932+02),13750.32,Block Valve #26.5 (2088+82),32805.83,10.75,0.203,,52000, 12:16,25,0.05,,,,,3.0,3.0, 08:20,1402,2077,1496,1414,0.938,1.058,2121.9,1527.8,,,35.14189794,-119.07437425,86.926,*EXT ML,General Metal Loss,,,MFL/CLP,,
5119,Anomaly - Corrosion Cluster,EXT,92223.44,1069+82,30.17,9.74,39.91,25360,Block Valve #17.6 (932+02),13750.80,Block Valve #26.5 (2088+82),32805.34,10.75,0.203,,52000, 12:16,18,0.04,,,,,2.3,3.4, 08:23,1402,2194,1580,1414,0.887,1.117,2208.1,1589.8,,,35.14189660,-119.07437427,86.910,*EXT ML,General Metal Loss,,,MFL/CLP,,
5120,Anomaly - Corrosion,EXT,92223.75,1069+82,30.49,9.42,39.91,25360,Block Valve #17.6 (932+02),13751.12,Block Valve #26.5 (2088+82),32805.03,10.75,0.203,,52000, 12:16,18,0.04,,,,,0.2,0.2, 08:52,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.14189573,-119.07437427,86.897,EXT ML,Pinhole,,,MFL/CLP,,
5121,Weld,,92233.17,1069+91,39.91,40.09,40.09,25370,Block Valve #17.6 (932+02),13760.54,Block Valve #26.5 (2088+82),32795.61,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.14186978,-119.07437445,86.604,GIRTH WELD,,,,MFL/CLP,,
5122,Anomaly - Corrosion,EXT,92268.70,1070+27,35.53,4.56,40.09,25370,Block Valve #17.6 (932+02),13796.07,Block Valve #26.5 (2088+82),32760.08,10.75,0.203,,52000, 11:04,15,0.03,,,,,0.5,0.8, 02:54,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.14177188,-119.07437403,85.881,EXT ML,Pitting,,,MFL/CLP,,
5123,Anomaly - Corrosion,EXT,92272.91,1070+31,39.74,0.34,40.09,25370,Block Valve #17.6 (932+02),13800.28,Block Valve #26.5 (2088+82),32755.87,10.75,0.203,,52000, 11:04,15,0.03,,,,,0.7,1.4, 05:20,1402,2317,1668,1414,0.840,1.180,2312.3,1664.8,,,35.14176027,-119.07437398,85.804,EXT ML,Pitting,,,MFL/CLP,,
5124,Weld,,92273.26,1070+32,40.09,40.12,40.12,25380,Block Valve #17.6 (932+02),13800.62,Block Valve #26.5 (2088+82),32755.53,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.14175933,-119.07437398,85.795,GIRTH WELD,,,,MFL/CLP,,
5125,Anomaly - Corrosion,EXT,92273.58,1070+32,0.32,39.80,40.12,25380,Block Valve #17.6 (932+02),13800.95,Block Valve #26.5 (2088+82),32755.20,10.75,0.203,,52000, 01:28,17,0.03,,,,,0.5,0.4, 09:06,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.14175845,-119.07437398,85.789,EXT ML,Pitting,,,MFL/CLP,,
5126,Anomaly - Corrosion,EXT,92276.97,1070+35,3.72,36.40,40.12,25380,Block Valve #17.6 (932+02),13804.34,Block Valve #26.5 (2088+82),32751.81,10.75,0.203,,52000, 01:28,17,0.03,,,,,0.2,0.2, 05:43,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.14174909,-119.07437396,85.735,EXT ML,Pinhole,,,MFL/CLP,,
5127,Weld,,92313.38,1070+72,40.12,40.04,40.04,25390,Block Valve #17.6 (932+02),13840.75,Block Valve #26.5 (2088+82),32715.40,10.75,0.203,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.14164878,-119.07437292,85.431,GIRTH WELD,,,,MFL/CLP,,
5128,Anomaly - Corrosion,EXT,92350.36,1071+09,36.99,3.05,40.04,25390,Block Valve #17.6 (932+02),13877.73,Block Valve #26.5 (2088+82),32678.42,10.75,0.203,,52000, 11:40,20,0.04,,,,,0.2,0.2, 02:42,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.14154686,-119.07437146,86.227,EXT ML,Pinhole,,,MFL/CLP,,
5129,Anomaly - Corrosion,EXT,92351.05,1071+10,37.67,2.37,40.04,25390,Block Valve #17.6 (932+02),13878.42,Block Valve #26.5 (2088+82),32677.73,10.75,0.203,,52000, 11:40,15,0.03,,,,,0.9,1.2, 09:20,1402,2305,1660,1414,0.845,1.174,2297.9,1654.5,,,35.14154499,-119.07437144,86.248,EXT ML,Pitting,,,MFL/CLP,,
5130,Anomaly - Corrosion,EXT,92351.80,1071+10,38.43,1.61,40.04,25390,Block Valve #17.6 (932+02),13879.17,Block Valve #26.5 (2088+82),32676.98,10.75,0.203,,52000, 11:40,20,0.04,,,,,0.5,0.6, 09:36,1402,2325,1674,1414,0.838,1.184,2320.9,1671.0,,,35.14154289,-119.07437141,86.272,EXT ML,Pitting,,,MFL/CLP,,
5131,Anomaly - Corrosion,EXT,92352.29,1071+11,38.91,1.13,40.04,25390,Block Valve #17.6 (932+02),13879.66,Block Valve #26.5 (2088+82),32676.49,10.75,0.203,,52000, 11:40,26,0.05,,,,,0.7,0.9, 08:39,1402,2303,1658,1414,0.846,1.173,2294.3,1651.9,,,35.14154157,-119.07437140,86.289,EXT ML,Pitting,,,MFL/CLP,,
5132,Weld,,92353.42,1071+12,40.04,13.94,13.94,25400,Block Valve #17.6 (932+02),13880.78,Block Valve #26.5 (2088+82),32675.36,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.14153846,-119.07437135,86.326,GIRTH WELD,,,,MFL/CLP,,
5133,Anomaly - Corrosion,EXT,92367.05,1071+26,13.63,0.31,13.94,25400,Block Valve #17.6 (932+02),13894.42,Block Valve #26.5 (2088+82),32661.73,10.75,0.203,,52000, 12:28,16,0.03,,,,,0.4,1.0, 08:39,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.14150092,-119.07437115,86.858,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5134,Weld,,92367.36,1071+26,13.94,40.14,40.14,25410,Block Valve #17.6 (932+02),13894.72,Block Valve #26.5 (2088+82),32661.42,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.14150008,-119.07437115,86.871,GIRTH WELD,,,,MFL/CLP,,
5135,Anomaly - Corrosion,EXT,92367.57,1071+26,0.22,39.92,40.14,25410,Block Valve #17.6 (932+02),13894.94,Block Valve #26.5 (2088+82),32661.21,10.75,0.203,,52000, 01:16,20,0.04,,,,,1.1,1.3, 04:47,1402,2277,1639,1414,0.855,1.159,2263.1,1629.4,,,35.14149949,-119.07437115,86.882,EXT ML,Pitting,,,MFL/CLP,,
5136,Anomaly - Corrosion,EXT,92367.73,1071+26,0.38,39.76,40.14,25410,Block Valve #17.6 (932+02),13895.10,Block Valve #26.5 (2088+82),32661.05,10.75,0.203,,52000, 01:16,17,0.03,,,,,0.2,0.3, 09:31,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.14149904,-119.07437114,86.888,EXT ML,Pinhole,,,MFL/CLP,,
5137,Repair - Welded Sleeve Begin,,92406.84,1071+65,39.49,40.14,40.14,25410,Block Valve #17.6 (932+02),13934.21,Block Valve #26.5 (2088+82),32621.94,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.14139128,-119.07437156,87.440,REPAIR-SHELL START,,,,MFL/CLP,,
5138,Weld,,92407.49,1071+66,40.14,37.33,37.33,25420,Block Valve #17.6 (932+02),13934.86,Block Valve #26.5 (2088+82),32621.29,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.14138949,-119.07437156,87.441,GIRTH WELD,,,,MFL/CLP,,
5139,Repair - Welded Sleeve End,,92408.16,1071+67,0.67,37.33,37.33,25420,Block Valve #17.6 (932+02),13935.53,Block Valve #26.5 (2088+82),32620.62,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.14138765,-119.07437158,87.445,REPAIR-SHELL END,,,,MFL/CLP,,
5140,Anomaly - Corrosion,EXT,92411.43,1071+70,3.94,33.39,37.33,25420,Block Valve #17.6 (932+02),13938.80,Block Valve #26.5 (2088+82),32617.35,10.75,0.203,,52000, 10:28,15,0.03,,,,,0.4,0.2, 05:32,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.14137863,-119.07437163,87.460,EXT ML,Axial Slotting,,,MFL/CLP,,
5141,Repair - Welded Sleeve Begin,,92443.77,1072+03,36.28,37.33,37.33,25420,Block Valve #17.6 (932+02),13971.14,Block Valve #26.5 (2088+82),32585.01,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.14128951,-119.07437157,87.425,REPAIR-SHELL START,,,,MFL/CLP,,
5142,Weld,,92444.82,1072+04,37.33,39.98,39.98,25430,Block Valve #17.6 (932+02),13972.19,Block Valve #26.5 (2088+82),32583.96,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.14128661,-119.07437156,87.423,GIRTH WELD,,,,MFL/CLP,,
5143,Repair - Welded Sleeve End,,92445.85,1072+05,1.03,39.98,39.98,25430,Block Valve #17.6 (932+02),13973.22,Block Valve #26.5 (2088+82),32582.93,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.14128377,-119.07437156,87.421,REPAIR-SHELL END,,,,MFL/CLP,,
