Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
5326,Weld,,95944.71,1107+11,40.07,39.84,39.84,26330,Block Valve #17.6 (932+02),17472.08,Block Valve #26.5 (2088+82),29084.07,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.13164895,-119.07432223,84.420,GIRTH WELD,,,,MFL/CLP,,
5327,Anomaly - Corrosion,EXT,95984.18,1107+50,39.47,0.37,39.84,26330,Block Valve #17.6 (932+02),17511.55,Block Valve #26.5 (2088+82),29044.60,10.75,0.203,,52000, 10:52,19,0.04,,,,,0.9,0.7, 07:19,1402,2297,1654,1414,0.848,1.170,2287.7,1647.2,,,35.13154031,-119.07432091,84.455,EXT ML,Pitting,,,MFL/CLP,,
5328,Weld,,95984.55,1107+51,39.84,40.00,40.00,26340,Block Valve #17.6 (932+02),17511.92,Block Valve #26.5 (2088+82),29044.23,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.13153928,-119.07432091,84.454,GIRTH WELD,,,,MFL/CLP,,
5329,Repair - Welded Sleeve Begin,,96023.35,1107+90,38.80,40.00,40.00,26340,Block Valve #17.6 (932+02),17550.72,Block Valve #26.5 (2088+82),29005.43,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.13143248,-119.07432002,84.387,REPAIR-SHELL START,,,,MFL/CLP,,
5330,Weld,,96024.55,1107+91,40.00,33.95,33.95,26350,Block Valve #17.6 (932+02),17551.92,Block Valve #26.5 (2088+82),29004.23,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.13142917,-119.07431999,84.383,GIRTH WELD,,,,MFL/CLP,,
5331,Repair - Welded Sleeve End,,96025.46,1107+92,0.91,33.95,33.95,26350,Block Valve #17.6 (932+02),17552.83,Block Valve #26.5 (2088+82),29003.32,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.13142669,-119.07431998,84.378,REPAIR-SHELL END,,,,MFL/CLP,,
5332,Weld,,96058.50,1108+25,33.95,40.14,40.14,26360,Block Valve #17.6 (932+02),17585.87,Block Valve #26.5 (2088+82),28970.28,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.13133574,-119.07431922,84.248,GIRTH WELD,,,,MFL/CLP,,
5333,Anomaly - Corrosion,EXT,96090.57,1108+57,32.07,8.07,40.14,26360,Block Valve #17.6 (932+02),17617.94,Block Valve #26.5 (2088+82),28938.21,10.75,0.203,,52000, 01:12,26,0.05,,,,,0.5,0.7, 08:20,1402,2321,1671,1414,0.839,1.182,2316.7,1668.0,,,35.13124744,-119.07431913,84.069,EXT ML,Pitting,,,MFL/CLP,,
5334,Anomaly - Corrosion,EXT,96090.65,1108+57,32.15,8.00,40.14,26360,Block Valve #17.6 (932+02),17618.02,Block Valve #26.5 (2088+82),28938.13,10.75,0.203,,52000, 01:12,18,0.04,,,,,1.0,0.7, 07:14,1402,2291,1649,1414,0.850,1.166,2279.9,1641.5,,,35.13124725,-119.07431913,84.069,EXT ML,Pitting,,,MFL/CLP,,
5335,Anomaly - Corrosion Cluster,EXT,96091.11,1108+58,32.61,7.53,40.14,26360,Block Valve #17.6 (932+02),17618.48,Block Valve #26.5 (2088+82),28937.67,10.75,0.203,,52000, 01:12,17,0.03,,,,,1.7,1.1, 08:54,1402,2241,1613,1414,0.869,1.141,2281.6,1642.7,,,35.13124596,-119.07431912,84.066,EXT ML,Pitting,,,MFL/CLP,,
5336,Anomaly - Corrosion,EXT,96091.56,1108+58,33.06,7.09,40.14,26360,Block Valve #17.6 (932+02),17618.93,Block Valve #26.5 (2088+82),28937.22,10.75,0.203,,52000, 01:12,16,0.03,,,,,0.4,0.4, 07:34,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.13124473,-119.07431913,84.062,EXT ML,Pitting,,,MFL/CLP,,
5337,Weld,,96098.65,1108+65,40.14,36.12,36.12,26370,Block Valve #17.6 (932+02),17626.01,Block Valve #26.5 (2088+82),28930.14,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.13122522,-119.07431908,84.014,GIRTH WELD,,,,MFL/CLP,,
5338,Anomaly - Corrosion,EXT,96134.49,1109+01,35.84,0.27,36.12,26370,Block Valve #17.6 (932+02),17661.86,Block Valve #26.5 (2088+82),28894.29,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 03:50,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.13112656,-119.07431869,83.773,EXT ML,Pinhole,,,MFL/CLP,,
5339,Weld,,96134.76,1109+01,36.12,39.88,39.88,26380,Block Valve #17.6 (932+02),17662.13,Block Valve #26.5 (2088+82),28894.02,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.13112581,-119.07431868,83.773,GIRTH WELD,,,,MFL/CLP,,
5340,Weld,,96174.64,1109+41,39.88,40.01,40.01,26390,Block Valve #17.6 (932+02),17702.01,Block Valve #26.5 (2088+82),28854.14,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.13101603,-119.07431855,83.724,GIRTH WELD,,,,MFL/CLP,,
5341,Weld,,96214.65,1109+81,40.01,30.93,30.93,26400,Block Valve #17.6 (932+02),17742.02,Block Valve #26.5 (2088+82),28814.13,10.75,0.203,,52000, 04:00,,,,,,,,,,1402,,,,,,,,,,35.13090592,-119.07431832,84.532,GIRTH WELD,,,,MFL/CLP,,
5342,Weld,,96245.58,1110+12,30.93,36.95,36.95,26410,Block Valve #17.6 (932+02),17772.95,Block Valve #26.5 (2088+82),28783.20,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.13082086,-119.07431761,85.692,GIRTH WELD,,,,MFL/CLP,,
5343,Anomaly - Corrosion,EXT,96271.77,1110+39,26.19,10.76,36.95,26410,Block Valve #17.6 (932+02),17799.13,Block Valve #26.5 (2088+82),28757.01,10.75,0.203,,52000, 01:36,17,0.03,,,,,0.5,0.8, 04:27,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.13074881,-119.07431729,86.037,EXT ML,Pitting,,,MFL/CLP,,
5344,Weld,,96282.53,1110+49,36.95,38.25,38.25,26420,Block Valve #17.6 (932+02),17809.90,Block Valve #26.5 (2088+82),28746.25,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.13071915,-119.07431702,85.897,GIRTH WELD,,,,MFL/CLP,,
5345,Anomaly - Corrosion Cluster,EXT,96320.26,1110+87,37.73,0.52,38.25,26420,Block Valve #17.6 (932+02),17847.63,Block Valve #26.5 (2088+82),28708.52,10.75,0.203,,52000, 01:44,27,0.06,,,,,0.9,0.5, 05:54,1402,2279,1641,1414,0.855,1.160,2306.7,1660.8,,,35.13061531,-119.07431598,85.423,EXT ML,Pitting,,,MFL/CLP,,
5346,Weld,,96320.77,1110+88,38.25,40.10,40.10,26430,Block Valve #17.6 (932+02),17848.14,Block Valve #26.5 (2088+82),28708.01,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.13061389,-119.07431597,85.412,GIRTH WELD,,,,MFL/CLP,,
5347,Anomaly - Corrosion,EXT,96360.38,1111+27,39.61,0.49,40.10,26430,Block Valve #17.6 (932+02),17887.75,Block Valve #26.5 (2088+82),28668.40,10.75,0.203,,52000, 01:00,22,0.04,,,,,0.2,0.2, 08:09,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.13050486,-119.07431461,85.427,EXT ML,Pinhole,,,MFL/CLP,,
5348,Anomaly - Corrosion Cluster,EXT,96360.58,1111+28,39.81,0.29,40.10,26430,Block Valve #17.6 (932+02),17887.95,Block Valve #26.5 (2088+82),28668.20,10.75,0.203,,52000, 01:00,26,0.05,,,,,1.9,3.3, 04:54,1402,2164,1558,1414,0.900,1.102,2228.1,1604.2,,,35.13050432,-119.07431460,85.430,EXT ML,General Metal Loss,,,MFL/CLP,,
5349,Weld - Bend Begin,,96360.87,1111+28,40.10,40.18,40.18,26440,Block Valve #17.6 (932+02),17888.24,Block Valve #26.5 (2088+82),28667.91,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.13050352,-119.07431459,85.429,GIRTH WELD,,,,MFL/CLP,,
5350,Bend,,96379.67,1111+47,18.80,40.18,40.18,26440,Block Valve #17.6 (932+02),17907.04,Block Valve #26.5 (2088+82),28649.11,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.13045181,-119.07431467,85.749,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
5351,Anomaly - Corrosion,EXT,96400.97,1111+68,40.10,0.09,40.18,26440,Block Valve #17.6 (932+02),17928.34,Block Valve #26.5 (2088+82),28627.81,10.75,0.203,,52000, 10:44,20,0.04,,,,,0.2,0.2, 09:03,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.13039412,-119.07432713,86.346,EXT ML,Pinhole,,,MFL/CLP,,
5352,Weld - Bend End,,96401.05,1111+68,40.18,40.09,40.09,26450,Block Valve #17.6 (932+02),17928.42,Block Valve #26.5 (2088+82),28627.73,10.75,0.203,,52000, 06:40,,,,,,,,,,1402,,,,,,,,,,35.13039388,-119.07432718,86.346,GIRTH WELD,,,,MFL/CLP,,
5353,Anomaly - Corrosion,EXT,96440.73,1112+08,39.67,0.42,40.09,26450,Block Valve #17.6 (932+02),17968.09,Block Valve #26.5 (2088+82),28588.05,10.75,0.203,,52000, 06:40,16,0.03,,,,,0.4,0.2, 04:00,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.13028631,-119.07435015,86.407,EXT ML,Pinhole,,,MFL/CLP,,
5354,Anomaly - Corrosion Cluster,EXT,96440.96,1112+08,39.91,0.18,40.09,26450,Block Valve #17.6 (932+02),17968.33,Block Valve #26.5 (2088+82),28587.82,10.75,0.203,,52000, 06:40,26,0.05,,,,,2.0,1.3, 04:59,1402,2144,1544,1414,0.908,1.092,2242.3,1614.5,,,35.13028566,-119.07435028,86.407,EXT ML,General Metal Loss,,,MFL/CLP,,
5355,Weld,,96441.14,1112+08,40.09,35.72,35.72,26460,Block Valve #17.6 (932+02),17968.51,Block Valve #26.5 (2088+82),28587.64,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.13028518,-119.07435039,86.407,GIRTH WELD,,,,MFL/CLP,,
5356,Anomaly - Corrosion,EXT,96441.35,1112+09,0.21,35.51,35.72,26460,Block Valve #17.6 (932+02),17968.72,Block Valve #26.5 (2088+82),28587.43,10.75,0.203,,52000, 12:44,26,0.05,,,,,0.5,0.8, 04:20,1402,2321,1671,1414,0.839,1.182,2316.7,1668.0,,,35.13028462,-119.07435051,86.407,EXT ML,Pitting,,,MFL/CLP,,
5357,Repair - Welded Sleeve Begin,,96475.67,1112+43,34.52,35.72,35.72,26460,Block Valve #17.6 (932+02),18003.04,Block Valve #26.5 (2088+82),28553.11,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.13019149,-119.07436983,86.295,REPAIR-SHELL START,,,,MFL/CLP,,
5358,Weld,,96476.86,1112+44,35.72,40.01,40.01,26470,Block Valve #17.6 (932+02),18004.23,Block Valve #26.5 (2088+82),28551.92,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.13018826,-119.07437050,86.284,GIRTH WELD,,,,MFL/CLP,,
5359,Repair - Welded Sleeve End,,96477.80,1112+45,0.95,40.01,40.01,26470,Block Valve #17.6 (932+02),18005.17,Block Valve #26.5 (2088+82),28550.98,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.13018570,-119.07437103,86.271,REPAIR-SHELL END,,,,MFL/CLP,,
5360,Weld,,96516.87,1112+84,40.01,40.04,40.04,26480,Block Valve #17.6 (932+02),18044.24,Block Valve #26.5 (2088+82),28511.91,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.13007972,-119.07439321,85.936,GIRTH WELD,,,,MFL/CLP,,
5361,Weld,,96556.91,1113+24,40.04,40.17,40.17,26490,Block Valve #17.6 (932+02),18084.28,Block Valve #26.5 (2088+82),28471.87,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.12997123,-119.07441678,85.108,GIRTH WELD,,,,MFL/CLP,,
5362,Anomaly - Corrosion,EXT,96596.60,1113+64,39.70,0.47,40.17,26490,Block Valve #17.6 (932+02),18123.97,Block Valve #26.5 (2088+82),28432.18,10.75,0.203,,52000, 09:52,18,0.04,,,,,0.6,0.4, 04:20,1402,2324,1674,1414,0.838,1.184,2320.7,1670.9,,,35.12986367,-119.07444021,84.724,EXT ML,Pitting,,,MFL/CLP,,
5363,Anomaly - Corrosion Cluster,EXT,96596.80,1113+64,39.90,0.27,40.17,26490,Block Valve #17.6 (932+02),18124.17,Block Valve #26.5 (2088+82),28431.98,10.75,0.203,,52000, 09:52,20,0.04,,,,,0.9,1.9, 06:02,1402,2294,1652,1414,0.849,1.168,2287.7,1647.2,,,35.12986312,-119.07444033,84.720,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5364,Weld,,96597.07,1113+65,40.17,40.01,40.01,26500,Block Valve #17.6 (932+02),18124.44,Block Valve #26.5 (2088+82),28431.71,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.12986240,-119.07444048,84.720,GIRTH WELD,,,,MFL/CLP,,
5365,Weld,,96637.08,1114+05,40.01,38.07,38.07,26510,Block Valve #17.6 (932+02),18164.45,Block Valve #26.5 (2088+82),28391.70,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.12975386,-119.07446329,84.600,GIRTH WELD,,,,MFL/CLP,,
5366,Anomaly - Corrosion Cluster,EXT,96637.38,1114+05,0.30,37.77,38.07,26510,Block Valve #17.6 (932+02),18164.75,Block Valve #26.5 (2088+82),28391.40,10.75,0.203,,52000,,25,0.05,,,,,0.6,2.2, 05:07,1402,2309,1662,1414,0.843,1.176,2301.3,1656.9,,,35.12975305,-119.07446347,84.599,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5367,Repair - Welded Sleeve Begin,,96673.90,1114+42,36.82,38.07,38.07,26510,Block Valve #17.6 (932+02),18201.27,Block Valve #26.5 (2088+82),28354.88,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.12965395,-119.07448400,84.426,REPAIR-SHELL START,,,,MFL/CLP,,
5368,Weld,,96675.15,1114+43,38.07,38.69,38.69,26520,Block Valve #17.6 (932+02),18202.52,Block Valve #26.5 (2088+82),28353.63,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.12965055,-119.07448471,84.422,GIRTH WELD,,,,MFL/CLP,,
5369,Repair - Welded Sleeve End,,96675.21,1114+43,0.07,38.69,38.69,26520,Block Valve #17.6 (932+02),18202.58,Block Valve #26.5 (2088+82),28353.57,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.12965037,-119.07448475,84.422,REPAIR-SHELL END,,,,MFL/CLP,,
5370,Weld,,96713.84,1114+82,38.69,36.50,36.50,26530,Block Valve #17.6 (932+02),18241.21,Block Valve #26.5 (2088+82),28314.94,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.12954557,-119.07450652,84.467,GIRTH WELD,,,,MFL/CLP,,
5371,Repair - Welded Sleeve Begin,,96749.07,1115+17,35.23,36.50,36.50,26530,Block Valve #17.6 (932+02),18276.43,Block Valve #26.5 (2088+82),28279.72,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.12945009,-119.07452720,84.615,REPAIR-SHELL START,,,,MFL/CLP,,
5372,Weld,,96750.34,1115+18,36.50,29.28,29.28,26540,Block Valve #17.6 (932+02),18277.70,Block Valve #26.5 (2088+82),28278.45,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.12944664,-119.07452798,84.627,GIRTH WELD,,,,MFL/CLP,,
5373,Repair - Welded Sleeve End,,96751.16,1115+19,0.82,29.28,29.28,26540,Block Valve #17.6 (932+02),18278.53,Block Valve #26.5 (2088+82),28277.62,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.12944441,-119.07452848,84.636,REPAIR-SHELL END,,,,MFL/CLP,,
5374,Offtake,,96776.26,1115+44,25.92,29.28,29.28,26540,Block Valve #17.6 (932+02),18303.63,Block Valve #26.5 (2088+82),28252.52,10.75,0.203,,52000, 10:48,,,,,,,,, 12:00,1402,,,,,,,,,,35.12937650,-119.07454388,84.656,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
5375,Weld - Change in Wall Thickness,,96779.61,1115+47,29.28,4.93,4.93,26550,Block Valve #17.6 (932+02),18306.98,Block Valve #26.5 (2088+82),28249.17,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.12936741,-119.07454595,84.597,GIRTH WELD NWT 0.203/0.365IN,,,,MFL/CLP,,
5376,Weld - Bend Begin,,96784.54,1115+52,4.93,2.36,2.36,26560,Block Valve #17.6 (932+02),18311.91,Block Valve #26.5 (2088+82),28244.24,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.12935408,-119.07454896,84.480,GIRTH WELD,,,,MFL/CLP,,
5377,Bend,,96785.72,1115+54,1.18,2.36,2.36,26560,Block Valve #17.6 (932+02),18313.09,Block Valve #26.5 (2088+82),28243.06,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.12935086,-119.07454892,84.449,3.0D 50 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
5378,Weld - Bend End,,96786.90,1115+55,2.36,3.06,3.06,26570,Block Valve #17.6 (932+02),18314.27,Block Valve #26.5 (2088+82),28241.88,10.75,0.365,,35000,,,,,,,,,,,1402,,,,,,,,,,35.12934798,-119.07454713,84.415,GIRTH WELD,,,,MFL/CLP,,
5379,Weld - Change in Wall Thickness,,96789.96,1115+58,3.06,28.16,28.16,26580,Block Valve #17.6 (932+02),18317.33,Block Valve #26.5 (2088+82),28238.82,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.12934169,-119.07454032,84.356,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
5380,Weld,,96818.12,1115+86,28.16,44.07,44.07,26590,Block Valve #17.6 (932+02),18345.49,Block Valve #26.5 (2088+82),28210.66,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.12928394,-119.07447724,84.242,GIRTH WELD,,,,MFL/CLP,,
5381,Weld,,96862.19,1116+30,44.07,43.97,43.97,26600,Block Valve #17.6 (932+02),18389.56,Block Valve #26.5 (2088+82),28166.59,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.12919406,-119.07437791,85.048,GIRTH WELD,,,,MFL/CLP,,
5382,Weld,,96906.16,1116+74,43.97,44.05,44.05,26610,Block Valve #17.6 (932+02),18433.53,Block Valve #26.5 (2088+82),28122.62,10.75,0.250,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.12910425,-119.07427894,85.132,GIRTH WELD,,,,MFL/CLP,,
5383,Weld - Change in Wall Thickness,,96950.20,1117+18,44.05,3.12,3.12,26620,Block Valve #17.6 (932+02),18477.57,Block Valve #26.5 (2088+82),28078.58,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12901412,-119.07418008,84.192,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
5384,Weld - Bend Begin,,96953.33,1117+22,3.12,1.93,1.93,26630,Block Valve #17.6 (932+02),18480.70,Block Valve #26.5 (2088+82),28075.45,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12900780,-119.07417299,84.160,GIRTH WELD,,,,MFL/CLP,,
5385,Bend,,96954.29,1117+22,0.97,1.93,1.93,26630,Block Valve #17.6 (932+02),18481.66,Block Valve #26.5 (2088+82),28074.49,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12900588,-119.07417084,83.995,3.0D 45 DEG BEND-FORGED OVER,,,,MFL/CLP,,
5386,Weld - Bend End,,96955.25,1117+23,1.93,8.96,8.96,26640,Block Valve #17.6 (932+02),18482.62,Block Valve #26.5 (2088+82),28073.53,10.75,0.365,,60000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.12900418,-119.07416890,83.529,GIRTH WELD,,,,MFL/CLP,,
5387,Weld - Bend Begin,,96964.22,1117+32,8.96,3.99,3.99,26650,Block Valve #17.6 (932+02),18491.59,Block Valve #26.5 (2088+82),28064.56,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12899133,-119.07415417,77.239,GIRTH WELD,,,,MFL/CLP,,
5388,Bend,,96966.21,1117+34,2.00,3.99,3.99,26650,Block Valve #17.6 (932+02),18493.58,Block Valve #26.5 (2088+82),28062.57,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12898742,-119.07415283,75.956,3.0D 90 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
5389,Weld - Bend End,,96968.21,1117+36,3.99,5.96,5.96,26660,Block Valve #17.6 (932+02),18495.57,Block Valve #26.5 (2088+82),28060.57,10.75,0.365,,60000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.12898289,-119.07415575,75.397,GIRTH WELD,,,,MFL/CLP,,
5390,Weld,,96974.16,1117+42,5.96,44.45,44.45,26670,Block Valve #17.6 (932+02),18501.53,Block Valve #26.5 (2088+82),28054.62,10.75,0.365,,60000, 03:28,,,,,,,,,,1402,,,,,,,,,,35.12897163,-119.07417028,75.590,GIRTH WELD,,,,MFL/CLP,,
5391,Casing Begin,,96976.37,1117+45,2.20,44.45,44.45,26670,Block Valve #17.6 (932+02),18503.73,Block Valve #26.5 (2088+82),28052.42,10.75,0.365,,60000, 03:28,,,,,,,,,,1402,,,,,,,,,,35.12896748,-119.07417566,75.658,CASING START,,,,MFL/CLP,,
5392,Weld,,97018.62,1117+87,44.45,44.75,44.75,26680,Block Valve #17.6 (932+02),18545.98,Block Valve #26.5 (2088+82),28010.16,10.75,0.365,,60000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.12888735,-119.07427846,76.059,GIRTH WELD,,,,MFL/CLP,,
5393,Weld,,97063.36,1118+32,44.75,44.65,44.65,26690,Block Valve #17.6 (932+02),18590.73,Block Valve #26.5 (2088+82),27965.42,10.75,0.365,,60000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.12880260,-119.07438753,76.280,GIRTH WELD,,,,MFL/CLP,,
5394,Weld,,97108.02,1118+77,44.65,44.72,44.72,26700,Block Valve #17.6 (932+02),18635.38,Block Valve #26.5 (2088+82),27920.76,10.75,0.365,,60000, 02:28,,,,,,,,,,1402,,,,,,,,,,35.12871858,-119.07449694,76.518,GIRTH WELD,,,,MFL/CLP,,
5395,Weld,,97152.74,1119+21,44.72,44.68,44.68,26710,Block Valve #17.6 (932+02),18680.11,Block Valve #26.5 (2088+82),27876.04,10.75,0.365,,60000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.12863501,-119.07460721,76.707,GIRTH WELD,,,,MFL/CLP,,
5396,Casing End,,97195.14,1119+64,42.40,44.68,44.68,26710,Block Valve #17.6 (932+02),18722.50,Block Valve #26.5 (2088+82),27833.65,10.75,0.365,,60000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.12855618,-119.07471216,76.118,CASING END,,,,MFL/CLP,,
5397,Weld - Bend Begin,,97197.42,1119+66,44.68,1.99,1.99,26720,Block Valve #17.6 (932+02),18724.78,Block Valve #26.5 (2088+82),27831.37,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12855195,-119.07471783,76.003,GIRTH WELD,,,,MFL/CLP,,
5398,Bend,,97198.41,1119+67,0.99,1.99,1.99,26720,Block Valve #17.6 (932+02),18725.78,Block Valve #26.5 (2088+82),27830.37,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12855015,-119.07472027,76.109,3.0D 40 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
5399,Weld - Bend End,,97199.40,1119+68,1.99,4.13,4.13,26730,Block Valve #17.6 (932+02),18726.77,Block Valve #26.5 (2088+82),27829.38,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12854860,-119.07472251,76.576,GIRTH WELD,,,,MFL/CLP,,
5400,Weld - Bend Begin,,97203.53,1119+72,4.13,1.97,1.97,26740,Block Valve #17.6 (932+02),18730.90,Block Valve #26.5 (2088+82),27825.25,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12854319,-119.07473071,79.280,GIRTH WELD,,,,MFL/CLP,,
5401,Bend,,97204.52,1119+73,0.99,1.97,1.97,26740,Block Valve #17.6 (932+02),18731.89,Block Valve #26.5 (2088+82),27824.26,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12854171,-119.07473285,79.793,3.0D 40 DEG BEND-FORGED OVER,,,,MFL/CLP,,
5402,Weld - Bend End,,97205.51,1119+74,1.97,3.07,3.07,26750,Block Valve #17.6 (932+02),18732.87,Block Valve #26.5 (2088+82),27823.27,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12853995,-119.07473527,79.988,GIRTH WELD,,,,MFL/CLP,,
5403,Weld,,97208.58,1119+77,3.07,35.52,35.52,26760,Block Valve #17.6 (932+02),18735.95,Block Valve #26.5 (2088+82),27820.20,10.75,0.365,,60000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.12853427,-119.07474289,79.854,GIRTH WELD,,,,MFL/CLP,,
5404,Weld,,97244.10,1120+13,35.52,9.93,9.93,26770,Block Valve #17.6 (932+02),18771.47,Block Valve #26.5 (2088+82),27784.68,10.75,0.365,,60000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.12846837,-119.07483098,79.391,GIRTH WELD,,,,MFL/CLP,,
5405,Weld - Bend Begin,,97254.03,1120+23,9.93,2.60,2.60,26780,Block Valve #17.6 (932+02),18781.40,Block Valve #26.5 (2088+82),27774.75,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12845003,-119.07485570,79.621,GIRTH WELD,,,,MFL/CLP,,
5406,Bend,,97255.33,1120+24,1.30,2.60,2.60,26780,Block Valve #17.6 (932+02),18782.70,Block Valve #26.5 (2088+82),27773.45,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12844712,-119.07485816,79.672,3.0D 55 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
5407,Weld - Bend End,,97256.63,1120+25,2.60,3.11,3.11,26790,Block Valve #17.6 (932+02),18784.00,Block Valve #26.5 (2088+82),27772.15,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12844361,-119.07485856,79.753,GIRTH WELD,,,,MFL/CLP,,
5408,Weld - Change in Wall Thickness,,97259.74,1120+29,3.11,6.61,6.61,26800,Block Valve #17.6 (932+02),18787.11,Block Valve #26.5 (2088+82),27769.04,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.12843522,-119.07485663,79.938,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
5409,Weld,,97266.36,1120+35,6.61,43.87,43.87,26810,Block Valve #17.6 (932+02),18793.72,Block Valve #26.5 (2088+82),27762.43,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.12841738,-119.07485237,80.274,GIRTH WELD,,,,MFL/CLP,,
5410,Weld,,97310.23,1120+79,43.87,42.23,42.23,26820,Block Valve #17.6 (932+02),18837.60,Block Valve #26.5 (2088+82),27718.55,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.12829895,-119.07482360,80.696,GIRTH WELD,,,,MFL/CLP,,
5411,Weld,,97352.46,1121+22,42.23,43.97,43.97,26830,Block Valve #17.6 (932+02),18879.83,Block Valve #26.5 (2088+82),27676.32,10.75,0.250,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.12818498,-119.07479569,80.643,GIRTH WELD,,,,MFL/CLP,,
5412,Weld,,97396.42,1121+66,43.97,44.02,44.02,26840,Block Valve #17.6 (932+02),18923.79,Block Valve #26.5 (2088+82),27632.36,10.75,0.250,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.12806618,-119.07476745,80.479,GIRTH WELD,,,,MFL/CLP,,
5413,Weld,,97440.44,1122+10,44.02,43.91,43.91,26850,Block Valve #17.6 (932+02),18967.81,Block Valve #26.5 (2088+82),27588.34,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.12794709,-119.07474021,80.302,GIRTH WELD,,,,MFL/CLP,,
5414,Weld,,97484.35,1122+54,43.91,43.31,43.31,26860,Block Valve #17.6 (932+02),19011.72,Block Valve #26.5 (2088+82),27544.43,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.12782815,-119.07471403,80.296,GIRTH WELD,,,,MFL/CLP,,
5415,Weld,,97527.66,1122+97,43.31,43.79,43.79,26870,Block Valve #17.6 (932+02),19055.03,Block Valve #26.5 (2088+82),27501.12,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.12771077,-119.07468863,80.518,GIRTH WELD,,,,MFL/CLP,,
5416,Weld,,97571.45,1123+41,43.79,43.88,43.88,26880,Block Valve #17.6 (932+02),19098.82,Block Valve #26.5 (2088+82),27457.33,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.12759212,-119.07466266,80.539,GIRTH WELD,,,,MFL/CLP,,
5417,Weld,,97615.33,1123+85,43.88,43.97,43.97,26890,Block Valve #17.6 (932+02),19142.69,Block Valve #26.5 (2088+82),27413.46,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.12747340,-119.07463567,80.428,GIRTH WELD,,,,MFL/CLP,,
5418,Weld,,97659.29,1124+29,43.97,38.07,38.07,26900,Block Valve #17.6 (932+02),19186.66,Block Valve #26.5 (2088+82),27369.49,10.75,0.250,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.12735440,-119.07460866,80.619,GIRTH WELD,,,,MFL/CLP,,
5419,Anomaly - Dent Plain,,97692.85,1124+63,33.56,38.07,38.07,26900,Block Valve #17.6 (932+02),19220.22,Block Valve #26.5 (2088+82),27335.93,10.75,0.250,,52000, 09:32,,,1.1,0.12,,,3.9,2.4, 01:30,1402,,,,,,,,4,a,35.12726359,-119.07458808,80.680,DENT - 1.10%OD (0.118IN),,,,MFL/CLP,,
5420,Anomaly - Dent Plain,,97692.91,1124+63,33.62,38.07,38.07,26900,Block Valve #17.6 (932+02),19220.28,Block Valve #26.5 (2088+82),27335.87,10.75,0.250,,52000, 09:32,,,,,,,,, 11:00,1402,,,,,,,,,,35.12726340,-119.07458805,80.680,DENT,,,,MFL/CLP,,
5421,Anomaly - Dent Plain,,97693.04,1124+63,33.75,38.07,38.07,26900,Block Valve #17.6 (932+02),19220.41,Block Valve #26.5 (2088+82),27335.74,10.75,0.250,,52000, 09:32,,,,,,,,, 06:00,1402,,,,,,,,,,35.12726306,-119.07458796,80.680,DENT,,,,MFL/CLP,,
5422,Weld,,97697.36,1124+67,38.07,43.95,43.95,26910,Block Valve #17.6 (932+02),19224.73,Block Valve #26.5 (2088+82),27331.42,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.12725137,-119.07458538,80.679,GIRTH WELD,,,,MFL/CLP,,
5423,Weld,,97741.31,1125+11,43.95,43.92,43.92,26920,Block Valve #17.6 (932+02),19268.68,Block Valve #26.5 (2088+82),27287.47,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.12713232,-119.07455903,80.525,GIRTH WELD,,,,MFL/CLP,,
5424,Weld,,97785.23,1125+55,43.92,43.89,43.89,26930,Block Valve #17.6 (932+02),19312.60,Block Valve #26.5 (2088+82),27243.55,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.12701332,-119.07453309,81.023,GIRTH WELD,,,,MFL/CLP,,
5425,Weld - Change in Wall Thickness,,97829.12,1125+99,43.89,3.08,3.08,26940,Block Valve #17.6 (932+02),19356.49,Block Valve #26.5 (2088+82),27199.66,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12689433,-119.07450755,80.912,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
5426,Weld - Bend Begin,,97832.20,1126+02,3.08,3.93,3.93,26950,Block Valve #17.6 (932+02),19359.57,Block Valve #26.5 (2088+82),27196.58,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12688600,-119.07450564,80.844,GIRTH WELD,,,,MFL/CLP,,
5427,Bend,,97834.17,1126+04,1.97,3.93,3.93,26950,Block Valve #17.6 (932+02),19361.54,Block Valve #26.5 (2088+82),27194.61,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12688118,-119.07450470,80.112,3.0D 80 DEG BEND-FORGED OVER,,,,MFL/CLP,,
5428,Weld - Bend Begin/End,,97836.13,1126+06,3.93,4.02,4.02,26960,Block Valve #17.6 (932+02),19363.50,Block Valve #26.5 (2088+82),27192.65,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12687911,-119.07450468,78.352,GIRTH WELD,,,,MFL/CLP,,
5429,Bend,,97838.21,1126+08,2.08,4.02,4.02,26960,Block Valve #17.6 (932+02),19365.58,Block Valve #26.5 (2088+82),27190.57,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12687725,-119.07450466,76.433,3.0D 80 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
5430,Weld - Bend End,,97840.15,1126+10,4.02,44.53,44.53,26970,Block Valve #17.6 (932+02),19367.52,Block Valve #26.5 (2088+82),27188.63,10.75,0.365,,60000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.12687257,-119.07450364,75.662,GIRTH WELD,,,,MFL/CLP,,
5431,Weld - Bend Begin,,97884.69,1126+55,44.53,3.96,3.96,26980,Block Valve #17.6 (932+02),19412.06,Block Valve #26.5 (2088+82),27144.09,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12675235,-119.07447438,75.478,GIRTH WELD,,,,MFL/CLP,,
5432,Bend,,97886.56,1126+57,1.87,3.96,3.96,26980,Block Valve #17.6 (932+02),19413.93,Block Valve #26.5 (2088+82),27142.22,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12674770,-119.07447313,76.097,3.0D 80 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
5433,Weld - Bend Begin/End,,97888.65,1126+59,3.96,3.97,3.97,26990,Block Valve #17.6 (932+02),19416.01,Block Valve #26.5 (2088+82),27140.14,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12674517,-119.07447207,77.898,GIRTH WELD,,,,MFL/CLP,,
5434,Bend,,97890.73,1126+61,2.09,3.97,3.97,26990,Block Valve #17.6 (932+02),19418.10,Block Valve #26.5 (2088+82),27138.05,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12674390,-119.07447136,79.899,3.0D 80 DEG BEND-FORGED OVER,,,,MFL/CLP,,
5435,Weld - Bend End,,97892.61,1126+63,3.97,3.48,3.48,27000,Block Valve #17.6 (932+02),19419.98,Block Valve #26.5 (2088+82),27136.17,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12673998,-119.07447025,81.034,GIRTH WELD,,,,MFL/CLP,,
5436,Weld - Change in Wall Thickness,,97896.10,1126+66,3.48,44.53,44.53,27010,Block Valve #17.6 (932+02),19423.47,Block Valve #26.5 (2088+82),27132.68,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.12673062,-119.07446797,81.208,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
5437,Weld,,97940.63,1127+11,44.53,44.01,44.01,27020,Block Valve #17.6 (932+02),19468.00,Block Valve #26.5 (2088+82),27088.15,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.12661050,-119.07443828,80.530,GIRTH WELD,,,,MFL/CLP,,
5438,Weld,,97984.64,1127+55,44.01,44.04,44.04,27030,Block Valve #17.6 (932+02),19512.01,Block Valve #26.5 (2088+82),27044.14,10.75,0.250,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.12649105,-119.07441389,80.794,GIRTH WELD,,,,MFL/CLP,,
5439,Weld,,98028.68,1127+99,44.04,43.89,43.89,27040,Block Valve #17.6 (932+02),19556.05,Block Valve #26.5 (2088+82),27000.10,10.75,0.250,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.12637022,-119.07440247,80.534,GIRTH WELD,,,,MFL/CLP,,
5440,Weld,,98072.58,1128+43,43.89,43.90,43.90,27050,Block Valve #17.6 (932+02),19599.95,Block Valve #26.5 (2088+82),26956.20,10.75,0.250,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.12624941,-119.07440029,80.353,GIRTH WELD,,,,MFL/CLP,,
5441,Weld,,98116.48,1128+87,43.90,41.79,41.79,27060,Block Valve #17.6 (932+02),19643.85,Block Valve #26.5 (2088+82),26912.30,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.12612856,-119.07440008,80.211,GIRTH WELD,,,,MFL/CLP,,
5442,Weld,,98158.27,1129+29,41.79,44.08,44.08,27070,Block Valve #17.6 (932+02),19685.64,Block Valve #26.5 (2088+82),26870.51,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.12601353,-119.07439980,79.979,GIRTH WELD,,,,MFL/CLP,,
5443,Weld,,98202.35,1129+73,44.08,43.99,43.99,27080,Block Valve #17.6 (932+02),19729.72,Block Valve #26.5 (2088+82),26826.43,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.12589222,-119.07440045,79.435,GIRTH WELD,,,,MFL/CLP,,
5444,Weld,,98246.34,1130+17,43.99,43.99,43.99,27090,Block Valve #17.6 (932+02),19773.70,Block Valve #26.5 (2088+82),26782.44,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.12577114,-119.07440019,79.010,GIRTH WELD,,,,MFL/CLP,,
5445,Weld,,98290.33,1130+61,43.99,43.98,43.98,27100,Block Valve #17.6 (932+02),19817.70,Block Valve #26.5 (2088+82),26738.45,10.75,0.250,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.12565004,-119.07439954,79.149,GIRTH WELD,,,,MFL/CLP,,
5446,Weld,,98334.30,1131+05,43.98,42.25,42.25,27110,Block Valve #17.6 (932+02),19861.67,Block Valve #26.5 (2088+82),26694.48,10.75,0.250,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.12552900,-119.07439923,79.162,GIRTH WELD,,,,MFL/CLP,,
5447,Weld,,98376.55,1131+48,42.25,43.87,43.87,27120,Block Valve #17.6 (932+02),19903.92,Block Valve #26.5 (2088+82),26652.23,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.12541270,-119.07439899,79.275,GIRTH WELD,,,,MFL/CLP,,
5448,Weld,,98420.42,1131+92,43.87,41.18,41.18,27130,Block Valve #17.6 (932+02),19947.79,Block Valve #26.5 (2088+82),26608.36,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.12529194,-119.07439808,79.098,GIRTH WELD,,,,MFL/CLP,,
5449,Weld,,98461.60,1132+33,41.18,43.97,43.97,27140,Block Valve #17.6 (932+02),19988.97,Block Valve #26.5 (2088+82),26567.18,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.12517859,-119.07439680,78.524,GIRTH WELD,,,,MFL/CLP,,
5450,Weld,,98505.58,1132+77,43.97,43.96,43.96,27150,Block Valve #17.6 (932+02),20032.95,Block Valve #26.5 (2088+82),26523.20,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.12505756,-119.07439586,78.946,GIRTH WELD,,,,MFL/CLP,,
5451,Weld,,98549.54,1133+21,43.96,44.03,44.03,27160,Block Valve #17.6 (932+02),20076.91,Block Valve #26.5 (2088+82),26479.24,10.75,0.250,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.12493656,-119.07439545,78.909,GIRTH WELD,,,,MFL/CLP,,
5452,Weld,,98593.57,1133+65,44.03,43.90,43.90,27170,Block Valve #17.6 (932+02),20120.94,Block Valve #26.5 (2088+82),26435.21,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.12481536,-119.07439514,78.744,GIRTH WELD,,,,MFL/CLP,,
5453,Weld,,98637.46,1134+09,43.90,43.87,43.87,27180,Block Valve #17.6 (932+02),20164.83,Block Valve #26.5 (2088+82),26391.32,10.75,0.250,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.12469454,-119.07439421,78.428,GIRTH WELD,,,,MFL/CLP,,
5454,Weld,,98681.33,1134+53,43.87,41.15,41.15,27190,Block Valve #17.6 (932+02),20208.70,Block Valve #26.5 (2088+82),26347.45,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.12457383,-119.07439399,79.262,GIRTH WELD,,,,MFL/CLP,,
5455,Weld,,98722.48,1134+94,41.15,43.95,43.95,27200,Block Valve #17.6 (932+02),20249.85,Block Valve #26.5 (2088+82),26306.30,10.75,0.250,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.12446056,-119.07439332,79.512,GIRTH WELD,,,,MFL/CLP,,
5456,Weld,,98766.42,1135+38,43.95,44.02,44.02,27210,Block Valve #17.6 (932+02),20293.79,Block Valve #26.5 (2088+82),26262.36,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.12433961,-119.07439256,79.090,GIRTH WELD,,,,MFL/CLP,,
5457,Weld,,98810.44,1135+83,44.02,4.28,4.28,27220,Block Valve #17.6 (932+02),20337.81,Block Valve #26.5 (2088+82),26218.34,10.75,0.250,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.12421848,-119.07439024,78.816,GIRTH WELD,,,,MFL/CLP,,
5458,Weld,,98814.72,1135+87,4.28,43.41,43.41,27230,Block Valve #17.6 (932+02),20342.09,Block Valve #26.5 (2088+82),26214.06,10.75,0.250,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.12420670,-119.07439006,78.802,GIRTH WELD,,,,MFL/CLP,,
5459,Weld,,98858.13,1136+30,43.41,43.89,43.89,27240,Block Valve #17.6 (932+02),20385.50,Block Valve #26.5 (2088+82),26170.65,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.12408721,-119.07439054,78.829,GIRTH WELD,,,,MFL/CLP,,
5460,Weld,,98902.02,1136+74,43.89,43.87,43.87,27250,Block Valve #17.6 (932+02),20429.39,Block Valve #26.5 (2088+82),26126.76,10.75,0.250,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.12396641,-119.07439042,78.575,GIRTH WELD,,,,MFL/CLP,,
5461,Weld,,98945.88,1137+18,43.87,43.99,43.99,27260,Block Valve #17.6 (932+02),20473.25,Block Valve #26.5 (2088+82),26082.90,10.75,0.250,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.12384568,-119.07439071,79.171,GIRTH WELD,,,,MFL/CLP,,
5462,Weld,,98989.87,1137+62,43.99,43.79,43.79,27270,Block Valve #17.6 (932+02),20517.24,Block Valve #26.5 (2088+82),26038.91,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.12372460,-119.07439143,79.432,GIRTH WELD,,,,MFL/CLP,,
5463,Weld,,99033.66,1138+06,43.79,43.98,43.98,27280,Block Valve #17.6 (932+02),20561.03,Block Valve #26.5 (2088+82),25995.12,10.75,0.250,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.12360407,-119.07438962,79.112,GIRTH WELD,,,,MFL/CLP,,
5464,Weld,,99077.64,1138+50,43.98,43.98,43.98,27290,Block Valve #17.6 (932+02),20605.01,Block Valve #26.5 (2088+82),25951.14,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.12348300,-119.07438836,78.980,GIRTH WELD,,,,MFL/CLP,,
5465,Weld,,99121.62,1138+94,43.98,43.58,43.58,27300,Block Valve #17.6 (932+02),20648.99,Block Valve #26.5 (2088+82),25907.16,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.12336193,-119.07438764,79.003,GIRTH WELD,,,,MFL/CLP,,
5466,Weld,,99165.21,1139+38,43.58,43.85,43.85,27310,Block Valve #17.6 (932+02),20692.58,Block Valve #26.5 (2088+82),25863.57,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.12324197,-119.07438653,78.868,GIRTH WELD,,,,MFL/CLP,,
5467,Weld,,99209.06,1139+82,43.85,41.02,41.02,27320,Block Valve #17.6 (932+02),20736.43,Block Valve #26.5 (2088+82),25819.72,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.12312126,-119.07438527,78.806,GIRTH WELD,,,,MFL/CLP,,
5468,Weld,,99250.08,1140+23,41.02,41.92,41.92,27330,Block Valve #17.6 (932+02),20777.45,Block Valve #26.5 (2088+82),25778.70,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.12300834,-119.07438437,78.779,GIRTH WELD,,,,MFL/CLP,,
5469,Weld,,99292.01,1140+65,41.92,41.32,41.32,27340,Block Valve #17.6 (932+02),20819.37,Block Valve #26.5 (2088+82),25736.78,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.12289294,-119.07438371,78.798,GIRTH WELD,,,,MFL/CLP,,
5470,Weld,,99333.32,1141+07,41.32,43.96,43.96,27350,Block Valve #17.6 (932+02),20860.69,Block Valve #26.5 (2088+82),25695.46,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.12277921,-119.07438254,78.731,GIRTH WELD,,,,MFL/CLP,,
5471,Weld,,99377.28,1141+51,43.96,43.87,43.87,27360,Block Valve #17.6 (932+02),20904.65,Block Valve #26.5 (2088+82),25651.50,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.12265820,-119.07438080,78.870,GIRTH WELD,,,,MFL/CLP,,
5472,Weld,,99421.15,1141+95,43.87,43.88,43.88,27370,Block Valve #17.6 (932+02),20948.52,Block Valve #26.5 (2088+82),25607.63,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.12253747,-119.07437838,78.883,GIRTH WELD,,,,MFL/CLP,,
5473,Weld,,99465.03,1142+39,43.88,43.96,43.96,27380,Block Valve #17.6 (932+02),20992.40,Block Valve #26.5 (2088+82),25563.75,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.12241669,-119.07437650,79.100,GIRTH WELD,,,,MFL/CLP,,
5474,Anomaly - Dent Plain,,99505.25,1142+79,40.22,43.96,43.96,27380,Block Valve #17.6 (932+02),21032.62,Block Valve #26.5 (2088+82),25523.53,10.75,0.250,,52000, 12:16,,,1.1,0.12,,,6.1,4.0, 04:30,1402,,,,,,,,4,a,35.12230599,-119.07437649,79.065,DENT - 1.10%OD (0.119IN),,,,MFL/CLP,,
5475,Weld,,99508.99,1142+83,43.96,44.03,44.03,27390,Block Valve #17.6 (932+02),21036.36,Block Valve #26.5 (2088+82),25519.79,10.75,0.250,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.12229569,-119.07437656,79.048,GIRTH WELD,,,,MFL/CLP,,
5476,Weld,,99553.02,1143+27,44.03,43.96,43.96,27400,Block Valve #17.6 (932+02),21080.39,Block Valve #26.5 (2088+82),25475.76,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.12217450,-119.07437765,78.932,GIRTH WELD,,,,MFL/CLP,,
5477,Weld,,99596.98,1143+71,43.96,43.98,43.98,27410,Block Valve #17.6 (932+02),21124.35,Block Valve #26.5 (2088+82),25431.80,10.75,0.250,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.12205349,-119.07437857,78.757,GIRTH WELD,,,,MFL/CLP,,
5478,Weld,,99640.96,1144+15,43.98,42.49,42.49,27420,Block Valve #17.6 (932+02),21168.33,Block Valve #26.5 (2088+82),25387.82,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.12193244,-119.07437898,79.334,GIRTH WELD,,,,MFL/CLP,,
5479,Weld - Change in Wall Thickness,,99683.45,1144+57,42.49,3.10,3.10,27430,Block Valve #17.6 (932+02),21210.82,Block Valve #26.5 (2088+82),25345.33,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12181560,-119.07437859,81.348,GIRTH WELD NWT 0.250/0.312IN,,,,MFL/CLP,,
5480,Weld - Bend Begin,,99686.55,1144+61,3.10,3.98,3.98,27440,Block Valve #17.6 (932+02),21213.91,Block Valve #26.5 (2088+82),25342.23,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12180709,-119.07437854,81.408,GIRTH WELD,,,,MFL/CLP,,
5481,Bend,,99688.54,1144+63,1.99,3.98,3.98,27440,Block Valve #17.6 (932+02),21215.91,Block Valve #26.5 (2088+82),25340.24,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12180212,-119.07437898,80.707,3.0D 80 DEG BEND-FORGED OVER,,,,MFL/CLP,,
5482,Weld - Bend Begin/End,,99690.53,1144+64,3.98,4.03,4.03,27450,Block Valve #17.6 (932+02),21217.90,Block Valve #26.5 (2088+82),25338.25,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12180017,-119.07437998,78.927,GIRTH WELD,,,,MFL/CLP,,
5483,Bend,,99692.63,1144+67,2.10,4.03,4.03,27450,Block Valve #17.6 (932+02),21220.00,Block Valve #26.5 (2088+82),25336.15,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12179801,-119.07438099,77.060,3.0D 80 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
5484,Weld - Bend End,,99694.56,1144+69,4.03,31.46,31.46,27460,Block Valve #17.6 (932+02),21221.93,Block Valve #26.5 (2088+82),25334.22,10.75,0.312,,60000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.12179318,-119.07438134,76.365,GIRTH WELD,,,,MFL/CLP,,
5485,Weld,,99726.02,1145+00,31.46,30.06,30.06,27470,Block Valve #17.6 (932+02),21253.39,Block Valve #26.5 (2088+82),25302.76,10.75,0.312,,60000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.12170660,-119.07438068,76.497,GIRTH WELD,,,,MFL/CLP,,
5486,Weld - Bend Begin,,99756.08,1145+30,30.06,4.00,4.00,27480,Block Valve #17.6 (932+02),21283.45,Block Valve #26.5 (2088+82),25272.70,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12162386,-119.07438224,76.429,GIRTH WELD,,,,MFL/CLP,,
5487,Bend,,99758.01,1145+32,1.93,4.00,4.00,27480,Block Valve #17.6 (932+02),21285.38,Block Valve #26.5 (2088+82),25270.77,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12161897,-119.07438198,77.080,3.0D 80 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
5488,Weld - Bend Begin/End,,99760.08,1145+34,4.00,3.96,3.96,27490,Block Valve #17.6 (932+02),21287.44,Block Valve #26.5 (2088+82),25268.70,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12161643,-119.07438106,78.857,GIRTH WELD,,,,MFL/CLP,,
5489,Bend,,99762.07,1145+36,1.99,3.96,3.96,27490,Block Valve #17.6 (932+02),21289.44,Block Valve #26.5 (2088+82),25266.71,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12161536,-119.07438011,80.774,3.0D 80 DEG BEND-FORGED OVER,,,,MFL/CLP,,
5490,Weld - Bend End,,99764.03,1145+38,3.96,3.54,3.54,27500,Block Valve #17.6 (932+02),21291.40,Block Valve #26.5 (2088+82),25264.75,10.75,0.312,,60000,,,,,,,,,,,1402,,,,,,,,,,35.12161131,-119.07437960,82.007,GIRTH WELD,,,,MFL/CLP,,
5491,Weld - Change in Wall Thickness,,99767.58,1145+42,3.54,2.18,2.18,27510,Block Valve #17.6 (932+02),21294.94,Block Valve #26.5 (2088+82),25261.20,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.12160161,-119.07437963,82.222,GIRTH WELD NWT 0.312/0.250IN,,,,MFL/CLP,,
5492,Weld,,99769.75,1145+44,2.18,26.74,26.74,27520,Block Valve #17.6 (932+02),21297.12,Block Valve #26.5 (2088+82),25259.03,10.75,0.250,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.12159562,-119.07437967,82.223,GIRTH WELD,,,,MFL/CLP,,
5493,Weld,,99796.50,1145+71,26.74,44.38,44.38,27530,Block Valve #17.6 (932+02),21323.87,Block Valve #26.5 (2088+82),25232.28,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.12152200,-119.07438015,81.935,GIRTH WELD,,,,MFL/CLP,,
5494,Weld,,99840.88,1146+15,44.38,44.01,44.01,27540,Block Valve #17.6 (932+02),21368.25,Block Valve #26.5 (2088+82),25187.90,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.12139985,-119.07438079,81.470,GIRTH WELD,,,,MFL/CLP,,
5495,Weld,,99884.89,1146+59,44.01,43.92,43.92,27550,Block Valve #17.6 (932+02),21412.25,Block Valve #26.5 (2088+82),25143.89,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.12127871,-119.07437978,81.134,GIRTH WELD,,,,MFL/CLP,,
5496,Weld,,99928.80,1147+03,43.92,43.96,43.96,27560,Block Valve #17.6 (932+02),21456.17,Block Valve #26.5 (2088+82),25099.98,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.12115783,-119.07437802,81.133,GIRTH WELD,,,,MFL/CLP,,
5497,Weld,,99972.77,1147+47,43.96,43.12,43.12,27570,Block Valve #17.6 (932+02),21500.14,Block Valve #26.5 (2088+82),25056.01,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.12103682,-119.07437685,81.170,GIRTH WELD,,,,MFL/CLP,,
5498,Weld,,100015.88,1147+91,43.12,44.50,44.50,27580,Block Valve #17.6 (932+02),21543.25,Block Valve #26.5 (2088+82),25012.90,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.12091817,-119.07437603,82.268,GIRTH WELD,,,,MFL/CLP,,
5499,Weld,,100060.38,1148+35,44.50,44.39,44.39,27590,Block Valve #17.6 (932+02),21587.75,Block Valve #26.5 (2088+82),24968.40,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.12079574,-119.07437564,83.502,GIRTH WELD,,,,MFL/CLP,,
5500,Weld,,100104.77,1148+80,44.39,44.46,44.46,27600,Block Valve #17.6 (932+02),21632.14,Block Valve #26.5 (2088+82),24924.01,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.12067355,-119.07437488,84.330,GIRTH WELD,,,,MFL/CLP,,
5501,Weld,,100149.24,1149+24,44.46,44.39,44.39,27610,Block Valve #17.6 (932+02),21676.60,Block Valve #26.5 (2088+82),24879.54,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.12055120,-119.07437339,85.224,GIRTH WELD,,,,MFL/CLP,,
5502,Weld,,100193.62,1149+69,44.39,43.88,43.88,27620,Block Valve #17.6 (932+02),21720.99,Block Valve #26.5 (2088+82),24835.16,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.12042902,-119.07437344,85.543,GIRTH WELD,,,,MFL/CLP,,
5503,Weld,,100237.50,1150+13,43.88,43.98,43.98,27630,Block Valve #17.6 (932+02),21764.87,Block Valve #26.5 (2088+82),24791.28,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.12030822,-119.07437300,85.672,GIRTH WELD,,,,MFL/CLP,,
5504,Weld,,100281.49,1150+57,43.98,43.92,43.92,27640,Block Valve #17.6 (932+02),21808.86,Block Valve #26.5 (2088+82),24747.29,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.12018714,-119.07437276,85.622,GIRTH WELD,,,,MFL/CLP,,
5505,Weld,,100325.41,1151+01,43.92,44.11,44.11,27650,Block Valve #17.6 (932+02),21852.78,Block Valve #26.5 (2088+82),24703.37,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.12006624,-119.07437212,86.166,GIRTH WELD,,,,MFL/CLP,,
5506,Weld,,100369.53,1151+45,44.11,44.35,44.35,27660,Block Valve #17.6 (932+02),21896.90,Block Valve #26.5 (2088+82),24659.25,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.11994481,-119.07437136,85.731,GIRTH WELD,,,,MFL/CLP,,
5507,Weld,,100413.88,1151+89,44.35,44.32,44.32,27670,Block Valve #17.6 (932+02),21941.25,Block Valve #26.5 (2088+82),24614.90,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.11982274,-119.07437022,85.823,GIRTH WELD,,,,MFL/CLP,,
5508,Weld,,100458.21,1152+34,44.32,44.28,44.28,27680,Block Valve #17.6 (932+02),21985.57,Block Valve #26.5 (2088+82),24570.57,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.11970073,-119.07436944,86.231,GIRTH WELD,,,,MFL/CLP,,
5509,Weld,,100502.49,1152+78,44.28,44.43,44.43,27690,Block Valve #17.6 (932+02),22029.86,Block Valve #26.5 (2088+82),24526.29,10.75,0.250,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.11957883,-119.07436953,86.296,GIRTH WELD,,,,MFL/CLP,,
5510,Weld,,100546.91,1153+23,44.43,44.45,44.45,27700,Block Valve #17.6 (932+02),22074.28,Block Valve #26.5 (2088+82),24481.87,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.11945654,-119.07436879,86.088,GIRTH WELD,,,,MFL/CLP,,
5511,Weld,,100591.36,1153+67,44.45,44.44,44.44,27710,Block Valve #17.6 (932+02),22118.73,Block Valve #26.5 (2088+82),24437.42,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.11933420,-119.07436806,86.341,GIRTH WELD,,,,MFL/CLP,,
5512,Weld,,100635.80,1154+12,44.44,44.37,44.37,27720,Block Valve #17.6 (932+02),22163.17,Block Valve #26.5 (2088+82),24392.98,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.11921189,-119.07436859,86.528,GIRTH WELD,,,,MFL/CLP,,
5513,Weld,,100680.17,1154+56,44.37,44.30,44.30,27730,Block Valve #17.6 (932+02),22207.54,Block Valve #26.5 (2088+82),24348.61,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.11908975,-119.07436890,86.857,GIRTH WELD,,,,MFL/CLP,,
5514,Weld,,100724.47,1155+01,44.30,44.29,44.29,27740,Block Valve #17.6 (932+02),22251.84,Block Valve #26.5 (2088+82),24304.31,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.11896780,-119.07436881,86.633,GIRTH WELD,,,,MFL/CLP,,
5515,Weld,,100768.75,1155+45,44.29,44.46,44.46,27750,Block Valve #17.6 (932+02),22296.12,Block Valve #26.5 (2088+82),24260.03,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.11884589,-119.07436815,86.711,GIRTH WELD,,,,MFL/CLP,,
5516,Weld,,100813.22,1155+90,44.46,44.05,44.05,27760,Block Valve #17.6 (932+02),22340.58,Block Valve #26.5 (2088+82),24215.56,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.11872352,-119.07436718,86.843,GIRTH WELD,,,,MFL/CLP,,
5517,Weld,,100857.27,1156+34,44.05,44.47,44.47,27770,Block Valve #17.6 (932+02),22384.64,Block Valve #26.5 (2088+82),24171.51,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.11860226,-119.07436555,87.109,GIRTH WELD,,,,MFL/CLP,,
5518,Weld,,100901.73,1156+78,44.47,44.32,44.32,27780,Block Valve #17.6 (932+02),22429.10,Block Valve #26.5 (2088+82),24127.05,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.11847988,-119.07436362,86.611,GIRTH WELD,,,,MFL/CLP,,
5519,Weld,,100946.05,1157+23,44.32,43.93,43.93,27790,Block Valve #17.6 (932+02),22473.42,Block Valve #26.5 (2088+82),24082.73,10.75,0.250,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.11835795,-119.07436129,87.655,GIRTH WELD,,,,MFL/CLP,,
5520,Weld,,100989.98,1157+67,43.93,44.25,44.25,27800,Block Valve #17.6 (932+02),22517.35,Block Valve #26.5 (2088+82),24038.80,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.11823707,-119.07435798,88.271,GIRTH WELD,,,,MFL/CLP,,
5521,Weld,,101034.23,1158+11,44.25,44.51,44.51,27810,Block Valve #17.6 (932+02),22561.59,Block Valve #26.5 (2088+82),23994.55,10.75,0.250,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.11811528,-119.07435689,88.034,GIRTH WELD,,,,MFL/CLP,,
5522,Weld,,101078.74,1158+56,44.51,44.07,44.07,27820,Block Valve #17.6 (932+02),22606.11,Block Valve #26.5 (2088+82),23950.04,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.11799275,-119.07435717,88.125,GIRTH WELD,,,,MFL/CLP,,
