Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
5727,Weld,,109061.51,1238+55,44.15,43.96,43.96,29790,Block Valve #17.6 (932+02),30588.88,Block Valve #26.5 (2088+82),15967.27,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.10338974,-119.06541797,88.699,GIRTH WELD,,,,MFL/CLP,,
5728,Weld,,109105.46,1238+99,43.96,43.93,43.93,29800,Block Valve #17.6 (932+02),30632.83,Block Valve #26.5 (2088+82),15923.32,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.10326876,-119.06541709,88.624,GIRTH WELD,,,,MFL/CLP,,
5729,Weld,,109149.40,1239+43,43.93,43.85,43.85,29810,Block Valve #17.6 (932+02),30676.77,Block Valve #26.5 (2088+82),15879.38,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.10314783,-119.06541722,88.840,GIRTH WELD,,,,MFL/CLP,,
5730,Weld,,109193.25,1239+87,43.85,43.85,43.85,29820,Block Valve #17.6 (932+02),30720.61,Block Valve #26.5 (2088+82),15835.54,10.75,0.250,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.10302715,-119.06541700,89.231,GIRTH WELD,,,,MFL/CLP,,
5731,Weld,,109237.10,1240+31,43.85,43.98,43.98,29830,Block Valve #17.6 (932+02),30764.47,Block Valve #26.5 (2088+82),15791.68,10.75,0.250,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.10290646,-119.06541623,89.289,GIRTH WELD,,,,MFL/CLP,,
5732,Weld,,109281.08,1240+75,43.98,43.94,43.94,29840,Block Valve #17.6 (932+02),30808.45,Block Valve #26.5 (2088+82),15747.70,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.10278540,-119.06541570,89.389,GIRTH WELD,,,,MFL/CLP,,
5733,Weld,,109325.02,1241+19,43.94,44.12,44.12,29850,Block Valve #17.6 (932+02),30852.39,Block Valve #26.5 (2088+82),15703.76,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.10266445,-119.06541607,89.464,GIRTH WELD,,,,MFL/CLP,,
5734,Weld,,109369.14,1241+63,44.12,43.90,43.90,29860,Block Valve #17.6 (932+02),30896.51,Block Valve #26.5 (2088+82),15659.64,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.10254302,-119.06541535,89.788,GIRTH WELD,,,,MFL/CLP,,
5735,Weld,,109413.05,1242+07,43.90,41.11,41.11,29870,Block Valve #17.6 (932+02),30940.42,Block Valve #26.5 (2088+82),15615.73,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.10242216,-119.06541537,90.133,GIRTH WELD,,,,MFL/CLP,,
5736,Weld,,109454.16,1242+49,41.11,43.86,43.86,29880,Block Valve #17.6 (932+02),30981.53,Block Valve #26.5 (2088+82),15574.62,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.10230900,-119.06541482,90.159,GIRTH WELD,,,,MFL/CLP,,
5737,Weld,,109498.02,1242+93,43.86,44.00,44.00,29890,Block Valve #17.6 (932+02),31025.39,Block Valve #26.5 (2088+82),15530.76,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.10218830,-119.06541441,90.197,GIRTH WELD,,,,MFL/CLP,,
5738,Weld,,109542.02,1243+37,44.00,43.94,43.94,29900,Block Valve #17.6 (932+02),31069.39,Block Valve #26.5 (2088+82),15486.76,10.75,0.250,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.10206721,-119.06541457,90.604,GIRTH WELD,,,,MFL/CLP,,
5739,Weld,,109585.96,1243+81,43.94,43.93,43.93,29910,Block Valve #17.6 (932+02),31113.33,Block Valve #26.5 (2088+82),15442.82,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.10194627,-119.06541425,90.303,GIRTH WELD,,,,MFL/CLP,,
5740,Weld,,109629.89,1244+25,43.93,42.20,42.20,29920,Block Valve #17.6 (932+02),31157.26,Block Valve #26.5 (2088+82),15398.89,10.75,0.250,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.10182537,-119.06541337,89.988,GIRTH WELD,,,,MFL/CLP,,
5741,Weld,,109672.08,1244+67,42.20,43.97,43.97,29930,Block Valve #17.6 (932+02),31199.45,Block Valve #26.5 (2088+82),15356.70,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.10170924,-119.06541226,90.316,GIRTH WELD,,,,MFL/CLP,,
5742,Weld,,109716.06,1245+11,43.97,44.01,44.01,29940,Block Valve #17.6 (932+02),31243.43,Block Valve #26.5 (2088+82),15312.72,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.10158821,-119.06541136,90.126,GIRTH WELD,,,,MFL/CLP,,
5743,Weld,,109760.07,1245+55,44.01,44.00,44.00,29950,Block Valve #17.6 (932+02),31287.43,Block Valve #26.5 (2088+82),15268.71,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.10146710,-119.06540992,90.397,GIRTH WELD,,,,MFL/CLP,,
5744,Weld,,109804.07,1245+99,44.00,43.96,43.96,29960,Block Valve #17.6 (932+02),31331.43,Block Valve #26.5 (2088+82),15224.72,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.10134599,-119.06540872,90.481,GIRTH WELD,,,,MFL/CLP,,
5745,Weld,,109848.03,1246+43,43.96,43.97,43.97,29970,Block Valve #17.6 (932+02),31375.40,Block Valve #26.5 (2088+82),15180.75,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.10122499,-119.06540865,90.312,GIRTH WELD,,,,MFL/CLP,,
5746,Weld,,109892.00,1246+87,43.97,42.68,42.68,29980,Block Valve #17.6 (932+02),31419.37,Block Valve #26.5 (2088+82),15136.78,10.75,0.250,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.10110398,-119.06540883,90.851,GIRTH WELD,,,,MFL/CLP,,
5747,Weld,,109934.68,1247+30,42.68,43.78,43.78,29990,Block Valve #17.6 (932+02),31462.04,Block Valve #26.5 (2088+82),15094.10,10.75,0.250,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.10098651,-119.06540890,90.832,GIRTH WELD,,,,MFL/CLP,,
5748,Weld,,109978.46,1247+74,43.78,43.87,43.87,30000,Block Valve #17.6 (932+02),31505.82,Block Valve #26.5 (2088+82),15050.33,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.10086602,-119.06540815,90.589,GIRTH WELD,,,,MFL/CLP,,
5749,Anomaly - Dent Plain,,110019.69,1248+15,41.23,43.87,43.87,30000,Block Valve #17.6 (932+02),31547.06,Block Valve #26.5 (2088+82),15009.09,10.75,0.250,,52000, 10:08,,,1.1,0.12,,,4.3,2.4, 03:30,1402,,,,,,,,4,a,35.10075253,-119.06540689,90.721,DENT - 1.10%OD (0.118IN),,,,MFL/CLP,,
5750,Anomaly - Dent Plain,,110019.85,1248+16,41.40,43.87,43.87,30000,Block Valve #17.6 (932+02),31547.22,Block Valve #26.5 (2088+82),15008.93,10.75,0.250,,52000, 10:08,,,1.0,0.11,,,3.3,2.4, 11:45,1402,,,,,,,,4,a,35.10075209,-119.06540688,90.724,DENT - 1.02%OD (0.109IN),,,,MFL/CLP,,
5751,Weld,,110022.32,1248+18,43.87,44.00,44.00,30010,Block Valve #17.6 (932+02),31549.69,Block Valve #26.5 (2088+82),15006.46,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.10074530,-119.06540684,90.743,GIRTH WELD,,,,MFL/CLP,,
5752,Weld,,110066.33,1248+62,44.00,43.91,43.91,30020,Block Valve #17.6 (932+02),31593.69,Block Valve #26.5 (2088+82),14962.45,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.10062418,-119.06540621,91.308,GIRTH WELD,,,,MFL/CLP,,
5753,Weld,,110110.24,1249+06,43.91,43.96,43.96,30030,Block Valve #17.6 (932+02),31637.61,Block Valve #26.5 (2088+82),14918.54,10.75,0.250,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.10050333,-119.06540557,91.218,GIRTH WELD,,,,MFL/CLP,,
5754,Weld,,110154.20,1249+50,43.96,43.86,43.86,30040,Block Valve #17.6 (932+02),31681.57,Block Valve #26.5 (2088+82),14874.58,10.75,0.250,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.10038234,-119.06540591,91.430,GIRTH WELD,,,,MFL/CLP,,
5755,Weld,,110198.05,1249+94,43.86,43.53,43.53,30050,Block Valve #17.6 (932+02),31725.42,Block Valve #26.5 (2088+82),14830.73,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.10026162,-119.06540676,91.640,GIRTH WELD,,,,MFL/CLP,,
5756,Weld,,110241.58,1250+38,43.53,44.03,44.03,30060,Block Valve #17.6 (932+02),31768.95,Block Valve #26.5 (2088+82),14787.20,10.75,0.250,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.10014182,-119.06540637,91.593,GIRTH WELD,,,,MFL/CLP,,
5757,Weld,,110285.61,1250+82,44.03,43.97,43.97,30070,Block Valve #17.6 (932+02),31812.98,Block Valve #26.5 (2088+82),14743.17,10.75,0.250,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.10002063,-119.06540551,92.148,GIRTH WELD,,,,MFL/CLP,,
5758,Weld,,110329.59,1251+26,43.97,43.93,43.93,30080,Block Valve #17.6 (932+02),31856.96,Block Valve #26.5 (2088+82),14699.19,10.75,0.250,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.09989962,-119.06540525,91.656,GIRTH WELD,,,,MFL/CLP,,
5759,Weld,,110373.51,1251+70,43.93,43.95,43.95,30090,Block Valve #17.6 (932+02),31900.88,Block Valve #26.5 (2088+82),14655.27,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.09977871,-119.06540476,91.987,GIRTH WELD,,,,MFL/CLP,,
5760,Weld,,110417.47,1252+14,43.95,43.91,43.91,30100,Block Valve #17.6 (932+02),31944.84,Block Valve #26.5 (2088+82),14611.31,10.75,0.250,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.09965774,-119.06540435,92.071,GIRTH WELD,,,,MFL/CLP,,
5761,Weld,,110461.37,1252+58,43.91,43.86,43.86,30110,Block Valve #17.6 (932+02),31988.74,Block Valve #26.5 (2088+82),14567.41,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.09953691,-119.06540354,92.554,GIRTH WELD,,,,MFL/CLP,,
5762,Weld,,110505.23,1253+02,43.86,43.98,43.98,30120,Block Valve #17.6 (932+02),32032.60,Block Valve #26.5 (2088+82),14523.55,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.09941623,-119.06540211,93.198,GIRTH WELD,,,,MFL/CLP,,
5763,Weld,,110549.20,1253+46,43.98,43.96,43.96,30130,Block Valve #17.6 (932+02),32076.57,Block Valve #26.5 (2088+82),14479.58,10.75,0.250,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.09929519,-119.06540077,93.334,GIRTH WELD,,,,MFL/CLP,,
5764,Weld,,110593.16,1253+90,43.96,43.96,43.96,30140,Block Valve #17.6 (932+02),32120.53,Block Valve #26.5 (2088+82),14435.62,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.09917420,-119.06539984,93.650,GIRTH WELD,,,,MFL/CLP,,
5765,Weld,,110637.12,1254+34,43.96,43.95,43.95,30150,Block Valve #17.6 (932+02),32164.49,Block Valve #26.5 (2088+82),14391.66,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.09905320,-119.06539891,94.240,GIRTH WELD,,,,MFL/CLP,,
5766,Weld,,110681.07,1254+78,43.95,43.83,43.83,30160,Block Valve #17.6 (932+02),32208.44,Block Valve #26.5 (2088+82),14347.71,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.09893225,-119.06539838,94.364,GIRTH WELD,,,,MFL/CLP,,
5767,Weld,,110724.90,1255+22,43.83,43.88,43.88,30170,Block Valve #17.6 (932+02),32252.27,Block Valve #26.5 (2088+82),14303.88,10.75,0.250,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.09881162,-119.06539749,94.487,GIRTH WELD,,,,MFL/CLP,,
5768,Weld,,110768.78,1255+66,43.88,44.02,44.02,30180,Block Valve #17.6 (932+02),32296.15,Block Valve #26.5 (2088+82),14260.00,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.09869087,-119.06539655,95.148,GIRTH WELD,,,,MFL/CLP,,
5769,Weld,,110812.79,1256+10,44.02,44.06,44.06,30190,Block Valve #17.6 (932+02),32340.16,Block Valve #26.5 (2088+82),14215.99,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.09856971,-119.06539596,95.407,GIRTH WELD,,,,MFL/CLP,,
5770,Weld,,110856.85,1256+54,44.06,43.10,43.10,30200,Block Valve #17.6 (932+02),32384.22,Block Valve #26.5 (2088+82),14171.93,10.75,0.250,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.09844845,-119.06539486,95.714,GIRTH WELD,,,,MFL/CLP,,
5771,Weld,,110899.95,1256+97,43.10,43.89,43.89,30210,Block Valve #17.6 (932+02),32427.32,Block Valve #26.5 (2088+82),14128.83,10.75,0.250,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.09832982,-119.06539339,95.770,GIRTH WELD,,,,MFL/CLP,,
5772,Weld,,110943.84,1257+41,43.89,43.83,43.83,30220,Block Valve #17.6 (932+02),32471.21,Block Valve #26.5 (2088+82),14084.94,10.75,0.250,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.09820906,-119.06539286,94.981,GIRTH WELD,,,,MFL/CLP,,
5773,Weld,,110987.67,1257+85,43.83,44.09,44.09,30230,Block Valve #17.6 (932+02),32515.04,Block Valve #26.5 (2088+82),14041.11,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.09808843,-119.06539267,94.795,GIRTH WELD,,,,MFL/CLP,,
5774,Weld,,111031.76,1258+30,44.09,43.99,43.99,30240,Block Valve #17.6 (932+02),32559.12,Block Valve #26.5 (2088+82),13997.02,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.09796707,-119.06539202,94.721,GIRTH WELD,,,,MFL/CLP,,
5775,Weld,,111075.75,1258+74,43.99,43.91,43.91,30250,Block Valve #17.6 (932+02),32603.12,Block Valve #26.5 (2088+82),13953.03,10.75,0.250,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.09784600,-119.06539073,94.986,GIRTH WELD,,,,MFL/CLP,,
5776,Weld,,111119.66,1259+18,43.91,44.18,44.18,30260,Block Valve #17.6 (932+02),32647.02,Block Valve #26.5 (2088+82),13909.12,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.09772515,-119.06538960,94.988,GIRTH WELD,,,,MFL/CLP,,
5777,Weld,,111163.84,1259+62,44.18,43.88,43.88,30270,Block Valve #17.6 (932+02),32691.21,Block Valve #26.5 (2088+82),13864.94,10.75,0.250,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.09760354,-119.06538926,95.076,GIRTH WELD,,,,MFL/CLP,,
5778,Weld,,111207.72,1260+06,43.88,43.82,43.82,30280,Block Valve #17.6 (932+02),32735.09,Block Valve #26.5 (2088+82),13821.06,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.09748279,-119.06538918,95.159,GIRTH WELD,,,,MFL/CLP,,
5779,Weld,,111251.54,1260+50,43.82,43.86,43.86,30290,Block Valve #17.6 (932+02),32778.90,Block Valve #26.5 (2088+82),13777.24,10.75,0.250,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.09736217,-119.06538857,95.181,GIRTH WELD,,,,MFL/CLP,,
5780,Weld,,111295.39,1260+94,43.86,43.97,43.97,30300,Block Valve #17.6 (932+02),32822.76,Block Valve #26.5 (2088+82),13733.39,10.75,0.250,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.09724145,-119.06538770,95.305,GIRTH WELD,,,,MFL/CLP,,
5781,Weld,,111339.37,1261+38,43.97,44.07,44.07,30310,Block Valve #17.6 (932+02),32866.74,Block Valve #26.5 (2088+82),13689.41,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.09712044,-119.06538681,95.188,GIRTH WELD,,,,MFL/CLP,,
5782,Weld,,111383.44,1261+82,44.07,43.94,43.94,30320,Block Valve #17.6 (932+02),32910.81,Block Valve #26.5 (2088+82),13645.34,10.75,0.250,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.09699917,-119.06538651,96.216,GIRTH WELD,,,,MFL/CLP,,
5783,Weld,,111427.39,1262+26,43.94,43.85,43.85,30330,Block Valve #17.6 (932+02),32954.75,Block Valve #26.5 (2088+82),13601.39,10.75,0.250,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.09687822,-119.06538692,96.749,GIRTH WELD,,,,MFL/CLP,,
5784,Weld,,111471.23,1262+70,43.85,41.41,41.41,30340,Block Valve #17.6 (932+02),32998.60,Block Valve #26.5 (2088+82),13557.55,10.75,0.250,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.09675756,-119.06538630,97.578,GIRTH WELD,,,,MFL/CLP,,
5785,Weld,,111512.64,1263+11,41.41,44.17,44.17,30350,Block Valve #17.6 (932+02),33040.01,Block Valve #26.5 (2088+82),13516.14,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.09664358,-119.06538585,97.689,GIRTH WELD,,,,MFL/CLP,,
5786,Weld,,111556.81,1263+56,44.17,43.96,43.96,30360,Block Valve #17.6 (932+02),33084.18,Block Valve #26.5 (2088+82),13471.97,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.09652199,-119.06538522,97.859,GIRTH WELD,,,,MFL/CLP,,
5787,Weld,,111600.78,1264+00,43.96,43.95,43.95,30370,Block Valve #17.6 (932+02),33128.15,Block Valve #26.5 (2088+82),13428.00,10.75,0.250,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.09640100,-119.06538492,98.348,GIRTH WELD,,,,MFL/CLP,,
5788,Weld,,111644.73,1264+44,43.95,43.87,43.87,30380,Block Valve #17.6 (932+02),33172.10,Block Valve #26.5 (2088+82),13384.05,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.09628004,-119.06538540,98.301,GIRTH WELD,,,,MFL/CLP,,
5789,Weld,,111688.60,1264+88,43.87,43.89,43.89,30390,Block Valve #17.6 (932+02),33215.97,Block Valve #26.5 (2088+82),13340.18,10.75,0.250,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.09615913,-119.06538571,98.377,GIRTH WELD,,,,MFL/CLP,,
5790,Weld,,111732.48,1265+32,43.89,43.86,43.86,30400,Block Valve #17.6 (932+02),33259.85,Block Valve #26.5 (2088+82),13296.30,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.09603821,-119.06538547,97.804,GIRTH WELD,,,,MFL/CLP,,
5791,Weld,,111776.34,1265+76,43.86,42.29,42.29,30410,Block Valve #17.6 (932+02),33303.70,Block Valve #26.5 (2088+82),13252.44,10.75,0.250,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.09591735,-119.06538525,98.425,GIRTH WELD,,,,MFL/CLP,,
5792,Weld,,111818.63,1266+18,42.29,44.03,44.03,30420,Block Valve #17.6 (932+02),33345.99,Block Valve #26.5 (2088+82),13210.15,10.75,0.250,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.09580080,-119.06538514,98.641,GIRTH WELD,,,,MFL/CLP,,
5793,Weld,,111862.66,1266+62,44.03,43.73,43.73,30430,Block Valve #17.6 (932+02),33390.03,Block Valve #26.5 (2088+82),13166.12,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.09567946,-119.06538442,98.872,GIRTH WELD,,,,MFL/CLP,,
5794,Weld,,111906.39,1267+06,43.73,43.95,43.95,30440,Block Valve #17.6 (932+02),33433.75,Block Valve #26.5 (2088+82),13122.40,10.75,0.250,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.09555896,-119.06538390,99.088,GIRTH WELD,,,,MFL/CLP,,
5795,Weld,,111950.34,1267+50,43.95,43.89,43.89,30450,Block Valve #17.6 (932+02),33477.70,Block Valve #26.5 (2088+82),13078.45,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.09543784,-119.06538353,99.326,GIRTH WELD,,,,MFL/CLP,,
5796,Weld,,111994.23,1267+94,43.89,43.91,43.91,30460,Block Valve #17.6 (932+02),33521.60,Block Valve #26.5 (2088+82),13034.55,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.09531687,-119.06538363,99.574,GIRTH WELD,,,,MFL/CLP,,
5797,Weld,,112038.14,1268+38,43.91,44.02,44.02,30470,Block Valve #17.6 (932+02),33565.51,Block Valve #26.5 (2088+82),12990.64,10.75,0.250,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.09519585,-119.06538354,99.492,GIRTH WELD,,,,MFL/CLP,,
5798,Weld,,112082.16,1268+82,44.02,24.15,24.15,30480,Block Valve #17.6 (932+02),33609.53,Block Valve #26.5 (2088+82),12946.62,10.75,0.250,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.09507453,-119.06538437,99.565,GIRTH WELD,,,,MFL/CLP,,
5799,Weld - Change in Wall Thickness,,112106.31,1269+06,24.15,3.10,3.10,30490,Block Valve #17.6 (932+02),33633.68,Block Valve #26.5 (2088+82),12922.47,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09500799,-119.06538521,99.181,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
5800,Weld - Bend Begin,,112109.41,1269+09,3.10,3.97,3.97,30500,Block Valve #17.6 (932+02),33636.78,Block Valve #26.5 (2088+82),12919.37,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09499946,-119.06538531,99.100,GIRTH WELD,,,,MFL/CLP,,
5801,Bend,,112111.39,1269+12,1.99,3.97,3.97,30500,Block Valve #17.6 (932+02),33638.76,Block Valve #26.5 (2088+82),12917.39,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09499443,-119.06538304,99.069,3.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
5802,Weld - Bend End,,112113.38,1269+13,3.97,3.08,3.08,30510,Block Valve #17.6 (932+02),33640.75,Block Valve #26.5 (2088+82),12915.40,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09499181,-119.06537735,99.071,GIRTH WELD,,,,MFL/CLP,,
5803,Weld - Change in Wall Thickness,,112116.46,1269+17,3.08,44.48,44.48,30520,Block Valve #17.6 (932+02),33643.83,Block Valve #26.5 (2088+82),12912.32,10.75,0.250,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.09499169,-119.06536699,99.084,GIRTH WELD NWT 0.365/0.250IN,,,,MFL/CLP,,
5804,Weld,,112160.94,1269+61,44.48,43.94,43.94,30530,Block Valve #17.6 (932+02),33688.31,Block Valve #26.5 (2088+82),12867.84,10.75,0.250,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.09499248,-119.06521759,98.232,GIRTH WELD,,,,MFL/CLP,,
5805,Weld,,112204.88,1270+05,43.94,41.12,41.12,30540,Block Valve #17.6 (932+02),33732.25,Block Valve #26.5 (2088+82),12823.90,10.75,0.250,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.09499418,-119.06506999,97.047,GIRTH WELD,,,,MFL/CLP,,
5806,Weld - Change in Wall Thickness,,112246.00,1270+46,41.12,3.10,3.10,30550,Block Valve #17.6 (932+02),33773.37,Block Valve #26.5 (2088+82),12782.78,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09499586,-119.06493184,96.688,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
5807,Weld - Bend Begin,,112249.10,1270+49,3.10,3.91,3.91,30560,Block Valve #17.6 (932+02),33776.47,Block Valve #26.5 (2088+82),12779.68,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09499600,-119.06492141,96.640,GIRTH WELD,,,,MFL/CLP,,
5808,Bend,,112251.05,1270+52,1.96,3.91,3.91,30560,Block Valve #17.6 (932+02),33778.42,Block Valve #26.5 (2088+82),12777.73,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09499421,-119.06491537,96.636,3.0D 90 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
5809,Weld - Bend End,,112253.01,1270+53,3.91,3.09,3.09,30570,Block Valve #17.6 (932+02),33780.37,Block Valve #26.5 (2088+82),12775.77,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09498969,-119.06491205,96.651,GIRTH WELD,,,,MFL/CLP,,
5810,Weld - Change in Wall Thickness,,112256.09,1270+56,3.09,30.88,30.88,30580,Block Valve #17.6 (932+02),33783.46,Block Valve #26.5 (2088+82),12772.69,10.75,0.312,,60000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.09498119,-119.06491170,96.683,GIRTH WELD NWT 0.365/0.312IN,,,,MFL/CLP,,
5811,Weld,,112286.97,1270+87,30.88,31.51,31.51,30590,Block Valve #17.6 (932+02),33814.34,Block Valve #26.5 (2088+82),12741.81,10.75,0.312,,60000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.09489610,-119.06491109,97.172,GIRTH WELD,,,,MFL/CLP,,
5812,Weld,,112318.48,1271+19,31.51,31.18,31.18,30600,Block Valve #17.6 (932+02),33845.85,Block Valve #26.5 (2088+82),12710.30,10.75,0.312,,60000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.09480927,-119.06491088,97.121,GIRTH WELD,,,,MFL/CLP,,
5813,Weld,,112349.67,1271+50,31.18,31.98,31.98,30610,Block Valve #17.6 (932+02),33877.03,Block Valve #26.5 (2088+82),12679.11,10.75,0.312,,60000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.09472333,-119.06491070,97.193,GIRTH WELD,,,,MFL/CLP,,
5814,Weld,,112381.64,1271+82,31.98,31.24,31.24,30620,Block Valve #17.6 (932+02),33909.01,Block Valve #26.5 (2088+82),12647.14,10.75,0.312,,60000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.09463521,-119.06491034,96.839,GIRTH WELD,,,,MFL/CLP,,
5815,Weld,,112412.88,1272+14,31.24,29.23,29.23,30630,Block Valve #17.6 (932+02),33940.25,Block Valve #26.5 (2088+82),12615.90,10.75,0.312,,60000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.09454913,-119.06490909,96.442,GIRTH WELD,,,,MFL/CLP,,
5816,Weld - Change in Wall Thickness,,112442.11,1272+43,29.23,5.01,5.01,30640,Block Valve #17.6 (932+02),33969.48,Block Valve #26.5 (2088+82),12586.67,10.75,0.365,,60000, 05:24,,,,,,,,,,1402,,,,,,,,,,35.09446859,-119.06490766,96.035,GIRTH WELD NWT 0.312/0.365IN,,,,MFL/CLP,,
5817,Weld - Bend Begin,,112447.12,1272+48,5.01,1.34,1.34,30650,Block Valve #17.6 (932+02),33974.49,Block Valve #26.5 (2088+82),12581.66,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09445477,-119.06490757,96.002,GIRTH WELD,,,,MFL/CLP,,
5818,Bend,,112447.79,1272+32,0.67,1.34,1.34,30650,Block Valve #17.6 (932+02),33975.16,Block Valve #26.5 (2088+82),12580.99,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09445294,-119.06490783,96.009,3.0D 30 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
5819,Weld - Bend End,,112448.46,1272+32,1.34,9.38,9.38,30660,Block Valve #17.6 (932+02),33975.83,Block Valve #26.5 (2088+82),12580.32,10.75,0.365,,60000, 07:00,,,,,,,,,,1402,,,,,,,,,,35.09445125,-119.06490865,96.006,GIRTH WELD,,,,MFL/CLP,,
5820,Weld - Bend Begin,,112457.84,1272+42,9.38,1.35,1.35,30670,Block Valve #17.6 (932+02),33985.21,Block Valve #26.5 (2088+82),12570.94,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09442905,-119.06492485,95.801,GIRTH WELD,,,,MFL/CLP,,
5821,Bend,,112458.52,1272+42,0.68,1.35,1.35,30670,Block Valve #17.6 (932+02),33985.89,Block Valve #26.5 (2088+82),12570.26,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.09442736,-119.06492578,95.795,3.0D 30 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
5822,Weld - Bend End,,112459.20,1272+43,1.35,4.88,4.88,30680,Block Valve #17.6 (932+02),33986.57,Block Valve #26.5 (2088+82),12569.58,10.75,0.365,,60000, 05:44,,,,,,,,,,1402,,,,,,,,,,35.09442554,-119.06492617,95.792,GIRTH WELD,,,,MFL/CLP,,
5823,Weld - Change in Wall Thickness,,112464.08,1272+48,4.88,13.23,13.23,30690,Block Valve #17.6 (932+02),33991.45,Block Valve #26.5 (2088+82),12564.70,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.09441208,-119.06492672,95.856,GIRTH WELD NWT 0.365/0.203IN,,,,MFL/CLP,,
5824,Offtake,,112467.24,1272+51,3.16,13.23,13.23,30690,Block Valve #17.6 (932+02),33994.61,Block Valve #26.5 (2088+82),12561.54,10.75,0.203,,52000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.09440337,-119.06492699,95.911,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
5825,Anomaly - Corrosion,EXT,112476.68,1272+61,12.61,0.63,13.23,30690,Block Valve #17.6 (932+02),34004.05,Block Valve #26.5 (2088+82),12552.10,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 03:53,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.09437736,-119.06492757,96.095,EXT ML,Pinhole,,,MFL/CLP,,
5826,Anomaly - Corrosion Cluster,EXT,112476.84,1272+61,12.76,0.47,13.23,30690,Block Valve #17.6 (932+02),34004.21,Block Valve #26.5 (2088+82),12551.94,10.75,0.203,,52000,,22,0.04,,,,,2.0,1.4, 03:57,1402,2182,1571,1414,0.892,1.111,2226.4,1603.0,,,35.09437692,-119.06492758,96.098,EXT ML,General Metal Loss,,,MFL/CLP,,
5827,Anomaly - Corrosion,EXT,112477.04,1272+61,12.97,0.26,13.23,30690,Block Valve #17.6 (932+02),34004.41,Block Valve #26.5 (2088+82),12551.74,10.75,0.203,,52000,,22,0.04,,,,,0.8,0.8, 02:29,1402,2300,1656,1414,0.847,1.171,2290.8,1649.4,,,35.09437636,-119.06492759,96.103,EXT ML,Pitting,,,MFL/CLP,,
5828,Weld,,112477.31,1272+61,13.23,39.99,39.99,30700,Block Valve #17.6 (932+02),34004.68,Block Valve #26.5 (2088+82),12551.47,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.09437563,-119.06492760,96.105,GIRTH WELD,,,,MFL/CLP,,
5829,Anomaly - Corrosion,EXT,112477.84,1272+62,0.54,39.46,39.99,30700,Block Valve #17.6 (932+02),34005.21,Block Valve #26.5 (2088+82),12550.94,10.75,0.203,,52000, 09:48,18,0.04,,,,,0.7,0.6, 05:40,1402,2312,1664,1414,0.842,1.177,2305.3,1659.8,,,35.09437416,-119.06492762,96.113,EXT ML,Pitting,,,MFL/CLP,,
5830,Anomaly - Corrosion,EXT,112478.99,1272+63,1.68,38.31,39.99,30700,Block Valve #17.6 (932+02),34006.36,Block Valve #26.5 (2088+82),12549.79,10.75,0.203,,52000, 09:48,21,0.04,,,,,0.8,0.2, 10:00,1402,2302,1658,1414,0.846,1.172,2293.7,1651.4,,,35.09437101,-119.06492766,96.131,EXT ML,Axial Slotting,,,MFL/CLP,,
5831,Anomaly - Corrosion,EXT,112479.05,1272+63,1.74,38.26,39.99,30700,Block Valve #17.6 (932+02),34006.41,Block Valve #26.5 (2088+82),12549.73,10.75,0.203,,52000, 09:48,16,0.03,,,,,0.4,0.2, 03:29,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.09437086,-119.06492766,96.130,EXT ML,Pinhole,,,MFL/CLP,,
5832,Weld,,112517.30,1273+01,39.99,39.99,39.99,30710,Block Valve #17.6 (932+02),34044.67,Block Valve #26.5 (2088+82),12511.48,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.09426544,-119.06492723,96.094,GIRTH WELD,,,,MFL/CLP,,
5833,Anomaly - Corrosion Cluster,EXT,112517.67,1273+02,0.37,39.62,39.99,30710,Block Valve #17.6 (932+02),34045.04,Block Valve #26.5 (2088+82),12511.11,10.75,0.203,,52000,,16,0.03,,,,,1.5,0.6, 07:15,1402,2266,1632,1414,0.859,1.154,2315.8,1667.4,,,35.09426442,-119.06492721,96.096,EXT ML,Axial Grooving,,,MFL/CLP,,
5834,Weld,,112557.29,1273+41,39.99,40.15,40.15,30720,Block Valve #17.6 (932+02),34084.66,Block Valve #26.5 (2088+82),12471.49,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.09415523,-119.06492547,96.241,GIRTH WELD,,,,MFL/CLP,,
5835,Anomaly - Corrosion Cluster,EXT,112568.37,1273+53,11.09,29.07,40.15,30720,Block Valve #17.6 (932+02),34095.74,Block Valve #26.5 (2088+82),12460.41,10.75,0.203,,52000, 09:52,26,0.05,,,,,2.2,1.9, 08:16,1402,2125,1530,1414,0.916,1.082,2170.8,1562.9,,,35.09412467,-119.06492513,96.220,EXT ML,General Metal Loss,,,MFL/CLP,,
5836,Anomaly - Corrosion Cluster,EXT,112589.53,1273+74,32.24,7.91,40.15,30720,Block Valve #17.6 (932+02),34116.90,Block Valve #26.5 (2088+82),12439.25,10.75,0.203,,52000, 09:52,15,0.03,,,,,1.5,1.4, 08:50,1402,2269,1634,1414,0.858,1.155,2285.9,1645.9,,,35.09406638,-119.06492446,96.120,EXT ML,General Metal Loss,,,MFL/CLP,,
5837,Anomaly - Corrosion,EXT,112590.07,1273+74,32.79,7.37,40.15,30720,Block Valve #17.6 (932+02),34117.44,Block Valve #26.5 (2088+82),12438.71,10.75,0.203,,52000, 09:52,17,0.03,,,,,1.2,1.3, 10:25,1402,2282,1643,1414,0.853,1.162,2269.6,1634.1,,,35.09406487,-119.06492445,96.118,EXT ML,General Metal Loss,,,MFL/CLP,,
5838,Anomaly - Corrosion,EXT,112590.78,1273+75,33.49,6.66,40.15,30720,Block Valve #17.6 (932+02),34118.15,Block Valve #26.5 (2088+82),12438.00,10.75,0.203,,52000, 09:52,21,0.04,,,,,0.2,0.2, 09:14,1402,2338,1683,1414,0.833,1.190,2336.7,1682.4,,,35.09406293,-119.06492443,96.115,EXT ML,Pinhole,,,MFL/CLP,,
5839,Anomaly - Corrosion,EXT,112592.42,1273+77,35.13,5.02,40.15,30720,Block Valve #17.6 (932+02),34119.79,Block Valve #26.5 (2088+82),12436.36,10.75,0.203,,52000, 09:52,38,0.08,,,,,0.7,0.9, 09:37,1402,2271,1635,1414,0.858,1.156,2251.6,1621.2,,,35.09405841,-119.06492439,96.111,*EXT ML,Pitting,,,MFL/CLP,,
5840,Weld,,112597.44,1273+82,40.15,40.11,40.11,30730,Block Valve #17.6 (932+02),34124.81,Block Valve #26.5 (2088+82),12431.34,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.09404457,-119.06492425,96.098,GIRTH WELD,,,,MFL/CLP,,
5841,Anomaly - Corrosion,EXT,112599.64,1273+84,2.20,37.90,40.11,30730,Block Valve #17.6 (932+02),34127.01,Block Valve #26.5 (2088+82),12429.14,10.75,0.203,,52000, 01:08,17,0.03,,,,,0.4,0.2, 07:23,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.09403850,-119.06492417,96.087,EXT ML,Axial Slotting,,,MFL/CLP,,
5842,Anomaly - Corrosion,EXT,112599.95,1273+84,2.51,37.59,40.11,30730,Block Valve #17.6 (932+02),34127.32,Block Valve #26.5 (2088+82),12428.83,10.75,0.203,,52000, 01:08,21,0.04,,,,,0.2,0.2, 08:44,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.09403766,-119.06492416,96.086,EXT ML,Pinhole,,,MFL/CLP,,
5843,Anomaly - Corrosion,EXT,112600.80,1273+85,3.37,36.74,40.11,30730,Block Valve #17.6 (932+02),34128.17,Block Valve #26.5 (2088+82),12427.98,10.75,0.203,,52000, 01:08,19,0.04,,,,,0.8,0.4, 07:40,1402,2304,1659,1414,0.845,1.173,2295.4,1652.7,,,35.09403530,-119.06492415,96.085,EXT ML,Axial Grooving,,,MFL/CLP,,
5844,Repair - Welded Sleeve Begin,,112636.58,1274+21,39.14,40.11,40.11,30730,Block Valve #17.6 (932+02),34163.95,Block Valve #26.5 (2088+82),12392.20,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.09393671,-119.06492385,96.067,REPAIR-SHELL START,,,,MFL/CLP,,
5845,Weld,,112637.54,1274+22,40.11,40.04,40.04,30740,Block Valve #17.6 (932+02),34164.91,Block Valve #26.5 (2088+82),12391.24,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.09393405,-119.06492388,96.063,GIRTH WELD,,,,MFL/CLP,,
5846,Repair - Welded Sleeve End,,112638.64,1274+23,1.09,40.04,40.04,30740,Block Valve #17.6 (932+02),34166.01,Block Valve #26.5 (2088+82),12390.14,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.09393103,-119.06492391,96.058,REPAIR-SHELL END,,,,MFL/CLP,,
5847,Anomaly - Corrosion,EXT,112642.49,1274+27,4.94,35.10,40.04,30740,Block Valve #17.6 (932+02),34169.86,Block Valve #26.5 (2088+82),12386.29,10.75,0.203,,52000, 09:40,16,0.03,,,,,0.7,0.8, 01:28,1402,2320,1671,1414,0.839,1.181,2315.7,1667.3,,,35.09392042,-119.06492404,96.067,EXT ML,Pitting,,,MFL/CLP,,
5848,Anomaly - Corrosion,EXT,112666.08,1274+50,28.53,11.51,40.04,30740,Block Valve #17.6 (932+02),34193.45,Block Valve #26.5 (2088+82),12362.70,10.75,0.203,,52000, 09:40,21,0.04,,,,,0.2,0.2, 04:36,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.09385543,-119.06492512,96.101,EXT ML,Pinhole,,,MFL/CLP,,
5849,Weld,,112677.58,1274+62,40.04,40.08,40.08,30750,Block Valve #17.6 (932+02),34204.95,Block Valve #26.5 (2088+82),12351.20,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.09382371,-119.06492560,96.144,GIRTH WELD,,,,MFL/CLP,,
5850,Weld,,112717.66,1275+02,40.08,40.04,40.04,30760,Block Valve #17.6 (932+02),34245.03,Block Valve #26.5 (2088+82),12311.12,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.09371326,-119.06492627,96.248,GIRTH WELD,,,,MFL/CLP,,
5851,Weld,,112757.70,1275+42,40.04,39.93,39.93,30770,Block Valve #17.6 (932+02),34285.07,Block Valve #26.5 (2088+82),12271.08,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.09360293,-119.06492691,96.210,GIRTH WELD,,,,MFL/CLP,,
5852,Weld,,112797.63,1275+82,39.93,39.90,39.90,30780,Block Valve #17.6 (932+02),34324.99,Block Valve #26.5 (2088+82),12231.16,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.09349291,-119.06492672,95.629,GIRTH WELD,,,,MFL/CLP,,
5853,Anomaly - Corrosion,EXT,112797.71,1275+82,0.09,39.81,39.90,30780,Block Valve #17.6 (932+02),34325.08,Block Valve #26.5 (2088+82),12231.07,10.75,0.203,,52000, 04:40,34,0.07,,,,,0.4,0.4, 10:34,1402,2325,1674,1414,0.838,1.184,2320.6,1670.8,,,35.09349266,-119.06492672,95.625,*EXT ML,Pinhole,,,MFL/CLP,,
5854,Anomaly - Corrosion,EXT,112797.90,1275+82,0.28,39.62,39.90,30780,Block Valve #17.6 (932+02),34325.27,Block Valve #26.5 (2088+82),12230.88,10.75,0.203,,52000, 04:40,24,0.05,,,,,0.4,0.4, 09:50,1402,2329,1677,1414,0.836,1.186,2325.7,1674.5,,,35.09349215,-119.06492672,95.621,EXT ML,Axial Slotting,,,MFL/CLP,,
5855,Weld,,112837.52,1276+22,39.90,40.16,40.16,30790,Block Valve #17.6 (932+02),34364.89,Block Valve #26.5 (2088+82),12191.26,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.09338295,-119.06492669,95.156,GIRTH WELD,,,,MFL/CLP,,
5856,Weld,,112877.68,1276+62,40.16,29.83,29.83,30800,Block Valve #17.6 (932+02),34405.05,Block Valve #26.5 (2088+82),12151.10,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.09327228,-119.06492639,95.388,GIRTH WELD,,,,MFL/CLP,,
5857,Weld,,112907.51,1276+92,29.83,40.07,40.07,30810,Block Valve #17.6 (932+02),34434.88,Block Valve #26.5 (2088+82),12121.27,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.09319009,-119.06492635,95.841,GIRTH WELD,,,,MFL/CLP,,
5858,Weld,,112947.58,1277+32,40.07,40.05,40.05,30820,Block Valve #17.6 (932+02),34474.95,Block Valve #26.5 (2088+82),12081.20,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.09307967,-119.06492611,95.887,GIRTH WELD,,,,MFL/CLP,,
5859,Anomaly - Corrosion,EXT,112947.91,1277+33,0.34,39.72,40.05,30820,Block Valve #17.6 (932+02),34475.28,Block Valve #26.5 (2088+82),12080.87,10.75,0.203,,52000, 09:00,25,0.05,,,,,0.6,0.7, 06:07,1402,2316,1668,1414,0.841,1.179,2310.0,1663.2,,,35.09307873,-119.06492611,95.889,EXT ML,Pitting,,,MFL/CLP,,
5860,Weld,,112987.63,1277+73,40.05,39.98,39.98,30830,Block Valve #17.6 (932+02),34515.00,Block Valve #26.5 (2088+82),12041.15,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.09296929,-119.06492656,96.149,GIRTH WELD,,,,MFL/CLP,,
5861,Weld,,113027.61,1278+13,39.98,39.93,39.93,30840,Block Valve #17.6 (932+02),34554.98,Block Valve #26.5 (2088+82),12001.17,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.09285912,-119.06492712,95.878,GIRTH WELD,,,,MFL/CLP,,
5862,Weld,,113067.54,1278+53,39.93,39.97,39.97,30850,Block Valve #17.6 (932+02),34594.91,Block Valve #26.5 (2088+82),11961.24,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.09274907,-119.06492676,95.857,GIRTH WELD,,,,MFL/CLP,,
5863,Weld,,113107.51,1278+93,39.97,40.12,40.12,30860,Block Valve #17.6 (932+02),34634.88,Block Valve #26.5 (2088+82),11921.27,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.09263892,-119.06492640,96.087,GIRTH WELD,,,,MFL/CLP,,
5864,Weld,,113147.62,1279+33,40.12,39.93,39.93,30870,Block Valve #17.6 (932+02),34674.99,Block Valve #26.5 (2088+82),11881.16,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.09252839,-119.06492541,96.751,GIRTH WELD,,,,MFL/CLP,,
5865,Weld,,113187.56,1279+73,39.93,40.12,40.12,30880,Block Valve #17.6 (932+02),34714.93,Block Valve #26.5 (2088+82),11841.22,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.09241832,-119.06492480,96.658,GIRTH WELD,,,,MFL/CLP,,
5866,Weld,,113227.67,1280+13,40.12,40.05,40.05,30890,Block Valve #17.6 (932+02),34755.04,Block Valve #26.5 (2088+82),11801.11,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.09230776,-119.06492488,96.574,GIRTH WELD,,,,MFL/CLP,,
5867,Anomaly - Corrosion,EXT,113228.04,1280+13,0.36,39.69,40.05,30890,Block Valve #17.6 (932+02),34755.41,Block Valve #26.5 (2088+82),11800.74,10.75,0.203,,52000, 01:00,17,0.03,,,,,0.3,0.2, 08:06,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.09230674,-119.06492487,96.572,EXT ML,Pinhole,,,MFL/CLP,,
5868,Weld,,113267.72,1280+53,40.05,39.91,39.91,30900,Block Valve #17.6 (932+02),34795.09,Block Valve #26.5 (2088+82),11761.06,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.09219740,-119.06492453,96.463,GIRTH WELD,,,,MFL/CLP,,
5869,Weld,,113307.63,1280+93,39.91,40.06,40.06,30910,Block Valve #17.6 (932+02),34835.00,Block Valve #26.5 (2088+82),11721.15,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.09208741,-119.06492453,96.733,GIRTH WELD,,,,MFL/CLP,,
5870,Anomaly - Corrosion,EXT,113308.02,1280+94,0.39,39.67,40.06,30910,Block Valve #17.6 (932+02),34835.39,Block Valve #26.5 (2088+82),11720.76,10.75,0.203,,52000, 12:56,17,0.03,,,,,0.4,0.2, 06:38,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.09208633,-119.06492454,96.734,EXT ML,Axial Slotting,,,MFL/CLP,,
5871,Weld,,113347.69,1281+33,40.06,38.10,38.10,30920,Block Valve #17.6 (932+02),34875.06,Block Valve #26.5 (2088+82),11681.09,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.09197701,-119.06492455,96.857,GIRTH WELD,,,,MFL/CLP,,
5872,Anomaly - Corrosion Cluster,EXT,113385.77,1281+72,38.08,0.01,38.10,30920,Block Valve #17.6 (932+02),34913.14,Block Valve #26.5 (2088+82),11643.01,10.75,0.203,,52000, 09:52,44,0.09,,,,,1.2,3.1, 02:46,1402,2134,1537,1414,0.913,1.087,2076.2,1494.8,,,35.09187206,-119.06492431,96.910,*EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
5873,Weld,,113385.79,1281+72,38.10,39.94,39.94,30930,Block Valve #17.6 (932+02),34913.16,Block Valve #26.5 (2088+82),11642.99,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.09187202,-119.06492431,96.910,GIRTH WELD,,,,MFL/CLP,,
5874,Weld,,113425.73,1282+12,39.94,40.08,40.08,30940,Block Valve #17.6 (932+02),34953.09,Block Valve #26.5 (2088+82),11603.05,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.09176195,-119.06492481,97.011,GIRTH WELD,,,,MFL/CLP,,
5875,Weld,,113465.80,1282+52,40.08,40.05,40.05,30950,Block Valve #17.6 (932+02),34993.17,Block Valve #26.5 (2088+82),11562.98,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.09165153,-119.06492765,97.432,GIRTH WELD,,,,MFL/CLP,,
5876,Weld,,113505.86,1282+92,40.05,13.90,13.90,30960,Block Valve #17.6 (932+02),35033.23,Block Valve #26.5 (2088+82),11522.92,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.09154155,-119.06493882,97.702,GIRTH WELD,,,,MFL/CLP,,
5877,Weld,,113519.76,1283+06,13.90,39.92,39.92,30970,Block Valve #17.6 (932+02),35047.13,Block Valve #26.5 (2088+82),11509.02,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.09150340,-119.06494300,97.694,GIRTH WELD,,,,MFL/CLP,,
5878,Weld,,113559.68,1283+46,39.92,39.97,39.97,30980,Block Valve #17.6 (932+02),35087.05,Block Valve #26.5 (2088+82),11469.10,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.09139371,-119.06495365,97.764,GIRTH WELD,,,,MFL/CLP,,
5879,Weld,,113599.65,1283+86,39.97,40.15,40.15,30990,Block Valve #17.6 (932+02),35127.02,Block Valve #26.5 (2088+82),11429.13,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.09128380,-119.06496235,98.106,GIRTH WELD,,,,MFL/CLP,,
5880,Anomaly - Corrosion,EXT,113600.06,1283+86,0.41,39.74,40.15,30990,Block Valve #17.6 (932+02),35127.43,Block Valve #26.5 (2088+82),11428.72,10.75,0.203,,52000, 08:56,26,0.05,,,,,0.7,0.8, 08:18,1402,2303,1658,1414,0.846,1.173,2294.3,1651.9,,,35.09128266,-119.06496244,98.104,EXT ML,Pitting,,,MFL/CLP,,
5881,Weld,,113639.80,1284+26,40.15,40.01,40.01,31000,Block Valve #17.6 (932+02),35167.17,Block Valve #26.5 (2088+82),11388.98,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.09117329,-119.06496860,99.094,GIRTH WELD,,,,MFL/CLP,,
5882,Weld,,113679.81,1284+66,40.01,40.06,40.06,31010,Block Valve #17.6 (932+02),35207.18,Block Valve #26.5 (2088+82),11348.97,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.09106306,-119.06496956,99.465,GIRTH WELD,,,,MFL/CLP,,
5883,Weld,,113719.88,1285+06,40.06,40.07,40.07,31020,Block Valve #17.6 (932+02),35247.24,Block Valve #26.5 (2088+82),11308.90,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.09095266,-119.06496780,99.777,GIRTH WELD,,,,MFL/CLP,,
5884,Weld,,113759.94,1285+46,40.07,40.00,40.00,31030,Block Valve #17.6 (932+02),35287.31,Block Valve #26.5 (2088+82),11268.84,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.09084234,-119.06496306,99.245,GIRTH WELD,,,,MFL/CLP,,
5885,Weld,,113799.95,1285+87,40.00,39.96,39.96,31040,Block Valve #17.6 (932+02),35327.32,Block Valve #26.5 (2088+82),11228.83,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.09073245,-119.06495282,98.426,GIRTH WELD,,,,MFL/CLP,,
5886,Weld,,113839.91,1286+27,39.96,40.00,40.00,31050,Block Valve #17.6 (932+02),35367.27,Block Valve #26.5 (2088+82),11188.88,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.09062261,-119.06494315,98.534,GIRTH WELD,,,,MFL/CLP,,
5887,Anomaly - Corrosion,EXT,113842.77,1286+29,2.87,37.13,40.00,31050,Block Valve #17.6 (932+02),35370.14,Block Valve #26.5 (2088+82),11186.01,10.75,0.203,,52000, 09:40,16,0.03,,,,,0.2,0.3, 07:32,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.09061474,-119.06494246,98.475,EXT ML,Pinhole,,,MFL/CLP,,
5888,Weld,,113879.91,1286+67,40.00,40.13,40.13,31060,Block Valve #17.6 (932+02),35407.27,Block Valve #26.5 (2088+82),11148.88,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.09051267,-119.06493363,97.962,GIRTH WELD,,,,MFL/CLP,,
5889,Weld,,113920.03,1287+07,40.13,39.91,39.91,31070,Block Valve #17.6 (932+02),35447.40,Block Valve #26.5 (2088+82),11108.75,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.09040228,-119.06492586,98.228,GIRTH WELD,,,,MFL/CLP,,
5890,Weld,,113959.94,1287+47,39.91,40.09,40.09,31080,Block Valve #17.6 (932+02),35487.31,Block Valve #26.5 (2088+82),11068.84,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.09029235,-119.06492127,98.187,GIRTH WELD,,,,MFL/CLP,,
5891,Weld,,114000.03,1287+87,40.09,35.95,35.95,31090,Block Valve #17.6 (932+02),35527.40,Block Valve #26.5 (2088+82),11028.75,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.09018187,-119.06491987,98.004,GIRTH WELD,,,,MFL/CLP,,
5892,Repair - Welded Sleeve Begin,,114034.95,1288+22,34.92,35.95,35.95,31090,Block Valve #17.6 (932+02),35562.32,Block Valve #26.5 (2088+82),10993.83,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.09008565,-119.06491954,98.102,REPAIR-SHELL START,,,,MFL/CLP,,
5893,Weld,,114035.98,1288+23,35.95,33.28,33.28,31100,Block Valve #17.6 (932+02),35563.35,Block Valve #26.5 (2088+82),10992.80,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.09008280,-119.06491952,98.104,GIRTH WELD,,,,MFL/CLP,,
5894,Repair - Welded Sleeve End,,114037.06,1288+24,1.08,33.28,33.28,31100,Block Valve #17.6 (932+02),35564.43,Block Valve #26.5 (2088+82),10991.72,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.09007982,-119.06491951,98.106,REPAIR-SHELL END,,,,MFL/CLP,,
5895,Repair - Welded Sleeve Begin,,114068.63,1288+56,32.65,33.28,33.28,31100,Block Valve #17.6 (932+02),35596.00,Block Valve #26.5 (2088+82),10960.15,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.08999281,-119.06491920,98.074,REPAIR-SHELL START,,,,MFL/CLP,,
5896,Weld,,114069.27,1288+56,33.28,40.01,40.01,31110,Block Valve #17.6 (932+02),35596.64,Block Valve #26.5 (2088+82),10959.51,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.08999106,-119.06491919,98.071,GIRTH WELD,,,,MFL/CLP,,
5897,Repair - Welded Sleeve End,,114069.97,1288+57,0.70,40.01,40.01,31110,Block Valve #17.6 (932+02),35597.34,Block Valve #26.5 (2088+82),10958.81,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.08998914,-119.06491919,98.068,REPAIR-SHELL END,,,,MFL/CLP,,
5898,Weld,,114109.28,1288+97,40.01,40.15,40.15,31120,Block Valve #17.6 (932+02),35636.65,Block Valve #26.5 (2088+82),10919.50,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.08988081,-119.06491847,97.928,GIRTH WELD,,,,MFL/CLP,,
5899,Weld,,114149.42,1289+37,40.15,40.03,40.03,31130,Block Valve #17.6 (932+02),35676.79,Block Valve #26.5 (2088+82),10879.36,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.08977016,-119.06491739,98.110,GIRTH WELD,,,,MFL/CLP,,
5900,Weld,,114189.45,1289+77,40.03,39.99,39.99,31140,Block Valve #17.6 (932+02),35716.82,Block Valve #26.5 (2088+82),10839.33,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.08965986,-119.06491550,98.211,GIRTH WELD,,,,MFL/CLP,,
5901,Anomaly - Corrosion,EXT,114189.79,1289+77,0.34,39.65,39.99,31140,Block Valve #17.6 (932+02),35717.16,Block Valve #26.5 (2088+82),10838.99,10.75,0.203,,52000, 09:36,17,0.03,,,,,0.5,0.2, 08:00,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.08965893,-119.06491548,98.210,EXT ML,Axial Slotting,,,MFL/CLP,,
5902,Weld,,114229.45,1290+17,39.99,39.99,39.99,31150,Block Valve #17.6 (932+02),35756.81,Block Valve #26.5 (2088+82),10799.33,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.08954966,-119.06491370,98.141,GIRTH WELD,,,,MFL/CLP,,
5903,Weld,,114269.44,1290+57,39.99,22.59,22.59,31160,Block Valve #17.6 (932+02),35796.80,Block Valve #26.5 (2088+82),10759.34,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.08943946,-119.06491202,98.456,GIRTH WELD,,,,MFL/CLP,,
5904,Weld,,114292.02,1290+80,22.59,39.95,39.95,31170,Block Valve #17.6 (932+02),35819.39,Block Valve #26.5 (2088+82),10736.76,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.08937724,-119.06491150,98.145,GIRTH WELD,,,,MFL/CLP,,
5905,Weld - Bend Begin,,114331.97,1291+20,39.95,40.07,40.07,31180,Block Valve #17.6 (932+02),35859.33,Block Valve #26.5 (2088+82),10696.81,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.08926759,-119.06491192,94.559,GIRTH WELD,,,,MFL/CLP,,
5906,Bend,,114343.78,1291+32,11.81,40.07,40.07,31180,Block Valve #17.6 (932+02),35871.15,Block Valve #26.5 (2088+82),10685.00,10.75,0.203,,52000, 08:56,,,,,,,,,,1402,,,,,,,,,,35.08923513,-119.06491216,93.747,10 DEG BEND-COLD UNDER,,,,MFL/CLP,,
5907,Weld - Bend End,,114372.04,1291+60,40.07,8.32,8.32,31190,Block Valve #17.6 (932+02),35899.41,Block Valve #26.5 (2088+82),10656.74,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08915744,-119.06491205,95.657,GIRTH WELD,,,,MFL/CLP,,
5908,Weld - Bend Begin,,114380.36,1291+68,8.32,31.66,31.66,31200,Block Valve #17.6 (932+02),35907.73,Block Valve #26.5 (2088+82),10648.42,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.08913461,-119.06491182,96.437,GIRTH WELD,,,,MFL/CLP,,
5909,Bend,,114399.88,1291+88,19.52,31.66,31.66,31200,Block Valve #17.6 (932+02),35927.25,Block Valve #26.5 (2088+82),10628.90,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.08908113,-119.06491128,98.584,5 DEG BEND-COLD OVER,,,,MFL/CLP,,
5910,Weld - Bend End,,114412.02,1292+00,31.66,39.99,39.99,31210,Block Valve #17.6 (932+02),35939.39,Block Valve #26.5 (2088+82),10616.76,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.08904769,-119.06491117,98.981,GIRTH WELD,,,,MFL/CLP,,
5911,Anomaly - Corrosion,EXT,114412.45,1292+00,0.44,39.56,39.99,31210,Block Valve #17.6 (932+02),35939.82,Block Valve #26.5 (2088+82),10616.33,10.75,0.203,,52000, 11:24,20,0.04,,,,,0.2,0.2, 08:53,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.08904650,-119.06491117,98.986,EXT ML,Pinhole,,,MFL/CLP,,
5912,Repair - Welded Sleeve Begin,,114451.02,1292+39,39.01,39.99,39.99,31210,Block Valve #17.6 (932+02),35978.39,Block Valve #26.5 (2088+82),10577.76,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.08894021,-119.06491119,98.912,REPAIR-SHELL START,,,,MFL/CLP,,
5913,Weld,,114452.01,1292+40,39.99,37.98,37.98,31220,Block Valve #17.6 (932+02),35979.38,Block Valve #26.5 (2088+82),10576.77,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.08893750,-119.06491121,98.901,GIRTH WELD,,,,MFL/CLP,,
5914,Repair - Welded Sleeve End,,114453.12,1292+41,1.11,37.98,37.98,31220,Block Valve #17.6 (932+02),35980.49,Block Valve #26.5 (2088+82),10575.66,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.08893443,-119.06491122,98.889,REPAIR-SHELL END,,,,MFL/CLP,,
5915,Weld,,114489.99,1292+78,37.98,40.00,40.00,31230,Block Valve #17.6 (932+02),36017.36,Block Valve #26.5 (2088+82),10538.79,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.08883282,-119.06491137,98.890,GIRTH WELD,,,,MFL/CLP,,
5916,Weld,,114529.99,1293+18,40.00,39.99,39.99,31240,Block Valve #17.6 (932+02),36057.36,Block Valve #26.5 (2088+82),10498.79,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.08872258,-119.06491157,98.953,GIRTH WELD,,,,MFL/CLP,,
5917,Weld,,114569.98,1293+58,39.99,39.95,39.95,31250,Block Valve #17.6 (932+02),36097.35,Block Valve #26.5 (2088+82),10458.80,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.08861238,-119.06491121,99.153,GIRTH WELD,,,,MFL/CLP,,
5918,Weld,,114609.93,1293+98,39.95,40.14,40.14,31260,Block Valve #17.6 (932+02),36137.30,Block Valve #26.5 (2088+82),10418.85,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.08850226,-119.06491120,99.284,GIRTH WELD,,,,MFL/CLP,,
5919,Weld,,114650.08,1294+38,40.14,40.05,40.05,31270,Block Valve #17.6 (932+02),36177.44,Block Valve #26.5 (2088+82),10378.70,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.08839164,-119.06491093,98.985,GIRTH WELD,,,,MFL/CLP,,
5920,Weld,,114690.12,1294+79,40.05,40.08,40.08,31280,Block Valve #17.6 (932+02),36217.49,Block Valve #26.5 (2088+82),10338.66,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.08828127,-119.06491039,99.165,GIRTH WELD,,,,MFL/CLP,,
