Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
5921,Weld,,114730.20,1295+19,40.08,40.08,40.08,31290,Block Valve #17.6 (932+02),36257.57,Block Valve #26.5 (2088+82),10298.58,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.08817085,-119.06491038,99.856,GIRTH WELD,,,,MFL/CLP,,
5922,Weld,,114770.27,1295+59,40.08,39.96,39.96,31300,Block Valve #17.6 (932+02),36297.64,Block Valve #26.5 (2088+82),10258.51,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.08806040,-119.06491046,99.970,GIRTH WELD,,,,MFL/CLP,,
5923,Weld,,114810.23,1295+99,39.96,39.95,39.95,31310,Block Valve #17.6 (932+02),36337.60,Block Valve #26.5 (2088+82),10218.55,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.08795028,-119.06490911,100.164,GIRTH WELD,,,,MFL/CLP,,
5924,Weld - Bend Begin,,114850.18,1296+39,39.95,34.89,34.89,31320,Block Valve #17.6 (932+02),36377.55,Block Valve #26.5 (2088+82),10178.60,10.75,0.203,,52000, 06:08,,,,,,,,,,1402,,,,,,,,,,35.08784021,-119.06490992,99.523,GIRTH WELD,,,,MFL/CLP,,
5925,Bend,,114874.68,1296+64,24.50,34.89,34.89,31320,Block Valve #17.6 (932+02),36402.05,Block Valve #26.5 (2088+82),10154.10,10.75,0.203,,52000, 06:08,,,,,,,,,,1402,,,,,,,,,,35.08777271,-119.06491076,98.728,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
5926,Weld - Bend End,,114885.07,1296+74,34.89,40.12,40.12,31330,Block Valve #17.6 (932+02),36412.44,Block Valve #26.5 (2088+82),10143.71,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.08774412,-119.06491085,99.113,GIRTH WELD,,,,MFL/CLP,,
5927,Anomaly - Corrosion Cluster,EXT,114920.39,1297+09,35.32,4.80,40.12,31330,Block Valve #17.6 (932+02),36447.76,Block Valve #26.5 (2088+82),10108.39,10.75,0.203,,52000, 02:44,17,0.03,,,,,1.5,1.8, 08:35,1402,2261,1628,1414,0.861,1.151,2244.5,1616.0,,,35.08764695,-119.06490953,101.135,*EXT ML,General Metal Loss,,,MFL/CLP,,
5928,Anomaly - Corrosion,EXT,114920.73,1297+10,35.66,4.46,40.12,31330,Block Valve #17.6 (932+02),36448.10,Block Valve #26.5 (2088+82),10108.05,10.75,0.203,,52000, 02:44,15,0.03,,,,,0.2,0.5, 07:44,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.08764601,-119.06490951,101.137,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5929,Anomaly - Corrosion,EXT,114923.68,1297+13,38.62,1.51,40.12,31330,Block Valve #17.6 (932+02),36451.05,Block Valve #26.5 (2088+82),10105.10,10.75,0.203,,52000, 02:44,19,0.04,,,,,0.7,1.0, 05:56,1402,2315,1667,1414,0.841,1.179,2309.8,1663.0,,,35.08763787,-119.06490929,101.130,EXT ML,Pitting,,,MFL/CLP,,
5930,Anomaly - Corrosion,EXT,114925.13,1297+14,40.06,0.06,40.12,31330,Block Valve #17.6 (932+02),36452.50,Block Valve #26.5 (2088+82),10103.65,10.75,0.203,,52000, 02:44,24,0.05,,,,,0.6,1.1, 03:18,1402,2314,1666,1414,0.842,1.178,2307.6,1661.4,,,35.08763389,-119.06490919,101.127,EXT ML,Pitting,,,MFL/CLP,,
5931,Weld,,114925.19,1297+14,40.12,40.00,40.00,31340,Block Valve #17.6 (932+02),36452.56,Block Valve #26.5 (2088+82),10103.59,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.08763371,-119.06490919,101.127,GIRTH WELD,,,,MFL/CLP,,
5932,Anomaly - Corrosion,EXT,114925.32,1297+14,0.13,39.87,40.00,31340,Block Valve #17.6 (932+02),36452.69,Block Valve #26.5 (2088+82),10103.46,10.75,0.203,,52000, 12:56,16,0.03,,,,,0.6,1.0, 03:55,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.08763337,-119.06490918,101.126,EXT ML,Pitting,,,MFL/CLP,,
5933,Anomaly - Corrosion,EXT,114925.41,1297+14,0.22,39.77,40.00,31340,Block Valve #17.6 (932+02),36452.78,Block Valve #26.5 (2088+82),10103.37,10.75,0.203,,52000, 12:56,23,0.05,,,,,0.6,0.9, 06:50,1402,2319,1669,1414,0.840,1.181,2313.3,1665.6,,,35.08763311,-119.06490917,101.126,EXT ML,Pitting,,,MFL/CLP,,
5934,Anomaly - Corrosion,EXT,114926.95,1297+16,1.76,38.24,40.00,31340,Block Valve #17.6 (932+02),36454.32,Block Valve #26.5 (2088+82),10101.83,10.75,0.203,,52000, 12:56,20,0.04,,,,,0.5,0.3, 04:48,1402,2327,1675,1414,0.837,1.185,2323.8,1673.2,,,35.08762887,-119.06490907,101.119,EXT ML,Axial Slotting,,,MFL/CLP,,
5935,Weld,,114965.19,1297+54,40.00,40.06,40.06,31350,Block Valve #17.6 (932+02),36492.56,Block Valve #26.5 (2088+82),10063.59,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.08752348,-119.06490765,100.858,GIRTH WELD,,,,MFL/CLP,,
5936,Weld,,115005.25,1297+94,40.06,39.99,39.99,31360,Block Valve #17.6 (932+02),36532.62,Block Valve #26.5 (2088+82),10023.53,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.08741310,-119.06490721,100.791,GIRTH WELD,,,,MFL/CLP,,
5937,Weld,,115045.24,1298+34,39.99,39.95,39.95,31370,Block Valve #17.6 (932+02),36572.61,Block Valve #26.5 (2088+82),9983.54,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.08730289,-119.06490786,100.502,GIRTH WELD,,,,MFL/CLP,,
5938,Weld,,115085.19,1298+75,39.95,40.02,40.02,31380,Block Valve #17.6 (932+02),36612.56,Block Valve #26.5 (2088+82),9943.59,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.08719277,-119.06490778,100.458,GIRTH WELD,,,,MFL/CLP,,
5939,Weld,,115125.21,1299+15,40.02,40.15,40.15,31390,Block Valve #17.6 (932+02),36652.58,Block Valve #26.5 (2088+82),9903.57,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.08708249,-119.06490677,100.539,GIRTH WELD,,,,MFL/CLP,,
5940,Weld,,115165.36,1299+55,40.15,38.29,38.29,31400,Block Valve #17.6 (932+02),36692.73,Block Valve #26.5 (2088+82),9863.42,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.08697185,-119.06490671,100.950,GIRTH WELD,,,,MFL/CLP,,
5941,Weld,,115203.66,1299+93,38.29,37.29,37.29,31410,Block Valve #17.6 (932+02),36731.02,Block Valve #26.5 (2088+82),9825.13,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.08686633,-119.06490857,101.346,GIRTH WELD,,,,MFL/CLP,,
5942,Anomaly - Corrosion Cluster,EXT,115240.68,1300+30,37.02,0.27,37.29,31410,Block Valve #17.6 (932+02),36768.05,Block Valve #26.5 (2088+82),9788.10,10.75,0.203,,52000, 10:16,16,0.03,,,,,1.0,0.9, 06:31,1402,2297,1654,1414,0.848,1.170,2302.9,1658.1,,,35.08676431,-119.06490902,101.741,EXT ML,Pitting,,,MFL/CLP,,
5943,Weld,,115240.95,1300+31,37.29,40.00,40.00,31420,Block Valve #17.6 (932+02),36768.31,Block Valve #26.5 (2088+82),9787.84,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.08676357,-119.06490902,101.739,GIRTH WELD,,,,MFL/CLP,,
5944,Weld,,115280.95,1300+71,40.00,39.97,39.97,31430,Block Valve #17.6 (932+02),36808.31,Block Valve #26.5 (2088+82),9747.84,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.08665333,-119.06490843,101.468,GIRTH WELD,,,,MFL/CLP,,
5945,Anomaly - Corrosion,EXT,115318.13,1301+08,37.19,2.79,39.97,31430,Block Valve #17.6 (932+02),36845.50,Block Valve #26.5 (2088+82),9710.65,10.75,0.203,,52000, 11:12,15,0.03,,,,,0.4,0.2, 08:29,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.08655085,-119.06490742,101.387,EXT ML,Pinhole,,,MFL/CLP,,
5946,Weld,,115320.92,1301+11,39.97,39.89,39.89,31440,Block Valve #17.6 (932+02),36848.28,Block Valve #26.5 (2088+82),9707.86,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.08654318,-119.06490736,101.377,GIRTH WELD,,,,MFL/CLP,,
5947,Weld,,115360.81,1301+51,39.89,40.06,40.06,31450,Block Valve #17.6 (932+02),36888.18,Block Valve #26.5 (2088+82),9667.97,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.08643323,-119.06490624,101.446,GIRTH WELD,,,,MFL/CLP,,
5948,Weld,,115400.87,1301+91,40.06,40.06,40.06,31460,Block Valve #17.6 (932+02),36928.24,Block Valve #26.5 (2088+82),9627.91,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.08632283,-119.06490553,101.616,GIRTH WELD,,,,MFL/CLP,,
5949,Weld,,115440.93,1302+31,40.06,37.52,37.52,31470,Block Valve #17.6 (932+02),36968.29,Block Valve #26.5 (2088+82),9587.85,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.08621245,-119.06490518,101.568,GIRTH WELD,,,,MFL/CLP,,
5950,Weld,,115478.45,1302+69,37.52,40.04,40.04,31480,Block Valve #17.6 (932+02),37005.81,Block Valve #26.5 (2088+82),9550.34,10.75,0.203,,52000, 02:40,,,,,,,,,,1402,,,,,,,,,,35.08610905,-119.06490526,101.644,GIRTH WELD,,,,MFL/CLP,,
5951,Weld,,115518.49,1303+09,40.04,36.98,36.98,31490,Block Valve #17.6 (932+02),37045.86,Block Valve #26.5 (2088+82),9510.29,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.08599868,-119.06490561,101.794,GIRTH WELD,,,,MFL/CLP,,
5952,Anomaly - Corrosion,EXT,115553.97,1303+44,35.49,1.49,36.98,31490,Block Valve #17.6 (932+02),37081.34,Block Valve #26.5 (2088+82),9474.81,10.75,0.203,,52000, 11:08,16,0.03,,,,,0.2,0.3, 07:43,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.08590088,-119.06490581,101.903,EXT ML,Pinhole,,,MFL/CLP,,
5953,Weld,,115555.46,1303+46,36.98,39.85,39.85,31500,Block Valve #17.6 (932+02),37082.83,Block Valve #26.5 (2088+82),9473.32,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.08589679,-119.06490581,101.909,GIRTH WELD,,,,MFL/CLP,,
5954,Weld,,115595.31,1303+86,39.85,39.96,39.96,31510,Block Valve #17.6 (932+02),37122.67,Block Valve #26.5 (2088+82),9433.47,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.08578698,-119.06490539,102.007,GIRTH WELD,,,,MFL/CLP,,
5955,Weld,,115635.27,1304+26,39.96,40.09,40.09,31520,Block Valve #17.6 (932+02),37162.64,Block Valve #26.5 (2088+82),9393.51,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.08567685,-119.06490510,102.142,GIRTH WELD,,,,MFL/CLP,,
5956,Weld,,115675.35,1304+66,40.09,39.98,39.98,31530,Block Valve #17.6 (932+02),37202.72,Block Valve #26.5 (2088+82),9353.43,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.08556638,-119.06490506,102.203,GIRTH WELD,,,,MFL/CLP,,
5957,Weld,,115715.33,1305+06,39.98,40.08,40.08,31540,Block Valve #17.6 (932+02),37242.69,Block Valve #26.5 (2088+82),9313.46,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.08545621,-119.06490515,102.284,GIRTH WELD,,,,MFL/CLP,,
5958,Weld,,115755.40,1305+46,40.08,38.66,38.66,31550,Block Valve #17.6 (932+02),37282.77,Block Valve #26.5 (2088+82),9273.38,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.08534577,-119.06490538,102.286,GIRTH WELD,,,,MFL/CLP,,
5959,Weld,,115794.06,1305+85,38.66,39.90,39.90,31560,Block Valve #17.6 (932+02),37321.43,Block Valve #26.5 (2088+82),9234.72,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.08523922,-119.06490511,102.643,GIRTH WELD,,,,MFL/CLP,,
5960,Anomaly - Corrosion Cluster,EXT,115794.25,1305+85,0.19,39.71,39.90,31560,Block Valve #17.6 (932+02),37321.62,Block Valve #26.5 (2088+82),9234.53,10.75,0.203,,52000, 02:00,30,0.06,,,,,1.1,2.3, 08:00,1402,2230,1605,1414,0.873,1.135,2258.7,1626.2,,,35.08523869,-119.06490511,102.646,EXT ML,Circumferential Grooving,,,MFL/CLP,,
5961,Weld,,115833.96,1306+25,39.90,39.98,39.98,31570,Block Valve #17.6 (932+02),37361.33,Block Valve #26.5 (2088+82),9194.82,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.08512928,-119.06490553,102.801,GIRTH WELD,,,,MFL/CLP,,
5962,Weld,,115873.94,1306+65,39.98,40.13,40.13,31580,Block Valve #17.6 (932+02),37401.31,Block Valve #26.5 (2088+82),9154.84,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.08501909,-119.06490602,102.899,GIRTH WELD,,,,MFL/CLP,,
5963,Weld,,115914.06,1307+05,40.13,40.05,40.05,31590,Block Valve #17.6 (932+02),37441.43,Block Valve #26.5 (2088+82),9114.72,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.08490852,-119.06490643,103.065,GIRTH WELD,,,,MFL/CLP,,
5964,Anomaly - Corrosion,EXT,115953.86,1307+45,39.80,0.26,40.05,31590,Block Valve #17.6 (932+02),37481.23,Block Valve #26.5 (2088+82),9074.92,10.75,0.203,,52000, 09:36,21,0.04,,,,,0.2,0.2, 06:08,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.08479882,-119.06490683,103.180,EXT ML,Pinhole,,,MFL/CLP,,
5965,Weld,,115954.11,1307+45,40.05,35.99,35.99,31600,Block Valve #17.6 (932+02),37481.48,Block Valve #26.5 (2088+82),9074.67,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.08479814,-119.06490683,103.182,GIRTH WELD,,,,MFL/CLP,,
5966,Weld,,115990.10,1307+81,35.99,40.06,40.06,31610,Block Valve #17.6 (932+02),37517.47,Block Valve #26.5 (2088+82),9038.68,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.08469895,-119.06490672,103.255,GIRTH WELD,,,,MFL/CLP,,
5967,Weld,,116030.16,1308+21,40.06,35.97,35.97,31620,Block Valve #17.6 (932+02),37557.53,Block Valve #26.5 (2088+82),8998.62,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.08458854,-119.06490678,103.412,GIRTH WELD,,,,MFL/CLP,,
5968,Weld,,116066.14,1308+58,35.97,39.92,39.92,31630,Block Valve #17.6 (932+02),37593.50,Block Valve #26.5 (2088+82),8962.64,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.08448939,-119.06490651,103.475,GIRTH WELD,,,,MFL/CLP,,
5969,Weld,,116106.06,1308+98,39.92,40.08,40.08,31640,Block Valve #17.6 (932+02),37633.43,Block Valve #26.5 (2088+82),8922.72,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.08437939,-119.06490664,103.606,GIRTH WELD,,,,MFL/CLP,,
5970,Weld,,116146.13,1309+38,40.08,40.13,40.13,31650,Block Valve #17.6 (932+02),37673.50,Block Valve #26.5 (2088+82),8882.65,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.08426894,-119.06490617,103.542,GIRTH WELD,,,,MFL/CLP,,
5971,Weld,,116186.26,1309+78,40.13,32.28,32.28,31660,Block Valve #17.6 (932+02),37713.63,Block Valve #26.5 (2088+82),8842.52,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.08415838,-119.06490835,103.158,GIRTH WELD,,,,MFL/CLP,,
5972,Weld - Bend Begin,,116218.54,1310+10,32.28,23.73,23.73,31670,Block Valve #17.6 (932+02),37745.91,Block Valve #26.5 (2088+82),8810.24,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08406945,-119.06490792,104.046,GIRTH WELD,,,,MFL/CLP,,
5973,Anomaly - Corrosion,EXT,116223.85,1310+16,5.31,18.43,23.73,31670,Block Valve #17.6 (932+02),37751.22,Block Valve #26.5 (2088+82),8804.93,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 07:25,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.08405482,-119.06490796,104.177,EXT ML,Pinhole,,,MFL/CLP,,
5974,Anomaly - Corrosion,EXT,116225.37,1310+17,6.83,16.90,23.73,31670,Block Valve #17.6 (932+02),37752.74,Block Valve #26.5 (2088+82),8803.41,10.75,0.203,,52000,,28,0.06,,,,,0.2,0.3, 07:07,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.08405063,-119.06490788,104.203,EXT ML,Pinhole,,,MFL/CLP,,
5975,Bend,,116229.26,1310+21,10.73,23.73,23.73,31670,Block Valve #17.6 (932+02),37756.63,Block Valve #26.5 (2088+82),8799.52,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08403993,-119.06490709,104.238,10 DEG BEND-COLD LEFT,,,,MFL/CLP,,
5976,Anomaly - Corrosion,EXT,116231.55,1310+23,13.01,10.72,23.73,31670,Block Valve #17.6 (932+02),37758.92,Block Valve #26.5 (2088+82),8797.23,10.75,0.203,,52000,,24,0.05,,,,,0.4,0.4, 07:54,1402,2331,1678,1414,0.835,1.187,2328.7,1676.7,,,35.08403366,-119.06490619,104.227,EXT ML,Circumferential Slotting,,,MFL/CLP,,
5977,Anomaly - Corrosion,EXT,116234.82,1310+27,16.28,7.45,23.73,31670,Block Valve #17.6 (932+02),37762.19,Block Valve #26.5 (2088+82),8793.96,10.75,0.203,,52000,,18,0.04,,,,,0.7,0.8, 08:12,1402,2312,1664,1414,0.842,1.177,2305.3,1659.8,,,35.08402477,-119.06490444,104.173,EXT ML,Pitting,,,MFL/CLP,,
5978,Anomaly - Corrosion,EXT,116235.01,1310+27,16.47,7.26,23.73,31670,Block Valve #17.6 (932+02),37762.38,Block Valve #26.5 (2088+82),8793.77,10.75,0.203,,52000,,20,0.04,,,,,0.3,0.4, 08:05,1402,2336,1682,1414,0.834,1.190,2335.3,1681.4,,,35.08402425,-119.06490432,104.169,EXT ML,Pinhole,,,MFL/CLP,,
5979,Weld - Bend End,,116242.27,1310+34,23.73,40.07,40.07,31680,Block Valve #17.6 (932+02),37769.64,Block Valve #26.5 (2088+82),8786.51,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.08400463,-119.06489958,103.961,GIRTH WELD,,,,MFL/CLP,,
5980,Weld,,116282.34,1310+74,40.07,7.98,7.98,31690,Block Valve #17.6 (932+02),37809.71,Block Valve #26.5 (2088+82),8746.44,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08389658,-119.06487194,103.142,GIRTH WELD,,,,MFL/CLP,,
5981,Repair - Welded Sleeve Begin,,116289.27,1310+81,6.93,7.98,7.98,31690,Block Valve #17.6 (932+02),37816.64,Block Valve #26.5 (2088+82),8739.51,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08387792,-119.06486700,103.101,REPAIR-SHELL START,,,,MFL/CLP,,
5982,Weld - Bend Begin,,116290.32,1310+82,7.98,37.80,37.80,31700,Block Valve #17.6 (932+02),37817.68,Block Valve #26.5 (2088+82),8738.47,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08387510,-119.06486626,103.100,GIRTH WELD,,,,MFL/CLP,,
5983,Repair - Welded Sleeve End,,116291.39,1310+83,1.08,37.80,37.80,31700,Block Valve #17.6 (932+02),37818.76,Block Valve #26.5 (2088+82),8737.39,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08387222,-119.06486550,103.095,REPAIR-SHELL END,,,,MFL/CLP,,
5984,Bend,,116307.51,1310+99,17.20,37.80,37.80,31700,Block Valve #17.6 (932+02),37834.88,Block Valve #26.5 (2088+82),8721.27,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08382864,-119.06485502,103.026,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
5985,Anomaly - Corrosion,EXT,116312.19,1311+04,21.87,15.93,37.80,31700,Block Valve #17.6 (932+02),37839.56,Block Valve #26.5 (2088+82),8716.59,10.75,0.203,,52000,,19,0.04,,,,,1.8,1.5, 03:06,1402,2224,1602,1414,0.876,1.133,2200.3,1584.2,,,35.08381579,-119.06485393,103.041,EXT ML,General Metal Loss,,,MFL/CLP,,
5986,Weld - Bend End,,116328.12,1311+20,37.80,39.97,39.97,31710,Block Valve #17.6 (932+02),37855.49,Block Valve #26.5 (2088+82),8700.66,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.08377189,-119.06485360,103.176,GIRTH WELD,,,,MFL/CLP,,
5987,Weld,,116368.08,1311+60,39.97,40.12,40.12,31720,Block Valve #17.6 (932+02),37895.45,Block Valve #26.5 (2088+82),8660.70,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.08366179,-119.06485031,103.781,GIRTH WELD,,,,MFL/CLP,,
5988,Weld,,116408.21,1312+00,40.12,38.65,38.65,31730,Block Valve #17.6 (932+02),37935.57,Block Valve #26.5 (2088+82),8620.57,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.08355127,-119.06484957,105.060,GIRTH WELD,,,,MFL/CLP,,
5989,Weld,,116446.85,1312+39,38.65,37.26,37.26,31740,Block Valve #17.6 (932+02),37974.22,Block Valve #26.5 (2088+82),8581.93,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.08344482,-119.06485354,105.289,GIRTH WELD,,,,MFL/CLP,,
5990,Anomaly - Dent Plain,,116463.73,1312+56,16.88,37.26,37.26,31740,Block Valve #17.6 (932+02),37991.10,Block Valve #26.5 (2088+82),8565.05,10.75,0.203,,52000, 11:20,,,1.3,0.14,,,4.3,3.2, 04:30,1402,,,,,,,,4,a,35.08339832,-119.06485402,105.235,DENT - 1.33%OD (0.143IN),,,,MFL/CLP,,
5991,Anomaly - Dent Plain,,116465.15,1312+57,18.30,37.26,37.26,31740,Block Valve #17.6 (932+02),37992.52,Block Valve #26.5 (2088+82),8563.63,10.75,0.203,,52000, 11:20,,,,,,,,, 03:30,1402,,,,,,,,,,35.08339439,-119.06485401,105.225,DENT,,,,MFL/CLP,,
5992,Weld,,116484.11,1312+76,37.26,40.14,40.14,31750,Block Valve #17.6 (932+02),38011.48,Block Valve #26.5 (2088+82),8544.67,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.08334214,-119.06485369,105.142,GIRTH WELD,,,,MFL/CLP,,
5993,Weld,,116524.25,1313+17,40.14,39.28,39.28,31760,Block Valve #17.6 (932+02),38051.62,Block Valve #26.5 (2088+82),8504.53,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.08323153,-119.06485490,105.499,GIRTH WELD,,,,MFL/CLP,,
5994,Weld,,116563.53,1313+56,39.28,39.79,39.79,31770,Block Valve #17.6 (932+02),38090.90,Block Valve #26.5 (2088+82),8465.25,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.08312329,-119.06485452,105.970,GIRTH WELD,,,,MFL/CLP,,
5995,Weld,,116603.33,1313+96,39.79,37.99,37.99,31780,Block Valve #17.6 (932+02),38130.70,Block Valve #26.5 (2088+82),8425.45,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.08301362,-119.06485437,105.732,GIRTH WELD,,,,MFL/CLP,,
5996,Weld,,116641.32,1314+34,37.99,40.13,40.13,31790,Block Valve #17.6 (932+02),38168.68,Block Valve #26.5 (2088+82),8387.46,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.08290892,-119.06485363,105.518,GIRTH WELD,,,,MFL/CLP,,
5997,Weld,,116681.44,1314+74,40.13,40.03,40.03,31800,Block Valve #17.6 (932+02),38208.81,Block Valve #26.5 (2088+82),8347.34,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.08279836,-119.06485130,105.474,GIRTH WELD,,,,MFL/CLP,,
5998,Weld,,116721.48,1315+14,40.03,40.09,40.09,31810,Block Valve #17.6 (932+02),38248.85,Block Valve #26.5 (2088+82),8307.30,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08268803,-119.06485078,105.628,GIRTH WELD,,,,MFL/CLP,,
5999,Weld,,116761.56,1315+54,40.09,40.01,40.01,31820,Block Valve #17.6 (932+02),38288.93,Block Valve #26.5 (2088+82),8267.22,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08257757,-119.06485048,105.652,GIRTH WELD,,,,MFL/CLP,,
6000,Weld,,116801.57,1315+94,40.01,24.17,24.17,31830,Block Valve #17.6 (932+02),38328.94,Block Valve #26.5 (2088+82),8227.21,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08246731,-119.06484866,105.849,GIRTH WELD,,,,MFL/CLP,,
6001,Weld,,116825.74,1316+19,24.17,30.78,30.78,31840,Block Valve #17.6 (932+02),38353.11,Block Valve #26.5 (2088+82),8203.04,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.08240070,-119.06484806,105.927,GIRTH WELD,,,,MFL/CLP,,
6002,Weld,,116856.52,1316+50,30.78,39.79,39.79,31850,Block Valve #17.6 (932+02),38383.89,Block Valve #26.5 (2088+82),8172.26,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.08231587,-119.06484790,105.961,GIRTH WELD,,,,MFL/CLP,,
6003,Weld,,116896.31,1316+89,39.79,40.15,40.15,31860,Block Valve #17.6 (932+02),38423.68,Block Valve #26.5 (2088+82),8132.47,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.08220622,-119.06484778,106.000,GIRTH WELD,,,,MFL/CLP,,
6004,Weld,,116936.45,1317+30,40.15,40.03,40.03,31870,Block Valve #17.6 (932+02),38463.82,Block Valve #26.5 (2088+82),8092.33,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.08209559,-119.06484724,106.054,GIRTH WELD,,,,MFL/CLP,,
6005,Weld,,116976.48,1317+70,40.03,40.07,40.07,31880,Block Valve #17.6 (932+02),38503.85,Block Valve #26.5 (2088+82),8052.30,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.08198528,-119.06484650,106.564,GIRTH WELD,,,,MFL/CLP,,
6006,Weld,,117016.55,1318+10,40.07,40.04,40.04,31890,Block Valve #17.6 (932+02),38543.91,Block Valve #26.5 (2088+82),8012.23,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.08187487,-119.06484692,106.470,GIRTH WELD,,,,MFL/CLP,,
6007,Weld,,117056.59,1318+50,40.04,39.94,39.94,31900,Block Valve #17.6 (932+02),38583.96,Block Valve #26.5 (2088+82),7972.19,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.08176451,-119.06484691,106.709,GIRTH WELD,,,,MFL/CLP,,
6008,Weld,,117096.53,1318+90,39.94,40.01,40.01,31910,Block Valve #17.6 (932+02),38623.89,Block Valve #26.5 (2088+82),7932.25,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.08165444,-119.06484649,106.665,GIRTH WELD,,,,MFL/CLP,,
6009,Anomaly - Corrosion,EXT,117096.89,1318+90,0.36,39.64,40.01,31910,Block Valve #17.6 (932+02),38624.26,Block Valve #26.5 (2088+82),7931.89,10.75,0.203,,52000, 01:04,15,0.03,,,,,0.4,0.2, 05:47,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.08165344,-119.06484649,106.667,EXT ML,Axial Slotting,,,MFL/CLP,,
6010,Weld,,117136.53,1319+30,40.01,40.12,40.12,31920,Block Valve #17.6 (932+02),38663.90,Block Valve #26.5 (2088+82),7892.25,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.08154419,-119.06484638,106.958,GIRTH WELD,,,,MFL/CLP,,
6011,Weld,,117176.65,1319+70,40.12,40.01,40.01,31930,Block Valve #17.6 (932+02),38704.02,Block Valve #26.5 (2088+82),7852.13,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08143363,-119.06484634,106.959,GIRTH WELD,,,,MFL/CLP,,
6012,Anomaly - Corrosion,EXT,117216.28,1320+10,39.63,0.38,40.01,31930,Block Valve #17.6 (932+02),38743.65,Block Valve #26.5 (2088+82),7812.50,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.2, 02:37,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.08132442,-119.06484623,107.115,EXT ML,Pinhole,,,MFL/CLP,,
6013,Weld,,117216.66,1320+10,40.01,40.04,40.04,31940,Block Valve #17.6 (932+02),38744.03,Block Valve #26.5 (2088+82),7812.12,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.08132338,-119.06484623,107.120,GIRTH WELD,,,,MFL/CLP,,
6014,Weld,,117256.69,1320+51,40.04,39.98,39.98,31950,Block Valve #17.6 (932+02),38784.06,Block Valve #26.5 (2088+82),7772.09,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.08121305,-119.06484556,107.299,GIRTH WELD,,,,MFL/CLP,,
6015,Weld,,117296.68,1320+91,39.98,39.97,39.97,31960,Block Valve #17.6 (932+02),38824.05,Block Valve #26.5 (2088+82),7732.10,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.08110285,-119.06484446,107.318,GIRTH WELD,,,,MFL/CLP,,
6016,Weld,,117336.64,1321+31,39.97,39.94,39.94,31970,Block Valve #17.6 (932+02),38864.01,Block Valve #26.5 (2088+82),7692.14,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.08099272,-119.06484361,107.472,GIRTH WELD,,,,MFL/CLP,,
6017,Weld,,117376.59,1321+71,39.94,38.01,38.01,31980,Block Valve #17.6 (932+02),38903.96,Block Valve #26.5 (2088+82),7652.19,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.08088262,-119.06484394,107.527,GIRTH WELD,,,,MFL/CLP,,
6018,Weld,,117414.60,1322+09,38.01,40.15,40.15,31990,Block Valve #17.6 (932+02),38941.97,Block Valve #26.5 (2088+82),7614.18,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.08077787,-119.06484457,107.617,GIRTH WELD,,,,MFL/CLP,,
6019,Weld,,117454.75,1322+49,40.15,39.93,39.93,32000,Block Valve #17.6 (932+02),38982.12,Block Valve #26.5 (2088+82),7574.03,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.08066720,-119.06484546,107.668,GIRTH WELD,,,,MFL/CLP,,
6020,Weld,,117494.69,1322+89,39.93,40.07,40.07,32010,Block Valve #17.6 (932+02),39022.06,Block Valve #26.5 (2088+82),7534.09,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.08055722,-119.06484153,107.878,GIRTH WELD,,,,MFL/CLP,,
6021,Weld,,117534.75,1323+29,40.07,36.35,36.35,32020,Block Valve #17.6 (932+02),39062.12,Block Valve #26.5 (2088+82),7494.03,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.08044705,-119.06483248,108.085,GIRTH WELD,,,,MFL/CLP,,
6022,Weld,,117571.10,1323+66,36.35,39.92,39.92,32030,Block Valve #17.6 (932+02),39098.47,Block Valve #26.5 (2088+82),7457.68,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.08034698,-119.06482730,107.866,GIRTH WELD,,,,MFL/CLP,,
6023,Additional Metal/Material - Other,,117576.91,1323+71,5.81,39.92,39.92,32030,Block Valve #17.6 (932+02),39104.28,Block Valve #26.5 (2088+82),7451.87,10.75,0.203,,52000, 01:08,,,,,,,,, 07:15,1402,,,,,,,,,,35.08033097,-119.06482689,107.763,CLOSE METAL OBJECT,,,,MFL/CLP,,
6024,Weld,,117611.02,1324+06,39.92,40.03,40.03,32040,Block Valve #17.6 (932+02),39138.39,Block Valve #26.5 (2088+82),7417.76,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08023699,-119.06482552,107.146,GIRTH WELD,,,,MFL/CLP,,
6025,Anomaly - Corrosion,EXT,117611.36,1324+06,0.34,39.69,40.03,32040,Block Valve #17.6 (932+02),39138.73,Block Valve #26.5 (2088+82),7417.42,10.75,0.203,,52000,,16,0.03,,,,,0.4,0.2, 05:46,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.08023604,-119.06482551,107.138,EXT ML,Pinhole,,,MFL/CLP,,
6026,Anomaly - Corrosion,EXT,117650.56,1324+45,39.54,0.48,40.03,32040,Block Valve #17.6 (932+02),39177.93,Block Valve #26.5 (2088+82),7378.22,10.75,0.203,,52000,,20,0.04,,,,,0.7,0.2, 10:09,1402,2308,1662,1414,0.844,1.175,2300.3,1656.2,,,35.08012803,-119.06482535,107.127,EXT ML,Axial Slotting,,,MFL/CLP,,
6027,Anomaly - Corrosion Cluster,EXT,117650.76,1324+45,39.73,0.29,40.03,32040,Block Valve #17.6 (932+02),39178.12,Block Valve #26.5 (2088+82),7378.03,10.75,0.203,,52000,,19,0.04,,,,,1.2,0.2, 08:03,1402,2274,1637,1414,0.856,1.158,2310.5,1663.6,,,35.08012749,-119.06482535,107.133,EXT ML,Axial Slotting,,,MFL/CLP,,
6028,Weld,,117651.05,1324+46,40.03,34.77,34.77,32050,Block Valve #17.6 (932+02),39178.42,Block Valve #26.5 (2088+82),7377.73,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.08012668,-119.06482536,107.138,GIRTH WELD,,,,MFL/CLP,,
6029,Repair - Welded Sleeve Begin,,117683.57,1324+78,32.53,34.77,34.77,32050,Block Valve #17.6 (932+02),39210.94,Block Valve #26.5 (2088+82),7345.21,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.08003708,-119.06482589,108.085,REPAIR-SHELL START,,,,MFL/CLP,,
6030,Repair - Welded Sleeve End,,117684.90,1324+80,33.85,34.77,34.77,32050,Block Valve #17.6 (932+02),39212.26,Block Valve #26.5 (2088+82),7343.89,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.08003344,-119.06482594,108.138,REPAIR-SHELL END,,,,MFL/CLP,,
6031,Weld,,117685.82,1324+81,34.77,40.09,40.09,32060,Block Valve #17.6 (932+02),39213.19,Block Valve #26.5 (2088+82),7342.96,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.08003091,-119.06482597,108.174,GIRTH WELD,,,,MFL/CLP,,
6032,Anomaly - Corrosion,EXT,117725.65,1325+21,39.83,0.26,40.09,32060,Block Valve #17.6 (932+02),39253.02,Block Valve #26.5 (2088+82),7303.13,10.75,0.203,,52000,,16,0.03,,,,,0.4,1.1, 05:28,1402,2332,1679,1414,0.835,1.187,2330.1,1677.7,,,35.07992114,-119.06482708,108.464,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6033,Weld,,117725.91,1325+21,40.09,40.04,40.04,32070,Block Valve #17.6 (932+02),39253.28,Block Valve #26.5 (2088+82),7302.87,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.07992042,-119.06482708,108.465,GIRTH WELD,,,,MFL/CLP,,
6034,Weld,,117765.95,1325+61,40.04,40.05,40.05,32080,Block Valve #17.6 (932+02),39293.31,Block Valve #26.5 (2088+82),7262.84,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.07981010,-119.06482781,108.754,GIRTH WELD,,,,MFL/CLP,,
6035,Weld,,117806.00,1326+01,40.05,39.98,39.98,32090,Block Valve #17.6 (932+02),39333.37,Block Valve #26.5 (2088+82),7222.78,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.07969972,-119.06482770,109.000,GIRTH WELD,,,,MFL/CLP,,
6036,Weld,,117845.97,1326+41,39.98,39.92,39.92,32100,Block Valve #17.6 (932+02),39373.34,Block Valve #26.5 (2088+82),7182.81,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.07958953,-119.06482744,109.144,GIRTH WELD,,,,MFL/CLP,,
6037,Anomaly - Corrosion,EXT,117885.40,1326+81,39.42,0.50,39.92,32100,Block Valve #17.6 (932+02),39412.77,Block Valve #26.5 (2088+82),7143.38,10.75,0.203,,52000, 11:00,15,0.03,,,,,0.7,1.6, 03:35,1402,2322,1672,1414,0.839,1.182,2317.6,1668.7,,,35.07948088,-119.06482759,109.211,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6038,Anomaly - Corrosion,EXT,117885.66,1326+81,39.69,0.23,39.92,32100,Block Valve #17.6 (932+02),39413.03,Block Valve #26.5 (2088+82),7143.12,10.75,0.203,,52000, 11:00,27,0.06,,,,,0.6,1.7, 07:47,1402,2305,1660,1414,0.845,1.174,2296.9,1653.8,,,35.07948014,-119.06482760,109.213,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6039,Anomaly - Corrosion,EXT,117885.85,1326+81,39.88,0.04,39.92,32100,Block Valve #17.6 (932+02),39413.22,Block Valve #26.5 (2088+82),7142.93,10.75,0.203,,52000, 11:00,16,0.03,,,,,0.6,1.0, 07:38,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.07947964,-119.06482760,109.212,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
6040,Weld,,117885.89,1326+81,39.92,40.11,40.11,32110,Block Valve #17.6 (932+02),39413.26,Block Valve #26.5 (2088+82),7142.89,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.07947953,-119.06482760,109.212,GIRTH WELD,,,,MFL/CLP,,
6041,Anomaly - Corrosion Cluster,EXT,117925.47,1327+21,39.58,0.53,40.11,32110,Block Valve #17.6 (932+02),39452.84,Block Valve #26.5 (2088+82),7103.31,10.75,0.203,,52000, 12:24,23,0.05,,,,,1.5,1.1, 05:13,1402,2223,1601,1414,0.876,1.132,2279.8,1641.5,,,35.07937044,-119.06482792,109.312,EXT ML,Pitting,,,MFL/CLP,,
6042,Weld,,117926.00,1327+21,40.11,40.06,40.06,32120,Block Valve #17.6 (932+02),39453.37,Block Valve #26.5 (2088+82),7102.78,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.07936900,-119.06482794,109.309,GIRTH WELD,,,,MFL/CLP,,
6043,Weld,,117966.06,1327+61,40.06,40.01,40.01,32130,Block Valve #17.6 (932+02),39493.43,Block Valve #26.5 (2088+82),7062.72,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.07925860,-119.06482828,109.420,GIRTH WELD,,,,MFL/CLP,,
6044,Anomaly - Corrosion,EXT,118005.77,1328+01,39.72,0.30,40.01,32130,Block Valve #17.6 (932+02),39533.14,Block Valve #26.5 (2088+82),7023.01,10.75,0.203,,52000, 12:32,17,0.03,,,,,1.1,0.3, 07:20,1402,2285,1645,1414,0.852,1.163,2273.2,1636.7,,,35.07914915,-119.06482854,109.568,EXT ML,Axial Slotting,,,MFL/CLP,,
6045,Weld,,118006.07,1328+02,40.01,40.08,40.08,32140,Block Valve #17.6 (932+02),39533.44,Block Valve #26.5 (2088+82),7022.71,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07914833,-119.06482854,109.567,GIRTH WELD,,,,MFL/CLP,,
6046,Weld,,118046.15,1328+42,40.08,34.74,34.74,32150,Block Valve #17.6 (932+02),39573.52,Block Valve #26.5 (2088+82),6982.63,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.07903788,-119.06482913,109.618,GIRTH WELD,,,,MFL/CLP,,
6047,Anomaly - Corrosion Cluster,EXT,118080.66,1328+76,34.51,0.23,34.74,32150,Block Valve #17.6 (932+02),39608.03,Block Valve #26.5 (2088+82),6948.12,10.75,0.203,,52000, 12:28,16,0.03,,,,,0.7,1.5, 06:33,1402,2315,1667,1414,0.841,1.179,2312.3,1664.8,,,35.07894277,-119.06482941,109.711,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6048,Weld,,118080.89,1328+77,34.74,37.27,37.27,32160,Block Valve #17.6 (932+02),39608.26,Block Valve #26.5 (2088+82),6947.89,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.07894213,-119.06482941,109.713,GIRTH WELD,,,,MFL/CLP,,
6049,Anomaly - Corrosion Cluster,EXT,118117.61,1329+13,36.71,0.56,37.27,32160,Block Valve #17.6 (932+02),39644.97,Block Valve #26.5 (2088+82),6911.18,10.75,0.203,,52000, 09:44,17,0.03,,,,,2.0,1.6, 03:43,1402,2222,1600,1414,0.876,1.132,2261.7,1628.5,,,35.07884094,-119.06482887,109.843,EXT ML,General Metal Loss,,,MFL/CLP,,
6050,Anomaly - Corrosion,EXT,118117.86,1329+14,36.97,0.30,37.27,32160,Block Valve #17.6 (932+02),39645.23,Block Valve #26.5 (2088+82),6910.92,10.75,0.203,,52000, 09:44,27,0.06,,,,,0.4,0.6, 03:24,1402,2324,1673,1414,0.838,1.183,2319.4,1669.9,,,35.07884023,-119.06482886,109.845,EXT ML,Pitting,,,MFL/CLP,,
6051,Weld,,118118.16,1329+14,37.27,36.59,36.59,32170,Block Valve #17.6 (932+02),39645.53,Block Valve #26.5 (2088+82),6910.62,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.07883940,-119.06482887,109.847,GIRTH WELD,,,,MFL/CLP,,
6052,Anomaly - Corrosion,EXT,118154.44,1329+50,36.27,0.32,36.59,32170,Block Valve #17.6 (932+02),39681.80,Block Valve #26.5 (2088+82),6874.34,10.75,0.203,,52000, 01:36,25,0.05,,,,,0.5,0.8, 07:34,1402,2322,1672,1414,0.839,1.183,2318.0,1668.9,,,35.07873945,-119.06482927,109.932,EXT ML,Pitting,,,MFL/CLP,,
6053,Anomaly - Corrosion,EXT,118154.51,1329+50,36.35,0.25,36.59,32170,Block Valve #17.6 (932+02),39681.87,Block Valve #26.5 (2088+82),6874.28,10.75,0.203,,52000, 01:36,17,0.03,,,,,0.4,0.2, 04:47,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.07873924,-119.06482927,109.931,EXT ML,Pinhole,,,MFL/CLP,,
6054,Anomaly - Corrosion,EXT,118154.51,1329+50,36.35,0.24,36.59,32170,Block Valve #17.6 (932+02),39681.88,Block Valve #26.5 (2088+82),6874.27,10.75,0.203,,52000, 01:36,17,0.03,,,,,0.7,0.2, 05:18,1402,2319,1669,1414,0.840,1.181,2313.8,1665.9,,,35.07873923,-119.06482927,109.931,EXT ML,Axial Slotting,,,MFL/CLP,,
6055,Weld,,118154.75,1329+51,36.59,40.18,40.18,32180,Block Valve #17.6 (932+02),39682.12,Block Valve #26.5 (2088+82),6874.03,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.07873857,-119.06482928,109.933,GIRTH WELD,,,,MFL/CLP,,
6056,Weld,,118194.94,1329+91,40.18,40.11,40.11,32190,Block Valve #17.6 (932+02),39722.31,Block Valve #26.5 (2088+82),6833.84,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07862782,-119.06483005,109.961,GIRTH WELD,,,,MFL/CLP,,
6057,Weld,,118235.05,1330+31,40.11,24.78,24.78,32200,Block Valve #17.6 (932+02),39762.42,Block Valve #26.5 (2088+82),6793.73,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.07851729,-119.06483022,110.279,GIRTH WELD,,,,MFL/CLP,,
6058,Weld,,118259.83,1330+56,24.78,37.97,37.97,32210,Block Valve #17.6 (932+02),39787.20,Block Valve #26.5 (2088+82),6768.95,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.07844898,-119.06483063,110.232,GIRTH WELD,,,,MFL/CLP,,
6059,Weld,,118297.80,1330+94,37.97,36.78,36.78,32220,Block Valve #17.6 (932+02),39825.17,Block Valve #26.5 (2088+82),6730.98,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07834434,-119.06483122,110.421,GIRTH WELD,,,,MFL/CLP,,
6060,Weld,,118334.58,1331+31,36.78,39.95,39.95,32230,Block Valve #17.6 (932+02),39861.95,Block Valve #26.5 (2088+82),6694.20,10.75,0.203,,52000, 06:12,,,,,,,,,,1402,,,,,,,,,,35.07824300,-119.06483143,110.662,GIRTH WELD,,,,MFL/CLP,,
6061,Weld,,118374.53,1331+71,39.95,38.54,38.54,32240,Block Valve #17.6 (932+02),39901.90,Block Valve #26.5 (2088+82),6654.25,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07813289,-119.06483206,110.797,GIRTH WELD,,,,MFL/CLP,,
6062,Anomaly - Corrosion,EXT,118412.62,1332+09,38.08,0.46,38.54,32240,Block Valve #17.6 (932+02),39939.98,Block Valve #26.5 (2088+82),6616.17,10.75,0.203,,52000,,19,0.04,,,,,0.5,0.4, 03:25,1402,2326,1674,1414,0.837,1.184,2322.2,1672.0,,,35.07802793,-119.06483226,110.507,EXT ML,Pitting,,,MFL/CLP,,
6063,Weld,,118413.07,1332+09,38.54,40.16,40.16,32250,Block Valve #17.6 (932+02),39940.44,Block Valve #26.5 (2088+82),6615.71,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07802667,-119.06483225,110.508,GIRTH WELD,,,,MFL/CLP,,
6064,Anomaly - Corrosion,EXT,118453.00,1332+49,39.93,0.24,40.16,32250,Block Valve #17.6 (932+02),39980.36,Block Valve #26.5 (2088+82),6575.78,10.75,0.203,,52000,,15,0.03,,,,,0.8,0.2, 06:27,1402,2313,1665,1414,0.842,1.178,2306.7,1660.8,,,35.07791664,-119.06483204,110.646,EXT ML,Axial Slotting,,,MFL/CLP,,
6065,Weld,,118453.23,1332+50,40.16,37.03,37.03,32260,Block Valve #17.6 (932+02),39980.60,Block Valve #26.5 (2088+82),6575.55,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.07791599,-119.06483204,110.645,GIRTH WELD,,,,MFL/CLP,,
6066,Anomaly - Corrosion,EXT,118490.01,1332+86,36.78,0.26,37.03,32260,Block Valve #17.6 (932+02),40017.38,Block Valve #26.5 (2088+82),6538.77,10.75,0.203,,52000, 09:44,19,0.04,,,,,0.2,0.2, 05:24,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.07781464,-119.06483200,110.596,EXT ML,Pinhole,,,MFL/CLP,,
6067,Weld,,118490.26,1332+87,37.03,39.94,39.94,32270,Block Valve #17.6 (932+02),40017.63,Block Valve #26.5 (2088+82),6538.52,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07781394,-119.06483200,110.598,GIRTH WELD,,,,MFL/CLP,,
6068,Weld,,118530.20,1333+27,39.94,40.04,40.04,32280,Block Valve #17.6 (932+02),40057.57,Block Valve #26.5 (2088+82),6498.58,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07770387,-119.06483175,110.765,GIRTH WELD,,,,MFL/CLP,,
6069,Weld,,118570.24,1333+67,40.04,39.99,39.99,32290,Block Valve #17.6 (932+02),40097.61,Block Valve #26.5 (2088+82),6458.54,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.07759351,-119.06483174,110.899,GIRTH WELD,,,,MFL/CLP,,
6070,Weld,,118610.23,1334+07,39.99,36.56,36.56,32300,Block Valve #17.6 (932+02),40137.60,Block Valve #26.5 (2088+82),6418.55,10.75,0.203,,52000, 09:20,,,,,,,,,,1402,,,,,,,,,,35.07748330,-119.06483179,110.947,GIRTH WELD,,,,MFL/CLP,,
6071,Anomaly - Corrosion,EXT,118621.58,1334+18,11.34,25.22,36.56,32300,Block Valve #17.6 (932+02),40148.94,Block Valve #26.5 (2088+82),6407.21,10.75,0.203,,52000, 09:20,23,0.05,,,,,0.2,0.2, 12:30,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.07745205,-119.06483160,111.063,EXT ML,Pinhole,,,MFL/CLP,,
6072,Weld,,118646.80,1334+44,36.56,36.89,36.89,32310,Block Valve #17.6 (932+02),40174.16,Block Valve #26.5 (2088+82),6381.99,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07738257,-119.06483042,111.562,GIRTH WELD,,,,MFL/CLP,,
6073,Weld,,118683.69,1334+81,36.89,36.78,36.78,32320,Block Valve #17.6 (932+02),40211.06,Block Valve #26.5 (2088+82),6345.09,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07728094,-119.06482679,111.565,GIRTH WELD,,,,MFL/CLP,,
6074,Weld,,118720.46,1335+17,36.78,38.37,38.37,32330,Block Valve #17.6 (932+02),40247.83,Block Valve #26.5 (2088+82),6308.32,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.07717971,-119.06482126,111.060,GIRTH WELD,,,,MFL/CLP,,
6075,Anomaly - Corrosion,EXT,118758.32,1335+55,37.86,0.51,38.37,32330,Block Valve #17.6 (932+02),40285.69,Block Valve #26.5 (2088+82),6270.46,10.75,0.203,,52000, 10:24,17,0.03,,,,,0.3,0.6, 06:40,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.07707544,-119.06481690,111.097,EXT ML,Circumferential Slotting,,,MFL/CLP,,
6076,Weld,,118758.84,1335+56,38.37,40.04,40.04,32340,Block Valve #17.6 (932+02),40286.20,Block Valve #26.5 (2088+82),6269.94,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07707402,-119.06481687,111.100,GIRTH WELD,,,,MFL/CLP,,
6077,Weld,,118798.88,1335+96,40.04,14.85,14.85,32350,Block Valve #17.6 (932+02),40326.25,Block Valve #26.5 (2088+82),6229.90,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.07696369,-119.06481541,111.428,GIRTH WELD,,,,MFL/CLP,,
6078,Weld,,118813.73,1336+11,14.85,40.05,40.05,32360,Block Valve #17.6 (932+02),40341.10,Block Valve #26.5 (2088+82),6215.05,10.75,0.203,,52000, 05:00,,,,,,,,,,1402,,,,,,,,,,35.07692274,-119.06481503,111.294,GIRTH WELD,,,,MFL/CLP,,
6079,Weld - Bend Begin,,118853.78,1336+51,40.05,37.98,37.98,32370,Block Valve #17.6 (932+02),40381.15,Block Valve #26.5 (2088+82),6175.00,10.75,0.203,,52000, 03:00,,,,,,,,,,1402,,,,,,,,,,35.07681243,-119.06481460,110.062,GIRTH WELD,,,,MFL/CLP,,
6080,Bend,,118881.43,1336+79,27.65,37.98,37.98,32370,Block Valve #17.6 (932+02),40408.80,Block Valve #26.5 (2088+82),6147.35,10.75,0.203,,52000, 03:00,,,,,,,,,,1402,,,,,,,,,,35.07673627,-119.06481400,109.471,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
6081,Weld - Bend Begin/End,,118891.76,1336+89,37.98,10.11,10.11,32380,Block Valve #17.6 (932+02),40419.13,Block Valve #26.5 (2088+82),6137.02,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07670790,-119.06481369,110.350,GIRTH WELD,,,,MFL/CLP,,
6082,Bend,,118895.90,1336+93,4.14,10.11,10.11,32380,Block Valve #17.6 (932+02),40423.26,Block Valve #26.5 (2088+82),6132.88,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07669653,-119.06481354,110.695,5 DEG BEND-COLD OVER,,,,MFL/CLP,,
6083,Weld - Bend End,,118901.87,1336+99,10.11,29.78,29.78,32390,Block Valve #17.6 (932+02),40429.24,Block Valve #26.5 (2088+82),6126.91,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.07668008,-119.06481358,110.727,GIRTH WELD,,,,MFL/CLP,,
6084,Casing Begin,,118903.14,1337+00,1.27,29.78,29.78,32390,Block Valve #17.6 (932+02),40430.51,Block Valve #26.5 (2088+82),6125.64,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.07667658,-119.06481362,110.721,CASING START,,,,MFL/CLP,,
6085,Weld,,118931.65,1337+29,29.78,37.08,37.08,32400,Block Valve #17.6 (932+02),40459.02,Block Valve #26.5 (2088+82),6097.13,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.07659801,-119.06481431,110.766,GIRTH WELD,,,,MFL/CLP,,
6086,Anomaly - Corrosion Cluster,EXT,118943.11,1337+41,11.46,25.62,37.08,32400,Block Valve #17.6 (932+02),40470.48,Block Valve #26.5 (2088+82),6085.67,10.75,0.203,,52000, 11:24,39,0.08,,,,,2.1,5.4, 01:23,1402,2005,1444,1414,0.971,1.021,1967.1,1416.3,,,35.07656642,-119.06481462,110.756,*EXT ML,General Metal Loss,,,MFL/CLP,,
6087,Anomaly - Corrosion,EXT,118943.20,1337+41,11.55,25.53,37.08,32400,Block Valve #17.6 (932+02),40470.57,Block Valve #26.5 (2088+82),6085.58,10.75,0.203,,52000, 11:24,19,0.04,,,,,1.8,1.1, 05:17,1402,2221,1599,1414,0.877,1.131,2196.7,1581.6,,,35.07656617,-119.06481462,110.756,EXT ML,Pitting,,,MFL/CLP,,
6088,Anomaly - Corrosion,EXT,118943.33,1337+41,11.68,25.40,37.08,32400,Block Valve #17.6 (932+02),40470.70,Block Valve #26.5 (2088+82),6085.45,10.75,0.203,,52000, 11:24,22,0.04,,,,,0.7,1.0, 09:34,1402,2304,1659,1414,0.845,1.173,2295.1,1652.5,,,35.07656583,-119.06481462,110.755,EXT ML,Pitting,,,MFL/CLP,,
6089,Anomaly - Corrosion,EXT,118943.46,1337+41,11.80,25.28,37.08,32400,Block Valve #17.6 (932+02),40470.82,Block Valve #26.5 (2088+82),6085.33,10.75,0.203,,52000, 11:24,24,0.05,,,,,1.2,1.5, 12:21,1402,2252,1622,1414,0.865,1.147,2232.5,1607.4,,,35.07656548,-119.06481463,110.755,*EXT ML,General Metal Loss,,,MFL/CLP,,
6090,Anomaly - Corrosion,EXT,118943.68,1337+41,12.03,25.05,37.08,32400,Block Valve #17.6 (932+02),40471.05,Block Valve #26.5 (2088+82),6085.10,10.75,0.203,,52000, 11:24,45,0.09,,,,,1.3,1.5, 12:40,1402,2098,1511,1414,0.928,1.068,2030.7,1462.1,,,35.07656486,-119.06481463,110.754,*EXT ML,General Metal Loss,,,MFL/CLP,,
6091,Anomaly - Corrosion,EXT,118945.51,1337+43,13.86,23.22,37.08,32400,Block Valve #17.6 (932+02),40472.88,Block Valve #26.5 (2088+82),6083.27,10.75,0.203,,52000, 11:24,27,0.06,,,,,0.2,0.2, 02:10,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.07655982,-119.06481468,110.745,EXT ML,Pinhole,,,MFL/CLP,,
6092,Anomaly - Corrosion Cluster,EXT,118956.76,1337+54,25.11,11.98,37.08,32400,Block Valve #17.6 (932+02),40484.12,Block Valve #26.5 (2088+82),6072.02,10.75,0.203,,52000, 11:24,25,0.05,,,,,1.0,2.8, 04:28,1402,2271,1635,1414,0.858,1.156,2271.9,1635.8,,,35.07652882,-119.06481498,110.641,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6093,Anomaly - Corrosion,EXT,118957.73,1337+55,26.08,11.00,37.08,32400,Block Valve #17.6 (932+02),40485.10,Block Valve #26.5 (2088+82),6071.05,10.75,0.203,,52000, 11:24,18,0.04,,,,,0.7,0.9, 05:04,1402,2317,1668,1414,0.840,1.180,2311.8,1664.5,,,35.07652612,-119.06481501,110.627,EXT ML,Pitting,,,MFL/CLP,,
6094,Casing End,,118962.61,1337+60,30.96,37.08,37.08,32400,Block Valve #17.6 (932+02),40489.98,Block Valve #26.5 (2088+82),6066.17,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.07651269,-119.06481517,110.539,CASING END,,,,MFL/CLP,,
6095,Anomaly - Corrosion Cluster,EXT,118962.75,1337+60,31.10,5.98,37.08,32400,Block Valve #17.6 (932+02),40490.12,Block Valve #26.5 (2088+82),6066.03,10.75,0.203,,52000, 11:24,23,0.05,,,,,0.6,1.7, 12:39,1402,2319,1669,1414,0.840,1.181,2317.8,1668.9,,,35.07651230,-119.06481517,110.535,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6096,Anomaly - Corrosion,EXT,118964.40,1337+62,32.75,4.33,37.08,32400,Block Valve #17.6 (932+02),40491.77,Block Valve #26.5 (2088+82),6064.38,10.75,0.203,,52000, 11:24,22,0.04,,,,,0.8,0.9, 09:35,1402,2300,1656,1414,0.847,1.171,2290.8,1649.4,,,35.07650776,-119.06481524,110.498,EXT ML,Pitting,,,MFL/CLP,,
6097,Repair - Welded Sleeve Begin,,118967.91,1337+65,36.26,37.08,37.08,32400,Block Valve #17.6 (932+02),40495.28,Block Valve #26.5 (2088+82),6060.87,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.07649808,-119.06481538,110.402,REPAIR-SHELL START,,,,MFL/CLP,,
6098,Weld,,118968.73,1337+66,37.08,0.93,0.93,32410,Block Valve #17.6 (932+02),40496.10,Block Valve #26.5 (2088+82),6060.05,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07649582,-119.06481542,110.380,GIRTH WELD,,,,MFL/CLP,,
6099,Weld - Bend Begin,,118969.66,1337+67,0.93,6.44,6.44,32420,Block Valve #17.6 (932+02),40497.03,Block Valve #26.5 (2088+82),6059.12,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07649327,-119.06481551,110.358,GIRTH WELD,,,,MFL/CLP,,
6100,Bend,,118972.88,1337+70,3.22,6.44,6.44,32420,Block Valve #17.6 (932+02),40500.25,Block Valve #26.5 (2088+82),6055.90,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07648533,-119.06481978,110.353,5.0D 90 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
6101,Weld - Bend End,,118976.10,1337+74,6.44,1.02,1.02,32430,Block Valve #17.6 (932+02),40503.47,Block Valve #26.5 (2088+82),6052.68,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07648168,-119.06482936,110.537,GIRTH WELD,,,,MFL/CLP,,
6102,Weld,,118977.12,1337+75,1.02,31.77,31.77,32440,Block Valve #17.6 (932+02),40504.49,Block Valve #26.5 (2088+82),6051.66,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.07648174,-119.06483278,110.616,GIRTH WELD,,,,MFL/CLP,,
6103,Repair - Welded Sleeve End,,118977.72,1337+75,0.60,31.77,31.77,32440,Block Valve #17.6 (932+02),40505.09,Block Valve #26.5 (2088+82),6051.06,10.75,0.203,,52000, 02:36,,,,,,,,,,1402,,,,,,,,,,35.07648190,-119.06483480,110.663,REPAIR-SHELL END,,,,MFL/CLP,,
6104,Weld,,119008.89,1338+06,31.77,0.92,0.92,32450,Block Valve #17.6 (932+02),40536.25,Block Valve #26.5 (2088+82),6019.90,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07648517,-119.06493921,112.481,GIRTH WELD,,,,MFL/CLP,,
6105,Weld - Bend Begin,,119009.81,1338+07,0.92,6.59,6.59,32460,Block Valve #17.6 (932+02),40537.18,Block Valve #26.5 (2088+82),6018.97,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07648509,-119.06494229,112.521,GIRTH WELD,,,,MFL/CLP,,
6106,Bend,,119013.10,1338+11,3.29,6.59,6.59,32460,Block Valve #17.6 (932+02),40540.47,Block Valve #26.5 (2088+82),6015.68,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07648161,-119.06495223,112.659,5.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
6107,Weld - Bend End,,119016.40,1338+14,6.59,0.92,0.92,32470,Block Valve #17.6 (932+02),40543.77,Block Valve #26.5 (2088+82),6012.38,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07647359,-119.06495692,112.746,GIRTH WELD,,,,MFL/CLP,,
6108,Weld,,119017.31,1338+15,0.92,37.21,37.21,32480,Block Valve #17.6 (932+02),40544.68,Block Valve #26.5 (2088+82),6011.47,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.07647106,-119.06495698,112.758,GIRTH WELD,,,,MFL/CLP,,
