Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
6109,Weld - Bend Begin,,119054.52,1338+52,37.21,40.14,40.14,32490,Block Valve #17.6 (932+02),40581.89,Block Valve #26.5 (2088+82),5974.26,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.07636854,-119.06495508,112.938,GIRTH WELD,,,,MFL/CLP,,
6110,Bend,,119089.49,1338+87,34.97,40.14,40.14,32490,Block Valve #17.6 (932+02),40616.85,Block Valve #26.5 (2088+82),5939.30,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.07627219,-119.06495450,112.719,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
6111,Weld - Bend End,,119094.66,1338+92,40.14,40.01,40.01,32500,Block Valve #17.6 (932+02),40622.03,Block Valve #26.5 (2088+82),5934.12,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.07625801,-119.06495301,112.445,GIRTH WELD,,,,MFL/CLP,,
6112,Weld,,119134.67,1339+33,40.01,39.93,39.93,32510,Block Valve #17.6 (932+02),40662.04,Block Valve #26.5 (2088+82),5894.11,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.07614855,-119.06494108,110.320,GIRTH WELD,,,,MFL/CLP,,
6113,Weld,,119174.60,1339+73,39.93,40.12,40.12,32520,Block Valve #17.6 (932+02),40701.97,Block Valve #26.5 (2088+82),5854.18,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.07603914,-119.06495190,113.111,GIRTH WELD,,,,MFL/CLP,,
6114,Weld,,119214.72,1340+13,40.12,40.12,40.12,32530,Block Valve #17.6 (932+02),40742.09,Block Valve #26.5 (2088+82),5814.06,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.07592866,-119.06495542,113.977,GIRTH WELD,,,,MFL/CLP,,
6115,Weld,,119254.85,1340+53,40.12,40.03,40.03,32540,Block Valve #17.6 (932+02),40782.22,Block Valve #26.5 (2088+82),5773.93,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.07581809,-119.06495460,113.830,GIRTH WELD,,,,MFL/CLP,,
6116,Weld,,119294.87,1340+93,40.03,39.02,39.02,32550,Block Valve #17.6 (932+02),40822.24,Block Valve #26.5 (2088+82),5733.91,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.07570778,-119.06495336,114.030,GIRTH WELD,,,,MFL/CLP,,
6117,Weld,,119333.89,1341+32,39.02,40.01,40.01,32560,Block Valve #17.6 (932+02),40861.26,Block Valve #26.5 (2088+82),5694.89,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.07560025,-119.06495312,113.967,GIRTH WELD,,,,MFL/CLP,,
6118,Weld,,119373.90,1341+72,40.01,39.94,39.94,32570,Block Valve #17.6 (932+02),40901.27,Block Valve #26.5 (2088+82),5654.88,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.07549000,-119.06495271,114.243,GIRTH WELD,,,,MFL/CLP,,
6119,Weld,,119413.85,1342+12,39.94,40.05,40.05,32580,Block Valve #17.6 (932+02),40941.21,Block Valve #26.5 (2088+82),5614.93,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.07537992,-119.06495179,114.258,GIRTH WELD,,,,MFL/CLP,,
6120,Weld,,119453.89,1342+52,40.05,40.21,40.21,32590,Block Valve #17.6 (932+02),40981.26,Block Valve #26.5 (2088+82),5574.89,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.07526965,-119.06494614,113.828,GIRTH WELD,,,,MFL/CLP,,
6121,Weld,,119494.11,1342+93,40.21,39.99,39.99,32600,Block Valve #17.6 (932+02),41021.48,Block Valve #26.5 (2088+82),5534.67,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.07515895,-119.06494535,114.192,GIRTH WELD,,,,MFL/CLP,,
6122,Weld,,119534.10,1343+33,39.99,40.07,40.07,32610,Block Valve #17.6 (932+02),41061.47,Block Valve #26.5 (2088+82),5494.68,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.07504882,-119.06494954,115.039,GIRTH WELD,,,,MFL/CLP,,
6123,Weld,,119574.17,1343+73,40.07,36.62,36.62,32620,Block Valve #17.6 (932+02),41101.54,Block Valve #26.5 (2088+82),5454.61,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.07493840,-119.06494877,115.195,GIRTH WELD,,,,MFL/CLP,,
6124,Weld,,119610.78,1344+10,36.62,40.02,40.02,32630,Block Valve #17.6 (932+02),41138.15,Block Valve #26.5 (2088+82),5418.00,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.07483749,-119.06494877,115.519,GIRTH WELD,,,,MFL/CLP,,
6125,Weld,,119650.80,1344+50,40.02,40.06,40.06,32640,Block Valve #17.6 (932+02),41178.17,Block Valve #26.5 (2088+82),5377.98,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.07472722,-119.06494736,115.472,GIRTH WELD,,,,MFL/CLP,,
6126,Weld,,119690.86,1344+90,40.06,40.19,40.19,32650,Block Valve #17.6 (932+02),41218.23,Block Valve #26.5 (2088+82),5337.92,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.07461740,-119.06493585,113.456,GIRTH WELD,,,,MFL/CLP,,
6127,Weld,,119731.06,1345+30,40.19,40.05,40.05,32660,Block Valve #17.6 (932+02),41258.43,Block Valve #26.5 (2088+82),5297.72,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.07450677,-119.06493990,114.569,GIRTH WELD,,,,MFL/CLP,,
6128,Weld,,119771.11,1345+70,40.05,40.02,40.02,32670,Block Valve #17.6 (932+02),41298.47,Block Valve #26.5 (2088+82),5257.67,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.07439656,-119.06494577,115.722,GIRTH WELD,,,,MFL/CLP,,
6129,Weld,,119811.13,1346+10,40.02,40.07,40.07,32680,Block Valve #17.6 (932+02),41338.49,Block Valve #26.5 (2088+82),5217.65,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.07428627,-119.06494523,115.780,GIRTH WELD,,,,MFL/CLP,,
6130,Weld,,119851.19,1346+51,40.07,36.57,36.57,32690,Block Valve #17.6 (932+02),41378.56,Block Valve #26.5 (2088+82),5177.59,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.07417584,-119.06494498,115.933,GIRTH WELD,,,,MFL/CLP,,
6131,Weld,,119887.76,1346+87,36.57,39.98,39.98,32700,Block Valve #17.6 (932+02),41415.13,Block Valve #26.5 (2088+82),5141.02,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.07407506,-119.06494440,116.208,GIRTH WELD,,,,MFL/CLP,,
6132,Anomaly - Corrosion,EXT,119888.07,1346+88,0.32,39.66,39.98,32700,Block Valve #17.6 (932+02),41415.44,Block Valve #26.5 (2088+82),5140.71,10.75,0.203,,52000, 12:48,29,0.06,,,,,1.2,1.3, 07:28,1402,2229,1605,1414,0.874,1.135,2202.4,1585.7,,,35.07407420,-119.06494439,116.210,*EXT ML,General Metal Loss,,,MFL/CLP,,
6133,Weld,,119927.74,1347+27,39.98,40.13,40.13,32710,Block Valve #17.6 (932+02),41455.11,Block Valve #26.5 (2088+82),5101.04,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.07396490,-119.06494347,116.511,GIRTH WELD,,,,MFL/CLP,,
6134,Weld,,119967.87,1347+67,40.13,40.09,40.09,32720,Block Valve #17.6 (932+02),41495.24,Block Valve #26.5 (2088+82),5060.91,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.07385429,-119.06494278,116.694,GIRTH WELD,,,,MFL/CLP,,
6135,Weld,,120007.96,1348+08,40.09,39.98,39.98,32730,Block Valve #17.6 (932+02),41535.33,Block Valve #26.5 (2088+82),5020.82,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.07374382,-119.06494230,116.900,GIRTH WELD,,,,MFL/CLP,,
6136,Weld,,120047.93,1348+48,39.98,32.90,32.90,32740,Block Valve #17.6 (932+02),41575.30,Block Valve #26.5 (2088+82),4980.85,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.07363367,-119.06494181,116.963,GIRTH WELD,,,,MFL/CLP,,
6137,Weld,,120080.84,1348+81,32.90,40.02,40.02,32750,Block Valve #17.6 (932+02),41608.21,Block Valve #26.5 (2088+82),4947.94,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.07354300,-119.06494139,116.914,GIRTH WELD,,,,MFL/CLP,,
6138,Weld,,120120.85,1349+21,40.02,36.91,36.91,32760,Block Valve #17.6 (932+02),41648.22,Block Valve #26.5 (2088+82),4907.93,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.07343272,-119.06494078,117.036,GIRTH WELD,,,,MFL/CLP,,
6139,Weld,,120157.76,1349+58,36.91,40.00,40.00,32770,Block Valve #17.6 (932+02),41685.13,Block Valve #26.5 (2088+82),4871.02,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.07333103,-119.06494035,117.124,GIRTH WELD,,,,MFL/CLP,,
6140,Weld,,120197.76,1349+98,40.00,40.10,40.10,32780,Block Valve #17.6 (932+02),41725.13,Block Valve #26.5 (2088+82),4831.02,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.07322081,-119.06493978,117.115,GIRTH WELD,,,,MFL/CLP,,
6141,Anomaly - Corrosion,EXT,120197.90,1349+98,0.14,39.96,40.10,32780,Block Valve #17.6 (932+02),41725.27,Block Valve #26.5 (2088+82),4830.88,10.75,0.203,,52000, 11:44,15,0.03,,,,,0.9,0.7, 10:38,1402,2305,1660,1414,0.845,1.174,2297.9,1654.5,,,35.07322042,-119.06493977,117.117,EXT ML,Pitting,,,MFL/CLP,,
6142,Anomaly - Corrosion,EXT,120198.22,1349+98,0.46,39.65,40.10,32780,Block Valve #17.6 (932+02),41725.59,Block Valve #26.5 (2088+82),4830.56,10.75,0.203,,52000, 11:44,19,0.04,,,,,0.2,0.2, 08:45,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.07321954,-119.06493977,117.115,EXT ML,Pinhole,,,MFL/CLP,,
6143,Weld,,120237.86,1350+38,40.10,40.03,40.03,32790,Block Valve #17.6 (932+02),41765.23,Block Valve #26.5 (2088+82),4790.92,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.07311034,-119.06493672,116.941,GIRTH WELD,,,,MFL/CLP,,
6144,Weld,,120277.89,1350+78,40.03,40.10,40.10,32800,Block Valve #17.6 (932+02),41805.26,Block Valve #26.5 (2088+82),4750.89,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.07300008,-119.06493866,117.198,GIRTH WELD,,,,MFL/CLP,,
6145,Weld,,120317.99,1351+18,40.10,39.98,39.98,32810,Block Valve #17.6 (932+02),41845.35,Block Valve #26.5 (2088+82),4710.79,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.07288963,-119.06493956,117.534,GIRTH WELD,,,,MFL/CLP,,
6146,Weld,,120357.96,1351+58,39.98,39.95,39.95,32820,Block Valve #17.6 (932+02),41885.33,Block Valve #26.5 (2088+82),4670.82,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.07277946,-119.06493846,117.647,GIRTH WELD,,,,MFL/CLP,,
6147,Weld,,120397.91,1351+98,39.95,39.99,39.99,32830,Block Valve #17.6 (932+02),41925.28,Block Valve #26.5 (2088+82),4630.87,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.07266939,-119.06493747,117.816,GIRTH WELD,,,,MFL/CLP,,
6148,Weld,,120437.90,1352+38,39.99,40.15,40.15,32840,Block Valve #17.6 (932+02),41965.27,Block Valve #26.5 (2088+82),4590.88,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.07255921,-119.06493681,117.908,GIRTH WELD,,,,MFL/CLP,,
6149,Weld,,120478.05,1352+79,40.15,40.08,40.08,32850,Block Valve #17.6 (932+02),42005.41,Block Valve #26.5 (2088+82),4550.74,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.07244859,-119.06493603,118.050,GIRTH WELD,,,,MFL/CLP,,
6150,Weld,,120518.12,1353+19,40.08,40.04,40.04,32860,Block Valve #17.6 (932+02),42045.49,Block Valve #26.5 (2088+82),4510.66,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.07233815,-119.06493541,118.073,GIRTH WELD,,,,MFL/CLP,,
6151,Weld,,120558.16,1353+59,40.04,40.05,40.05,32870,Block Valve #17.6 (932+02),42085.53,Block Valve #26.5 (2088+82),4470.62,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.07222784,-119.06493489,118.218,GIRTH WELD,,,,MFL/CLP,,
6152,Weld,,120598.21,1353+99,40.05,39.92,39.92,32880,Block Valve #17.6 (932+02),42125.58,Block Valve #26.5 (2088+82),4430.57,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.07211748,-119.06493471,118.195,GIRTH WELD,,,,MFL/CLP,,
6153,Weld,,120638.13,1354+39,39.92,40.01,40.01,32890,Block Valve #17.6 (932+02),42165.50,Block Valve #26.5 (2088+82),4390.65,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.07200746,-119.06493411,118.255,GIRTH WELD,,,,MFL/CLP,,
6154,Weld,,120678.14,1354+79,40.01,40.13,40.13,32900,Block Valve #17.6 (932+02),42205.51,Block Valve #26.5 (2088+82),4350.64,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.07189722,-119.06493304,118.299,GIRTH WELD,,,,MFL/CLP,,
6155,Weld,,120718.27,1355+19,40.13,40.14,40.14,32910,Block Valve #17.6 (932+02),42245.64,Block Valve #26.5 (2088+82),4310.51,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.07178665,-119.06493195,118.328,GIRTH WELD,,,,MFL/CLP,,
6156,Weld,,120758.40,1355+60,40.14,39.98,39.98,32920,Block Valve #17.6 (932+02),42285.77,Block Valve #26.5 (2088+82),4270.38,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.07167605,-119.06493173,118.476,GIRTH WELD,,,,MFL/CLP,,
6157,Weld,,120798.38,1356+00,39.98,40.11,40.11,32930,Block Valve #17.6 (932+02),42325.75,Block Valve #26.5 (2088+82),4230.40,10.75,0.203,,52000, 01:56,,,,,,,,,,1402,,,,,,,,,,35.07156590,-119.06493150,118.599,GIRTH WELD,,,,MFL/CLP,,
6158,Anomaly - Corrosion,EXT,120798.74,1356+00,0.36,39.75,40.11,32930,Block Valve #17.6 (932+02),42326.11,Block Valve #26.5 (2088+82),4230.04,10.75,0.203,,52000, 01:56,15,0.03,,,,,0.5,0.7, 08:00,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.07156493,-119.06493149,118.599,EXT ML,Pitting,,,MFL/CLP,,
6159,Weld,,120838.49,1356+40,40.11,39.95,39.95,32940,Block Valve #17.6 (932+02),42365.86,Block Valve #26.5 (2088+82),4190.29,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.07145538,-119.06493056,118.704,GIRTH WELD,,,,MFL/CLP,,
6160,Weld,,120878.44,1356+80,39.95,38.08,38.08,32950,Block Valve #17.6 (932+02),42405.81,Block Valve #26.5 (2088+82),4150.34,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.07134530,-119.06492930,118.774,GIRTH WELD,,,,MFL/CLP,,
6161,Weld,,120916.52,1357+18,38.08,40.06,40.06,32960,Block Valve #17.6 (932+02),42443.89,Block Valve #26.5 (2088+82),4112.26,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.07124036,-119.06492827,118.739,GIRTH WELD,,,,MFL/CLP,,
6162,Weld,,120956.59,1357+58,40.06,40.10,40.10,32970,Block Valve #17.6 (932+02),42483.96,Block Valve #26.5 (2088+82),4072.19,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.07112996,-119.06492754,118.847,GIRTH WELD,,,,MFL/CLP,,
6163,Weld,,120996.69,1357+98,40.10,39.88,39.88,32980,Block Valve #17.6 (932+02),42524.06,Block Valve #26.5 (2088+82),4032.09,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.07101948,-119.06492693,118.834,GIRTH WELD,,,,MFL/CLP,,
6164,Weld,,121036.57,1358+38,39.88,40.12,40.12,32990,Block Valve #17.6 (932+02),42563.94,Block Valve #26.5 (2088+82),3992.21,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.07090957,-119.06492645,118.868,GIRTH WELD,,,,MFL/CLP,,
6165,Weld,,121076.69,1358+79,40.12,39.98,39.98,33000,Block Valve #17.6 (932+02),42604.06,Block Valve #26.5 (2088+82),3952.09,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.07079904,-119.06492597,118.937,GIRTH WELD,,,,MFL/CLP,,
6166,Anomaly - Corrosion,EXT,121077.07,1358+79,0.38,39.60,39.98,33000,Block Valve #17.6 (932+02),42604.44,Block Valve #26.5 (2088+82),3951.71,10.75,0.203,,52000, 10:48,15,0.03,,,,,0.3,0.2, 04:53,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.07079799,-119.06492597,118.938,EXT ML,Pinhole,,,MFL/CLP,,
6167,Weld,,121116.66,1359+19,39.98,37.91,37.91,33010,Block Valve #17.6 (932+02),42644.03,Block Valve #26.5 (2088+82),3912.12,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.07068888,-119.06492546,119.063,GIRTH WELD,,,,MFL/CLP,,
6168,Weld,,121154.57,1359+57,37.91,40.00,40.00,33020,Block Valve #17.6 (932+02),42681.94,Block Valve #26.5 (2088+82),3874.21,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.07058442,-119.06492512,119.220,GIRTH WELD,,,,MFL/CLP,,
6169,Weld,,121194.57,1359+97,40.00,40.14,40.14,33030,Block Valve #17.6 (932+02),42721.94,Block Valve #26.5 (2088+82),3834.21,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.07047420,-119.06492471,119.402,GIRTH WELD,,,,MFL/CLP,,
6170,Weld,,121234.71,1360+37,40.14,36.90,36.90,33040,Block Valve #17.6 (932+02),42762.08,Block Valve #26.5 (2088+82),3794.07,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.07036360,-119.06492364,119.358,GIRTH WELD,,,,MFL/CLP,,
6171,Weld,,121271.60,1360+74,36.90,40.00,40.00,33050,Block Valve #17.6 (932+02),42798.97,Block Valve #26.5 (2088+82),3757.18,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.07026194,-119.06492292,119.651,GIRTH WELD,,,,MFL/CLP,,
6172,Weld,,121311.60,1361+14,40.00,40.02,40.02,33060,Block Valve #17.6 (932+02),42838.97,Block Valve #26.5 (2088+82),3717.18,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.07015173,-119.06492261,119.770,GIRTH WELD,,,,MFL/CLP,,
6173,Weld,,121351.62,1361+54,40.02,39.94,39.94,33070,Block Valve #17.6 (932+02),42878.99,Block Valve #26.5 (2088+82),3677.16,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.07004147,-119.06492254,119.678,GIRTH WELD,,,,MFL/CLP,,
6174,Anomaly - Corrosion,EXT,121351.99,1361+54,0.37,39.57,39.94,33070,Block Valve #17.6 (932+02),42879.36,Block Valve #26.5 (2088+82),3676.79,10.75,0.203,,52000, 01:32,20,0.04,,,,,0.2,0.2, 06:48,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.07004043,-119.06492254,119.676,EXT ML,Pinhole,,,MFL/CLP,,
6175,Anomaly - Corrosion,EXT,121391.29,1361+94,39.68,0.27,39.94,33070,Block Valve #17.6 (932+02),42918.66,Block Valve #26.5 (2088+82),3637.49,10.75,0.203,,52000, 01:32,15,0.03,,,,,0.7,1.2, 09:08,1402,2319,1670,1414,0.840,1.181,2314.9,1666.8,,,35.06993214,-119.06492178,119.404,EXT ML,Pitting,,,MFL/CLP,,
6176,Weld,,121391.56,1361+94,39.94,39.99,39.99,33080,Block Valve #17.6 (932+02),42918.93,Block Valve #26.5 (2088+82),3637.22,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.06993141,-119.06492177,119.402,GIRTH WELD,,,,MFL/CLP,,
6177,Weld,,121431.55,1362+34,39.99,40.14,40.14,33090,Block Valve #17.6 (932+02),42958.91,Block Valve #26.5 (2088+82),3597.23,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.06982122,-119.06492141,119.584,GIRTH WELD,,,,MFL/CLP,,
6178,Weld,,121471.68,1362+74,40.14,40.00,40.00,33100,Block Valve #17.6 (932+02),42999.05,Block Valve #26.5 (2088+82),3557.10,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.06971063,-119.06492094,119.867,GIRTH WELD,,,,MFL/CLP,,
6179,Anomaly - Corrosion,EXT,121511.30,1363+14,39.61,0.38,40.00,33100,Block Valve #17.6 (932+02),43038.67,Block Valve #26.5 (2088+82),3517.48,10.75,0.203,,52000, 10:56,16,0.03,,,,,1.2,0.2, 06:38,1402,2283,1644,1414,0.853,1.163,2271.2,1635.3,,,35.06960147,-119.06491987,120.002,EXT ML,Axial Slotting,,,MFL/CLP,,
6180,Weld,,121511.68,1363+15,40.00,39.97,39.97,33110,Block Valve #17.6 (932+02),43039.05,Block Valve #26.5 (2088+82),3517.10,10.75,0.203,,52000, 03:40,,,,,,,,,,1402,,,,,,,,,,35.06960042,-119.06491988,120.003,GIRTH WELD,,,,MFL/CLP,,
6181,Anomaly - Corrosion,EXT,121551.40,1363+54,39.72,0.25,39.97,33110,Block Valve #17.6 (932+02),43078.77,Block Valve #26.5 (2088+82),3477.38,10.75,0.203,,52000, 03:40,18,0.04,,,,,0.3,0.2, 05:56,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.06949097,-119.06491927,120.141,EXT ML,Pinhole,,,MFL/CLP,,
6182,Weld,,121551.65,1363+55,39.97,40.03,40.03,33120,Block Valve #17.6 (932+02),43079.02,Block Valve #26.5 (2088+82),3477.13,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06949027,-119.06491927,120.142,GIRTH WELD,,,,MFL/CLP,,
6183,Weld,,121591.69,1363+95,40.03,39.94,39.94,33130,Block Valve #17.6 (932+02),43119.06,Block Valve #26.5 (2088+82),3437.09,10.75,0.203,,52000, 05:04,,,,,,,,,,1402,,,,,,,,,,35.06937998,-119.06491886,120.512,GIRTH WELD,,,,MFL/CLP,,
6184,Weld,,121631.63,1364+35,39.94,38.55,38.55,33140,Block Valve #17.6 (932+02),43159.00,Block Valve #26.5 (2088+82),3397.15,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.06926991,-119.06491809,120.493,GIRTH WELD,,,,MFL/CLP,,
6185,Anomaly - Corrosion Cluster,EXT,121631.93,1364+35,0.30,38.25,38.55,33140,Block Valve #17.6 (932+02),43159.30,Block Valve #26.5 (2088+82),3396.85,10.75,0.203,,52000, 12:52,18,0.04,,,,,1.6,1.6, 08:49,1402,2246,1617,1414,0.867,1.144,2248.3,1618.8,,,35.06926908,-119.06491809,120.494,EXT ML,General Metal Loss,,,MFL/CLP,,
6186,Weld,,121670.18,1364+73,38.55,40.10,40.10,33150,Block Valve #17.6 (932+02),43197.55,Block Valve #26.5 (2088+82),3358.60,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.06916369,-119.06491726,120.639,GIRTH WELD,,,,MFL/CLP,,
6187,Weld,,121710.27,1365+14,40.10,40.00,40.00,33160,Block Valve #17.6 (932+02),43237.64,Block Valve #26.5 (2088+82),3318.51,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.06905321,-119.06491602,120.837,GIRTH WELD,,,,MFL/CLP,,
6188,Weld,,121750.27,1365+54,40.00,39.97,39.97,33170,Block Valve #17.6 (932+02),43277.64,Block Valve #26.5 (2088+82),3278.51,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.06894299,-119.06491519,120.982,GIRTH WELD,,,,MFL/CLP,,
6189,Weld,,121790.24,1365+94,39.97,40.11,40.11,33180,Block Valve #17.6 (932+02),43317.61,Block Valve #26.5 (2088+82),3238.54,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.06883286,-119.06491447,121.131,GIRTH WELD,,,,MFL/CLP,,
6190,Anomaly - Corrosion,EXT,121830.11,1366+34,39.87,0.24,40.11,33180,Block Valve #17.6 (932+02),43357.48,Block Valve #26.5 (2088+82),3198.67,10.75,0.203,,52000, 01:36,15,0.03,,,,,0.3,0.2, 05:39,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.06872300,-119.06491399,121.166,EXT ML,Pinhole,,,MFL/CLP,,
6191,Weld,,121830.34,1366+34,40.11,38.54,38.54,33190,Block Valve #17.6 (932+02),43357.71,Block Valve #26.5 (2088+82),3198.44,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.06872235,-119.06491400,121.167,GIRTH WELD,,,,MFL/CLP,,
6192,Weld,,121868.88,1366+72,38.54,39.98,39.98,33200,Block Valve #17.6 (932+02),43396.25,Block Valve #26.5 (2088+82),3159.90,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.06861617,-119.06491308,121.198,GIRTH WELD,,,,MFL/CLP,,
6193,Weld,,121908.87,1367+13,39.98,38.04,38.04,33210,Block Valve #17.6 (932+02),43436.23,Block Valve #26.5 (2088+82),3119.92,10.75,0.203,,52000, 09:32,,,,,,,,,,1402,,,,,,,,,,35.06850599,-119.06491216,121.225,GIRTH WELD,,,,MFL/CLP,,
6194,Weld,,121946.90,1367+51,38.04,38.35,38.35,33220,Block Valve #17.6 (932+02),43474.27,Block Valve #26.5 (2088+82),3081.88,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.06840119,-119.06491147,121.279,GIRTH WELD,,,,MFL/CLP,,
6195,Weld,,121985.25,1367+89,38.35,39.95,39.95,33230,Block Valve #17.6 (932+02),43512.62,Block Valve #26.5 (2088+82),3043.53,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.06829552,-119.06491047,121.406,GIRTH WELD,,,,MFL/CLP,,
6196,Weld,,122025.20,1368+29,39.95,31.45,31.45,33240,Block Valve #17.6 (932+02),43552.57,Block Valve #26.5 (2088+82),3003.58,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.06818544,-119.06490972,121.615,GIRTH WELD,,,,MFL/CLP,,
6197,Weld,,122056.65,1368+61,31.45,28.44,28.44,33250,Block Valve #17.6 (932+02),43584.02,Block Valve #26.5 (2088+82),2972.13,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.06809879,-119.06490857,121.504,GIRTH WELD,,,,MFL/CLP,,
6198,Weld,,122085.09,1368+89,28.44,39.98,39.98,33260,Block Valve #17.6 (932+02),43612.46,Block Valve #26.5 (2088+82),2943.69,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.06802043,-119.06490813,121.737,GIRTH WELD,,,,MFL/CLP,,
6199,Weld,,122125.07,1369+29,39.98,39.96,39.96,33270,Block Valve #17.6 (932+02),43652.44,Block Valve #26.5 (2088+82),2903.71,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.06791026,-119.06490740,121.454,GIRTH WELD,,,,MFL/CLP,,
6200,Weld,,122165.04,1369+69,39.96,38.05,38.05,33280,Block Valve #17.6 (932+02),43692.41,Block Valve #26.5 (2088+82),2863.74,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.06780014,-119.06490702,121.395,GIRTH WELD,,,,MFL/CLP,,
6201,Weld,,122203.09,1370+07,38.05,40.12,40.12,33290,Block Valve #17.6 (932+02),43730.46,Block Valve #26.5 (2088+82),2825.69,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.06769528,-119.06490633,121.548,GIRTH WELD,,,,MFL/CLP,,
6202,Weld,,122243.21,1370+48,40.12,40.01,40.01,33300,Block Valve #17.6 (932+02),43770.57,Block Valve #26.5 (2088+82),2785.57,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06758474,-119.06490506,121.590,GIRTH WELD,,,,MFL/CLP,,
6203,Weld,,122283.21,1370+88,40.01,40.12,40.12,33310,Block Valve #17.6 (932+02),43810.58,Block Valve #26.5 (2088+82),2745.57,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.06747451,-119.06490430,121.838,GIRTH WELD,,,,MFL/CLP,,
6204,Weld,,122323.33,1371+28,40.12,40.02,40.02,33320,Block Valve #17.6 (932+02),43850.70,Block Valve #26.5 (2088+82),2705.45,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.06736396,-119.06490300,121.917,GIRTH WELD,,,,MFL/CLP,,
6205,Weld,,122363.35,1371+68,40.02,39.94,39.94,33330,Block Valve #17.6 (932+02),43890.72,Block Valve #26.5 (2088+82),2665.43,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.06725370,-119.06490227,122.115,GIRTH WELD,,,,MFL/CLP,,
6206,Weld,,122403.29,1372+08,39.94,36.66,36.66,33340,Block Valve #17.6 (932+02),43930.66,Block Valve #26.5 (2088+82),2625.49,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.06714365,-119.06490182,122.248,GIRTH WELD,,,,MFL/CLP,,
6207,Weld,,122439.95,1372+45,36.66,36.75,36.75,33350,Block Valve #17.6 (932+02),43967.32,Block Valve #26.5 (2088+82),2588.83,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.06704263,-119.06490119,122.381,GIRTH WELD,,,,MFL/CLP,,
6208,Weld,,122476.70,1372+82,36.75,39.99,39.99,33360,Block Valve #17.6 (932+02),44004.07,Block Valve #26.5 (2088+82),2552.08,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.06694136,-119.06489997,122.322,GIRTH WELD,,,,MFL/CLP,,
6209,Weld,,122516.69,1373+22,39.99,40.09,40.09,33370,Block Valve #17.6 (932+02),44044.06,Block Valve #26.5 (2088+82),2512.09,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.06683117,-119.06489907,122.500,GIRTH WELD,,,,MFL/CLP,,
6210,Weld,,122556.78,1373+62,40.09,37.33,37.33,33380,Block Valve #17.6 (932+02),44084.14,Block Valve #26.5 (2088+82),2472.01,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.06672071,-119.06489847,122.593,GIRTH WELD,,,,MFL/CLP,,
6211,Weld,,122594.11,1373+99,37.33,39.93,39.93,33390,Block Valve #17.6 (932+02),44121.48,Block Valve #26.5 (2088+82),2434.67,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.06661785,-119.06489755,122.684,GIRTH WELD,,,,MFL/CLP,,
6212,Weld,,122634.04,1374+39,39.93,38.30,38.30,33400,Block Valve #17.6 (932+02),44161.40,Block Valve #26.5 (2088+82),2394.74,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.06650784,-119.06489642,122.761,GIRTH WELD,,,,MFL/CLP,,
6213,Anomaly - Corrosion,EXT,122645.64,1374+51,11.61,26.69,38.30,33400,Block Valve #17.6 (932+02),44173.01,Block Valve #26.5 (2088+82),2383.14,10.75,0.203,,52000, 01:48,26,0.05,,,,,1.1,1.7, 03:17,1402,2258,1626,1414,0.863,1.150,2238.6,1611.8,,,35.06647585,-119.06489612,122.611,EXT ML,Pitting,,,MFL/CLP,,
6214,Anomaly - Corrosion Cluster,EXT,122645.86,1374+51,11.82,26.48,38.30,33400,Block Valve #17.6 (932+02),44173.23,Block Valve #26.5 (2088+82),2382.92,10.75,0.203,,52000, 01:48,20,0.04,,,,,0.9,2.8, 02:41,1402,2291,1650,1414,0.850,1.167,2280.1,1641.7,,,35.06647526,-119.06489612,122.609,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6215,Anomaly - Corrosion,EXT,122646.15,1374+51,12.11,26.19,38.30,33400,Block Valve #17.6 (932+02),44173.52,Block Valve #26.5 (2088+82),2382.63,10.75,0.203,,52000, 01:48,29,0.06,,,,,0.9,0.7, 09:36,1402,2273,1636,1414,0.857,1.157,2256.0,1624.3,,,35.06647445,-119.06489611,122.607,EXT ML,Pitting,,,MFL/CLP,,
6216,Anomaly - Corrosion,EXT,122646.87,1374+52,12.84,25.46,38.30,33400,Block Valve #17.6 (932+02),44174.24,Block Valve #26.5 (2088+82),2381.91,10.75,0.203,,52000, 01:48,18,0.04,,,,,1.0,0.2, 12:16,1402,2291,1649,1414,0.850,1.166,2279.9,1641.5,,,35.06647246,-119.06489610,122.606,EXT ML,Axial Slotting,,,MFL/CLP,,
6217,Anomaly - Corrosion,EXT,122646.91,1374+52,12.88,25.42,38.30,33400,Block Valve #17.6 (932+02),44174.28,Block Valve #26.5 (2088+82),2381.87,10.75,0.203,,52000, 01:48,23,0.05,,,,,0.6,1.0, 05:58,1402,2312,1665,1414,0.842,1.177,2305.4,1659.9,,,35.06647235,-119.06489610,122.605,EXT ML,Pitting,,,MFL/CLP,,
6218,Anomaly - Corrosion,EXT,122646.94,1374+52,12.90,25.40,38.30,33400,Block Valve #17.6 (932+02),44174.31,Block Valve #26.5 (2088+82),2381.84,10.75,0.203,,52000, 01:48,18,0.04,,,,,0.6,0.8, 03:20,1402,2322,1672,1414,0.839,1.182,2317.8,1668.8,,,35.06647227,-119.06489610,122.605,EXT ML,Pitting,,,MFL/CLP,,
6219,Anomaly - Corrosion,EXT,122647.03,1374+52,13.00,25.31,38.30,33400,Block Valve #17.6 (932+02),44174.40,Block Valve #26.5 (2088+82),2381.75,10.75,0.203,,52000, 01:48,23,0.05,,,,,0.5,0.6, 05:09,1402,2324,1674,1414,0.838,1.184,2320.4,1670.7,,,35.06647202,-119.06489608,122.608,EXT ML,Pitting,,,MFL/CLP,,
6220,Anomaly - Corrosion Cluster,EXT,122647.21,1374+52,13.18,25.13,38.30,33400,Block Valve #17.6 (932+02),44174.58,Block Valve #26.5 (2088+82),2381.57,10.75,0.203,,52000, 01:48,24,0.05,,,,,0.9,2.2, 04:45,1402,2287,1647,1414,0.851,1.165,2288.4,1647.7,,,35.06647153,-119.06489609,122.607,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6221,Anomaly - Corrosion,EXT,122647.83,1374+53,13.80,24.51,38.30,33400,Block Valve #17.6 (932+02),44175.20,Block Valve #26.5 (2088+82),2380.95,10.75,0.203,,52000, 01:48,20,0.04,,,,,0.4,0.6, 08:16,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.06646982,-119.06489607,122.609,EXT ML,Pitting,,,MFL/CLP,,
6222,Anomaly - Corrosion,EXT,122647.89,1374+53,13.85,24.45,38.30,33400,Block Valve #17.6 (932+02),44175.26,Block Valve #26.5 (2088+82),2380.89,10.75,0.203,,52000, 01:48,19,0.04,,,,,0.4,0.3, 06:10,1402,2334,1680,1414,0.834,1.188,2332.0,1679.0,,,35.06646965,-119.06489607,122.608,EXT ML,Pinhole,,,MFL/CLP,,
6223,Anomaly - Corrosion,EXT,122648.08,1374+53,14.05,24.25,38.30,33400,Block Valve #17.6 (932+02),44175.45,Block Valve #26.5 (2088+82),2380.70,10.75,0.203,,52000, 01:48,15,0.03,,,,,0.6,0.2, 05:35,1402,2328,1676,1414,0.837,1.185,2324.8,1673.8,,,35.06646912,-119.06489606,122.607,EXT ML,Axial Slotting,,,MFL/CLP,,
6224,Anomaly - Corrosion,EXT,122648.32,1374+54,14.29,24.01,38.30,33400,Block Valve #17.6 (932+02),44175.69,Block Valve #26.5 (2088+82),2380.46,10.75,0.203,,52000, 01:48,24,0.05,,,,,0.7,0.5, 02:48,1402,2307,1661,1414,0.844,1.175,2299.0,1655.3,,,35.06646846,-119.06489606,122.609,EXT ML,Pitting,,,MFL/CLP,,
6225,Anomaly - Corrosion,EXT,122648.64,1374+54,14.60,23.70,38.30,33400,Block Valve #17.6 (932+02),44176.01,Block Valve #26.5 (2088+82),2380.14,10.75,0.203,,52000, 01:48,24,0.05,,,,,0.8,0.9, 07:33,1402,2295,1653,1414,0.848,1.169,2284.9,1645.1,,,35.06646760,-119.06489605,122.610,EXT ML,Pitting,,,MFL/CLP,,
6226,Anomaly - Corrosion,EXT,122650.12,1374+55,16.08,22.22,38.30,33400,Block Valve #17.6 (932+02),44177.49,Block Valve #26.5 (2088+82),2378.66,10.75,0.203,,52000, 01:48,20,0.04,,,,,0.6,0.7, 02:04,1402,2317,1668,1414,0.841,1.180,2311.2,1664.1,,,35.06646351,-119.06489602,122.623,EXT ML,Pitting,,,MFL/CLP,,
6227,Weld,,122672.34,1374+78,38.30,40.14,40.14,33410,Block Valve #17.6 (932+02),44199.71,Block Valve #26.5 (2088+82),2356.44,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.06640229,-119.06489584,122.916,GIRTH WELD,,,,MFL/CLP,,
6228,Weld,,122712.47,1375+18,40.14,36.72,36.72,33420,Block Valve #17.6 (932+02),44239.84,Block Valve #26.5 (2088+82),2316.31,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06629171,-119.06489538,122.948,GIRTH WELD,,,,MFL/CLP,,
6229,Weld,,122749.19,1375+55,36.72,40.02,40.02,33430,Block Valve #17.6 (932+02),44276.56,Block Valve #26.5 (2088+82),2279.59,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.06619055,-119.06489455,122.942,GIRTH WELD,,,,MFL/CLP,,
6230,Weld,,122789.21,1375+95,40.02,40.10,40.10,33440,Block Valve #17.6 (932+02),44316.58,Block Valve #26.5 (2088+82),2239.57,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.06608028,-119.06489375,123.124,GIRTH WELD,,,,MFL/CLP,,
6231,Weld,,122829.30,1376+35,40.10,40.00,40.00,33450,Block Valve #17.6 (932+02),44356.67,Block Valve #26.5 (2088+82),2199.48,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.06596980,-119.06489303,123.295,GIRTH WELD,,,,MFL/CLP,,
6232,Weld,,122869.31,1376+75,40.00,38.59,38.59,33460,Block Valve #17.6 (932+02),44396.68,Block Valve #26.5 (2088+82),2159.47,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.06585956,-119.06489194,123.490,GIRTH WELD,,,,MFL/CLP,,
6233,Weld,,122907.90,1377+14,38.59,39.35,39.35,33470,Block Valve #17.6 (932+02),44435.27,Block Valve #26.5 (2088+82),2120.88,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.06575323,-119.06489147,123.649,GIRTH WELD,,,,MFL/CLP,,
6234,Weld,,122947.26,1377+53,39.35,34.96,34.96,33480,Block Valve #17.6 (932+02),44474.63,Block Valve #26.5 (2088+82),2081.52,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.06564480,-119.06489059,124.161,GIRTH WELD,,,,MFL/CLP,,
6235,Weld,,122982.22,1377+88,34.96,33.17,33.17,33490,Block Valve #17.6 (932+02),44509.59,Block Valve #26.5 (2088+82),2046.56,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.06554847,-119.06488936,124.557,GIRTH WELD,,,,MFL/CLP,,
6236,Anomaly - Corrosion,EXT,123015.08,1378+21,32.86,0.31,33.17,33490,Block Valve #17.6 (932+02),44542.45,Block Valve #26.5 (2088+82),2013.70,10.75,0.203,,52000, 10:28,16,0.03,,,,,0.6,0.2, 07:58,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.06545792,-119.06488891,124.891,EXT ML,Axial Slotting,,,MFL/CLP,,
6237,Weld,,123015.39,1378+21,33.17,25.17,25.17,33500,Block Valve #17.6 (932+02),44542.76,Block Valve #26.5 (2088+82),2013.39,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.06545707,-119.06488891,124.896,GIRTH WELD,,,,MFL/CLP,,
6238,Anomaly - Corrosion,EXT,123015.58,1378+22,0.19,24.98,25.17,33500,Block Valve #17.6 (932+02),44542.95,Block Valve #26.5 (2088+82),2013.20,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.3,0.4, 05:35,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.06545657,-119.06488891,124.894,EXT ML,Pinhole,,,MFL/CLP,,
6239,Weld,,123040.56,1378+47,25.17,38.50,38.50,33510,Block Valve #17.6 (932+02),44567.93,Block Valve #26.5 (2088+82),1988.22,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.06538772,-119.06488884,125.037,GIRTH WELD,,,,MFL/CLP,,
6240,Weld,,123079.06,1378+85,38.50,40.03,40.03,33520,Block Valve #17.6 (932+02),44606.43,Block Valve #26.5 (2088+82),1949.72,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.06528162,-119.06488823,125.027,GIRTH WELD,,,,MFL/CLP,,
6241,Weld,,123119.09,1379+25,40.03,39.97,39.97,33530,Block Valve #17.6 (932+02),44646.46,Block Valve #26.5 (2088+82),1909.69,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.06517132,-119.06488735,125.249,GIRTH WELD,,,,MFL/CLP,,
6242,Anomaly - Corrosion,EXT,123158.74,1379+65,39.65,0.32,39.97,33530,Block Valve #17.6 (932+02),44686.11,Block Valve #26.5 (2088+82),1870.04,10.75,0.203,,52000, 10:56,21,0.04,,,,,1.1,0.4, 06:44,1402,2277,1639,1414,0.855,1.159,2262.8,1629.2,,,35.06506206,-119.06488721,125.265,EXT ML,Axial Grooving,,,MFL/CLP,,
6243,Weld,,123159.06,1379+65,39.97,39.30,39.30,33540,Block Valve #17.6 (932+02),44686.43,Block Valve #26.5 (2088+82),1869.72,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.06506118,-119.06488721,125.266,GIRTH WELD,,,,MFL/CLP,,
6244,Weld,,123198.36,1380+05,39.30,40.16,40.16,33550,Block Valve #17.6 (932+02),44725.73,Block Valve #26.5 (2088+82),1830.42,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.06495288,-119.06488642,125.571,GIRTH WELD,,,,MFL/CLP,,
6245,Anomaly - Corrosion,EXT,123238.10,1380+45,39.74,0.42,40.16,33550,Block Valve #17.6 (932+02),44765.47,Block Valve #26.5 (2088+82),1790.68,10.75,0.203,,52000, 10:28,19,0.04,,,,,0.2,0.2, 05:11,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.06484340,-119.06488504,125.874,EXT ML,Pinhole,,,MFL/CLP,,
6246,Weld,,123238.52,1380+45,40.16,39.99,39.99,33560,Block Valve #17.6 (932+02),44765.89,Block Valve #26.5 (2088+82),1790.26,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.06484224,-119.06488503,125.871,GIRTH WELD,,,,MFL/CLP,,
6247,Weld - Bend Begin,,123278.51,1380+85,39.99,31.42,31.42,33570,Block Valve #17.6 (932+02),44805.88,Block Valve #26.5 (2088+82),1750.27,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.06473209,-119.06488436,124.776,GIRTH WELD,,,,MFL/CLP,,
6248,Bend,,123290.69,1380+97,12.17,31.42,31.42,33570,Block Valve #17.6 (932+02),44818.05,Block Valve #26.5 (2088+82),1738.09,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.06469856,-119.06488501,124.625,5 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
6249,Anomaly - Corrosion,EXT,123309.42,1381+16,30.91,0.51,31.42,33570,Block Valve #17.6 (932+02),44836.79,Block Valve #26.5 (2088+82),1719.36,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.3,0.2, 04:21,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.06464743,-119.06489323,124.016,EXT ML,Pinhole,,,MFL/CLP,,
6250,Anomaly - Corrosion,EXT,123309.52,1381+16,31.00,0.41,31.42,33570,Block Valve #17.6 (932+02),44836.89,Block Valve #26.5 (2088+82),1719.26,10.75,0.203,,52000, 11:28,18,0.04,,,,,0.2,0.2, 06:28,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.06464715,-119.06489327,124.011,EXT ML,Pinhole,,,MFL/CLP,,
6251,Anomaly - Corrosion,EXT,123309.53,1381+16,31.02,0.40,31.42,33570,Block Valve #17.6 (932+02),44836.90,Block Valve #26.5 (2088+82),1719.25,10.75,0.203,,52000, 11:28,30,0.06,,,,,0.2,0.2, 05:52,1402,2337,1683,1414,0.833,1.190,2336.0,1682.0,,,35.06464712,-119.06489328,124.009,EXT ML,Pinhole,,,MFL/CLP,,
6252,Weld - Bend End,,123309.93,1381+17,31.42,36.03,36.03,33580,Block Valve #17.6 (932+02),44837.30,Block Valve #26.5 (2088+82),1718.85,10.75,0.203,,52000, 07:20,,,,,,,,,,1402,,,,,,,,,,35.06464602,-119.06489346,123.989,GIRTH WELD,,,,MFL/CLP,,
6253,Weld - Bend Begin,,123345.96,1381+53,36.03,39.93,39.93,33590,Block Valve #17.6 (932+02),44873.33,Block Valve #26.5 (2088+82),1682.82,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.06454778,-119.06491026,122.648,GIRTH WELD,,,,MFL/CLP,,
6254,Bend,,123367.75,1381+74,21.79,39.93,39.93,33590,Block Valve #17.6 (932+02),44895.12,Block Valve #26.5 (2088+82),1661.03,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.06448840,-119.06492103,122.224,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
6255,Weld - Bend End,,123385.89,1381+93,39.93,40.00,40.00,33600,Block Valve #17.6 (932+02),44913.26,Block Valve #26.5 (2088+82),1642.89,10.75,0.203,,52000, 02:40,,,,,,,,,,1402,,,,,,,,,,35.06443901,-119.06492979,123.245,GIRTH WELD,,,,MFL/CLP,,
6256,Anomaly - Corrosion,EXT,123425.67,1382+33,39.78,0.22,40.00,33600,Block Valve #17.6 (932+02),44953.04,Block Valve #26.5 (2088+82),1603.11,10.75,0.203,,52000, 02:40,16,0.03,,,,,0.2,0.2, 04:56,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.06433078,-119.06494906,125.647,EXT ML,Pinhole,,,MFL/CLP,,
6257,Weld,,123425.89,1382+33,40.00,16.05,16.05,33610,Block Valve #17.6 (932+02),44953.26,Block Valve #26.5 (2088+82),1602.89,10.75,0.203,,52000, 12:20,,,,,,,,,,1402,,,,,,,,,,35.06433017,-119.06494916,125.649,GIRTH WELD,,,,MFL/CLP,,
6258,Anomaly - Corrosion,EXT,123441.26,1382+48,15.36,0.69,16.05,33610,Block Valve #17.6 (932+02),44968.63,Block Valve #26.5 (2088+82),1587.52,10.75,0.203,,52000, 12:20,17,0.03,,,,,0.5,1.0, 07:46,1402,2328,1676,1414,0.837,1.185,2324.6,1673.7,,,35.06428824,-119.06495624,125.788,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6259,Weld,,123441.95,1382+49,16.05,40.17,40.17,33620,Block Valve #17.6 (932+02),44969.31,Block Valve #26.5 (2088+82),1586.83,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06428635,-119.06495656,125.803,GIRTH WELD,,,,MFL/CLP,,
6260,Anomaly - Corrosion,EXT,123474.81,1382+82,32.86,7.31,40.17,33620,Block Valve #17.6 (932+02),45002.18,Block Valve #26.5 (2088+82),1553.97,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 03:32,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.06419669,-119.06497162,126.584,EXT ML,Pinhole,,,MFL/CLP,,
6261,Anomaly - Corrosion,EXT,123476.98,1382+84,35.03,5.14,40.17,33620,Block Valve #17.6 (932+02),45004.35,Block Valve #26.5 (2088+82),1551.80,10.75,0.203,,52000,,16,0.03,,,,,0.4,0.2, 08:57,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.06419074,-119.06497262,126.609,EXT ML,Axial Slotting,,,MFL/CLP,,
6262,Weld,,123482.12,1382+89,40.17,40.03,40.03,33630,Block Valve #17.6 (932+02),45009.49,Block Valve #26.5 (2088+82),1546.66,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.06417673,-119.06497497,126.616,GIRTH WELD,,,,MFL/CLP,,
6263,Anomaly - Corrosion,EXT,123498.38,1383+05,16.26,23.76,40.03,33630,Block Valve #17.6 (932+02),45025.75,Block Valve #26.5 (2088+82),1530.40,10.75,0.203,,52000, 09:28,15,0.03,,,,,1.0,0.2, 09:44,1402,2300,1656,1414,0.847,1.171,2291.8,1650.1,,,35.06413233,-119.06498243,126.383,EXT ML,Axial Slotting,,,MFL/CLP,,
6264,Weld,,123522.14,1383+29,40.03,38.67,38.67,33640,Block Valve #17.6 (932+02),45049.51,Block Valve #26.5 (2088+82),1506.64,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.06406752,-119.06499366,126.038,GIRTH WELD,,,,MFL/CLP,,
6265,Anomaly - Corrosion,EXT,123560.34,1383+67,38.19,0.48,38.67,33640,Block Valve #17.6 (932+02),45087.70,Block Valve #26.5 (2088+82),1468.45,10.75,0.203,,52000, 10:56,18,0.04,,,,,0.7,0.6, 09:18,1402,2314,1666,1414,0.841,1.178,2308.5,1662.1,,,35.06396344,-119.06501274,126.156,EXT ML,Pitting,,,MFL/CLP,,
6266,Weld,,123560.81,1383+68,38.67,40.04,40.04,33650,Block Valve #17.6 (932+02),45088.18,Block Valve #26.5 (2088+82),1467.97,10.75,0.203,,52000, 08:44,,,,,,,,,,1402,,,,,,,,,,35.06396216,-119.06501298,126.163,GIRTH WELD,,,,MFL/CLP,,
6267,Weld,,123600.85,1384+08,40.04,39.95,39.95,33660,Block Valve #17.6 (932+02),45128.22,Block Valve #26.5 (2088+82),1427.93,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.06385319,-119.06503393,126.699,GIRTH WELD,,,,MFL/CLP,,
6268,Anomaly - Corrosion,EXT,123613.49,1384+21,12.64,27.32,39.95,33660,Block Valve #17.6 (932+02),45140.86,Block Valve #26.5 (2088+82),1415.29,10.75,0.203,,52000, 10:56,36,0.07,,,,,0.8,1.2, 10:01,1402,2263,1629,1414,0.860,1.152,2242.5,1614.6,,,35.06381877,-119.06504029,127.019,*EXT ML,Pitting,,,MFL/CLP,,
6269,Anomaly - Corrosion Cluster,EXT,123614.14,1384+21,13.29,26.66,39.95,33660,Block Valve #17.6 (932+02),45141.51,Block Valve #26.5 (2088+82),1414.64,10.75,0.203,,52000, 10:56,26,0.05,,,,,1.6,3.4, 10:35,1402,2195,1581,1414,0.887,1.118,2188.0,1575.3,,,35.06381699,-119.06504061,127.035,EXT ML ( SW ) ,General Metal Loss,,,MFL/CLP,,
6270,Weld,,123640.80,1384+48,39.95,40.00,40.00,33670,Block Valve #17.6 (932+02),45168.17,Block Valve #26.5 (2088+82),1387.98,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.06374429,-119.06505353,127.339,GIRTH WELD,,,,MFL/CLP,,
6271,Weld,,123680.81,1384+88,40.00,40.14,40.14,33680,Block Valve #17.6 (932+02),45208.18,Block Valve #26.5 (2088+82),1347.97,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.06363517,-119.06507254,127.170,GIRTH WELD,,,,MFL/CLP,,
6272,Anomaly - Corrosion,EXT,123711.67,1385+19,30.86,9.28,40.14,33680,Block Valve #17.6 (932+02),45239.04,Block Valve #26.5 (2088+82),1317.11,10.75,0.203,,52000, 10:48,15,0.03,,,,,2.2,0.9, 07:42,1402,2227,1603,1414,0.874,1.134,2204.6,1587.3,,,35.06355084,-119.06508588,127.438,EXT ML,Axial Grooving,,,MFL/CLP,,
6273,Anomaly - Corrosion,EXT,123712.23,1385+20,31.43,8.71,40.14,33680,Block Valve #17.6 (932+02),45239.60,Block Valve #26.5 (2088+82),1316.55,10.75,0.203,,52000, 10:48,21,0.04,,,,,1.2,1.2, 03:27,1402,2262,1628,1414,0.861,1.152,2244.5,1616.0,,,35.06354930,-119.06508615,127.434,EXT ML,General Metal Loss,,,MFL/CLP,,
6274,Anomaly - Corrosion,EXT,123712.42,1385+20,31.61,8.53,40.14,33680,Block Valve #17.6 (932+02),45239.79,Block Valve #26.5 (2088+82),1316.36,10.75,0.203,,52000, 10:48,19,0.04,,,,,0.6,0.6, 03:40,1402,2323,1673,1414,0.838,1.183,2319.3,1669.9,,,35.06354879,-119.06508623,127.433,EXT ML,Pitting,,,MFL/CLP,,
6275,Anomaly - Corrosion Cluster,EXT,123712.69,1385+20,31.88,8.26,40.14,33680,Block Valve #17.6 (932+02),45240.06,Block Valve #26.5 (2088+82),1316.09,10.75,0.203,,52000, 10:48,22,0.04,,,,,2.2,3.3, 10:08,1402,2169,1562,1414,0.898,1.105,2166.2,1559.7,,,35.06354804,-119.06508636,127.434,EXT ML,General Metal Loss,,,MFL/CLP,,
6276,Anomaly - Corrosion,EXT,123713.93,1385+21,33.12,7.02,40.14,33680,Block Valve #17.6 (932+02),45241.30,Block Valve #26.5 (2088+82),1314.85,10.75,0.203,,52000, 10:48,17,0.03,,,,,0.4,0.7, 08:42,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.06354470,-119.06508701,127.426,EXT ML,Circumferential Slotting,,,MFL/CLP,,
6277,Anomaly - Corrosion,EXT,123715.84,1385+23,35.03,5.11,40.14,33680,Block Valve #17.6 (932+02),45243.21,Block Valve #26.5 (2088+82),1312.94,10.75,0.203,,52000, 10:48,15,0.03,,,,,0.9,0.7, 03:38,1402,2310,1663,1414,0.843,1.176,2303.8,1658.8,,,35.06353953,-119.06508817,127.412,EXT ML,Pitting,,,MFL/CLP,,
6278,Anomaly - Corrosion,EXT,123715.92,1385+23,35.12,5.03,40.14,33680,Block Valve #17.6 (932+02),45243.29,Block Valve #26.5 (2088+82),1312.86,10.75,0.203,,52000, 10:48,19,0.04,,,,,0.3,0.2, 05:49,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.06353929,-119.06508822,127.412,EXT ML,Pinhole,,,MFL/CLP,,
6279,Anomaly - Corrosion,EXT,123716.02,1385+23,35.21,4.93,40.14,33680,Block Valve #17.6 (932+02),45243.39,Block Valve #26.5 (2088+82),1312.76,10.75,0.203,,52000, 10:48,18,0.04,,,,,0.2,0.2, 03:56,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.06353902,-119.06508828,127.411,EXT ML,Pinhole,,,MFL/CLP,,
6280,Anomaly - Corrosion,EXT,123716.32,1385+24,35.51,4.63,40.14,33680,Block Valve #17.6 (932+02),45243.69,Block Valve #26.5 (2088+82),1312.46,10.75,0.203,,52000, 10:48,17,0.03,,,,,0.6,0.9, 05:40,1402,2323,1673,1414,0.838,1.183,2319.4,1670.0,,,35.06353822,-119.06508848,127.409,EXT ML,Pitting,,,MFL/CLP,,
6281,Anomaly - Corrosion,EXT,123717.47,1385+25,36.66,3.48,40.14,33680,Block Valve #17.6 (932+02),45244.84,Block Valve #26.5 (2088+82),1311.31,10.75,0.203,,52000, 10:48,15,0.03,,,,,0.2,0.3, 05:49,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.06353511,-119.06508925,127.400,EXT ML,Pinhole,,,MFL/CLP,,
6282,Repair - Welded Sleeve Begin,,123719.55,1385+27,38.74,40.14,40.14,33680,Block Valve #17.6 (932+02),45246.92,Block Valve #26.5 (2088+82),1309.23,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.06352950,-119.06509065,127.376,REPAIR-SHELL START,,,,MFL/CLP,,
6283,Weld,,123720.95,1385+28,40.14,1.12,1.12,33690,Block Valve #17.6 (932+02),45248.32,Block Valve #26.5 (2088+82),1307.83,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06352570,-119.06509162,127.360,GIRTH WELD,,,,MFL/CLP,,
6284,Weld - Bend Begin,,123722.07,1385+30,1.12,5.95,5.95,33700,Block Valve #17.6 (932+02),45249.44,Block Valve #26.5 (2088+82),1306.71,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06352269,-119.06509239,127.342,GIRTH WELD,,,,MFL/CLP,,
6285,Bend,,123725.05,1385+33,2.97,5.95,5.95,33700,Block Valve #17.6 (932+02),45252.42,Block Valve #26.5 (2088+82),1303.73,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06351582,-119.06509749,127.330,5.0D 80 DEG BEND-FORGED RIGHT,,,,MFL/CLP,,
6286,Weld - Bend End,,123728.02,1385+36,5.95,1.06,1.06,33710,Block Valve #17.6 (932+02),45255.39,Block Valve #26.5 (2088+82),1300.76,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06351305,-119.06510667,127.384,GIRTH WELD,,,,MFL/CLP,,
6287,Weld,,123729.08,1385+37,1.06,39.08,39.08,33720,Block Valve #17.6 (932+02),45256.45,Block Valve #26.5 (2088+82),1299.70,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.06351310,-119.06511024,127.420,GIRTH WELD,,,,MFL/CLP,,
6288,Repair - Welded Sleeve End,,123731.47,1385+39,2.39,39.08,39.08,33720,Block Valve #17.6 (932+02),45258.84,Block Valve #26.5 (2088+82),1297.31,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.06351329,-119.06511827,127.505,REPAIR-SHELL END,,,,MFL/CLP,,
6289,Anomaly - Corrosion,EXT,123732.02,1385+40,2.94,36.13,39.08,33720,Block Valve #17.6 (932+02),45259.39,Block Valve #26.5 (2088+82),1296.76,10.75,0.203,,52000, 09:56,18,0.04,,,,,0.6,0.4, 04:14,1402,2324,1674,1414,0.838,1.184,2320.7,1670.9,,,35.06351334,-119.06512012,127.524,EXT ML,Pitting,,,MFL/CLP,,
6290,Anomaly - Corrosion Cluster,EXT,123733.69,1385+41,4.62,34.46,39.08,33720,Block Valve #17.6 (932+02),45261.06,Block Valve #26.5 (2088+82),1295.09,10.75,0.203,,52000, 09:56,19,0.04,,,,,3.9,2.8, 03:26,1402,2113,1521,1414,0.922,1.076,2160.3,1555.4,,,35.06351346,-119.06512572,127.583,EXT ML,General Metal Loss,,,MFL/CLP,,
6291,Anomaly - Corrosion Cluster,EXT,123735.10,1385+43,6.02,33.05,39.08,33720,Block Valve #17.6 (932+02),45262.47,Block Valve #26.5 (2088+82),1293.68,10.75,0.203,,52000, 09:56,16,0.03,,,,,2.6,1.6, 05:23,1402,2198,1583,1414,0.886,1.119,2227.7,1603.9,,,35.06351356,-119.06513044,127.635,EXT ML,General Metal Loss,,,MFL/CLP,,
6292,Anomaly - Corrosion,EXT,123735.41,1385+43,6.33,32.75,39.08,33720,Block Valve #17.6 (932+02),45262.78,Block Valve #26.5 (2088+82),1293.37,10.75,0.203,,52000, 09:56,20,0.04,,,,,0.3,0.8, 03:55,1402,2335,1681,1414,0.834,1.189,2333.4,1680.1,,,35.06351358,-119.06513148,127.645,EXT ML,Circumferential Slotting,,,MFL/CLP,,
6293,Anomaly - Corrosion Cluster,EXT,123735.72,1385+43,6.64,32.43,39.08,33720,Block Valve #17.6 (932+02),45263.09,Block Valve #26.5 (2088+82),1293.06,10.75,0.203,,52000, 09:56,27,0.06,,,,,1.5,2.0, 04:04,1402,2198,1583,1414,0.886,1.119,2267.3,1632.5,,,35.06351360,-119.06513252,127.656,EXT ML,General Metal Loss,,,MFL/CLP,,
6294,Anomaly - Corrosion,EXT,123736.22,1385+44,7.14,31.94,39.08,33720,Block Valve #17.6 (932+02),45263.59,Block Valve #26.5 (2088+82),1292.56,10.75,0.203,,52000, 09:56,23,0.05,,,,,0.2,0.2, 04:06,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.06351364,-119.06513419,127.674,EXT ML,Pinhole,,,MFL/CLP,,
6295,Anomaly - Corrosion,EXT,123736.32,1385+44,7.24,31.84,39.08,33720,Block Valve #17.6 (932+02),45263.68,Block Valve #26.5 (2088+82),1292.46,10.75,0.203,,52000, 09:56,17,0.03,,,,,0.3,0.4, 03:31,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.06351364,-119.06513451,127.677,EXT ML,Circumferential Slotting,,,MFL/CLP,,
