Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
6296,Anomaly - Corrosion,EXT,123736.43,1385+44,7.35,31.73,39.08,33720,Block Valve #17.6 (932+02),45263.80,Block Valve #26.5 (2088+82),1292.35,10.75,0.203,,52000, 09:56,22,0.04,,,,,0.2,0.3, 03:44,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.06351365,-119.06513490,127.680,EXT ML,Pinhole,,,MFL/CLP,,
6297,Anomaly - Corrosion,EXT,123736.59,1385+44,7.51,31.56,39.08,33720,Block Valve #17.6 (932+02),45263.96,Block Valve #26.5 (2088+82),1292.19,10.75,0.203,,52000, 09:56,17,0.03,,,,,0.2,0.2, 04:25,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.06351366,-119.06513546,127.687,EXT ML,Pinhole,,,MFL/CLP,,
6298,Anomaly - Corrosion Cluster,EXT,123736.71,1385+44,7.63,31.44,39.08,33720,Block Valve #17.6 (932+02),45264.08,Block Valve #26.5 (2088+82),1292.07,10.75,0.203,,52000, 09:56,17,0.03,,,,,1.1,0.5, 03:45,1402,2291,1649,1414,0.850,1.167,2318.7,1669.5,,,35.06351367,-119.06513586,127.690,EXT ML,Axial Grooving,,,MFL/CLP,,
6299,Anomaly - Corrosion,EXT,123737.01,1385+45,7.93,31.14,39.08,33720,Block Valve #17.6 (932+02),45264.38,Block Valve #26.5 (2088+82),1291.77,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.2,0.2, 03:50,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.06351368,-119.06513685,127.702,EXT ML,Pinhole,,,MFL/CLP,,
6300,Anomaly - Corrosion Cluster,EXT,123737.23,1385+45,8.15,30.92,39.08,33720,Block Valve #17.6 (932+02),45264.60,Block Valve #26.5 (2088+82),1291.55,10.75,0.203,,52000, 09:56,16,0.03,,,,,1.2,0.4, 04:24,1402,2283,1644,1414,0.853,1.163,2321.7,1671.6,,,35.06351369,-119.06513761,127.710,EXT ML,Axial Grooving,,,MFL/CLP,,
6301,Anomaly - Corrosion,EXT,123737.69,1385+45,8.61,30.46,39.08,33720,Block Valve #17.6 (932+02),45265.06,Block Valve #26.5 (2088+82),1291.09,10.75,0.203,,52000, 09:56,21,0.04,,,,,0.3,0.6, 03:11,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.06351372,-119.06513915,127.726,EXT ML,Circumferential Slotting,,,MFL/CLP,,
6302,Anomaly - Corrosion,EXT,123737.95,1385+45,8.87,30.21,39.08,33720,Block Valve #17.6 (932+02),45265.32,Block Valve #26.5 (2088+82),1290.83,10.75,0.203,,52000, 09:56,22,0.04,,,,,0.4,0.2, 02:59,1402,2332,1679,1414,0.835,1.188,2330.1,1677.6,,,35.06351373,-119.06514000,127.734,EXT ML,Pinhole,,,MFL/CLP,,
6303,Anomaly - Corrosion,EXT,123753.62,1385+61,24.54,14.53,39.08,33720,Block Valve #17.6 (932+02),45280.99,Block Valve #26.5 (2088+82),1275.16,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.2,0.2, 03:40,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.06351403,-119.06519264,128.082,EXT ML,Pinhole,,,MFL/CLP,,
6304,Anomaly - Corrosion,EXT,123754.35,1385+62,25.27,13.80,39.08,33720,Block Valve #17.6 (932+02),45281.72,Block Valve #26.5 (2088+82),1274.43,10.75,0.203,,52000, 09:56,21,0.04,,,,,0.2,0.2, 04:14,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.06351402,-119.06519508,128.088,EXT ML,Pinhole,,,MFL/CLP,,
6305,Anomaly - Corrosion,EXT,123754.96,1385+63,25.89,13.19,39.08,33720,Block Valve #17.6 (932+02),45282.33,Block Valve #26.5 (2088+82),1273.82,10.75,0.203,,52000, 09:56,19,0.04,,,,,0.2,0.2, 02:50,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.06351403,-119.06519716,128.094,EXT ML,Pinhole,,,MFL/CLP,,
6306,Anomaly - Corrosion,EXT,123756.34,1385+64,27.25,11.82,39.08,33720,Block Valve #17.6 (932+02),45283.70,Block Valve #26.5 (2088+82),1272.44,10.75,0.203,,52000, 09:56,21,0.04,,,,,0.2,0.2, 05:36,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.06351402,-119.06520176,128.107,EXT ML,Pinhole,,,MFL/CLP,,
6307,Anomaly - Corrosion,EXT,123760.78,1385+68,31.70,7.37,39.08,33720,Block Valve #17.6 (932+02),45288.15,Block Valve #26.5 (2088+82),1268.00,10.75,0.203,,52000, 09:56,17,0.03,,,,,0.2,0.2, 05:30,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.06351399,-119.06521671,128.140,EXT ML,Pinhole,,,MFL/CLP,,
6308,Anomaly - Corrosion,EXT,123761.70,1385+69,32.62,6.46,39.08,33720,Block Valve #17.6 (932+02),45289.07,Block Valve #26.5 (2088+82),1267.08,10.75,0.203,,52000, 09:56,18,0.04,,,,,0.4,0.2, 03:09,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.06351398,-119.06521976,128.146,EXT ML,Pinhole,,,MFL/CLP,,
6309,Anomaly - Corrosion,EXT,123761.73,1385+69,32.65,6.42,39.08,33720,Block Valve #17.6 (932+02),45289.10,Block Valve #26.5 (2088+82),1267.05,10.75,0.203,,52000, 09:56,15,0.03,,,,,0.2,0.2, 05:41,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.06351399,-119.06521989,128.146,EXT ML,Pinhole,,,MFL/CLP,,
6310,Anomaly - Corrosion,EXT,123764.19,1385+72,35.11,3.96,39.08,33720,Block Valve #17.6 (932+02),45291.56,Block Valve #26.5 (2088+82),1264.59,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.3,0.2, 08:57,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.06351398,-119.06522815,128.161,EXT ML,Pinhole,,,MFL/CLP,,
6311,Weld,,123768.15,1385+76,39.08,40.14,40.14,33730,Block Valve #17.6 (932+02),45295.52,Block Valve #26.5 (2088+82),1260.63,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.06351398,-119.06524147,128.178,GIRTH WELD,,,,MFL/CLP,,
6312,Weld,,123808.29,1386+16,40.14,40.05,40.05,33740,Block Valve #17.6 (932+02),45335.66,Block Valve #26.5 (2088+82),1220.49,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.06351360,-119.06537628,128.107,GIRTH WELD,,,,MFL/CLP,,
6313,Weld,,123848.34,1386+56,40.05,38.28,38.28,33750,Block Valve #17.6 (932+02),45375.71,Block Valve #26.5 (2088+82),1180.44,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.06351415,-119.06551078,128.824,GIRTH WELD,,,,MFL/CLP,,
6314,Weld,,123886.62,1386+94,38.28,38.28,38.28,33760,Block Valve #17.6 (932+02),45413.99,Block Valve #26.5 (2088+82),1142.16,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.06351465,-119.06563934,129.684,GIRTH WELD,,,,MFL/CLP,,
6315,Weld,,123924.90,1387+33,38.28,37.38,37.38,33770,Block Valve #17.6 (932+02),45452.26,Block Valve #26.5 (2088+82),1103.89,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.06351531,-119.06576794,129.548,GIRTH WELD,,,,MFL/CLP,,
6316,Weld,,123962.27,1387+70,37.38,40.14,40.14,33780,Block Valve #17.6 (932+02),45489.64,Block Valve #26.5 (2088+82),1066.51,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.06351604,-119.06589348,129.759,GIRTH WELD,,,,MFL/CLP,,
6317,Weld,,124002.42,1388+10,40.14,40.02,40.02,33790,Block Valve #17.6 (932+02),45529.78,Block Valve #26.5 (2088+82),1026.37,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.06351662,-119.06602830,130.219,GIRTH WELD,,,,MFL/CLP,,
6318,Anomaly - Corrosion,EXT,124037.64,1388+46,35.23,4.79,40.02,33790,Block Valve #17.6 (932+02),45565.01,Block Valve #26.5 (2088+82),991.14,10.75,0.203,,52000, 01:20,18,0.04,,,,,0.2,0.2, 03:11,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.06351670,-119.06614664,130.489,EXT ML,Pinhole,,,MFL/CLP,,
6319,Anomaly - Corrosion,EXT,124041.85,1388+50,39.43,0.58,40.02,33790,Block Valve #17.6 (932+02),45569.22,Block Valve #26.5 (2088+82),986.93,10.75,0.203,,52000, 01:20,18,0.04,,,,,0.2,0.2, 03:59,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.06351672,-119.06616077,130.519,EXT ML,Pinhole,,,MFL/CLP,,
6320,Weld,,124042.43,1388+51,40.02,40.08,40.08,33800,Block Valve #17.6 (932+02),45569.80,Block Valve #26.5 (2088+82),986.35,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.06351672,-119.06616274,130.526,GIRTH WELD,,,,MFL/CLP,,
6321,Weld,,124082.51,1388+91,40.08,23.77,23.77,33810,Block Valve #17.6 (932+02),45609.88,Block Valve #26.5 (2088+82),946.27,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.06351627,-119.06629734,130.804,GIRTH WELD,,,,MFL/CLP,,
6322,Anomaly - Corrosion,EXT,124084.63,1388+93,2.13,21.64,23.77,33810,Block Valve #17.6 (932+02),45612.00,Block Valve #26.5 (2088+82),944.15,10.75,0.203,,52000, 12:40,16,0.03,,,,,0.4,0.6, 04:40,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.06351625,-119.06630450,130.810,EXT ML,Pitting,,,MFL/CLP,,
6323,Anomaly - Corrosion,EXT,124085.05,1388+93,2.54,21.23,23.77,33810,Block Valve #17.6 (932+02),45612.42,Block Valve #26.5 (2088+82),943.73,10.75,0.203,,52000, 12:40,16,0.03,,,,,0.6,0.2, 04:32,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.06351625,-119.06630588,130.809,EXT ML,Axial Slotting,,,MFL/CLP,,
6324,Weld,,124106.27,1389+15,23.77,0.89,0.89,33820,Block Valve #17.6 (932+02),45633.64,Block Valve #26.5 (2088+82),922.51,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06351672,-119.06637717,130.661,GIRTH WELD,,,,MFL/CLP,,
6325,Weld - Bend Begin,,124107.16,1389+15,0.89,6.60,6.60,33830,Block Valve #17.6 (932+02),45634.53,Block Valve #26.5 (2088+82),921.62,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06351676,-119.06638017,130.638,GIRTH WELD,,,,MFL/CLP,,
6326,Bend,,124110.47,1389+19,3.30,6.60,6.60,33830,Block Valve #17.6 (932+02),45637.84,Block Valve #26.5 (2088+82),918.31,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06351373,-119.06639035,130.582,5.0D 90 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
6327,Anomaly - Corrosion,EXT,124112.20,1389+21,5.04,1.57,6.60,33830,Block Valve #17.6 (932+02),45639.57,Block Valve #26.5 (2088+82),916.58,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 07:31,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.06350994,-119.06639386,130.591,EXT ML,Pinhole,,,MFL/CLP,,
6328,Anomaly - Corrosion,EXT,124112.22,1389+21,5.06,1.55,6.60,33830,Block Valve #17.6 (932+02),45639.59,Block Valve #26.5 (2088+82),916.56,10.75,0.203,,52000,,16,0.03,,,,,0.7,0.2, 11:34,1402,2320,1671,1414,0.839,1.181,2315.7,1667.3,,,35.06350989,-119.06639389,130.591,EXT ML,Axial Slotting,,,MFL/CLP,,
6329,Weld - Bend End,,124113.77,1389+22,6.60,0.93,0.93,33840,Block Valve #17.6 (932+02),45641.14,Block Valve #26.5 (2088+82),915.01,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06350582,-119.06639528,130.623,GIRTH WELD,,,,MFL/CLP,,
6330,Repair - Welded Sleeve Begin,,124113.90,1389+22,0.13,0.93,0.93,33840,Block Valve #17.6 (932+02),45641.27,Block Valve #26.5 (2088+82),914.88,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06350546,-119.06639532,130.626,REPAIR-SHELL START,,,,MFL/CLP,,
6331,Weld,,124114.70,1389+23,0.93,3.32,3.32,33850,Block Valve #17.6 (932+02),45642.06,Block Valve #26.5 (2088+82),914.09,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06350325,-119.06639534,130.656,GIRTH WELD,,,,MFL/CLP,,
6332,Repair - Welded Sleeve End,,124116.01,1389+24,1.31,3.32,3.32,33850,Block Valve #17.6 (932+02),45643.38,Block Valve #26.5 (2088+82),912.77,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06349965,-119.06639526,130.710,REPAIR-SHELL END,,,,MFL/CLP,,
6333,Weld,,124118.01,1389+26,3.32,24.02,24.02,33860,Block Valve #17.6 (932+02),45645.38,Block Valve #26.5 (2088+82),910.77,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06349413,-119.06639512,130.796,GIRTH WELD,,,,MFL/CLP,,
6334,Anomaly - Corrosion,EXT,124125.55,1389+34,7.54,16.49,24.02,33860,Block Valve #17.6 (932+02),45652.92,Block Valve #26.5 (2088+82),903.23,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 06:14,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.06347338,-119.06639457,131.079,EXT ML,Pinhole,,,MFL/CLP,,
6335,Repair - Welded Sleeve Begin,,124141.68,1389+50,23.67,24.02,24.02,33860,Block Valve #17.6 (932+02),45669.05,Block Valve #26.5 (2088+82),887.10,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06342893,-119.06639392,131.266,REPAIR-SHELL START,,,,MFL/CLP,,
6336,Weld,,124142.03,1389+50,24.02,35.47,35.47,33870,Block Valve #17.6 (932+02),45669.40,Block Valve #26.5 (2088+82),886.75,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.06342797,-119.06639391,131.267,GIRTH WELD,,,,MFL/CLP,,
6337,Repair - Welded Sleeve End,,124144.72,1389+53,2.69,35.47,35.47,33870,Block Valve #17.6 (932+02),45672.09,Block Valve #26.5 (2088+82),884.06,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.06342056,-119.06639385,131.261,REPAIR-SHELL END,,,,MFL/CLP,,
6338,Anomaly - Corrosion,EXT,124157.41,1389+66,15.38,20.09,35.47,33870,Block Valve #17.6 (932+02),45684.78,Block Valve #26.5 (2088+82),871.37,10.75,0.203,,52000, 10:44,15,0.03,,,,,0.2,0.2, 05:26,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.06338560,-119.06639359,131.262,EXT ML,Pinhole,,,MFL/CLP,,
6339,Weld,,124177.50,1389+86,35.47,40.11,40.11,33880,Block Valve #17.6 (932+02),45704.87,Block Valve #26.5 (2088+82),851.28,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.06333023,-119.06639321,131.316,GIRTH WELD,,,,MFL/CLP,,
6340,Anomaly - Corrosion Cluster,EXT,124178.11,1389+87,0.61,39.50,40.11,33880,Block Valve #17.6 (932+02),45705.48,Block Valve #26.5 (2088+82),850.67,10.75,0.203,,52000, 12:56,16,0.03,,,,,1.7,2.4, 02:12,1402,2253,1622,1414,0.865,1.147,2242.4,1614.5,,,35.06332854,-119.06639320,131.318,EXT ML,General Metal Loss,,,MFL/CLP,,
6341,Anomaly - Corrosion,EXT,124178.26,1389+87,0.76,39.35,40.11,33880,Block Valve #17.6 (932+02),45705.63,Block Valve #26.5 (2088+82),850.52,10.75,0.203,,52000, 12:56,18,0.04,,,,,0.4,1.0, 06:18,1402,2331,1678,1414,0.836,1.187,2328.3,1676.4,,,35.06332813,-119.06639320,131.317,EXT ML,Circumferential Grooving,,,MFL/CLP,,
6342,Weld,,124217.62,1390+26,40.11,37.45,37.45,33890,Block Valve #17.6 (932+02),45744.98,Block Valve #26.5 (2088+82),811.17,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.06321970,-119.06639252,131.474,GIRTH WELD,,,,MFL/CLP,,
6343,Anomaly - Dent Plain,,124239.92,1390+48,22.30,37.45,37.45,33890,Block Valve #17.6 (932+02),45767.29,Block Valve #26.5 (2088+82),788.86,10.75,0.203,,52000, 10:40,,,1.1,0.12,,,3.5,4.1, 02:45,1402,,,,,,,,4,a,35.06315825,-119.06639198,131.496,DENT - 1.10%OD (0.119IN),,,,MFL/CLP,,
6344,Weld,,124255.07,1390+64,37.45,36.04,36.04,33900,Block Valve #17.6 (932+02),45782.44,Block Valve #26.5 (2088+82),773.71,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.06311650,-119.06639164,131.574,GIRTH WELD,,,,MFL/CLP,,
6345,Weld,,124291.11,1391+00,36.04,40.05,40.05,33910,Block Valve #17.6 (932+02),45818.48,Block Valve #26.5 (2088+82),737.67,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.06301720,-119.06639086,131.583,GIRTH WELD,,,,MFL/CLP,,
6346,Anomaly - Corrosion,EXT,124304.25,1391+13,13.14,26.91,40.05,33910,Block Valve #17.6 (932+02),45831.62,Block Valve #26.5 (2088+82),724.53,10.75,0.203,,52000, 10:36,16,0.03,,,,,0.2,0.2, 05:49,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.06298098,-119.06639059,131.643,EXT ML,Pinhole,,,MFL/CLP,,
6347,Anomaly - Corrosion,EXT,124324.29,1391+33,33.18,6.87,40.05,33910,Block Valve #17.6 (932+02),45851.66,Block Valve #26.5 (2088+82),704.49,10.75,0.203,,52000, 10:36,19,0.04,,,,,0.4,0.4, 05:34,1402,2332,1679,1414,0.835,1.187,2329.8,1677.4,,,35.06292577,-119.06639018,131.822,EXT ML,Axial Slotting,,,MFL/CLP,,
6348,Weld,,124331.16,1391+40,40.05,40.04,40.04,33920,Block Valve #17.6 (932+02),45858.53,Block Valve #26.5 (2088+82),697.62,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.06290683,-119.06639015,131.824,GIRTH WELD,,,,MFL/CLP,,
6349,Weld,,124371.20,1391+80,40.04,39.97,39.97,33930,Block Valve #17.6 (932+02),45898.57,Block Valve #26.5 (2088+82),657.58,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.06279650,-119.06639035,131.405,GIRTH WELD,,,,MFL/CLP,,
6350,Weld,,124411.17,1392+20,39.97,36.64,36.64,33940,Block Valve #17.6 (932+02),45938.53,Block Valve #26.5 (2088+82),617.62,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.06268637,-119.06638981,131.353,GIRTH WELD,,,,MFL/CLP,,
6351,Weld,,124447.80,1392+57,36.64,40.11,40.11,33950,Block Valve #17.6 (932+02),45975.17,Block Valve #26.5 (2088+82),580.98,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.06258543,-119.06638942,131.502,GIRTH WELD,,,,MFL/CLP,,
6352,Weld,,124487.91,1392+97,40.11,40.10,40.10,33960,Block Valve #17.6 (932+02),46015.28,Block Valve #26.5 (2088+82),540.87,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.06247491,-119.06638887,131.640,GIRTH WELD,,,,MFL/CLP,,
6353,Weld,,124528.01,1393+37,40.10,40.02,40.02,33970,Block Valve #17.6 (932+02),46055.37,Block Valve #26.5 (2088+82),500.77,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.06236443,-119.06638771,131.739,GIRTH WELD,,,,MFL/CLP,,
6354,Weld,,124568.03,1393+77,40.02,37.98,37.98,33980,Block Valve #17.6 (932+02),46095.39,Block Valve #26.5 (2088+82),460.76,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.06225417,-119.06638775,131.947,GIRTH WELD,,,,MFL/CLP,,
6355,Weld,,124606.00,1394+15,37.98,36.90,36.90,33990,Block Valve #17.6 (932+02),46133.37,Block Valve #26.5 (2088+82),422.78,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.06214951,-119.06638800,132.037,GIRTH WELD,,,,MFL/CLP,,
6356,Weld,,124642.90,1394+52,36.90,40.00,40.00,34000,Block Valve #17.6 (932+02),46170.27,Block Valve #26.5 (2088+82),385.88,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.06204784,-119.06638766,132.043,GIRTH WELD,,,,MFL/CLP,,
6357,Anomaly - Corrosion,EXT,124643.11,1394+53,0.21,39.79,40.00,34000,Block Valve #17.6 (932+02),46170.48,Block Valve #26.5 (2088+82),385.67,10.75,0.203,,52000, 01:08,17,0.03,,,,,1.4,0.7, 08:19,1402,2264,1630,1414,0.860,1.153,2248.1,1618.6,,,35.06204725,-119.06638766,132.045,EXT ML,Pitting,,,MFL/CLP,,
6358,Weld,,124682.91,1394+92,40.00,39.30,39.30,34010,Block Valve #17.6 (932+02),46210.28,Block Valve #26.5 (2088+82),345.87,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.06193761,-119.06638706,132.235,GIRTH WELD,,,,MFL/CLP,,
6359,Weld,,124722.21,1395+32,39.30,40.10,40.10,34020,Block Valve #17.6 (932+02),46249.58,Block Valve #26.5 (2088+82),306.57,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.06182931,-119.06638684,132.224,GIRTH WELD,,,,MFL/CLP,,
6360,Weld,,124762.31,1395+72,40.10,40.04,40.04,34030,Block Valve #17.6 (932+02),46289.68,Block Valve #26.5 (2088+82),266.47,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.06171881,-119.06638719,132.058,GIRTH WELD,,,,MFL/CLP,,
6361,Weld,,124802.35,1396+12,40.04,40.03,40.03,34040,Block Valve #17.6 (932+02),46329.72,Block Valve #26.5 (2088+82),226.43,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.06160849,-119.06638717,131.986,GIRTH WELD,,,,MFL/CLP,,
6362,Weld,,124842.37,1396+52,40.03,40.02,40.02,34050,Block Valve #17.6 (932+02),46369.74,Block Valve #26.5 (2088+82),186.41,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.06149820,-119.06638699,132.108,GIRTH WELD,,,,MFL/CLP,,
6363,Weld,,124882.39,1396+92,40.02,39.97,39.97,34060,Block Valve #17.6 (932+02),46409.76,Block Valve #26.5 (2088+82),146.39,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.06138793,-119.06638626,132.537,GIRTH WELD,,,,MFL/CLP,,
6364,Weld,,124922.36,1397+32,39.97,39.96,39.96,34070,Block Valve #17.6 (932+02),46449.73,Block Valve #26.5 (2088+82),106.42,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.06127780,-119.06638537,132.871,GIRTH WELD,,,,MFL/CLP,,
6365,Weld,,124962.32,1397+72,39.96,40.17,40.17,34080,Block Valve #17.6 (932+02),46489.69,Block Valve #26.5 (2088+82),66.46,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.06116770,-119.06638496,133.010,GIRTH WELD,,,,MFL/CLP,,
6366,Weld,,125002.49,1398+13,40.17,24.40,24.40,34090,Block Valve #17.6 (932+02),46529.86,Block Valve #26.5 (2088+82),26.29,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.06105699,-119.06638438,133.062,GIRTH WELD,,,,MFL/CLP,,
6367,Anomaly - Corrosion,EXT,125018.63,1398+29,16.14,8.27,24.40,34090,Block Valve #17.6 (932+02),46545.99,Block Valve #26.5 (2088+82),10.15,10.75,0.203,,52000, 11:36,16,0.03,,,,,0.8,0.7, 12:38,1402,2313,1665,1414,0.842,1.178,2307.1,1661.1,,,35.06101255,-119.06638424,133.052,EXT ML,Pitting,,,MFL/CLP,,
6368,Offtake,,125025.84,1398+36,23.35,24.40,24.40,34090,Block Valve #17.6 (932+02),46553.21,Block Valve #26.5 (2088+82),2.94,10.75,0.203,,52000, 11:36,,,,,,,,, 12:00,1402,,,,,,,,,,35.06099267,-119.06638436,132.843,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6369,Offtake,,125026.55,1398+37,24.06,24.40,24.40,34090,Block Valve #17.6 (932+02),46553.91,Block Valve #26.5 (2088+82),2.23,10.75,0.203,,52000, 11:36,,,,,,,,, 12:00,1402,,,,,,,,,,35.06099073,-119.06638437,132.815,1.0 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6370,Weld,,125026.90,1398+37,24.40,3.69,3.69,34100,Block Valve #17.6 (932+02),46554.27,Block Valve #26.5 (2088+82),1.88,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06098978,-119.06638437,132.799,GIRTH WELD,,,,MFL/CLP,,
6371,Valve,,125028.78,2088+82,1.88,3.69,3.69,34100,Block Valve #17.6 (932+02),46556.15,Emidio Station (2097+69),904.92,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06098458,-119.06638440,132.700,Block Valve #26.5 (2088+82),,,,MFL/CLP,,
6372,Weld - Change in Wall Thickness,,125030.59,2088+84,3.69,3.53,3.53,34110,Block Valve #26.5 (2088+82),1.81,Emidio Station (2097+69),903.11,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06097962,-119.06638446,132.619,GIRTH WELD NWT 0.203/0.250IN,,,,MFL/CLP,,
6373,Offtake,,125032.08,2088+85,1.49,3.53,3.53,34110,Block Valve #26.5 (2088+82),3.30,Emidio Station (2097+69),901.62,10.75,0.250,,52000,,,,,,,,,, 06:00,1402,,,,,,,,,,35.06097554,-119.06638450,132.556,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6374,Weld - Bend Begin,,125034.12,2088+87,3.53,3.95,3.95,34120,Block Valve #26.5 (2088+82),5.34,Emidio Station (2097+69),899.57,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096995,-119.06638455,132.465,GIRTH WELD,,,,MFL/CLP,,
6375,Bend,,125036.10,2088+89,1.98,3.95,3.95,34120,Block Valve #26.5 (2088+82),7.32,Emidio Station (2097+69),897.60,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096494,-119.06638239,132.388,3.0D 85 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
6376,Weld - Bend End,,125038.07,2088+91,3.95,37.82,37.82,34130,Block Valve #26.5 (2088+82),9.30,Emidio Station (2097+69),895.62,10.75,0.250,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.06096225,-119.06637684,132.336,GIRTH WELD,,,,MFL/CLP,,
6377,Weld,,125075.89,2089+28,37.82,40.48,40.48,34140,Block Valve #26.5 (2088+82),47.11,Emidio Station (2097+69),857.81,10.75,0.250,,52000, 07:40,,,,,,,,,,1402,,,,,,,,,,35.06096205,-119.06625047,132.497,GIRTH WELD,,,,MFL/CLP,,
6378,Weld,,125116.38,2089+68,40.48,40.51,40.51,34150,Block Valve #26.5 (2088+82),87.60,Emidio Station (2097+69),817.32,10.75,0.250,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.06096278,-119.06611520,133.069,GIRTH WELD,,,,MFL/CLP,,
6379,Weld,,125156.88,2090+08,40.51,40.38,40.38,34160,Block Valve #26.5 (2088+82),128.10,Emidio Station (2097+69),776.81,10.75,0.250,,52000, 04:36,,,,,,,,,,1402,,,,,,,,,,35.06096346,-119.06597985,133.018,GIRTH WELD,,,,MFL/CLP,,
6380,Weld,,125197.26,2090+47,40.38,40.48,40.48,34170,Block Valve #26.5 (2088+82),168.48,Emidio Station (2097+69),736.43,10.75,0.250,,52000, 07:36,,,,,,,,,,1402,,,,,,,,,,35.06096428,-119.06584491,132.924,GIRTH WELD,,,,MFL/CLP,,
6381,Weld,,125237.74,2090+87,40.48,40.70,40.70,34180,Block Valve #26.5 (2088+82),208.96,Emidio Station (2097+69),695.96,10.75,0.250,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.06096462,-119.06570965,132.282,GIRTH WELD,,,,MFL/CLP,,
6382,Weld,,125278.44,2091+27,40.70,40.42,40.42,34190,Block Valve #26.5 (2088+82),249.66,Emidio Station (2097+69),655.26,10.75,0.250,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.06096501,-119.06557365,132.046,GIRTH WELD,,,,MFL/CLP,,
6383,Weld,,125318.86,2091+66,40.42,40.43,40.43,34200,Block Valve #26.5 (2088+82),290.08,Emidio Station (2097+69),614.84,10.75,0.250,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.06096631,-119.06543857,131.886,GIRTH WELD,,,,MFL/CLP,,
6384,Weld,,125359.30,2092+06,40.43,40.47,40.47,34210,Block Valve #26.5 (2088+82),330.52,Emidio Station (2097+69),574.40,10.75,0.250,,52000, 04:08,,,,,,,,,,1402,,,,,,,,,,35.06096800,-119.06530347,131.513,GIRTH WELD,,,,MFL/CLP,,
6385,Weld,,125399.76,2092+46,40.47,40.38,40.38,34220,Block Valve #26.5 (2088+82),370.98,Emidio Station (2097+69),533.94,10.75,0.250,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.06096917,-119.06516828,130.691,GIRTH WELD,,,,MFL/CLP,,
6386,Weld,,125440.14,2092+85,40.38,40.11,40.11,34230,Block Valve #26.5 (2088+82),411.36,Emidio Station (2097+69),493.56,10.75,0.250,,52000, 02:40,,,,,,,,,,1402,,,,,,,,,,35.06097031,-119.06503336,130.348,GIRTH WELD,,,,MFL/CLP,,
6387,Weld,,125480.25,2093+25,40.11,40.49,40.49,34240,Block Valve #26.5 (2088+82),451.47,Emidio Station (2097+69),453.45,10.75,0.250,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.06097032,-119.06489936,131.072,GIRTH WELD,,,,MFL/CLP,,
6388,Weld - Bend Begin,,125520.73,2093+64,40.49,4.07,4.07,34250,Block Valve #26.5 (2088+82),491.95,Emidio Station (2097+69),412.97,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096927,-119.06476413,132.110,GIRTH WELD,,,,MFL/CLP,,
6389,Bend,,125522.65,2093+66,1.92,4.07,4.07,34250,Block Valve #26.5 (2088+82),493.87,Emidio Station (2097+69),411.05,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096927,-119.06475818,132.671,3.0D 80 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
6390,Weld - Bend Begin/End,,125524.80,2093+68,4.07,4.02,4.02,34260,Block Valve #26.5 (2088+82),496.02,Emidio Station (2097+69),408.89,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096938,-119.06475519,134.564,GIRTH WELD,,,,MFL/CLP,,
6391,Bend,,125526.81,2093+70,2.01,4.02,4.02,34260,Block Valve #26.5 (2088+82),498.03,Emidio Station (2097+69),406.89,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096946,-119.06475324,136.443,3.0D 80 DEG BEND-FORGED OVER,,,,MFL/CLP,,
6392,Weld - Bend End,,125528.82,2093+72,4.02,34.67,34.67,34270,Block Valve #26.5 (2088+82),500.04,Emidio Station (2097+69),404.88,10.75,0.250,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.06096947,-119.06474746,137.361,GIRTH WELD,,,,MFL/CLP,,
6393,Weld - Bend Begin,,125563.49,2094+06,34.67,4.02,4.02,34280,Block Valve #26.5 (2088+82),534.71,Emidio Station (2097+69),370.21,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096960,-119.06463161,137.055,GIRTH WELD,,,,MFL/CLP,,
6394,Bend,,125565.50,2094+08,2.01,4.02,4.02,34280,Block Valve #26.5 (2088+82),536.72,Emidio Station (2097+69),368.20,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096962,-119.06462548,136.374,3.0D 85 DEG BEND-FORGED OVER,,,,MFL/CLP,,
6395,Weld - Bend End,,125567.51,2094+10,4.02,3.99,3.99,34290,Block Valve #26.5 (2088+82),538.73,Emidio Station (2097+69),366.18,10.75,0.250,,52000, 04:04,,,,,,,,,,1402,,,,,,,,,,35.06096962,-119.06462282,134.582,GIRTH WELD,,,,MFL/CLP,,
6396,Weld - Bend Begin,,125571.50,2094+14,3.99,4.18,4.18,34300,Block Valve #26.5 (2088+82),542.72,Emidio Station (2097+69),362.20,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096947,-119.06462308,130.596,GIRTH WELD,,,,MFL/CLP,,
6397,Bend,,125573.59,2094+16,2.09,4.18,4.18,34300,Block Valve #26.5 (2088+82),544.81,Emidio Station (2097+69),360.11,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06096947,-119.06462117,128.640,3.0D 85 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
6398,Weld - Bend End,,125575.68,2094+18,4.18,40.24,40.24,34310,Block Valve #26.5 (2088+82),546.90,Emidio Station (2097+69),358.02,10.75,0.250,,52000, 07:44,,,,,,,,,,1402,,,,,,,,,,35.06096949,-119.06461521,127.646,GIRTH WELD,,,,MFL/CLP,,
6399,Weld,,125615.92,2094+58,40.24,21.32,21.32,34320,Block Valve #26.5 (2088+82),587.14,Emidio Station (2097+69),317.78,10.75,0.250,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.06097022,-119.06448081,126.819,GIRTH WELD,,,,MFL/CLP,,
6400,Weld,,125637.23,2094+78,21.32,40.39,40.39,34330,Block Valve #26.5 (2088+82),608.45,Emidio Station (2097+69),296.47,10.75,0.250,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.06097013,-119.06440958,127.033,GIRTH WELD,,,,MFL/CLP,,
6401,Weld,,125677.63,2095+18,40.39,40.41,40.41,34340,Block Valve #26.5 (2088+82),648.85,Emidio Station (2097+69),256.07,10.75,0.250,,52000, 03:24,,,,,,,,,,1402,,,,,,,,,,35.06097040,-119.06427459,127.133,GIRTH WELD,,,,MFL/CLP,,
6402,Weld,,125718.04,2095+58,40.41,40.72,40.72,34350,Block Valve #26.5 (2088+82),689.26,Emidio Station (2097+69),215.66,10.75,0.250,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.06097164,-119.06413956,126.708,GIRTH WELD,,,,MFL/CLP,,
6403,Weld,,125758.75,2095+98,40.72,40.50,40.50,34360,Block Valve #26.5 (2088+82),729.97,Emidio Station (2097+69),174.94,10.75,0.250,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.06097307,-119.06400351,126.206,GIRTH WELD,,,,MFL/CLP,,
6404,Weld,,125799.25,2096+37,40.50,40.43,40.43,34370,Block Valve #26.5 (2088+82),770.47,Emidio Station (2097+69),134.45,10.75,0.250,,52000, 07:20,,,,,,,,,,1402,,,,,,,,,,35.06097429,-119.06386818,126.016,GIRTH WELD,,,,MFL/CLP,,
6405,Additional Metal/Material - Other,,125828.54,2096+66,29.29,40.43,40.43,34370,Block Valve #26.5 (2088+82),799.76,Emidio Station (2097+69),105.16,10.75,0.250,,52000, 07:20,,,,,,,,, 05:30,1402,,,,,,,,,,35.06097483,-119.06377031,126.265,CLOSE METAL OBJECT,,,,MFL/CLP,,
6406,Weld,,125839.69,2096+77,40.43,40.55,40.55,34380,Block Valve #26.5 (2088+82),810.91,Emidio Station (2097+69),94.01,10.75,0.250,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.06097499,-119.06373305,126.159,GIRTH WELD,,,,MFL/CLP,,
6407,Weld - Bend Begin,,125880.24,2097+17,40.55,3.99,3.99,34390,Block Valve #26.5 (2088+82),851.46,Emidio Station (2097+69),53.46,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06097541,-119.06359753,125.208,GIRTH WELD,,,,MFL/CLP,,
6408,Bend,,125882.23,2097+19,2.00,3.99,3.99,34390,Block Valve #26.5 (2088+82),853.46,Emidio Station (2097+69),51.46,10.75,0.250,,52000,,,,,,,,,,,1402,,,,,,,,,,35.06097733,-119.06359146,125.149,3.0D 85 DEG BEND-FORGED LEFT,,,,MFL/CLP,,
6409,Weld - Bend End,,125884.23,2097+21,3.99,32.64,32.64,34400,Block Valve #26.5 (2088+82),855.45,Emidio Station (2097+69),49.47,10.75,0.250,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.06098215,-119.06358867,125.126,GIRTH WELD,,,,MFL/CLP,,
6410,Additional Metal/Material - Other,,125907.89,2097+44,23.66,32.64,32.64,34400,Block Valve #26.5 (2088+82),879.11,Emidio Station (2097+69),25.81,10.75,0.250,,52000, 02:00,,,,,,,,, 06:00,1402,,,,,,,,,,35.06104702,-119.06358912,125.017,CLOSE METAL OBJECT,,,,MFL/CLP,,
6411,Weld - Bend Begin - Change in Wall Thickness ,,125916.87,2097+53,32.64,4.00,4.00,34410,Block Valve #26.5 (2088+82),888.09,Emidio Station (2097+69),16.82,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.06107164,-119.06358935,124.979,GIRTH WELD NWT 0.250/0.365IN,,,,MFL/CLP,,
6412,Bend,,125918.88,2097+55,2.00,4.00,4.00,34410,Block Valve #26.5 (2088+82),890.10,Emidio Station (2097+69),14.82,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.06107661,-119.06358932,125.693,3.0D 85 DEG BEND-FORGED UNDER,,,,MFL/CLP,,
6413,Weld - Bend End,,125920.88,2097+56,4.00,0.35,0.35,34420,Block Valve #26.5 (2088+82),892.10,Emidio Station (2097+69),12.82,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.06107863,-119.06358934,127.499,GIRTH WELD,,,,MFL/CLP,,
6414,Weld - Bend Begin,,125921.23,2097+57,0.35,4.03,4.03,34430,Block Valve #26.5 (2088+82),892.45,Emidio Station (2097+69),12.47,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.06107866,-119.06358935,127.853,GIRTH WELD,,,,MFL/CLP,,
6415,Bend,,125923.24,2097+59,2.01,4.03,4.03,34430,Block Valve #26.5 (2088+82),894.46,Emidio Station (2097+69),10.46,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.06108051,-119.06358940,129.690,3.0D 85 DEG BEND-FORGED OVER,,,,MFL/CLP,,
6416,Weld - Bend End,,125925.26,2097+61,4.03,2.42,2.42,34440,Block Valve #26.5 (2088+82),896.48,Emidio Station (2097+69),8.44,10.75,0.365,,60000, 07:16,,,,,,,,,,1402,,,,,,,,,,35.06108548,-119.06358935,130.425,GIRTH WELD,,,,MFL/CLP,,
6417,Weld,,125927.67,2097+63,2.42,1.52,1.52,34450,Block Valve #26.5 (2088+82),898.89,Emidio Station (2097+69),6.03,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.06109211,-119.06358930,130.451,GIRTH WELD,,,,MFL/CLP,,
6418,Offtake,,125928.44,2097+64,0.77,1.52,1.52,34450,Block Valve #26.5 (2088+82),899.66,Emidio Station (2097+69),5.26,10.75,0.365,,60000,,,,,,,,,, 03:00,1402,,,,,,,,,,35.06109422,-119.06358925,130.447,10 IN OFFTAKE-FORGED,,,,MFL/CLP,,
6419,Weld,,125929.19,2097+65,1.52,2.67,2.67,34460,Block Valve #26.5 (2088+82),900.41,Emidio Station (2097+69),4.51,10.75,0.365,,60000, 07:00,,,,,,,,,,1402,,,,,,,,,,35.06109627,-119.06358925,130.460,GIRTH WELD,,,,MFL/CLP,,
6420,Offtake,,125929.91,2097+65,0.72,2.67,2.67,34460,Block Valve #26.5 (2088+82),901.13,Emidio Station (2097+69),3.79,10.75,0.365,,60000, 07:00,,,,,,,,, 12:00,1402,,,,,,,,,,35.06109825,-119.06358925,130.463,1.0 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6421,Offtake,,125930.91,2097+66,1.73,2.67,2.67,34460,Block Valve #26.5 (2088+82),902.13,Emidio Station (2097+69),2.79,10.75,0.365,,60000, 07:00,,,,,,,,, 12:00,1402,,,,,,,,,,35.06110099,-119.06358924,130.473,1.0 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6422,Weld,,125931.86,2097+67,2.67,3.74,3.74,34470,Block Valve #26.5 (2088+82),903.08,Emidio Station (2097+69),1.84,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.06110360,-119.06358924,130.483,GIRTH WELD,,,,MFL/CLP,,
6423,Valve,,125933.70,2097+69,1.84,3.74,3.74,34470,Block Valve #26.5 (2088+82),904.92,,,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,35.06110864,-119.06358920,130.499,Emidio Station (2097+69),,,,MFL/CLP,,
6424,Weld,,125935.60,2097+71,3.74,10.14,10.14,34480,Emidio Station (2097+69),1.90,,,10.75,0.365,,60000, 03:36,,,,,,,,,,1402,,,,,,,,,,,,,GIRTH WELD,,,,MFL/CLP,,
6425,Offtake,,125936.66,2097+72,1.06,10.14,10.14,34480,Emidio Station (2097+69),2.96,,,10.75,0.365,,60000, 03:36,,,,,,,,, 12:00,1402,,,,,,,,,,,,,1.0 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6426,Offtake,,125937.74,2097+73,2.13,10.14,10.14,34480,Emidio Station (2097+69),4.04,,,10.75,0.365,,60000, 03:36,,,,,,,,, 03:00,1402,,,,,,,,,,,,,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6427,External Support,,125938.82,2097+74,3.22,10.14,10.14,34480,Emidio Station (2097+69),5.13,,,10.75,0.365,,60000, 03:36,,,,,,,,,,1402,,,,,,,,,,,,,SUPPORT,,,,MFL/CLP,,
6428,Offtake,,125943.72,2097+79,8.12,10.14,10.14,34480,Emidio Station (2097+69),10.02,,,10.75,0.365,,60000, 03:36,,,,,,,,, 12:00,1402,,,,,,,,,,,,,1.0 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
6429,Weld,,125945.74,2097+81,10.14,,,34490,Emidio Station (2097+69),12.04,,,10.75,0.365,,60000,,,,,,,,,,,1402,,,,,,,,,,,,,GIRTH WELD,,,,MFL/CLP,,
