Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
2469,Weld,,50528.06,651+49,33.84,38.36,38.36,14480,Block Valve #13 (625+92),2611.22,Block Valve #17.6 (932+02),27944.57,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.25663664,-119.07448515,103.874,GIRTH WELD,,,,MFL/CLP,,
2470,Repair - Welded Sleeve End,,50529.96,651+51,1.89,38.36,38.36,14480,Block Valve #13 (625+92),2613.11,Block Valve #17.6 (932+02),27942.67,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.25663142,-119.07448521,103.886,REPAIR-SHELL END,,,,MFL/CLP,,
2471,Anomaly - Corrosion,EXT,50536.60,651+58,8.54,29.82,38.36,14480,Block Valve #13 (625+92),2619.76,Block Valve #17.6 (932+02),27936.03,10.75,0.203,,52000,,19,0.04,,,,,0.2,0.2, 03:32,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.25661304,-119.07448541,103.928,EXT ML,Pinhole,,,MFL/CLP,,
2472,Anomaly - Corrosion,EXT,50539.89,651+61,11.82,26.54,38.36,14480,Block Valve #13 (625+92),2623.04,Block Valve #17.6 (932+02),27932.74,10.75,0.203,,52000,,23,0.05,,,,,0.3,0.2, 04:04,1402,2334,1680,1414,0.835,1.188,2331.9,1678.9,,,35.25660396,-119.07448549,103.942,EXT ML,Pinhole,,,MFL/CLP,,
2473,Anomaly - Corrosion,EXT,50545.35,651+67,17.28,21.08,38.36,14480,Block Valve #13 (625+92),2628.50,Block Valve #17.6 (932+02),27927.28,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 06:19,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25658888,-119.07448562,103.960,EXT ML,Pinhole,,,MFL/CLP,,
2474,Anomaly - Corrosion,EXT,50545.35,651+67,17.28,21.08,38.36,14480,Block Valve #13 (625+92),2628.50,Block Valve #17.6 (932+02),27927.28,10.75,0.203,,52000,,21,0.04,,,,,0.2,0.2, 09:15,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.25658888,-119.07448562,103.960,EXT ML,Pinhole,,,MFL/CLP,,
2475,Anomaly - Corrosion,EXT,50546.05,651+67,17.99,20.38,38.36,14480,Block Valve #13 (625+92),2629.20,Block Valve #17.6 (932+02),27926.58,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 05:32,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25658694,-119.07448564,103.961,EXT ML,Pinhole,,,MFL/CLP,,
2476,Anomaly - Corrosion,EXT,50547.43,651+69,19.36,19.00,38.36,14480,Block Valve #13 (625+92),2630.58,Block Valve #17.6 (932+02),27925.21,10.75,0.203,,52000,,15,0.03,,,,,0.4,0.7, 06:43,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.25658315,-119.07448567,103.959,EXT ML,Pitting,,,MFL/CLP,,
2477,Anomaly - Corrosion,EXT,50548.24,651+70,20.18,18.19,38.36,14480,Block Valve #13 (625+92),2631.39,Block Valve #17.6 (932+02),27924.39,10.75,0.203,,52000,,15,0.03,,,,,0.4,0.4, 06:04,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.25658089,-119.07448569,103.957,EXT ML,Pinhole,,,MFL/CLP,,
2478,Anomaly - Corrosion,EXT,50548.33,651+70,20.26,18.10,38.36,14480,Block Valve #13 (625+92),2631.48,Block Valve #17.6 (932+02),27924.30,10.75,0.203,,52000,,16,0.03,,,,,0.4,0.3, 08:51,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.25658065,-119.07448569,103.957,EXT ML,Pinhole,,,MFL/CLP,,
2479,Anomaly - Corrosion,EXT,50549.84,651+71,21.77,16.59,38.36,14480,Block Valve #13 (625+92),2632.99,Block Valve #17.6 (932+02),27922.80,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 08:33,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25657648,-119.07448573,103.956,EXT ML,Pinhole,,,MFL/CLP,,
2480,Anomaly - Corrosion,EXT,50551.29,651+73,23.22,15.14,38.36,14480,Block Valve #13 (625+92),2634.44,Block Valve #17.6 (932+02),27921.35,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 08:55,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25657248,-119.07448575,103.951,EXT ML,Pinhole,,,MFL/CLP,,
2481,Anomaly - Corrosion,EXT,50551.63,651+73,23.57,14.80,38.36,14480,Block Valve #13 (625+92),2634.78,Block Valve #17.6 (932+02),27921.00,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.4, 07:26,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.25657153,-119.07448575,103.948,EXT ML,Pinhole,,,MFL/CLP,,
2482,Anomaly - Corrosion,EXT,50551.87,651+73,23.80,14.56,38.36,14480,Block Valve #13 (625+92),2635.02,Block Valve #17.6 (932+02),27920.76,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 05:20,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.25657087,-119.07448576,103.949,EXT ML,Pinhole,,,MFL/CLP,,
2483,Anomaly - Corrosion,EXT,50552.45,651+74,24.39,13.98,38.36,14480,Block Valve #13 (625+92),2635.60,Block Valve #17.6 (932+02),27920.18,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.4, 08:49,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.25656925,-119.07448577,103.946,EXT ML,Pinhole,,,MFL/CLP,,
2484,Anomaly - Corrosion,EXT,50552.60,651+74,24.53,13.83,38.36,14480,Block Valve #13 (625+92),2635.75,Block Valve #17.6 (932+02),27920.03,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.4, 08:40,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.25656884,-119.07448578,103.943,EXT ML,Pinhole,,,MFL/CLP,,
2485,Anomaly - Corrosion,EXT,50554.95,651+76,26.89,11.47,38.36,14480,Block Valve #13 (625+92),2638.11,Block Valve #17.6 (932+02),27917.68,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 07:35,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25656234,-119.07448582,103.933,EXT ML,Pinhole,,,MFL/CLP,,
2486,Anomaly - Corrosion,EXT,50557.92,651+79,29.86,8.51,38.36,14480,Block Valve #13 (625+92),2641.07,Block Valve #17.6 (932+02),27914.71,10.75,0.203,,52000,,16,0.03,,,,,0.4,0.2, 07:30,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.25655414,-119.07448588,103.914,EXT ML,Pinhole,,,MFL/CLP,,
2487,Anomaly - Corrosion,EXT,50559.38,651+81,31.32,7.05,38.36,14480,Block Valve #13 (625+92),2642.53,Block Valve #17.6 (932+02),27913.25,10.75,0.203,,52000,,20,0.04,,,,,0.3,0.2, 08:46,1402,2336,1682,1414,0.834,1.190,2335.3,1681.4,,,35.25655011,-119.07448591,103.904,EXT ML,Pinhole,,,MFL/CLP,,
2488,Anomaly - Corrosion,EXT,50560.34,651+82,32.28,6.08,38.36,14480,Block Valve #13 (625+92),2643.50,Block Valve #17.6 (932+02),27912.29,10.75,0.203,,52000,,28,0.06,,,,,0.2,0.2, 08:35,1402,2338,1683,1414,0.833,1.190,2336.6,1682.3,,,35.25654743,-119.07448593,103.897,EXT ML,Pinhole,,,MFL/CLP,,
2489,Repair - Welded Sleeve Begin,,50561.47,651+83,33.41,38.36,38.36,14480,Block Valve #13 (625+92),2644.62,Block Valve #17.6 (932+02),27911.16,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.25654433,-119.07448595,103.892,REPAIR-SHELL START,,,,MFL/CLP,,
2490,Weld,,50566.43,651+88,38.36,40.02,40.02,14490,Block Valve #13 (625+92),2649.58,Block Valve #17.6 (932+02),27906.20,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.25653063,-119.07448604,103.879,GIRTH WELD,,,,MFL/CLP,,
2491,Repair - Welded Sleeve End,,50567.86,651+89,1.43,40.02,40.02,14490,Block Valve #13 (625+92),2651.01,Block Valve #17.6 (932+02),27904.77,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.25652668,-119.07448606,103.878,REPAIR-SHELL END,,,,MFL/CLP,,
2492,Anomaly - Corrosion,EXT,50569.15,651+91,2.72,37.30,40.02,14490,Block Valve #13 (625+92),2652.30,Block Valve #17.6 (932+02),27903.48,10.75,0.203,,52000,,17,0.03,,,,,0.4,0.2, 03:27,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.25652310,-119.07448609,103.879,EXT ML,Pinhole,,,MFL/CLP,,
2493,Anomaly - Corrosion,EXT,50569.49,651+91,3.06,36.96,40.02,14490,Block Valve #13 (625+92),2652.64,Block Valve #17.6 (932+02),27903.14,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 03:33,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.25652218,-119.07448609,103.880,EXT ML,Pinhole,,,MFL/CLP,,
2494,Anomaly - Corrosion,EXT,50573.74,651+95,7.32,32.70,40.02,14490,Block Valve #13 (625+92),2656.90,Block Valve #17.6 (932+02),27898.89,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 03:09,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25651042,-119.07448616,103.895,EXT ML,Pinhole,,,MFL/CLP,,
2495,Anomaly - Corrosion,EXT,50577.37,651+99,10.95,29.08,40.02,14490,Block Valve #13 (625+92),2660.52,Block Valve #17.6 (932+02),27895.26,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 07:55,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25650039,-119.07448622,103.910,EXT ML,Pinhole,,,MFL/CLP,,
2496,Anomaly - Corrosion,EXT,50577.84,651+99,11.42,28.61,40.02,14490,Block Valve #13 (625+92),2660.99,Block Valve #17.6 (932+02),27894.79,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 07:39,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25649908,-119.07448622,103.914,EXT ML,Pinhole,,,MFL/CLP,,
2497,Anomaly - Corrosion,EXT,50578.35,652+00,11.92,28.10,40.02,14490,Block Valve #13 (625+92),2661.50,Block Valve #17.6 (932+02),27894.28,10.75,0.203,,52000,,15,0.03,,,,,0.3,0.2, 08:07,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.25649769,-119.07448623,103.915,EXT ML,Pinhole,,,MFL/CLP,,
2498,Anomaly - Corrosion,EXT,50578.54,652+00,12.12,27.90,40.02,14490,Block Valve #13 (625+92),2661.70,Block Valve #17.6 (932+02),27894.09,10.75,0.203,,52000,,22,0.04,,,,,0.2,0.2, 07:54,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.25649714,-119.07448623,103.915,EXT ML,Pinhole,,,MFL/CLP,,
2499,Anomaly - Corrosion,EXT,50589.51,652+11,23.08,16.94,40.02,14490,Block Valve #13 (625+92),2672.66,Block Valve #17.6 (932+02),27883.12,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 03:40,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25646684,-119.07448631,103.986,EXT ML,Pinhole,,,MFL/CLP,,
2500,Anomaly - Corrosion,EXT,50592.21,652+14,25.78,14.24,40.02,14490,Block Valve #13 (625+92),2675.36,Block Valve #17.6 (932+02),27880.42,10.75,0.203,,52000,,16,0.03,,,,,0.4,0.2, 06:44,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.25645939,-119.07448631,104.006,EXT ML,Axial Slotting,,,MFL/CLP,,
2501,Anomaly - Corrosion,EXT,50600.83,652+22,34.41,5.61,40.02,14490,Block Valve #13 (625+92),2683.99,Block Valve #17.6 (932+02),27871.80,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 06:10,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25643555,-119.07448635,104.058,EXT ML,Pinhole,,,MFL/CLP,,
2502,Anomaly - Corrosion,EXT,50603.07,652+25,36.65,3.37,40.02,14490,Block Valve #13 (625+92),2686.23,Block Valve #17.6 (932+02),27869.56,10.75,0.203,,52000,,21,0.04,,,,,0.4,0.4, 03:48,1402,2328,1677,1414,0.836,1.186,2325.6,1674.4,,,35.25642936,-119.07448637,104.067,EXT ML,Axial Slotting,,,MFL/CLP,,
2503,Anomaly - Corrosion,EXT,50603.58,652+25,37.15,2.87,40.02,14490,Block Valve #13 (625+92),2686.73,Block Valve #17.6 (932+02),27869.06,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.2, 03:54,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.25642795,-119.07448637,104.071,EXT ML,Pinhole,,,MFL/CLP,,
2504,Anomaly - Corrosion Cluster,EXT,50603.67,652+25,37.24,2.78,40.02,14490,Block Valve #13 (625+92),2686.82,Block Valve #17.6 (932+02),27868.97,10.75,0.203,,52000,,15,0.03,,,,,2.3,0.8, 05:36,1402,2223,1601,1414,0.876,1.132,2288.3,1647.6,,,35.25642773,-119.07448637,104.071,EXT ML,Axial Grooving,,,MFL/CLP,,
2505,Repair - Welded Sleeve Begin,,50605.33,652+27,38.90,40.02,40.02,14490,Block Valve #13 (625+92),2688.48,Block Valve #17.6 (932+02),27867.30,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.25642312,-119.07448639,104.080,REPAIR-SHELL START,,,,MFL/CLP,,
2506,Weld,,50606.45,652+28,40.02,38.01,38.01,14500,Block Valve #13 (625+92),2689.60,Block Valve #17.6 (932+02),27866.18,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.25642004,-119.07448641,104.088,GIRTH WELD,,,,MFL/CLP,,
2507,Repair - Welded Sleeve End,,50607.41,652+29,0.96,38.01,38.01,14500,Block Valve #13 (625+92),2690.56,Block Valve #17.6 (932+02),27865.23,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.25641739,-119.07448643,104.096,REPAIR-SHELL END,,,,MFL/CLP,,
2508,Anomaly - Corrosion,EXT,50608.92,652+31,2.47,35.54,38.01,14500,Block Valve #13 (625+92),2692.07,Block Valve #17.6 (932+02),27863.71,10.75,0.203,,52000, 01:24,17,0.03,,,,,0.3,0.2, 02:59,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.25641320,-119.07448646,104.108,EXT ML,Pinhole,,,MFL/CLP,,
2509,Anomaly - Corrosion,EXT,50610.26,652+32,3.82,34.20,38.01,14500,Block Valve #13 (625+92),2693.42,Block Valve #17.6 (932+02),27862.37,10.75,0.203,,52000, 01:24,27,0.06,,,,,0.5,0.4, 07:29,1402,2317,1668,1414,0.841,1.180,2311.1,1664.0,,,35.25640949,-119.07448647,104.123,EXT ML,Pitting,,,MFL/CLP,,
2510,Anomaly - Corrosion,EXT,50610.88,652+32,4.43,33.58,38.01,14500,Block Valve #13 (625+92),2694.03,Block Valve #17.6 (932+02),27861.76,10.75,0.203,,52000, 01:24,15,0.03,,,,,0.4,0.5, 07:08,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.25640780,-119.07448649,104.131,EXT ML,Pitting,,,MFL/CLP,,
2511,Anomaly - Corrosion,EXT,50611.37,652+33,4.92,33.09,38.01,14500,Block Valve #13 (625+92),2694.52,Block Valve #17.6 (932+02),27861.27,10.75,0.203,,52000, 01:24,16,0.03,,,,,0.2,0.2, 05:04,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25640644,-119.07448649,104.135,EXT ML,Pinhole,,,MFL/CLP,,
2512,Anomaly - Corrosion,EXT,50612.09,652+34,5.65,32.37,38.01,14500,Block Valve #13 (625+92),2695.25,Block Valve #17.6 (932+02),27860.54,10.75,0.203,,52000, 01:24,15,0.03,,,,,0.2,0.2, 07:40,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25640443,-119.07448650,104.142,EXT ML,Pinhole,,,MFL/CLP,,
2513,Anomaly - Corrosion Cluster,EXT,50637.42,652+59,30.97,7.04,38.01,14500,Block Valve #13 (625+92),2720.57,Block Valve #17.6 (932+02),27835.21,10.75,0.203,,52000, 01:24,27,0.06,,,,,4.3,4.5, 06:08,1402,1991,1434,1414,0.978,1.014,2030.8,1462.2,,,35.25633444,-119.07448676,104.398,*EXT ML,General Metal Loss,,,MFL/CLP,,
2514,Anomaly - Corrosion,EXT,50637.72,652+59,31.28,6.74,38.01,14500,Block Valve #13 (625+92),2720.88,Block Valve #17.6 (932+02),27834.91,10.75,0.203,,52000, 01:24,25,0.05,,,,,0.5,0.7, 05:41,1402,2319,1670,1414,0.840,1.181,2314.1,1666.1,,,35.25633361,-119.07448677,104.398,*EXT ML,Pitting,,,MFL/CLP,,
2515,Anomaly - Corrosion Cluster,EXT,50637.88,652+60,31.44,6.58,38.01,14500,Block Valve #13 (625+92),2721.04,Block Valve #17.6 (932+02),27834.75,10.75,0.203,,52000, 01:24,21,0.04,,,,,0.9,1.4, 04:19,1402,2295,1653,1414,0.848,1.169,2288.4,1647.7,,,35.25633315,-119.07448677,104.395,*EXT ML,Pitting,,,MFL/CLP,,
2516,Repair - Welded Sleeve Begin,,50638.37,652+60,31.92,38.01,38.01,14500,Block Valve #13 (625+92),2721.52,Block Valve #17.6 (932+02),27834.27,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.25633182,-119.07448678,104.396,REPAIR-SHELL START,,,,MFL/CLP,,
2517,Weld,,50644.46,652+66,38.01,15.92,15.92,14510,Block Valve #13 (625+92),2727.61,Block Valve #17.6 (932+02),27828.17,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.25631500,-119.07448687,104.388,GIRTH WELD,,,,MFL/CLP,,
2518,Repair - Welded Sleeve End,,50646.50,652+68,2.04,15.92,15.92,14510,Block Valve #13 (625+92),2729.65,Block Valve #17.6 (932+02),27826.14,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.25630936,-119.07448686,104.374,REPAIR-SHELL END,,,,MFL/CLP,,
2519,Anomaly - Corrosion,EXT,50647.37,652+69,2.91,13.00,15.92,14510,Block Valve #13 (625+92),2730.53,Block Valve #17.6 (932+02),27825.26,10.75,0.203,,52000, 10:12,15,0.03,,,,,0.5,0.8, 05:58,1402,2329,1677,1414,0.836,1.186,2326.9,1675.4,,,35.25630693,-119.07448687,104.368,EXT ML,Pitting,,,MFL/CLP,,
2520,Anomaly - Corrosion Cluster,EXT,50651.97,652+74,7.51,8.41,15.92,14510,Block Valve #13 (625+92),2735.12,Block Valve #17.6 (932+02),27820.67,10.75,0.203,,52000, 10:12,20,0.04,,,,,1.3,0.7, 07:19,1402,2255,1624,1414,0.864,1.148,2304.1,1658.9,,,35.25629424,-119.07448685,104.345,EXT ML,Pitting,,,MFL/CLP,,
2521,Anomaly - Corrosion,EXT,50652.23,652+74,7.78,8.14,15.92,14510,Block Valve #13 (625+92),2735.39,Block Valve #17.6 (932+02),27820.40,10.75,0.203,,52000, 10:12,18,0.04,,,,,0.2,0.2, 07:15,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25629351,-119.07448684,104.345,EXT ML,Pinhole,,,MFL/CLP,,
2522,Anomaly - Corrosion,EXT,50652.29,652+74,7.83,8.09,15.92,14510,Block Valve #13 (625+92),2735.44,Block Valve #17.6 (932+02),27820.34,10.75,0.203,,52000, 10:12,15,0.03,,,,,0.2,0.2, 08:32,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25629335,-119.07448684,104.345,EXT ML,Pinhole,,,MFL/CLP,,
2523,Anomaly - Corrosion,EXT,50653.56,652+75,9.10,6.82,15.92,14510,Block Valve #13 (625+92),2736.71,Block Valve #17.6 (932+02),27819.08,10.75,0.203,,52000, 10:12,21,0.04,,,,,0.2,0.2, 07:55,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.25628985,-119.07448683,104.340,EXT ML,Pinhole,,,MFL/CLP,,
2524,Anomaly - Corrosion,EXT,50656.07,652+78,11.61,4.30,15.92,14510,Block Valve #13 (625+92),2739.23,Block Valve #17.6 (932+02),27816.56,10.75,0.203,,52000, 10:12,22,0.04,,,,,0.2,0.2, 06:43,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.25628289,-119.07448681,104.327,EXT ML,Pinhole,,,MFL/CLP,,
2525,Anomaly - Corrosion,EXT,50656.37,652+78,11.91,4.01,15.92,14510,Block Valve #13 (625+92),2739.52,Block Valve #17.6 (932+02),27816.26,10.75,0.203,,52000, 10:12,15,0.03,,,,,0.2,0.2, 06:52,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25628206,-119.07448681,104.324,EXT ML,Pinhole,,,MFL/CLP,,
2526,Repair - Welded Sleeve Begin,,50659.08,652+81,14.62,15.92,15.92,14510,Block Valve #13 (625+92),2742.23,Block Valve #17.6 (932+02),27813.56,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.25627459,-119.07448679,104.308,REPAIR-SHELL START,,,,MFL/CLP,,
2527,Weld,,50660.37,652+82,15.92,39.99,39.99,14520,Block Valve #13 (625+92),2743.53,Block Valve #17.6 (932+02),27812.26,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.25627100,-119.07448677,104.304,GIRTH WELD,,,,MFL/CLP,,
2528,Repair - Welded Sleeve End,,50661.70,652+83,1.32,39.99,39.99,14520,Block Valve #13 (625+92),2744.85,Block Valve #17.6 (932+02),27810.94,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.25626734,-119.07448677,104.302,REPAIR-SHELL END,,,,MFL/CLP,,
2529,Anomaly - Corrosion,EXT,50662.19,652+84,1.81,38.18,39.99,14520,Block Valve #13 (625+92),2745.34,Block Valve #17.6 (932+02),27810.44,10.75,0.203,,52000, 11:12,22,0.04,,,,,0.2,0.2, 07:56,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.25626599,-119.07448677,104.302,EXT ML,Pinhole,,,MFL/CLP,,
2530,Anomaly - Corrosion Cluster,EXT,50662.42,652+84,2.04,37.95,39.99,14520,Block Valve #13 (625+92),2745.57,Block Valve #17.6 (932+02),27810.21,10.75,0.203,,52000, 11:12,27,0.06,,,,,0.4,1.3, 07:45,1402,2324,1673,1414,0.838,1.183,2321.5,1671.5,,,35.25626535,-119.07448677,104.299,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2531,Anomaly - Corrosion,EXT,50662.55,652+84,2.18,37.82,39.99,14520,Block Valve #13 (625+92),2745.71,Block Valve #17.6 (932+02),27810.08,10.75,0.203,,52000, 11:12,19,0.04,,,,,0.2,0.2, 07:39,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25626498,-119.07448677,104.299,EXT ML,Pinhole,,,MFL/CLP,,
2532,Anomaly - Corrosion,EXT,50662.86,652+85,2.49,37.50,39.99,14520,Block Valve #13 (625+92),2746.02,Block Valve #17.6 (932+02),27809.77,10.75,0.203,,52000, 11:12,18,0.04,,,,,0.5,0.4, 07:53,1402,2327,1675,1414,0.837,1.185,2323.4,1672.8,,,35.25626412,-119.07448677,104.300,EXT ML,Pitting,,,MFL/CLP,,
2533,Anomaly - Corrosion,EXT,50663.32,652+85,2.94,37.05,39.99,14520,Block Valve #13 (625+92),2746.47,Block Valve #17.6 (932+02),27809.31,10.75,0.203,,52000, 11:12,18,0.04,,,,,0.3,0.4, 07:55,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.25626287,-119.07448677,104.301,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2534,Anomaly - Corrosion,EXT,50663.48,652+85,3.11,36.88,39.99,14520,Block Valve #13 (625+92),2746.64,Block Valve #17.6 (932+02),27809.15,10.75,0.203,,52000, 11:12,16,0.03,,,,,0.4,0.4, 07:37,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.25626241,-119.07448677,104.301,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2535,Anomaly - Corrosion,EXT,50663.76,652+86,3.39,36.60,39.99,14520,Block Valve #13 (625+92),2746.92,Block Valve #17.6 (932+02),27808.87,10.75,0.203,,52000, 11:12,20,0.04,,,,,0.3,0.4, 03:57,1402,2335,1681,1414,0.834,1.189,2333.4,1680.1,,,35.25626164,-119.07448677,104.301,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2536,Anomaly - Corrosion,EXT,50664.05,652+86,3.67,36.32,39.99,14520,Block Valve #13 (625+92),2747.20,Block Valve #17.6 (932+02),27808.58,10.75,0.203,,52000, 11:12,16,0.03,,,,,0.2,0.2, 06:58,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.25626085,-119.07448676,104.302,EXT ML,Pinhole,,,MFL/CLP,,
2537,Anomaly - Corrosion,EXT,50664.88,652+87,4.50,35.49,39.99,14520,Block Valve #13 (625+92),2748.03,Block Valve #17.6 (932+02),27807.76,10.75,0.203,,52000, 11:12,17,0.03,,,,,0.2,0.2, 07:00,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25625856,-119.07448676,104.299,EXT ML,Pinhole,,,MFL/CLP,,
2538,Anomaly - Corrosion,EXT,50665.34,652+87,4.96,35.03,39.99,14520,Block Valve #13 (625+92),2748.49,Block Valve #17.6 (932+02),27807.30,10.75,0.203,,52000, 11:12,19,0.04,,,,,0.2,0.3, 07:43,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25625730,-119.07448676,104.300,EXT ML,Pinhole,,,MFL/CLP,,
2539,Anomaly - Corrosion,EXT,50668.27,652+90,7.90,32.09,39.99,14520,Block Valve #13 (625+92),2751.43,Block Valve #17.6 (932+02),27804.36,10.75,0.203,,52000, 11:12,19,0.04,,,,,0.2,0.3, 05:59,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.25624917,-119.07448675,104.297,EXT ML,Pinhole,,,MFL/CLP,,
2540,Anomaly - Corrosion Cluster,EXT,50668.69,652+91,8.31,31.68,39.99,14520,Block Valve #13 (625+92),2751.84,Block Valve #17.6 (932+02),27803.94,10.75,0.203,,52000, 11:12,15,0.03,,,,,2.0,0.6, 07:57,1402,2236,1610,1414,0.871,1.138,2294.0,1651.7,,,35.25624803,-119.07448674,104.298,EXT ML,Axial Grooving,,,MFL/CLP,,
2541,Anomaly - Corrosion,EXT,50669.47,652+91,9.09,30.90,39.99,14520,Block Valve #13 (625+92),2752.62,Block Valve #17.6 (932+02),27803.17,10.75,0.203,,52000, 11:12,16,0.03,,,,,0.2,0.2, 07:55,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25624588,-119.07448674,104.299,EXT ML,Pinhole,,,MFL/CLP,,
2542,Anomaly - Corrosion Cluster,EXT,50669.66,652+91,9.29,30.71,39.99,14520,Block Valve #13 (625+92),2752.82,Block Valve #17.6 (932+02),27802.97,10.75,0.203,,52000, 11:12,20,0.04,,,,,1.1,0.7, 05:14,1402,2280,1642,1414,0.854,1.161,2322.2,1672.0,,,35.25624533,-119.07448673,104.299,EXT ML,Pitting,,,MFL/CLP,,
2543,Anomaly - Corrosion,EXT,50670.39,652+92,10.01,29.98,39.99,14520,Block Valve #13 (625+92),2753.54,Block Valve #17.6 (932+02),27802.24,10.75,0.203,,52000, 11:12,18,0.04,,,,,0.2,0.4, 07:27,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.25624334,-119.07448673,104.297,EXT ML,Pinhole,,,MFL/CLP,,
2544,Anomaly - Corrosion,EXT,50670.44,652+92,10.06,29.93,39.99,14520,Block Valve #13 (625+92),2753.59,Block Valve #17.6 (932+02),27802.20,10.75,0.203,,52000, 11:12,15,0.03,,,,,0.2,0.2, 05:16,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25624319,-119.07448673,104.297,EXT ML,Pinhole,,,MFL/CLP,,
2545,Anomaly - Corrosion,EXT,50670.67,652+92,10.30,29.70,39.99,14520,Block Valve #13 (625+92),2753.83,Block Valve #17.6 (932+02),27801.96,10.75,0.203,,52000, 11:12,30,0.06,,,,,0.3,0.2, 07:28,1402,2333,1680,1414,0.835,1.188,2330.8,1678.2,,,35.25624255,-119.07448672,104.297,EXT ML,Pinhole,,,MFL/CLP,,
2546,Anomaly - Corrosion Cluster,EXT,50670.89,652+93,10.52,29.48,39.99,14520,Block Valve #13 (625+92),2754.05,Block Valve #17.6 (932+02),27801.74,10.75,0.203,,52000, 11:12,17,0.03,,,,,1.1,1.0, 07:38,1402,2285,1645,1414,0.852,1.163,2323.6,1673.0,,,35.25624193,-119.07448672,104.297,EXT ML,Pitting,,,MFL/CLP,,
2547,Anomaly - Corrosion,EXT,50671.26,652+93,10.88,29.11,39.99,14520,Block Valve #13 (625+92),2754.41,Block Valve #17.6 (932+02),27801.38,10.75,0.203,,52000, 11:12,19,0.04,,,,,0.2,0.2, 06:00,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.25624092,-119.07448671,104.298,EXT ML,Pinhole,,,MFL/CLP,,
2548,Anomaly - Corrosion,EXT,50675.00,652+97,14.62,25.37,39.99,14520,Block Valve #13 (625+92),2758.15,Block Valve #17.6 (932+02),27797.63,10.75,0.203,,52000, 11:12,16,0.03,,,,,0.2,0.3, 04:59,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25623057,-119.07448666,104.293,EXT ML,Pinhole,,,MFL/CLP,,
2549,Anomaly - Corrosion,EXT,50675.66,652+97,15.28,24.71,39.99,14520,Block Valve #13 (625+92),2758.81,Block Valve #17.6 (932+02),27796.98,10.75,0.203,,52000, 11:12,15,0.03,,,,,0.4,0.2, 05:09,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.25622875,-119.07448666,104.291,EXT ML,Pinhole,,,MFL/CLP,,
2550,Anomaly - Corrosion,EXT,50675.82,652+98,15.45,24.55,39.99,14520,Block Valve #13 (625+92),2758.97,Block Valve #17.6 (932+02),27796.81,10.75,0.203,,52000, 11:12,16,0.03,,,,,0.2,0.2, 06:31,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25622830,-119.07448665,104.291,EXT ML,Pinhole,,,MFL/CLP,,
2551,Anomaly - Corrosion,EXT,50676.20,652+98,15.82,24.17,39.99,14520,Block Valve #13 (625+92),2759.35,Block Valve #17.6 (932+02),27796.43,10.75,0.203,,52000, 11:12,15,0.03,,,,,0.4,0.2, 05:16,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.25622726,-119.07448664,104.291,EXT ML,Axial Slotting,,,MFL/CLP,,
2552,Anomaly - Corrosion,EXT,50677.10,652+99,16.72,23.27,39.99,14520,Block Valve #13 (625+92),2760.25,Block Valve #17.6 (932+02),27795.54,10.75,0.203,,52000, 11:12,20,0.04,,,,,0.2,0.2, 05:13,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25622477,-119.07448663,104.293,EXT ML,Pinhole,,,MFL/CLP,,
2553,Anomaly - Corrosion,EXT,50677.86,653+00,17.48,22.51,39.99,14520,Block Valve #13 (625+92),2761.01,Block Valve #17.6 (932+02),27794.77,10.75,0.203,,52000, 11:12,16,0.03,,,,,0.2,0.2, 05:15,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25622266,-119.07448663,104.294,EXT ML,Pinhole,,,MFL/CLP,,
2554,Weld,,50700.37,653+22,39.99,39.97,39.97,14530,Block Valve #13 (625+92),2783.52,Block Valve #17.6 (932+02),27772.26,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.25616047,-119.07448651,104.317,GIRTH WELD,,,,MFL/CLP,,
2555,Anomaly - Corrosion,EXT,50705.44,653+27,5.07,34.90,39.97,14530,Block Valve #13 (625+92),2788.59,Block Valve #17.6 (932+02),27767.19,10.75,0.203,,52000, 12:12,21,0.04,,,,,0.3,0.2, 04:44,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.25614645,-119.07448651,104.318,EXT ML,Pinhole,,,MFL/CLP,,
2556,Anomaly - Corrosion,EXT,50705.53,653+27,5.16,34.80,39.97,14530,Block Valve #13 (625+92),2788.68,Block Valve #17.6 (932+02),27767.10,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.4,0.4, 05:48,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.25614620,-119.07448651,104.318,EXT ML,Pitting,,,MFL/CLP,,
2557,Anomaly - Corrosion,EXT,50705.74,653+28,5.37,34.60,39.97,14530,Block Valve #13 (625+92),2788.89,Block Valve #17.6 (932+02),27766.90,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 05:44,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25614563,-119.07448651,104.318,EXT ML,Pinhole,,,MFL/CLP,,
2558,Anomaly - Corrosion,EXT,50706.03,653+28,5.66,34.30,39.97,14530,Block Valve #13 (625+92),2789.18,Block Valve #17.6 (932+02),27766.60,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 07:37,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25614482,-119.07448651,104.318,EXT ML,Pinhole,,,MFL/CLP,,
2559,Anomaly - Corrosion,EXT,50706.12,653+28,5.75,34.22,39.97,14530,Block Valve #13 (625+92),2789.27,Block Valve #17.6 (932+02),27766.52,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.3, 05:31,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25614458,-119.07448650,104.318,EXT ML,Pinhole,,,MFL/CLP,,
2560,Anomaly - Corrosion,EXT,50707.02,653+29,6.65,33.31,39.97,14530,Block Valve #13 (625+92),2790.17,Block Valve #17.6 (932+02),27765.61,10.75,0.203,,52000, 12:12,20,0.04,,,,,0.4,0.2, 05:24,1402,2333,1680,1414,0.835,1.188,2331.4,1678.6,,,35.25614209,-119.07448651,104.316,EXT ML,Pinhole,,,MFL/CLP,,
2561,Anomaly - Corrosion,EXT,50707.37,653+29,7.00,32.97,39.97,14530,Block Valve #13 (625+92),2790.52,Block Valve #17.6 (932+02),27765.27,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.4,0.2, 08:35,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.25614113,-119.07448650,104.317,EXT ML,Axial Slotting,,,MFL/CLP,,
2562,Anomaly - Corrosion,EXT,50708.10,653+30,7.73,32.23,39.97,14530,Block Valve #13 (625+92),2791.26,Block Valve #17.6 (932+02),27764.53,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 08:01,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25613909,-119.07448651,104.315,EXT ML,Pinhole,,,MFL/CLP,,
2563,Anomaly - Corrosion,EXT,50708.41,653+30,8.05,31.92,39.97,14530,Block Valve #13 (625+92),2791.57,Block Valve #17.6 (932+02),27764.22,10.75,0.203,,52000, 12:12,20,0.04,,,,,0.2,0.2, 04:26,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25613824,-119.07448650,104.315,EXT ML,Pinhole,,,MFL/CLP,,
2564,Anomaly - Corrosion,EXT,50708.68,653+31,8.30,31.66,39.97,14530,Block Valve #13 (625+92),2791.83,Block Valve #17.6 (932+02),27763.96,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 05:02,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25613751,-119.07448651,104.312,EXT ML,Pinhole,,,MFL/CLP,,
2565,Anomaly - Corrosion,EXT,50708.72,653+31,8.35,31.62,39.97,14530,Block Valve #13 (625+92),2791.87,Block Valve #17.6 (932+02),27763.91,10.75,0.203,,52000, 12:12,21,0.04,,,,,0.2,0.2, 03:33,1402,2338,1683,1414,0.833,1.190,2336.7,1682.4,,,35.25613739,-119.07448651,104.312,EXT ML,Pinhole,,,MFL/CLP,,
2566,Anomaly - Corrosion,EXT,50708.73,653+31,8.37,31.60,39.97,14530,Block Valve #13 (625+92),2791.89,Block Valve #17.6 (932+02),27763.90,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.2, 06:41,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25613734,-119.07448651,104.312,EXT ML,Pinhole,,,MFL/CLP,,
2567,Anomaly - Corrosion,EXT,50709.51,653+31,9.14,30.83,39.97,14530,Block Valve #13 (625+92),2792.66,Block Valve #17.6 (932+02),27763.13,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.2, 04:37,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25613521,-119.07448650,104.310,EXT ML,Pinhole,,,MFL/CLP,,
2568,Anomaly - Corrosion,EXT,50709.63,653+32,9.26,30.71,39.97,14530,Block Valve #13 (625+92),2792.78,Block Valve #17.6 (932+02),27763.00,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.3,0.2, 06:07,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.25613487,-119.07448650,104.310,EXT ML,Pinhole,,,MFL/CLP,,
2569,Anomaly - Corrosion Cluster,EXT,50709.88,653+32,9.51,30.46,39.97,14530,Block Valve #13 (625+92),2793.03,Block Valve #17.6 (932+02),27762.76,10.75,0.203,,52000, 12:12,15,0.03,,,,,1.0,0.3, 06:36,1402,2303,1658,1414,0.846,1.173,2324.5,1673.6,,,35.25613420,-119.07448650,104.310,EXT ML,Axial Slotting,,,MFL/CLP,,
2570,Anomaly - Corrosion,EXT,50710.07,653+32,9.71,30.26,39.97,14530,Block Valve #13 (625+92),2793.23,Block Valve #17.6 (932+02),27762.56,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.5,0.2, 04:12,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.25613364,-119.07448650,104.307,EXT ML,Axial Slotting,,,MFL/CLP,,
2571,Anomaly - Corrosion,EXT,50710.22,653+32,9.86,30.11,39.97,14530,Block Valve #13 (625+92),2793.38,Block Valve #17.6 (932+02),27762.41,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 09:27,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25613322,-119.07448650,104.307,EXT ML,Pinhole,,,MFL/CLP,,
2572,Anomaly - Corrosion,EXT,50710.54,653+33,10.17,29.80,39.97,14530,Block Valve #13 (625+92),2793.69,Block Valve #17.6 (932+02),27762.09,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 04:58,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25613236,-119.07448649,104.305,EXT ML,Pinhole,,,MFL/CLP,,
2573,Anomaly - Corrosion,EXT,50710.71,653+33,10.34,29.63,39.97,14530,Block Valve #13 (625+92),2793.86,Block Valve #17.6 (932+02),27761.93,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.3,0.3, 06:20,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.25613191,-119.07448649,104.305,EXT ML,Pinhole,,,MFL/CLP,,
2574,Anomaly - Corrosion,EXT,50711.05,653+33,10.68,29.29,39.97,14530,Block Valve #13 (625+92),2794.20,Block Valve #17.6 (932+02),27761.58,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 06:12,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25613095,-119.07448650,104.302,EXT ML,Pinhole,,,MFL/CLP,,
2575,Anomaly - Corrosion,EXT,50711.23,653+33,10.87,29.10,39.97,14530,Block Valve #13 (625+92),2794.39,Block Valve #17.6 (932+02),27761.40,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 08:00,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25613044,-119.07448649,104.302,EXT ML,Pinhole,,,MFL/CLP,,
2576,Anomaly - Corrosion Cluster,EXT,50711.44,653+33,11.08,28.89,39.97,14530,Block Valve #13 (625+92),2794.60,Block Valve #17.6 (932+02),27761.19,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.9,1.0, 04:25,1402,2300,1656,1414,0.847,1.171,2324.0,1673.3,,,35.25612986,-119.07448649,104.301,EXT ML,Pitting,,,MFL/CLP,,
2577,Anomaly - Corrosion,EXT,50711.71,653+34,11.35,28.62,39.97,14530,Block Valve #13 (625+92),2794.87,Block Valve #17.6 (932+02),27760.92,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 08:55,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25612911,-119.07448649,104.300,EXT ML,Pinhole,,,MFL/CLP,,
2578,Anomaly - Corrosion Cluster,EXT,50711.80,653+34,11.43,28.54,39.97,14530,Block Valve #13 (625+92),2794.95,Block Valve #17.6 (932+02),27760.84,10.75,0.203,,52000, 12:12,15,0.03,,,,,1.1,1.0, 06:50,1402,2298,1654,1414,0.848,1.170,2325.6,1674.4,,,35.25612888,-119.07448649,104.300,EXT ML,Pitting,,,MFL/CLP,,
2579,Anomaly - Corrosion Cluster,EXT,50712.08,653+34,11.71,28.26,39.97,14530,Block Valve #13 (625+92),2795.23,Block Valve #17.6 (932+02),27760.55,10.75,0.203,,52000, 12:12,16,0.03,,,,,3.1,1.8, 06:52,1402,2177,1567,1414,0.895,1.108,2271.8,1635.7,,,35.25612811,-119.07448649,104.297,EXT ML,General Metal Loss,,,MFL/CLP,,
2580,Anomaly - Corrosion,EXT,50712.47,653+34,12.10,27.87,39.97,14530,Block Valve #13 (625+92),2795.62,Block Valve #17.6 (932+02),27760.16,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 08:04,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25612703,-119.07448648,104.294,EXT ML,Pinhole,,,MFL/CLP,,
2581,Anomaly - Corrosion,EXT,50712.67,653+35,12.31,27.66,39.97,14530,Block Valve #13 (625+92),2795.83,Block Valve #17.6 (932+02),27759.96,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 05:32,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25612647,-119.07448648,104.294,EXT ML,Pinhole,,,MFL/CLP,,
2582,Anomaly - Corrosion,EXT,50712.68,653+35,12.31,27.66,39.97,14530,Block Valve #13 (625+92),2795.83,Block Valve #17.6 (932+02),27759.95,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 07:15,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25612645,-119.07448648,104.294,EXT ML,Pinhole,,,MFL/CLP,,
2583,Anomaly - Corrosion,EXT,50712.81,653+35,12.44,27.53,39.97,14530,Block Valve #13 (625+92),2795.96,Block Valve #17.6 (932+02),27759.82,10.75,0.203,,52000, 12:12,20,0.04,,,,,0.2,0.2, 07:46,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25612609,-119.07448648,104.291,EXT ML,Pinhole,,,MFL/CLP,,
2584,Anomaly - Corrosion,EXT,50712.92,653+35,12.56,27.41,39.97,14530,Block Valve #13 (625+92),2796.08,Block Valve #17.6 (932+02),27759.71,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 06:22,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25612578,-119.07448648,104.291,EXT ML,Pinhole,,,MFL/CLP,,
2585,Anomaly - Corrosion,EXT,50713.11,653+35,12.74,27.23,39.97,14530,Block Valve #13 (625+92),2796.26,Block Valve #17.6 (932+02),27759.52,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.3,0.4, 05:15,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.25612526,-119.07448647,104.291,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2586,Anomaly - Corrosion,EXT,50713.31,653+35,12.95,27.02,39.97,14530,Block Valve #13 (625+92),2796.47,Block Valve #17.6 (932+02),27759.32,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.4,0.2, 05:16,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.25612468,-119.07448648,104.288,EXT ML,Pinhole,,,MFL/CLP,,
2587,Anomaly - Corrosion,EXT,50713.58,653+36,13.22,26.75,39.97,14530,Block Valve #13 (625+92),2796.74,Block Valve #17.6 (932+02),27759.05,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.2, 07:13,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25612394,-119.07448647,104.289,EXT ML,Pinhole,,,MFL/CLP,,
2588,Anomaly - Corrosion,EXT,50713.76,653+36,13.39,26.58,39.97,14530,Block Valve #13 (625+92),2796.91,Block Valve #17.6 (932+02),27758.87,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 05:35,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25612345,-119.07448647,104.286,EXT ML,Pinhole,,,MFL/CLP,,
2589,Anomaly - Corrosion,EXT,50714.15,653+36,13.79,26.18,39.97,14530,Block Valve #13 (625+92),2797.31,Block Valve #17.6 (932+02),27758.48,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.2,0.2, 05:13,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25612237,-119.07448646,104.283,EXT ML,Pinhole,,,MFL/CLP,,
2590,Anomaly - Corrosion,EXT,50714.54,653+37,14.17,25.79,39.97,14530,Block Valve #13 (625+92),2797.70,Block Valve #17.6 (932+02),27758.09,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 04:25,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25612129,-119.07448647,104.280,EXT ML,Pinhole,,,MFL/CLP,,
2591,Anomaly - Corrosion,EXT,50714.71,653+37,14.34,25.62,39.97,14530,Block Valve #13 (625+92),2797.86,Block Valve #17.6 (932+02),27757.92,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.4, 06:22,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25612082,-119.07448646,104.280,EXT ML,Pinhole,,,MFL/CLP,,
2592,Anomaly - Corrosion Cluster,EXT,50715.08,653+37,14.71,25.26,39.97,14530,Block Valve #13 (625+92),2798.23,Block Valve #17.6 (932+02),27757.55,10.75,0.203,,52000, 12:12,20,0.04,,,,,0.7,1.1, 06:36,1402,2308,1662,1414,0.844,1.175,2318.9,1669.6,,,35.25611980,-119.07448646,104.278,EXT ML,Pitting,,,MFL/CLP,,
2593,Anomaly - Corrosion,EXT,50715.25,653+37,14.88,25.09,39.97,14530,Block Valve #13 (625+92),2798.40,Block Valve #17.6 (932+02),27757.38,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.2,0.2, 06:41,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25611933,-119.07448645,104.275,EXT ML,Pinhole,,,MFL/CLP,,
2594,Anomaly - Corrosion,EXT,50715.55,653+38,15.18,24.78,39.97,14530,Block Valve #13 (625+92),2798.71,Block Valve #17.6 (932+02),27757.08,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.2,0.2, 06:42,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.25611850,-119.07448645,104.275,EXT ML,Pinhole,,,MFL/CLP,,
2595,Anomaly - Corrosion,EXT,50715.75,653+38,15.38,24.59,39.97,14530,Block Valve #13 (625+92),2798.90,Block Valve #17.6 (932+02),27756.88,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 06:52,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.25611796,-119.07448645,104.272,EXT ML,Pinhole,,,MFL/CLP,,
2596,Anomaly - Corrosion,EXT,50716.01,653+38,15.64,24.32,39.97,14530,Block Valve #13 (625+92),2799.16,Block Valve #17.6 (932+02),27756.62,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.3, 06:48,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25611724,-119.07448645,104.271,EXT ML,Pinhole,,,MFL/CLP,,
2597,Anomaly - Corrosion,EXT,50716.46,653+38,16.09,23.88,39.97,14530,Block Valve #13 (625+92),2799.61,Block Valve #17.6 (932+02),27756.18,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.3,0.3, 07:12,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.25611600,-119.07448644,104.266,EXT ML,Pinhole,,,MFL/CLP,,
2598,Anomaly - Corrosion,EXT,50716.98,653+39,16.61,23.35,39.97,14530,Block Valve #13 (625+92),2800.14,Block Valve #17.6 (932+02),27755.65,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 04:32,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25611456,-119.07448644,104.264,EXT ML,Pinhole,,,MFL/CLP,,
2599,Anomaly - Corrosion,EXT,50717.17,653+39,16.80,23.17,39.97,14530,Block Valve #13 (625+92),2800.32,Block Valve #17.6 (932+02),27755.47,10.75,0.203,,52000, 12:12,20,0.04,,,,,0.2,0.2, 04:14,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.25611405,-119.07448644,104.264,EXT ML,Pinhole,,,MFL/CLP,,
2600,Anomaly - Corrosion,EXT,50717.31,653+39,16.94,23.03,39.97,14530,Block Valve #13 (625+92),2800.46,Block Valve #17.6 (932+02),27755.33,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.2, 03:39,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.25611365,-119.07448643,104.261,EXT ML,Pinhole,,,MFL/CLP,,
2601,Anomaly - Corrosion,EXT,50717.43,653+39,17.06,22.91,39.97,14530,Block Valve #13 (625+92),2800.58,Block Valve #17.6 (932+02),27755.20,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.3,0.4, 05:53,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.25611332,-119.07448643,104.261,EXT ML,Pinhole,,,MFL/CLP,,
2602,Anomaly - Corrosion,EXT,50717.55,653+40,17.19,22.78,39.97,14530,Block Valve #13 (625+92),2800.71,Block Valve #17.6 (932+02),27755.08,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.4, 06:16,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25611297,-119.07448643,104.261,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2603,Anomaly - Corrosion,EXT,50717.82,653+40,17.45,22.52,39.97,14530,Block Valve #13 (625+92),2800.97,Block Valve #17.6 (932+02),27754.81,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.4,0.2, 07:47,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.25611223,-119.07448643,104.258,EXT ML,Axial Slotting,,,MFL/CLP,,
2604,Anomaly - Corrosion,EXT,50717.83,653+40,17.46,22.51,39.97,14530,Block Valve #13 (625+92),2800.98,Block Valve #17.6 (932+02),27754.80,10.75,0.203,,52000, 12:12,23,0.05,,,,,0.4,0.2, 05:28,1402,2329,1677,1414,0.836,1.186,2326.6,1675.1,,,35.25611222,-119.07448643,104.258,EXT ML,Axial Slotting,,,MFL/CLP,,
2605,Anomaly - Corrosion,EXT,50717.88,653+40,17.51,22.46,39.97,14530,Block Valve #13 (625+92),2801.03,Block Valve #17.6 (932+02),27754.75,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.4, 06:49,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.25611208,-119.07448642,104.258,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2606,Anomaly - Corrosion,EXT,50718.04,653+40,17.67,22.30,39.97,14530,Block Valve #13 (625+92),2801.19,Block Valve #17.6 (932+02),27754.60,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 05:29,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25611164,-119.07448642,104.255,EXT ML,Pinhole,,,MFL/CLP,,
2607,Anomaly - Corrosion,EXT,50718.16,653+40,17.79,22.18,39.97,14530,Block Valve #13 (625+92),2801.31,Block Valve #17.6 (932+02),27754.47,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.3, 05:37,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.25611131,-119.07448643,104.255,EXT ML,Pinhole,,,MFL/CLP,,
2608,Anomaly - Corrosion,EXT,50719.16,653+41,18.80,21.17,39.97,14530,Block Valve #13 (625+92),2802.32,Block Valve #17.6 (932+02),27753.47,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 05:32,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25610852,-119.07448641,104.250,EXT ML,Pinhole,,,MFL/CLP,,
2609,Anomaly - Corrosion,EXT,50719.61,653+42,19.25,20.72,39.97,14530,Block Valve #13 (625+92),2802.77,Block Valve #17.6 (932+02),27753.02,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 03:58,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25610728,-119.07448641,104.246,EXT ML,Pinhole,,,MFL/CLP,,
2610,Anomaly - Corrosion,EXT,50719.63,653+42,19.26,20.71,39.97,14530,Block Valve #13 (625+92),2802.78,Block Valve #17.6 (932+02),27753.01,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.2,0.2, 05:28,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25610724,-119.07448641,104.244,EXT ML,Pinhole,,,MFL/CLP,,
2611,Anomaly - Corrosion,EXT,50720.20,653+42,19.83,20.14,39.97,14530,Block Valve #13 (625+92),2803.35,Block Valve #17.6 (932+02),27752.43,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 08:43,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25610566,-119.07448640,104.241,EXT ML,Pinhole,,,MFL/CLP,,
2612,Anomaly - Corrosion,EXT,50720.31,653+42,19.94,20.03,39.97,14530,Block Valve #13 (625+92),2803.46,Block Valve #17.6 (932+02),27752.33,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.4,0.6, 05:25,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.25610538,-119.07448640,104.242,EXT ML,Pitting,,,MFL/CLP,,
2613,Anomaly - Corrosion,EXT,50720.44,653+42,20.07,19.90,39.97,14530,Block Valve #13 (625+92),2803.59,Block Valve #17.6 (932+02),27752.20,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.2,0.2, 03:55,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25610500,-119.07448640,104.242,EXT ML,Pinhole,,,MFL/CLP,,
2614,Anomaly - Corrosion,EXT,50721.79,653+44,21.42,18.54,39.97,14530,Block Valve #13 (625+92),2804.94,Block Valve #17.6 (932+02),27750.84,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 06:23,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25610126,-119.07448638,104.230,EXT ML,Pinhole,,,MFL/CLP,,
2615,Anomaly - Corrosion,EXT,50723.24,653+45,22.87,17.10,39.97,14530,Block Valve #13 (625+92),2806.39,Block Valve #17.6 (932+02),27749.40,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.3,0.2, 06:32,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.25609727,-119.07448638,104.222,EXT ML,Pinhole,,,MFL/CLP,,
2616,Anomaly - Corrosion,EXT,50723.50,653+46,23.13,16.84,39.97,14530,Block Valve #13 (625+92),2806.65,Block Valve #17.6 (932+02),27749.13,10.75,0.203,,52000, 12:12,25,0.05,,,,,0.2,0.2, 06:28,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.25609654,-119.07448638,104.223,EXT ML,Pinhole,,,MFL/CLP,,
2617,Anomaly - Corrosion,EXT,50723.96,653+46,23.59,16.38,39.97,14530,Block Valve #13 (625+92),2807.11,Block Valve #17.6 (932+02),27748.68,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 08:17,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25609527,-119.07448637,104.220,EXT ML,Pinhole,,,MFL/CLP,,
2618,Anomaly - Corrosion,EXT,50724.27,653+46,23.90,16.07,39.97,14530,Block Valve #13 (625+92),2807.42,Block Valve #17.6 (932+02),27748.37,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 04:11,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25609441,-119.07448637,104.217,EXT ML,Pinhole,,,MFL/CLP,,
2619,Anomaly - Corrosion,EXT,50724.55,653+47,24.19,15.78,39.97,14530,Block Valve #13 (625+92),2807.71,Block Valve #17.6 (932+02),27748.08,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 04:12,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25609363,-119.07448637,104.218,EXT ML,Pinhole,,,MFL/CLP,,
2620,Anomaly - Corrosion,EXT,50724.62,653+47,24.25,15.72,39.97,14530,Block Valve #13 (625+92),2807.77,Block Valve #17.6 (932+02),27748.02,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 08:19,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25609346,-119.07448637,104.218,EXT ML,Pinhole,,,MFL/CLP,,
2621,Anomaly - Corrosion,EXT,50724.70,653+47,24.33,15.64,39.97,14530,Block Valve #13 (625+92),2807.85,Block Valve #17.6 (932+02),27747.93,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.3,0.2, 03:59,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.25609322,-119.07448637,104.218,EXT ML,Pinhole,,,MFL/CLP,,
2622,Anomaly - Corrosion Cluster,EXT,50724.84,653+47,24.47,15.50,39.97,14530,Block Valve #13 (625+92),2807.99,Block Valve #17.6 (932+02),27747.80,10.75,0.203,,52000, 12:12,21,0.04,,,,,0.8,1.5, 04:21,1402,2302,1658,1414,0.846,1.172,2309.6,1662.9,,,35.25609284,-119.07448636,104.215,EXT ML,Pitting,,,MFL/CLP,,
2623,Anomaly - Corrosion,EXT,50724.99,653+47,24.62,15.35,39.97,14530,Block Valve #13 (625+92),2808.14,Block Valve #17.6 (932+02),27747.64,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.4,0.2, 05:43,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.25609243,-119.07448636,104.215,EXT ML,Pinhole,,,MFL/CLP,,
2624,Anomaly - Corrosion,EXT,50725.03,653+47,24.67,15.30,39.97,14530,Block Valve #13 (625+92),2808.19,Block Valve #17.6 (932+02),27747.60,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.4, 04:36,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.25609230,-119.07448636,104.215,EXT ML,Pinhole,,,MFL/CLP,,
2625,Anomaly - Corrosion Cluster,EXT,50725.18,653+47,24.82,15.15,39.97,14530,Block Valve #13 (625+92),2808.34,Block Valve #17.6 (932+02),27747.45,10.75,0.203,,52000, 12:12,16,0.03,,,,,1.0,1.0, 03:51,1402,2300,1656,1414,0.847,1.171,2324.5,1673.6,,,35.25609188,-119.07448636,104.215,EXT ML,Pitting,,,MFL/CLP,,
2626,Anomaly - Corrosion,EXT,50726.06,653+48,25.70,14.27,39.97,14530,Block Valve #13 (625+92),2809.22,Block Valve #17.6 (932+02),27746.57,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 07:02,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25608945,-119.07448636,104.210,EXT ML,Pinhole,,,MFL/CLP,,
2627,Anomaly - Corrosion,EXT,50726.12,653+48,25.75,14.22,39.97,14530,Block Valve #13 (625+92),2809.27,Block Valve #17.6 (932+02),27746.52,10.75,0.203,,52000, 12:12,20,0.04,,,,,0.2,0.2, 04:03,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25608931,-119.07448636,104.210,EXT ML,Pinhole,,,MFL/CLP,,
2628,Anomaly - Corrosion,EXT,50726.17,653+48,25.80,14.17,39.97,14530,Block Valve #13 (625+92),2809.32,Block Valve #17.6 (932+02),27746.46,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.2, 03:04,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25608916,-119.07448636,104.210,EXT ML,Pinhole,,,MFL/CLP,,
2629,Anomaly - Corrosion,EXT,50726.67,653+49,26.31,13.66,39.97,14530,Block Valve #13 (625+92),2809.83,Block Valve #17.6 (932+02),27745.96,10.75,0.203,,52000, 12:12,22,0.04,,,,,0.2,0.2, 04:12,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.25608776,-119.07448636,104.207,EXT ML,Pinhole,,,MFL/CLP,,
2630,Anomaly - Corrosion,EXT,50727.56,653+50,27.19,12.78,39.97,14530,Block Valve #13 (625+92),2810.71,Block Valve #17.6 (932+02),27745.08,10.75,0.203,,52000, 12:12,26,0.05,,,,,0.2,0.2, 04:07,1402,2336,1682,1414,0.834,1.190,2335.1,1681.3,,,35.25608533,-119.07448635,104.205,EXT ML,Pinhole,,,MFL/CLP,,
