Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
2631,Anomaly - Corrosion,EXT,50727.59,653+50,27.22,12.75,39.97,14530,Block Valve #13 (625+92),2810.74,Block Valve #17.6 (932+02),27745.05,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.2,0.2, 07:43,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25608525,-119.07448635,104.205,EXT ML,Pinhole,,,MFL/CLP,,
2632,Anomaly - Corrosion,EXT,50727.73,653+50,27.36,12.61,39.97,14530,Block Valve #13 (625+92),2810.88,Block Valve #17.6 (932+02),27744.91,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.3,0.2, 07:15,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.25608486,-119.07448635,104.204,EXT ML,Pinhole,,,MFL/CLP,,
2633,Anomaly - Corrosion,EXT,50727.96,653+50,27.59,12.38,39.97,14530,Block Valve #13 (625+92),2811.11,Block Valve #17.6 (932+02),27744.67,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 07:03,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25608422,-119.07448635,104.202,EXT ML,Pinhole,,,MFL/CLP,,
2634,Anomaly - Corrosion,EXT,50727.99,653+50,27.62,12.35,39.97,14530,Block Valve #13 (625+92),2811.14,Block Valve #17.6 (932+02),27744.64,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.5,0.2, 03:09,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.25608413,-119.07448635,104.202,EXT ML,Axial Slotting,,,MFL/CLP,,
2635,Anomaly - Corrosion Cluster,EXT,50728.13,653+50,27.76,12.20,39.97,14530,Block Valve #13 (625+92),2811.29,Block Valve #17.6 (932+02),27744.50,10.75,0.203,,52000, 12:12,16,0.03,,,,,1.1,0.6, 04:12,1402,2294,1652,1414,0.849,1.168,2315.2,1667.0,,,35.25608374,-119.07448635,104.203,EXT ML,Pitting,,,MFL/CLP,,
2636,Anomaly - Corrosion Cluster,EXT,50728.14,653+50,27.77,12.20,39.97,14530,Block Valve #13 (625+92),2811.29,Block Valve #17.6 (932+02),27744.50,10.75,0.203,,52000, 12:12,17,0.03,,,,,1.7,1.5, 06:54,1402,2244,1615,1414,0.868,1.142,2310.2,1663.3,,,35.25608373,-119.07448635,104.203,EXT ML,General Metal Loss,,,MFL/CLP,,
2637,Anomaly - Corrosion,EXT,50728.55,653+51,28.18,11.79,39.97,14530,Block Valve #13 (625+92),2811.70,Block Valve #17.6 (932+02),27744.09,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.2,0.2, 07:00,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25608258,-119.07448634,104.200,EXT ML,Pinhole,,,MFL/CLP,,
2638,Anomaly - Corrosion Cluster,EXT,50729.16,653+51,28.79,11.17,39.97,14530,Block Valve #13 (625+92),2812.32,Block Valve #17.6 (932+02),27743.47,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.8,0.4, 07:04,1402,2310,1663,1414,0.843,1.176,2324.3,1673.5,,,35.25608089,-119.07448634,104.201,EXT ML,Pitting,,,MFL/CLP,,
2639,Anomaly - Corrosion,EXT,50730.47,653+53,30.11,9.86,39.97,14530,Block Valve #13 (625+92),2813.63,Block Valve #17.6 (932+02),27742.16,10.75,0.203,,52000, 12:12,17,0.03,,,,,0.2,0.2, 05:27,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25607727,-119.07448634,104.196,EXT ML,Pinhole,,,MFL/CLP,,
2640,Anomaly - Corrosion,EXT,50730.67,653+53,30.30,9.66,39.97,14530,Block Valve #13 (625+92),2813.83,Block Valve #17.6 (932+02),27741.96,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.4,0.2, 05:27,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.25607671,-119.07448633,104.193,EXT ML,Pinhole,,,MFL/CLP,,
2641,Anomaly - Corrosion,EXT,50730.81,653+53,30.44,9.53,39.97,14530,Block Valve #13 (625+92),2813.96,Block Valve #17.6 (932+02),27741.82,10.75,0.203,,52000, 12:12,16,0.03,,,,,0.3,0.2, 03:58,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.25607634,-119.07448633,104.193,EXT ML,Pinhole,,,MFL/CLP,,
2642,Anomaly - Corrosion Cluster,EXT,50730.96,653+53,30.59,9.37,39.97,14530,Block Valve #13 (625+92),2814.11,Block Valve #17.6 (932+02),27741.67,10.75,0.203,,52000, 12:12,19,0.04,,,,,0.9,0.4, 06:02,1402,2297,1654,1414,0.848,1.170,2324.0,1673.3,,,35.25607592,-119.07448633,104.193,EXT ML,Axial Grooving,,,MFL/CLP,,
2643,Anomaly - Corrosion,EXT,50731.51,653+54,31.14,8.83,39.97,14530,Block Valve #13 (625+92),2814.66,Block Valve #17.6 (932+02),27741.12,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.3,0.2, 05:30,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.25607440,-119.07448633,104.191,EXT ML,Pinhole,,,MFL/CLP,,
2644,Anomaly - Corrosion Cluster,EXT,50732.01,653+54,31.65,8.32,39.97,14530,Block Valve #13 (625+92),2815.17,Block Valve #17.6 (932+02),27740.62,10.75,0.203,,52000, 12:12,18,0.04,,,,,1.1,1.4, 05:26,1402,2281,1642,1414,0.854,1.162,2319.8,1670.3,,,35.25607301,-119.07448633,104.188,EXT ML,Pitting,,,MFL/CLP,,
2645,Anomaly - Corrosion,EXT,50732.37,653+54,32.00,7.97,39.97,14530,Block Valve #13 (625+92),2815.52,Block Valve #17.6 (932+02),27740.26,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 05:14,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25607203,-119.07448633,104.188,EXT ML,Pinhole,,,MFL/CLP,,
2646,Anomaly - Corrosion,EXT,50732.40,653+54,32.03,7.93,39.97,14530,Block Valve #13 (625+92),2815.55,Block Valve #17.6 (932+02),27740.23,10.75,0.203,,52000, 12:12,18,0.04,,,,,0.4,0.2, 04:20,1402,2331,1678,1414,0.836,1.187,2328.3,1676.4,,,35.25607193,-119.07448633,104.188,EXT ML,Axial Slotting,,,MFL/CLP,,
2647,Anomaly - Corrosion,EXT,50732.49,653+55,32.12,7.85,39.97,14530,Block Valve #13 (625+92),2815.64,Block Valve #17.6 (932+02),27740.14,10.75,0.203,,52000, 12:12,15,0.03,,,,,0.2,0.2, 06:44,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25607170,-119.07448633,104.185,EXT ML,Pinhole,,,MFL/CLP,,
2648,Anomaly - Corrosion Cluster,EXT,50732.57,653+55,32.20,7.76,39.97,14530,Block Valve #13 (625+92),2815.73,Block Valve #17.6 (932+02),27740.06,10.75,0.203,,52000, 12:12,19,0.04,,,,,1.4,1.3, 06:15,1402,2257,1625,1414,0.863,1.149,2317.8,1668.8,,,35.25607147,-119.07448633,104.185,EXT ML,General Metal Loss,,,MFL/CLP,,
2649,Anomaly - Corrosion,EXT,50732.68,653+55,32.31,7.66,39.97,14530,Block Valve #13 (625+92),2815.83,Block Valve #17.6 (932+02),27739.95,10.75,0.203,,52000, 12:12,21,0.04,,,,,0.2,0.2, 04:57,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.25607118,-119.07448633,104.186,EXT ML,Pinhole,,,MFL/CLP,,
2650,Repair - Welded Sleeve Begin,,50738.67,653+61,38.30,39.97,39.97,14530,Block Valve #13 (625+92),2821.82,Block Valve #17.6 (932+02),27733.96,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.25605461,-119.07448629,104.154,REPAIR-SHELL START,,,,MFL/CLP,,
2651,Weld,,50740.34,653+62,39.97,32.31,32.31,14540,Block Valve #13 (625+92),2823.49,Block Valve #17.6 (932+02),27732.30,10.75,0.203,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.25605001,-119.07448630,104.146,GIRTH WELD,,,,MFL/CLP,,
2652,Repair - Welded Sleeve End,,50741.73,653+64,1.39,32.31,32.31,14540,Block Valve #13 (625+92),2824.88,Block Valve #17.6 (932+02),27730.90,10.75,0.203,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.25604617,-119.07448630,104.138,REPAIR-SHELL END,,,,MFL/CLP,,
2653,Anomaly - Corrosion Cluster,EXT,50771.94,653+94,31.60,0.71,32.31,14540,Block Valve #13 (625+92),2855.10,Block Valve #17.6 (932+02),27700.69,10.75,0.203,,52000, 02:04,19,0.04,,,,,0.8,2.4, 05:40,1402,2307,1661,1414,0.844,1.175,2309.6,1662.9,,,35.25596266,-119.07448674,103.825,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2654,Anomaly - Corrosion Cluster,EXT,50772.34,653+95,32.00,0.31,32.31,14540,Block Valve #13 (625+92),2855.49,Block Valve #17.6 (932+02),27700.29,10.75,0.203,,52000, 02:04,20,0.04,,,,,2.0,2.4, 05:33,1402,2196,1581,1414,0.887,1.118,2277.3,1639.7,,,35.25596157,-119.07448674,103.822,EXT ML,General Metal Loss,,,MFL/CLP,,
2655,Weld,,50772.65,653+95,32.31,40.12,40.12,14550,Block Valve #13 (625+92),2855.80,Block Valve #17.6 (932+02),27699.98,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.25596072,-119.07448676,103.819,GIRTH WELD,,,,MFL/CLP,,
2656,Anomaly - Corrosion Cluster,EXT,50772.75,653+95,0.10,40.02,40.12,14550,Block Valve #13 (625+92),2855.90,Block Valve #17.6 (932+02),27699.89,10.75,0.203,,52000, 11:28,19,0.04,,,,,1.7,1.7, 05:14,1402,2227,1604,1414,0.874,1.134,2288.6,1647.8,,,35.25596045,-119.07448676,103.818,EXT ML,General Metal Loss,,,MFL/CLP,,
2657,Anomaly - Corrosion,EXT,50775.58,653+98,2.93,37.18,40.12,14550,Block Valve #13 (625+92),2858.73,Block Valve #17.6 (932+02),27697.05,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.3,0.4, 05:30,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.25595262,-119.07448683,103.797,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2658,Anomaly - Corrosion,EXT,50777.41,654+00,4.76,35.35,40.12,14550,Block Valve #13 (625+92),2860.56,Block Valve #17.6 (932+02),27695.22,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.2,0.2, 06:56,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25594755,-119.07448687,103.789,EXT ML,Pinhole,,,MFL/CLP,,
2659,Anomaly - Corrosion,EXT,50778.05,654+00,5.40,34.72,40.12,14550,Block Valve #13 (625+92),2861.20,Block Valve #17.6 (932+02),27694.58,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.2, 05:36,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25594579,-119.07448689,103.784,EXT ML,Pinhole,,,MFL/CLP,,
2660,Anomaly - Corrosion,EXT,50780.39,654+03,7.75,32.37,40.12,14550,Block Valve #13 (625+92),2863.55,Block Valve #17.6 (932+02),27692.24,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.2,0.2, 07:40,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25593931,-119.07448695,103.773,EXT ML,Pinhole,,,MFL/CLP,,
2661,Anomaly - Corrosion,EXT,50780.43,654+03,7.79,32.33,40.12,14550,Block Valve #13 (625+92),2863.59,Block Valve #17.6 (932+02),27692.20,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.2,0.3, 06:46,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.25593921,-119.07448695,103.774,EXT ML,Pinhole,,,MFL/CLP,,
2662,Anomaly - Corrosion,EXT,50780.72,654+03,8.07,32.05,40.12,14550,Block Valve #13 (625+92),2863.87,Block Valve #17.6 (932+02),27691.92,10.75,0.203,,52000, 11:28,18,0.04,,,,,0.3,0.2, 06:47,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.25593842,-119.07448695,103.771,EXT ML,Pinhole,,,MFL/CLP,,
2663,Anomaly - Corrosion,EXT,50780.89,654+03,8.25,31.87,40.12,14550,Block Valve #13 (625+92),2864.05,Block Valve #17.6 (932+02),27691.74,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.2,0.2, 07:32,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25593792,-119.07448695,103.771,EXT ML,Pinhole,,,MFL/CLP,,
2664,Anomaly - Corrosion Cluster,EXT,50781.47,654+04,8.82,31.29,40.12,14550,Block Valve #13 (625+92),2864.62,Block Valve #17.6 (932+02),27691.16,10.75,0.203,,52000, 11:28,19,0.04,,,,,1.2,0.4, 06:47,1402,2270,1635,1414,0.858,1.156,2313.3,1665.5,,,35.25593633,-119.07448697,103.768,EXT ML,Axial Grooving,,,MFL/CLP,,
2665,Anomaly - Corrosion Cluster,EXT,50782.27,654+05,9.62,30.49,40.12,14550,Block Valve #13 (625+92),2865.42,Block Valve #17.6 (932+02),27690.36,10.75,0.203,,52000, 11:28,17,0.03,,,,,1.1,0.2, 07:41,1402,2285,1645,1414,0.852,1.163,2323.6,1673.0,,,35.25593412,-119.07448699,103.766,EXT ML,Axial Slotting,,,MFL/CLP,,
2666,Anomaly - Corrosion Cluster,EXT,50782.46,654+05,9.82,30.30,40.12,14550,Block Valve #13 (625+92),2865.62,Block Valve #17.6 (932+02),27690.17,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.9,1.0, 07:01,1402,2305,1660,1414,0.845,1.174,2320.3,1670.6,,,35.25593359,-119.07448699,103.763,EXT ML,Pitting,,,MFL/CLP,,
2667,Anomaly - Corrosion,EXT,50782.75,654+05,10.10,30.01,40.12,14550,Block Valve #13 (625+92),2865.90,Block Valve #17.6 (932+02),27689.88,10.75,0.203,,52000, 11:28,25,0.05,,,,,0.2,0.2, 05:54,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.25593280,-119.07448699,103.763,EXT ML,Pinhole,,,MFL/CLP,,
2668,Anomaly - Corrosion,EXT,50782.86,654+05,10.21,29.91,40.12,14550,Block Valve #13 (625+92),2866.01,Block Valve #17.6 (932+02),27689.77,10.75,0.203,,52000, 11:28,18,0.04,,,,,0.2,0.3, 05:18,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.25593250,-119.07448700,103.764,EXT ML,Pinhole,,,MFL/CLP,,
2669,Anomaly - Corrosion,EXT,50782.99,654+05,10.34,29.78,40.12,14550,Block Valve #13 (625+92),2866.14,Block Valve #17.6 (932+02),27689.65,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.2,0.2, 07:56,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25593215,-119.07448701,103.760,EXT ML,Pinhole,,,MFL/CLP,,
2670,Anomaly - Corrosion,EXT,50783.32,654+06,10.67,29.44,40.12,14550,Block Valve #13 (625+92),2866.47,Block Valve #17.6 (932+02),27689.31,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.2,0.2, 06:49,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25593122,-119.07448701,103.761,EXT ML,Pinhole,,,MFL/CLP,,
2671,Anomaly - Corrosion,EXT,50783.80,654+06,11.15,28.96,40.12,14550,Block Valve #13 (625+92),2866.95,Block Valve #17.6 (932+02),27688.83,10.75,0.203,,52000, 11:28,19,0.04,,,,,0.3,0.2, 04:49,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.25592989,-119.07448701,103.758,EXT ML,Pinhole,,,MFL/CLP,,
2672,Anomaly - Corrosion,EXT,50784.95,654+07,12.30,27.82,40.12,14550,Block Valve #13 (625+92),2868.10,Block Valve #17.6 (932+02),27687.68,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.5,0.2, 06:41,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.25592671,-119.07448705,103.753,EXT ML,Axial Slotting,,,MFL/CLP,,
2673,Anomaly - Corrosion Cluster,EXT,50785.64,654+08,12.99,27.12,40.12,14550,Block Valve #13 (625+92),2868.79,Block Valve #17.6 (932+02),27686.99,10.75,0.203,,52000, 11:28,23,0.05,,,,,1.3,2.2, 06:53,1402,2240,1613,1414,0.869,1.140,2304.1,1658.9,,,35.25592481,-119.07448705,103.751,EXT ML,General Metal Loss,,,MFL/CLP,,
2674,Anomaly - Corrosion,EXT,50786.17,654+08,13.52,26.60,40.12,14550,Block Valve #13 (625+92),2869.32,Block Valve #17.6 (932+02),27686.47,10.75,0.203,,52000, 11:28,21,0.04,,,,,0.2,0.2, 05:50,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.25592336,-119.07448707,103.751,EXT ML,Pinhole,,,MFL/CLP,,
2675,Anomaly - Corrosion,EXT,50786.20,654+08,13.56,26.56,40.12,14550,Block Valve #13 (625+92),2869.35,Block Valve #17.6 (932+02),27686.43,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.3,0.2, 06:44,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.25592326,-119.07448707,103.752,EXT ML,Pinhole,,,MFL/CLP,,
2676,Anomaly - Corrosion,EXT,50786.34,654+09,13.69,26.42,40.12,14550,Block Valve #13 (625+92),2869.49,Block Valve #17.6 (932+02),27686.29,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.2,0.2, 05:50,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25592288,-119.07448707,103.748,EXT ML,Pinhole,,,MFL/CLP,,
2677,Anomaly - Corrosion,EXT,50786.42,654+09,13.77,26.35,40.12,14550,Block Valve #13 (625+92),2869.57,Block Valve #17.6 (932+02),27686.21,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.2, 06:45,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25592266,-119.07448707,103.749,EXT ML,Pinhole,,,MFL/CLP,,
2678,Anomaly - Corrosion,EXT,50786.52,654+09,13.88,26.24,40.12,14550,Block Valve #13 (625+92),2869.67,Block Valve #17.6 (932+02),27686.11,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.2,0.2, 06:58,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25592238,-119.07448707,103.749,EXT ML,Pinhole,,,MFL/CLP,,
2679,Anomaly - Corrosion,EXT,50786.73,654+09,14.08,26.04,40.12,14550,Block Valve #13 (625+92),2869.88,Block Valve #17.6 (932+02),27685.91,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.2,0.2, 06:09,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25592181,-119.07448708,103.749,EXT ML,Pinhole,,,MFL/CLP,,
2680,Anomaly - Corrosion,EXT,50789.40,654+12,16.75,23.37,40.12,14550,Block Valve #13 (625+92),2872.55,Block Valve #17.6 (932+02),27683.24,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.2,0.2, 07:06,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25591443,-119.07448713,103.743,EXT ML,Pinhole,,,MFL/CLP,,
2681,Anomaly - Corrosion,EXT,50805.98,654+28,33.33,6.78,40.12,14550,Block Valve #13 (625+92),2889.13,Block Valve #17.6 (932+02),27666.65,10.75,0.203,,52000, 11:28,15,0.03,,,,,0.7,0.2, 06:10,1402,2319,1670,1414,0.840,1.181,2314.9,1666.8,,,35.25586860,-119.07448737,103.732,EXT ML,Axial Slotting,,,MFL/CLP,,
2682,Anomaly - Corrosion Cluster,EXT,50809.04,654+31,36.39,3.72,40.12,14550,Block Valve #13 (625+92),2892.19,Block Valve #17.6 (932+02),27663.59,10.75,0.203,,52000, 11:28,16,0.03,,,,,0.6,1.4, 07:07,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.25586015,-119.07448741,103.736,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2683,Anomaly - Corrosion,EXT,50810.05,654+32,37.41,2.71,40.12,14550,Block Valve #13 (625+92),2893.21,Block Valve #17.6 (932+02),27662.58,10.75,0.203,,52000, 11:28,17,0.03,,,,,0.4,0.2, 03:21,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.25585733,-119.07448742,103.737,EXT ML,Axial Slotting,,,MFL/CLP,,
2684,Repair - Welded Sleeve Begin,,50811.46,654+34,38.81,40.12,40.12,14550,Block Valve #13 (625+92),2894.61,Block Valve #17.6 (932+02),27661.17,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.25585346,-119.07448745,103.743,REPAIR-SHELL START,,,,MFL/CLP,,
2685,Weld,,50812.76,654+35,40.12,40.01,40.01,14560,Block Valve #13 (625+92),2895.92,Block Valve #17.6 (932+02),27659.87,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.25584985,-119.07448747,103.748,GIRTH WELD,,,,MFL/CLP,,
2686,Repair - Welded Sleeve End,,50814.20,654+37,1.44,40.01,40.01,14560,Block Valve #13 (625+92),2897.36,Block Valve #17.6 (932+02),27658.43,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.25584588,-119.07448750,103.753,REPAIR-SHELL END,,,,MFL/CLP,,
2687,Anomaly - Corrosion,EXT,50814.68,654+37,1.91,38.10,40.01,14560,Block Valve #13 (625+92),2897.83,Block Valve #17.6 (932+02),27657.96,10.75,0.203,,52000, 02:08,15,0.03,,,,,1.4,0.2, 05:54,1402,2277,1639,1414,0.855,1.159,2263.7,1629.8,,,35.25584456,-119.07448752,103.757,EXT ML,Axial Slotting,,,MFL/CLP,,
2688,Anomaly - Corrosion,EXT,50834.37,654+57,21.61,18.41,40.01,14560,Block Valve #13 (625+92),2917.53,Block Valve #17.6 (932+02),27638.26,10.75,0.203,,52000, 02:08,20,0.04,,,,,0.4,0.2, 04:54,1402,2331,1679,1414,0.835,1.187,2329.0,1676.9,,,35.25579014,-119.07448796,103.959,EXT ML,Axial Slotting,,,MFL/CLP,,
2689,Anomaly - Corrosion,EXT,50836.22,654+59,23.46,16.56,40.01,14560,Block Valve #13 (625+92),2919.37,Block Valve #17.6 (932+02),27636.41,10.75,0.203,,52000, 02:08,16,0.03,,,,,0.4,0.2, 05:13,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.25578503,-119.07448799,103.988,EXT ML,Pinhole,,,MFL/CLP,,
2690,Anomaly - Corrosion,EXT,50836.33,654+59,23.56,16.45,40.01,14560,Block Valve #13 (625+92),2919.48,Block Valve #17.6 (932+02),27636.31,10.75,0.203,,52000, 02:08,16,0.03,,,,,0.2,0.2, 06:44,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25578473,-119.07448799,103.988,EXT ML,Pinhole,,,MFL/CLP,,
2691,Anomaly - Corrosion,EXT,50839.27,654+62,26.51,13.51,40.01,14560,Block Valve #13 (625+92),2922.43,Block Valve #17.6 (932+02),27633.36,10.75,0.203,,52000, 02:08,18,0.04,,,,,0.2,0.2, 05:54,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25577660,-119.07448805,104.028,EXT ML,Pinhole,,,MFL/CLP,,
2692,Anomaly - Corrosion Cluster,EXT,50839.44,654+62,26.67,13.34,40.01,14560,Block Valve #13 (625+92),2922.59,Block Valve #17.6 (932+02),27633.20,10.75,0.203,,52000, 02:08,16,0.03,,,,,1.3,0.8, 05:18,1402,2280,1642,1414,0.854,1.161,2316.3,1667.7,,,35.25577616,-119.07448805,104.032,EXT ML,Pitting,,,MFL/CLP,,
2693,Anomaly - Corrosion,EXT,50839.71,654+62,26.95,13.07,40.01,14560,Block Valve #13 (625+92),2922.86,Block Valve #17.6 (932+02),27632.92,10.75,0.203,,52000, 02:08,19,0.04,,,,,0.4,0.4, 05:25,1402,2334,1680,1414,0.834,1.188,2332.0,1679.0,,,35.25577538,-119.07448806,104.035,EXT ML,Pinhole,,,MFL/CLP,,
2694,Anomaly - Corrosion,EXT,50840.16,654+63,27.40,12.62,40.01,14560,Block Valve #13 (625+92),2923.31,Block Valve #17.6 (932+02),27632.47,10.75,0.203,,52000, 02:08,20,0.04,,,,,0.4,0.6, 06:15,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.25577415,-119.07448807,104.039,EXT ML,Pitting,,,MFL/CLP,,
2695,Anomaly - Corrosion,EXT,50840.35,654+63,27.59,12.43,40.01,14560,Block Valve #13 (625+92),2923.50,Block Valve #17.6 (932+02),27632.28,10.75,0.203,,52000, 02:08,17,0.03,,,,,0.2,0.2, 05:45,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25577362,-119.07448808,104.043,EXT ML,Pinhole,,,MFL/CLP,,
2696,Anomaly - Corrosion,EXT,50841.22,654+64,28.46,11.56,40.01,14560,Block Valve #13 (625+92),2924.38,Block Valve #17.6 (932+02),27631.41,10.75,0.203,,52000, 02:08,17,0.03,,,,,0.3,0.5, 06:24,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.25577120,-119.07448810,104.054,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2697,Anomaly - Corrosion,EXT,50841.27,654+64,28.51,11.51,40.01,14560,Block Valve #13 (625+92),2924.43,Block Valve #17.6 (932+02),27631.36,10.75,0.203,,52000, 02:08,15,0.03,,,,,0.3,0.4, 05:35,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.25577107,-119.07448810,104.054,EXT ML,Pinhole,,,MFL/CLP,,
2698,Anomaly - Corrosion Cluster,EXT,50841.54,654+64,28.77,11.24,40.01,14560,Block Valve #13 (625+92),2924.69,Block Valve #17.6 (932+02),27631.09,10.75,0.203,,52000, 02:08,19,0.04,,,,,1.3,1.3, 06:14,1402,2260,1627,1414,0.862,1.151,2313.9,1666.0,,,35.25577033,-119.07448810,104.058,EXT ML,General Metal Loss,,,MFL/CLP,,
2699,Anomaly - Corrosion,EXT,50842.04,654+65,29.28,10.74,40.01,14560,Block Valve #13 (625+92),2925.19,Block Valve #17.6 (932+02),27630.59,10.75,0.203,,52000, 02:08,17,0.03,,,,,0.2,0.2, 05:50,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25576895,-119.07448811,104.065,EXT ML,Pinhole,,,MFL/CLP,,
2700,Anomaly - Corrosion,EXT,50842.30,654+65,29.54,10.48,40.01,14560,Block Valve #13 (625+92),2925.46,Block Valve #17.6 (932+02),27630.33,10.75,0.203,,52000, 02:08,16,0.03,,,,,0.2,0.2, 05:56,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25576822,-119.07448812,104.065,EXT ML,Pinhole,,,MFL/CLP,,
2701,Anomaly - Corrosion,EXT,50842.84,654+65,30.08,9.94,40.01,14560,Block Valve #13 (625+92),2925.99,Block Valve #17.6 (932+02),27629.79,10.75,0.203,,52000, 02:08,16,0.03,,,,,0.3,0.5, 05:48,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.25576673,-119.07448813,104.073,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2702,Anomaly - Corrosion,EXT,50842.88,654+65,30.12,9.90,40.01,14560,Block Valve #13 (625+92),2926.03,Block Valve #17.6 (932+02),27629.75,10.75,0.203,,52000, 02:08,15,0.03,,,,,0.2,0.2, 07:18,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25576663,-119.07448813,104.073,EXT ML,Pinhole,,,MFL/CLP,,
2703,Anomaly - Corrosion Cluster,EXT,50842.98,654+66,30.22,9.80,40.01,14560,Block Valve #13 (625+92),2926.13,Block Valve #17.6 (932+02),27629.65,10.75,0.203,,52000, 02:08,21,0.04,,,,,2.8,2.2, 05:51,1402,2137,1538,1414,0.911,1.088,2277.4,1639.8,,,35.25576635,-119.07448813,104.076,EXT ML,General Metal Loss,,,MFL/CLP,,
2704,Anomaly - Corrosion,EXT,50843.38,654+66,30.62,9.40,40.01,14560,Block Valve #13 (625+92),2926.53,Block Valve #17.6 (932+02),27629.25,10.75,0.203,,52000, 02:08,16,0.03,,,,,0.2,0.2, 04:47,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25576524,-119.07448814,104.080,EXT ML,Pinhole,,,MFL/CLP,,
2705,Anomaly - Corrosion Cluster,EXT,50843.44,654+66,30.68,9.34,40.01,14560,Block Valve #13 (625+92),2926.59,Block Valve #17.6 (932+02),27629.19,10.75,0.203,,52000, 02:08,16,0.03,,,,,0.8,1.3, 05:43,1402,2313,1665,1414,0.842,1.178,2307.1,1661.1,,,35.25576508,-119.07448814,104.080,EXT ML,Pitting,,,MFL/CLP,,
2706,Anomaly - Corrosion Cluster,EXT,50843.68,654+66,30.92,9.10,40.01,14560,Block Valve #13 (625+92),2926.83,Block Valve #17.6 (932+02),27628.95,10.75,0.203,,52000, 02:08,18,0.04,,,,,0.7,1.8, 06:12,1402,2314,1666,1414,0.841,1.178,2324.7,1673.8,,,35.25576442,-119.07448814,104.084,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2707,Anomaly - Corrosion,EXT,50844.29,654+67,31.52,8.49,40.01,14560,Block Valve #13 (625+92),2927.44,Block Valve #17.6 (932+02),27628.35,10.75,0.203,,52000, 02:08,24,0.05,,,,,0.2,0.2, 05:44,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.25576274,-119.07448816,104.090,EXT ML,Pinhole,,,MFL/CLP,,
2708,Anomaly - Corrosion,EXT,50844.40,654+67,31.64,8.38,40.01,14560,Block Valve #13 (625+92),2927.55,Block Valve #17.6 (932+02),27628.23,10.75,0.203,,52000, 02:08,16,0.03,,,,,0.2,0.2, 05:40,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.25576242,-119.07448816,104.091,EXT ML,Pinhole,,,MFL/CLP,,
2709,Anomaly - Corrosion,EXT,50846.16,654+69,33.39,6.62,40.01,14560,Block Valve #13 (625+92),2929.31,Block Valve #17.6 (932+02),27626.48,10.75,0.203,,52000, 02:08,15,0.03,,,,,0.2,0.2, 06:53,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25575757,-119.07448820,104.110,EXT ML,Pinhole,,,MFL/CLP,,
2710,Repair - Welded Sleeve Begin,,50851.82,654+74,39.06,40.01,40.01,14560,Block Valve #13 (625+92),2934.97,Block Valve #17.6 (932+02),27620.81,10.75,0.203,,52000, 02:08,,,,,,,,,,1402,,,,,,,,,,35.25574193,-119.07448831,104.154,REPAIR-SHELL START,,,,MFL/CLP,,
2711,Weld,,50852.78,654+75,40.01,38.72,38.72,14570,Block Valve #13 (625+92),2935.93,Block Valve #17.6 (932+02),27619.85,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.25573927,-119.07448833,104.162,GIRTH WELD,,,,MFL/CLP,,
2712,Repair - Welded Sleeve End,,50853.90,654+76,1.12,38.72,38.72,14570,Block Valve #13 (625+92),2937.05,Block Valve #17.6 (932+02),27618.73,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.25573618,-119.07448836,104.173,REPAIR-SHELL END,,,,MFL/CLP,,
2713,Anomaly - Corrosion,EXT,50854.90,654+77,2.12,36.59,38.72,14570,Block Valve #13 (625+92),2938.05,Block Valve #17.6 (932+02),27617.73,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 05:14,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25573340,-119.07448837,104.185,EXT ML,Pinhole,,,MFL/CLP,,
2714,Anomaly - Corrosion,EXT,50857.42,654+80,4.64,34.08,38.72,14570,Block Valve #13 (625+92),2940.57,Block Valve #17.6 (932+02),27615.21,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.2, 06:25,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.25572644,-119.07448839,104.208,EXT ML,Pinhole,,,MFL/CLP,,
2715,Anomaly - Corrosion,EXT,50859.60,654+82,6.82,31.90,38.72,14570,Block Valve #13 (625+92),2942.75,Block Valve #17.6 (932+02),27613.04,10.75,0.203,,52000,,19,0.04,,,,,0.3,0.2, 05:34,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.25572044,-119.07448841,104.227,EXT ML,Pinhole,,,MFL/CLP,,
2716,Anomaly - Corrosion,EXT,50882.44,655+05,29.66,9.06,38.72,14570,Block Valve #13 (625+92),2965.59,Block Valve #17.6 (932+02),27590.19,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 05:52,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25565730,-119.07448822,104.321,EXT ML,Pinhole,,,MFL/CLP,,
2717,Anomaly - Corrosion,EXT,50882.56,655+05,29.78,8.94,38.72,14570,Block Valve #13 (625+92),2965.71,Block Valve #17.6 (932+02),27590.08,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 06:28,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25565697,-119.07448823,104.321,EXT ML,Pinhole,,,MFL/CLP,,
2718,Anomaly - Corrosion,EXT,50882.64,655+05,29.86,8.86,38.72,14570,Block Valve #13 (625+92),2965.79,Block Valve #17.6 (932+02),27589.99,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 05:12,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25565674,-119.07448823,104.321,EXT ML,Pinhole,,,MFL/CLP,,
2719,Anomaly - Corrosion,EXT,50882.84,655+05,30.07,8.65,38.72,14570,Block Valve #13 (625+92),2966.00,Block Valve #17.6 (932+02),27589.79,10.75,0.203,,52000,,15,0.03,,,,,0.3,0.3, 06:34,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.25565617,-119.07448822,104.322,EXT ML,Pinhole,,,MFL/CLP,,
2720,Anomaly - Corrosion Cluster,EXT,50882.88,655+06,30.10,8.62,38.72,14570,Block Valve #13 (625+92),2966.03,Block Valve #17.6 (932+02),27589.75,10.75,0.203,,52000,,18,0.04,,,,,0.9,0.8, 07:52,1402,2297,1654,1414,0.848,1.170,2319.8,1670.3,,,35.25565609,-119.07448822,104.322,EXT ML,Pitting,,,MFL/CLP,,
2721,Anomaly - Corrosion,EXT,50883.04,655+06,30.26,8.46,38.72,14570,Block Valve #13 (625+92),2966.19,Block Valve #17.6 (932+02),27589.59,10.75,0.203,,52000,,23,0.05,,,,,0.2,0.2, 06:34,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.25565565,-119.07448822,104.319,EXT ML,Pinhole,,,MFL/CLP,,
2722,Anomaly - Corrosion,EXT,50883.15,655+06,30.37,8.35,38.72,14570,Block Valve #13 (625+92),2966.30,Block Valve #17.6 (932+02),27589.48,10.75,0.203,,52000,,25,0.05,,,,,0.2,0.2, 06:30,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.25565533,-119.07448822,104.319,EXT ML,Pinhole,,,MFL/CLP,,
2723,Anomaly - Corrosion,EXT,50883.63,655+06,30.85,7.86,38.72,14570,Block Valve #13 (625+92),2966.79,Block Valve #17.6 (932+02),27589.00,10.75,0.203,,52000,,19,0.04,,,,,0.3,0.3, 06:31,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.25565400,-119.07448820,104.319,EXT ML,Pinhole,,,MFL/CLP,,
2724,Anomaly - Corrosion Cluster,EXT,50883.86,655+07,31.08,7.64,38.72,14570,Block Valve #13 (625+92),2967.01,Block Valve #17.6 (932+02),27588.77,10.75,0.203,,52000,,17,0.03,,,,,0.8,0.9, 06:24,1402,2311,1664,1414,0.843,1.177,2314.4,1666.4,,,35.25565337,-119.07448821,104.316,EXT ML,Pitting,,,MFL/CLP,,
2725,Anomaly - Corrosion,EXT,50884.02,655+07,31.24,7.47,38.72,14570,Block Valve #13 (625+92),2967.18,Block Valve #17.6 (932+02),27588.61,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 07:08,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25565293,-119.07448820,104.317,EXT ML,Pinhole,,,MFL/CLP,,
2726,Anomaly - Corrosion Cluster,EXT,50884.24,655+07,31.46,7.26,38.72,14570,Block Valve #13 (625+92),2967.39,Block Valve #17.6 (932+02),27588.39,10.75,0.203,,52000,,20,0.04,,,,,1.2,0.6, 06:24,1402,2266,1632,1414,0.859,1.154,2313.3,1665.5,,,35.25565234,-119.07448820,104.317,EXT ML,Pitting,,,MFL/CLP,,
2727,Anomaly - Corrosion,EXT,50884.51,655+07,31.73,6.99,38.72,14570,Block Valve #13 (625+92),2967.66,Block Valve #17.6 (932+02),27588.13,10.75,0.203,,52000,,20,0.04,,,,,0.4,0.3, 06:21,1402,2333,1680,1414,0.835,1.188,2331.4,1678.6,,,35.25565158,-119.07448819,104.314,EXT ML,Pinhole,,,MFL/CLP,,
2728,Anomaly - Corrosion Cluster,EXT,50884.65,655+07,31.87,6.85,38.72,14570,Block Valve #13 (625+92),2967.80,Block Valve #17.6 (932+02),27587.99,10.75,0.203,,52000,,18,0.04,,,,,1.3,0.6, 06:26,1402,2271,1635,1414,0.857,1.157,2316.3,1667.7,,,35.25565120,-119.07448819,104.314,EXT ML,Axial Grooving,,,MFL/CLP,,
2729,Anomaly - Corrosion,EXT,50884.86,655+08,32.08,6.64,38.72,14570,Block Valve #13 (625+92),2968.01,Block Valve #17.6 (932+02),27587.77,10.75,0.203,,52000,,17,0.03,,,,,0.3,0.2, 06:22,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.25565061,-119.07448818,104.314,EXT ML,Pinhole,,,MFL/CLP,,
2730,Anomaly - Corrosion,EXT,50884.91,655+08,32.13,6.59,38.72,14570,Block Valve #13 (625+92),2968.06,Block Valve #17.6 (932+02),27587.73,10.75,0.203,,52000,,18,0.04,,,,,0.4,0.2, 07:34,1402,2331,1678,1414,0.836,1.187,2328.3,1676.4,,,35.25565049,-119.07448818,104.314,EXT ML,Axial Slotting,,,MFL/CLP,,
2731,Anomaly - Corrosion,EXT,50884.96,655+08,32.19,6.53,38.72,14570,Block Valve #13 (625+92),2968.12,Block Valve #17.6 (932+02),27587.67,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.4, 06:17,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.25565032,-119.07448818,104.314,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2732,Weld - Bend Begin,,50891.50,655+14,38.72,39.72,39.72,14580,Block Valve #13 (625+92),2974.65,Block Valve #17.6 (932+02),27581.14,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.25563227,-119.07448808,104.280,GIRTH WELD,,,,MFL/CLP,,
2733,Bend,,50902.45,655+25,10.96,39.72,39.72,14580,Block Valve #13 (625+92),2985.61,Block Valve #17.6 (932+02),27570.18,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.25560199,-119.07448761,104.206,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
2734,Bend,,50924.90,655+48,33.40,39.72,39.72,14580,Block Valve #13 (625+92),3008.05,Block Valve #17.6 (932+02),27547.74,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.25554050,-119.07447792,103.895,10 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
2735,Weld - Bend End,,50931.21,655+54,39.72,39.92,39.92,14590,Block Valve #13 (625+92),3014.36,Block Valve #17.6 (932+02),27541.42,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.25552307,-119.07447759,103.973,GIRTH WELD,,,,MFL/CLP,,
2736,Anomaly - Corrosion,EXT,50935.57,655+58,4.36,35.56,39.92,14590,Block Valve #13 (625+92),3018.72,Block Valve #17.6 (932+02),27537.06,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.2,0.2, 05:48,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25551101,-119.07447767,104.038,EXT ML,Pinhole,,,MFL/CLP,,
2737,Weld,,50971.13,655+94,39.92,40.03,40.03,14600,Block Valve #13 (625+92),3054.28,Block Valve #17.6 (932+02),27501.51,10.75,0.203,,52000, 01:44,,,,,,,,,,1402,,,,,,,,,,35.25541275,-119.07447791,104.116,GIRTH WELD,,,,MFL/CLP,,
2738,Weld,,51011.16,656+34,40.03,38.78,38.78,14610,Block Valve #13 (625+92),3094.31,Block Valve #17.6 (932+02),27461.48,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.25530212,-119.07447856,104.266,GIRTH WELD,,,,MFL/CLP,,
2739,Repair - Welded Sleeve Begin,,51048.91,656+72,37.75,38.78,38.78,14610,Block Valve #13 (625+92),3132.06,Block Valve #17.6 (932+02),27423.72,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.25519780,-119.07447913,104.188,REPAIR-SHELL START,,,,MFL/CLP,,
2740,Weld,,51049.93,656+73,38.78,40.02,40.02,14620,Block Valve #13 (625+92),3133.08,Block Valve #17.6 (932+02),27422.70,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.25519496,-119.07447914,104.189,GIRTH WELD,,,,MFL/CLP,,
2741,Repair - Welded Sleeve End,,51050.98,656+74,1.05,40.02,40.02,14620,Block Valve #13 (625+92),3134.13,Block Valve #17.6 (932+02),27421.65,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.25519207,-119.07447915,104.190,REPAIR-SHELL END,,,,MFL/CLP,,
2742,Anomaly - Corrosion,EXT,51058.18,656+81,8.25,31.77,40.02,14620,Block Valve #13 (625+92),3141.33,Block Valve #17.6 (932+02),27414.46,10.75,0.203,,52000, 02:24,19,0.04,,,,,0.2,0.2, 04:48,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.25517218,-119.07447917,104.203,EXT ML,Pinhole,,,MFL/CLP,,
2743,Anomaly - Corrosion,EXT,51058.22,656+82,8.29,31.73,40.02,14620,Block Valve #13 (625+92),3141.37,Block Valve #17.6 (932+02),27414.42,10.75,0.203,,52000, 02:24,17,0.03,,,,,0.2,0.2, 06:54,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25517207,-119.07447917,104.203,EXT ML,Pinhole,,,MFL/CLP,,
2744,Anomaly - Corrosion,EXT,51060.17,656+83,10.24,29.78,40.02,14620,Block Valve #13 (625+92),3143.32,Block Valve #17.6 (932+02),27412.46,10.75,0.203,,52000, 02:24,18,0.04,,,,,0.2,0.2, 04:49,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25516667,-119.07447918,104.203,EXT ML,Pinhole,,,MFL/CLP,,
2745,Anomaly - Corrosion,EXT,51060.49,656+84,10.56,29.46,40.02,14620,Block Valve #13 (625+92),3143.65,Block Valve #17.6 (932+02),27412.14,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.2,0.2, 04:55,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25516578,-119.07447917,104.203,EXT ML,Pinhole,,,MFL/CLP,,
2746,Anomaly - Corrosion,EXT,51060.98,656+84,11.05,28.97,40.02,14620,Block Valve #13 (625+92),3144.13,Block Valve #17.6 (932+02),27411.65,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.3,0.2, 05:41,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.25516443,-119.07447918,104.201,EXT ML,Pinhole,,,MFL/CLP,,
2747,Anomaly - Corrosion,EXT,51061.66,656+85,11.73,28.29,40.02,14620,Block Valve #13 (625+92),3144.81,Block Valve #17.6 (932+02),27410.97,10.75,0.203,,52000, 02:24,19,0.04,,,,,0.2,0.2, 04:22,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25516254,-119.07447917,104.202,EXT ML,Pinhole,,,MFL/CLP,,
2748,Anomaly - Corrosion Cluster,EXT,51061.95,656+85,12.02,28.00,40.02,14620,Block Valve #13 (625+92),3145.11,Block Valve #17.6 (932+02),27410.68,10.75,0.203,,52000, 02:24,19,0.04,,,,,1.1,1.4, 05:04,1402,2284,1644,1414,0.853,1.163,2322.2,1672.0,,,35.25516174,-119.07447918,104.199,EXT ML,Pitting,,,MFL/CLP,,
2749,Anomaly - Corrosion Cluster,EXT,51062.19,656+86,12.26,27.76,40.02,14620,Block Valve #13 (625+92),3145.34,Block Valve #17.6 (932+02),27410.44,10.75,0.203,,52000, 02:24,18,0.04,,,,,1.4,1.2, 05:06,1402,2262,1629,1414,0.861,1.152,2317.8,1668.8,,,35.25516108,-119.07447918,104.199,EXT ML,General Metal Loss,,,MFL/CLP,,
2750,Anomaly - Corrosion,EXT,51062.32,656+86,12.40,27.63,40.02,14620,Block Valve #13 (625+92),3145.48,Block Valve #17.6 (932+02),27410.31,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.2,0.5, 06:57,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25516071,-119.07447918,104.199,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2751,Anomaly - Corrosion,EXT,51062.45,656+86,12.52,27.50,40.02,14620,Block Valve #13 (625+92),3145.60,Block Valve #17.6 (932+02),27410.18,10.75,0.203,,52000, 02:24,25,0.05,,,,,0.2,0.3, 04:43,1402,2337,1682,1414,0.833,1.190,2335.4,1681.5,,,35.25516036,-119.07447918,104.199,EXT ML,Pinhole,,,MFL/CLP,,
2752,Anomaly - Corrosion,EXT,51062.60,656+86,12.67,27.35,40.02,14620,Block Valve #13 (625+92),3145.75,Block Valve #17.6 (932+02),27410.03,10.75,0.203,,52000, 02:24,20,0.04,,,,,0.2,0.2, 06:21,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25515996,-119.07447917,104.196,EXT ML,Pinhole,,,MFL/CLP,,
2753,Anomaly - Corrosion,EXT,51062.89,656+86,12.96,27.06,40.02,14620,Block Valve #13 (625+92),3146.04,Block Valve #17.6 (932+02),27409.74,10.75,0.203,,52000, 02:24,22,0.04,,,,,0.3,0.3, 04:39,1402,2336,1682,1414,0.834,1.189,2334.5,1680.8,,,35.25515915,-119.07447917,104.197,EXT ML,Pinhole,,,MFL/CLP,,
2754,Anomaly - Corrosion,EXT,51063.66,656+87,13.73,26.29,40.02,14620,Block Valve #13 (625+92),3146.81,Block Valve #17.6 (932+02),27408.98,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.4,0.4, 04:37,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.25515704,-119.07447918,104.194,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2755,Anomaly - Corrosion Cluster,EXT,51063.87,656+87,13.94,26.08,40.02,14620,Block Valve #13 (625+92),3147.02,Block Valve #17.6 (932+02),27408.76,10.75,0.203,,52000, 02:24,16,0.03,,,,,2.3,1.0, 05:28,1402,2214,1594,1414,0.879,1.128,2306.5,1660.7,,,35.25515644,-119.07447917,104.195,EXT ML,Axial Grooving,,,MFL/CLP,,
2756,Anomaly - Corrosion,EXT,51064.18,656+88,14.25,25.77,40.02,14620,Block Valve #13 (625+92),3147.33,Block Valve #17.6 (932+02),27408.45,10.75,0.203,,52000, 02:24,26,0.05,,,,,0.2,0.4, 04:56,1402,2338,1683,1414,0.833,1.190,2337.0,1682.7,,,35.25515558,-119.07447918,104.192,EXT ML,Pinhole,,,MFL/CLP,,
2757,Anomaly - Corrosion,EXT,51064.44,656+88,14.51,25.51,40.02,14620,Block Valve #13 (625+92),3147.59,Block Valve #17.6 (932+02),27408.19,10.75,0.203,,52000, 02:24,17,0.03,,,,,0.2,0.2, 04:26,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25515486,-119.07447918,104.192,EXT ML,Pinhole,,,MFL/CLP,,
2758,Anomaly - Corrosion,EXT,51064.46,656+88,14.53,25.49,40.02,14620,Block Valve #13 (625+92),3147.61,Block Valve #17.6 (932+02),27408.18,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.2,0.4, 05:38,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25515482,-119.07447918,104.192,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2759,Anomaly - Corrosion,EXT,51064.73,656+88,14.80,25.22,40.02,14620,Block Valve #13 (625+92),3147.88,Block Valve #17.6 (932+02),27407.90,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.2,0.2, 06:28,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25515407,-119.07447918,104.192,EXT ML,Pinhole,,,MFL/CLP,,
2760,Anomaly - Corrosion,EXT,51064.84,656+88,14.92,25.11,40.02,14620,Block Valve #13 (625+92),3148.00,Block Valve #17.6 (932+02),27407.79,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.2,0.2, 06:20,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25515375,-119.07447918,104.189,EXT ML,Pinhole,,,MFL/CLP,,
2761,Anomaly - Corrosion Cluster,EXT,51064.90,656+88,14.97,25.05,40.02,14620,Block Valve #13 (625+92),3148.05,Block Valve #17.6 (932+02),27407.73,10.75,0.203,,52000, 02:24,16,0.03,,,,,2.7,1.5, 05:48,1402,2193,1579,1414,0.888,1.117,2300.3,1656.2,,,35.25515361,-119.07447917,104.189,EXT ML,General Metal Loss,,,MFL/CLP,,
2762,Anomaly - Corrosion,EXT,51065.42,656+89,15.49,24.52,40.02,14620,Block Valve #13 (625+92),3148.58,Block Valve #17.6 (932+02),27407.21,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.7,0.4, 04:47,1402,2317,1668,1414,0.840,1.180,2312.3,1664.8,,,35.25515215,-119.07447918,104.190,EXT ML,Pitting,,,MFL/CLP,,
2763,Anomaly - Corrosion Cluster,EXT,51065.83,656+89,15.90,24.11,40.02,14620,Block Valve #13 (625+92),3148.99,Block Valve #17.6 (932+02),27406.80,10.75,0.203,,52000, 02:24,19,0.04,,,,,1.1,0.2, 04:35,1402,2277,1640,1414,0.855,1.160,2319.8,1670.3,,,35.25515101,-119.07447918,104.187,EXT ML,Axial Slotting,,,MFL/CLP,,
2764,Anomaly - Corrosion,EXT,51066.23,656+90,16.31,23.71,40.02,14620,Block Valve #13 (625+92),3149.39,Block Valve #17.6 (932+02),27406.40,10.75,0.203,,52000, 02:24,24,0.05,,,,,0.4,0.2, 04:09,1402,2331,1678,1414,0.835,1.187,2328.7,1676.7,,,35.25514991,-119.07447918,104.185,EXT ML,Pinhole,,,MFL/CLP,,
2765,Anomaly - Corrosion,EXT,51066.54,656+90,16.61,23.41,40.02,14620,Block Valve #13 (625+92),3149.70,Block Valve #17.6 (932+02),27406.09,10.75,0.203,,52000, 02:24,23,0.05,,,,,0.2,0.2, 04:37,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.25514905,-119.07447918,104.185,EXT ML,Pinhole,,,MFL/CLP,,
2766,Anomaly - Corrosion,EXT,51066.75,656+90,16.81,23.20,40.02,14620,Block Valve #13 (625+92),3149.90,Block Valve #17.6 (932+02),27405.89,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.5,0.5, 05:32,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.25514850,-119.07447918,104.182,EXT ML,Pitting,,,MFL/CLP,,
2767,Anomaly - Corrosion Cluster,EXT,51066.79,656+90,16.86,23.16,40.02,14620,Block Valve #13 (625+92),3149.94,Block Valve #17.6 (932+02),27405.84,10.75,0.203,,52000, 02:24,20,0.04,,,,,0.5,2.2, 04:10,1402,2327,1675,1414,0.837,1.185,2326.0,1674.7,,,35.25514837,-119.07447918,104.182,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2768,Anomaly - Corrosion,EXT,51067.15,656+91,17.22,22.80,40.02,14620,Block Valve #13 (625+92),3150.31,Block Valve #17.6 (932+02),27405.48,10.75,0.203,,52000, 02:24,21,0.04,,,,,0.2,0.2, 03:58,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.25514736,-119.07447918,104.182,EXT ML,Pinhole,,,MFL/CLP,,
2769,Anomaly - Corrosion,EXT,51067.63,656+91,17.70,22.32,40.02,14620,Block Valve #13 (625+92),3150.78,Block Valve #17.6 (932+02),27405.00,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.2,0.2, 05:07,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25514604,-119.07447918,104.180,EXT ML,Pinhole,,,MFL/CLP,,
2770,Anomaly - Corrosion Cluster,EXT,51067.84,656+91,17.90,22.11,40.02,14620,Block Valve #13 (625+92),3150.99,Block Valve #17.6 (932+02),27404.80,10.75,0.203,,52000, 02:24,19,0.04,,,,,1.2,0.7, 04:55,1402,2274,1637,1414,0.856,1.158,2314.6,1666.5,,,35.25514549,-119.07447918,104.177,EXT ML,Pitting,,,MFL/CLP,,
2771,Anomaly - Corrosion,EXT,51068.53,656+92,18.60,21.42,40.02,14620,Block Valve #13 (625+92),3151.68,Block Valve #17.6 (932+02),27404.10,10.75,0.203,,52000, 02:24,22,0.04,,,,,0.2,0.2, 06:27,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.25514356,-119.07447918,104.174,EXT ML,Pinhole,,,MFL/CLP,,
2772,Anomaly - Corrosion,EXT,51068.59,656+92,18.66,21.36,40.02,14620,Block Valve #13 (625+92),3151.75,Block Valve #17.6 (932+02),27404.04,10.75,0.203,,52000, 02:24,20,0.04,,,,,0.2,0.2, 05:28,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25514339,-119.07447918,104.174,EXT ML,Pinhole,,,MFL/CLP,,
2773,Anomaly - Corrosion Cluster,EXT,51069.73,656+93,19.80,20.22,40.02,14620,Block Valve #13 (625+92),3152.88,Block Valve #17.6 (932+02),27402.90,10.75,0.203,,52000, 02:24,23,0.05,,,,,2.7,0.7, 04:44,1402,2122,1528,1414,0.918,1.081,2269.0,1633.7,,,35.25514025,-119.07447918,104.169,EXT ML,Axial Grooving,,,MFL/CLP,,
2774,Anomaly - Corrosion,EXT,51070.00,656+93,20.07,19.95,40.02,14620,Block Valve #13 (625+92),3153.15,Block Valve #17.6 (932+02),27402.63,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.2,0.2, 07:02,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25513949,-119.07447918,104.166,EXT ML,Pinhole,,,MFL/CLP,,
2775,Anomaly - Corrosion,EXT,51070.13,656+94,20.20,19.82,40.02,14620,Block Valve #13 (625+92),3153.28,Block Valve #17.6 (932+02),27402.50,10.75,0.203,,52000, 02:24,24,0.05,,,,,0.5,0.7, 04:39,1402,2323,1673,1414,0.838,1.183,2319.2,1669.8,,,35.25513915,-119.07447918,104.167,EXT ML,Pitting,,,MFL/CLP,,
2776,Anomaly - Corrosion Cluster,EXT,51070.49,656+94,20.56,19.46,40.02,14620,Block Valve #13 (625+92),3153.65,Block Valve #17.6 (932+02),27402.14,10.75,0.203,,52000, 02:24,21,0.04,,,,,2.6,2.1, 05:06,1402,2146,1545,1414,0.907,1.093,2259.2,1626.6,,,35.25513814,-119.07447919,104.164,EXT ML,General Metal Loss,,,MFL/CLP,,
2777,Anomaly - Corrosion Cluster,EXT,51070.97,656+94,21.03,18.98,40.02,14620,Block Valve #13 (625+92),3154.12,Block Valve #17.6 (932+02),27401.67,10.75,0.203,,52000, 02:24,20,0.04,,,,,1.5,1.3, 04:40,1402,2244,1616,1414,0.868,1.143,2287.9,1647.3,,,35.25513683,-119.07447918,104.161,EXT ML,General Metal Loss,,,MFL/CLP,,
2778,Anomaly - Corrosion,EXT,51071.26,656+95,21.33,18.69,40.02,14620,Block Valve #13 (625+92),3154.41,Block Valve #17.6 (932+02),27401.37,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.3,0.2, 05:36,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.25513602,-119.07447918,104.162,EXT ML,Pinhole,,,MFL/CLP,,
2779,Anomaly - Corrosion,EXT,51071.36,656+95,21.43,18.59,40.02,14620,Block Valve #13 (625+92),3154.51,Block Valve #17.6 (932+02),27401.27,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.2,0.5, 04:43,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.25513574,-119.07447918,104.162,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2780,Anomaly - Corrosion,EXT,51071.94,656+95,22.01,18.01,40.02,14620,Block Valve #13 (625+92),3155.09,Block Valve #17.6 (932+02),27400.69,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.2,0.3, 05:25,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.25513414,-119.07447918,104.156,EXT ML,Pinhole,,,MFL/CLP,,
2781,Anomaly - Corrosion,EXT,51072.31,656+96,22.38,17.64,40.02,14620,Block Valve #13 (625+92),3155.46,Block Valve #17.6 (932+02),27400.32,10.75,0.203,,52000, 02:24,18,0.04,,,,,0.5,0.2, 05:31,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.25513312,-119.07447918,104.156,EXT ML,Axial Slotting,,,MFL/CLP,,
2782,Anomaly - Corrosion Cluster,EXT,51073.89,656+97,23.96,16.06,40.02,14620,Block Valve #13 (625+92),3157.04,Block Valve #17.6 (932+02),27398.74,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.4,1.0, 05:45,1402,2333,1680,1414,0.835,1.188,2331.8,1678.9,,,35.25512874,-119.07447918,104.149,EXT ML,Circumferential Grooving,,,MFL/CLP,,
2783,Anomaly - Corrosion,EXT,51074.31,656+98,24.38,15.64,40.02,14620,Block Valve #13 (625+92),3157.46,Block Valve #17.6 (932+02),27398.32,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.2,0.2, 05:33,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25512758,-119.07447917,104.146,EXT ML,Pinhole,,,MFL/CLP,,
2784,Anomaly - Corrosion Cluster,EXT,51074.99,656+98,25.06,14.96,40.02,14620,Block Valve #13 (625+92),3158.14,Block Valve #17.6 (932+02),27397.64,10.75,0.203,,52000, 02:24,16,0.03,,,,,1.3,1.4, 05:17,1402,2277,1640,1414,0.855,1.160,2319.7,1670.2,,,35.25512570,-119.07447916,104.143,EXT ML,General Metal Loss,,,MFL/CLP,,
2785,Anomaly - Corrosion Cluster,EXT,51075.56,656+99,25.63,14.39,40.02,14620,Block Valve #13 (625+92),3158.71,Block Valve #17.6 (932+02),27397.07,10.75,0.203,,52000, 02:24,19,0.04,,,,,2.3,1.9, 05:32,1402,2185,1573,1414,0.891,1.113,2296.7,1653.6,,,35.25512415,-119.07447916,104.141,EXT ML,General Metal Loss,,,MFL/CLP,,
2786,Anomaly - Corrosion,EXT,51076.20,657+00,26.27,13.75,40.02,14620,Block Valve #13 (625+92),3159.35,Block Valve #17.6 (932+02),27396.43,10.75,0.203,,52000, 02:24,17,0.03,,,,,0.2,0.2, 05:33,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25512236,-119.07447916,104.135,EXT ML,Pinhole,,,MFL/CLP,,
2787,Anomaly - Corrosion,EXT,51076.33,657+00,26.40,13.62,40.02,14620,Block Valve #13 (625+92),3159.48,Block Valve #17.6 (932+02),27396.30,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.2,0.2, 05:43,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25512201,-119.07447916,104.135,EXT ML,Pinhole,,,MFL/CLP,,
2788,Anomaly - Corrosion,EXT,51076.65,657+00,26.73,13.29,40.02,14620,Block Valve #13 (625+92),3159.81,Block Valve #17.6 (932+02),27395.98,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.2,0.2, 05:40,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25512111,-119.07447915,104.136,EXT ML,Pinhole,,,MFL/CLP,,
2789,Anomaly - Corrosion Cluster,EXT,51076.80,657+00,26.88,13.14,40.02,14620,Block Valve #13 (625+92),3159.96,Block Valve #17.6 (932+02),27395.83,10.75,0.203,,52000, 02:24,21,0.04,,,,,1.3,0.4, 05:43,1402,2254,1623,1414,0.864,1.148,2319.7,1670.2,,,35.25512068,-119.07447915,104.133,EXT ML,Axial Grooving,,,MFL/CLP,,
2790,Anomaly - Corrosion,EXT,51077.44,657+01,27.51,12.51,40.02,14620,Block Valve #13 (625+92),3160.59,Block Valve #17.6 (932+02),27395.19,10.75,0.203,,52000, 02:24,20,0.04,,,,,0.2,0.2, 06:05,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25511893,-119.07447914,104.130,EXT ML,Pinhole,,,MFL/CLP,,
2791,Anomaly - Corrosion,EXT,51077.50,657+01,27.57,12.45,40.02,14620,Block Valve #13 (625+92),3160.65,Block Valve #17.6 (932+02),27395.14,10.75,0.203,,52000, 02:24,19,0.04,,,,,0.2,0.2, 05:06,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25511877,-119.07447915,104.130,EXT ML,Pinhole,,,MFL/CLP,,
