Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
2792,Anomaly - Corrosion,EXT,51079.84,657+03,29.91,10.11,40.02,14620,Block Valve #13 (625+92),3163.00,Block Valve #17.6 (932+02),27392.79,10.75,0.203,,52000, 02:24,25,0.05,,,,,0.2,0.2, 05:18,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.25511230,-119.07447913,104.120,EXT ML,Pinhole,,,MFL/CLP,,
2793,Anomaly - Corrosion Cluster,EXT,51080.34,657+04,30.41,9.61,40.02,14620,Block Valve #13 (625+92),3163.49,Block Valve #17.6 (932+02),27392.29,10.75,0.203,,52000, 02:24,15,0.03,,,,,1.1,0.6, 05:24,1402,2292,1651,1414,0.850,1.167,2323.6,1673.0,,,35.25511092,-119.07447912,104.121,EXT ML,Pitting,,,MFL/CLP,,
2794,Anomaly - Corrosion,EXT,51080.55,657+04,30.62,9.39,40.02,14620,Block Valve #13 (625+92),3163.71,Block Valve #17.6 (932+02),27392.08,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.2,0.2, 05:20,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25511033,-119.07447912,104.118,EXT ML,Pinhole,,,MFL/CLP,,
2795,Anomaly - Corrosion,EXT,51081.42,657+05,31.50,8.52,40.02,14620,Block Valve #13 (625+92),3164.58,Block Valve #17.6 (932+02),27391.21,10.75,0.203,,52000, 02:24,19,0.04,,,,,0.2,0.4, 05:23,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25510793,-119.07447911,104.116,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2796,Anomaly - Corrosion,EXT,51081.81,657+05,31.88,8.13,40.02,14620,Block Valve #13 (625+92),3164.97,Block Valve #17.6 (932+02),27390.82,10.75,0.203,,52000, 02:24,16,0.03,,,,,0.6,0.4, 05:20,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.25510686,-119.07447911,104.113,EXT ML,Pitting,,,MFL/CLP,,
2797,Anomaly - Corrosion Cluster,EXT,51083.19,657+07,33.26,6.76,40.02,14620,Block Valve #13 (625+92),3166.34,Block Valve #17.6 (932+02),27389.44,10.75,0.203,,52000, 02:24,15,0.03,,,,,0.8,0.7, 05:24,1402,2313,1665,1414,0.842,1.178,2326.6,1675.1,,,35.25510305,-119.07447909,104.108,EXT ML,Pitting,,,MFL/CLP,,
2798,Anomaly - Corrosion Cluster,EXT,51085.46,657+09,35.53,4.49,40.02,14620,Block Valve #13 (625+92),3168.61,Block Valve #17.6 (932+02),27387.17,10.75,0.203,,52000, 02:24,18,0.04,,,,,1.4,0.2, 05:18,1402,2262,1629,1414,0.861,1.152,2317.8,1668.8,,,35.25509677,-119.07447906,104.101,EXT ML,Axial Slotting,,,MFL/CLP,,
2799,Anomaly - Corrosion,EXT,51086.18,657+10,36.25,3.77,40.02,14620,Block Valve #13 (625+92),3169.33,Block Valve #17.6 (932+02),27386.45,10.75,0.203,,52000, 02:24,22,0.04,,,,,0.2,0.2, 04:39,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.25509477,-119.07447905,104.099,EXT ML,Pinhole,,,MFL/CLP,,
2800,Repair - Welded Sleeve Begin,,51089.05,657+12,39.12,40.02,40.02,14620,Block Valve #13 (625+92),3172.20,Block Valve #17.6 (932+02),27383.58,10.75,0.203,,52000, 02:24,,,,,,,,,,1402,,,,,,,,,,35.25508686,-119.07447901,104.093,REPAIR-SHELL START,,,,MFL/CLP,,
2801,Weld,,51089.95,657+13,40.02,40.07,40.07,14630,Block Valve #13 (625+92),3173.10,Block Valve #17.6 (932+02),27382.68,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.25508437,-119.07447900,104.094,GIRTH WELD,,,,MFL/CLP,,
2802,Repair - Welded Sleeve End,,51090.79,657+14,0.84,40.07,40.07,14630,Block Valve #13 (625+92),3173.94,Block Valve #17.6 (932+02),27381.84,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.25508205,-119.07447900,104.095,REPAIR-SHELL END,,,,MFL/CLP,,
2803,Anomaly - Corrosion,EXT,51095.85,657+19,5.90,34.17,40.07,14630,Block Valve #13 (625+92),3179.00,Block Valve #17.6 (932+02),27376.79,10.75,0.203,,52000, 01:04,20,0.04,,,,,0.2,0.2, 04:39,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25506807,-119.07447902,104.115,EXT ML,Pinhole,,,MFL/CLP,,
2804,Anomaly - Corrosion,EXT,51096.84,657+20,6.89,33.18,40.07,14630,Block Valve #13 (625+92),3180.00,Block Valve #17.6 (932+02),27375.79,10.75,0.203,,52000, 01:04,16,0.03,,,,,0.2,0.2, 05:09,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.25506531,-119.07447902,104.117,EXT ML,Pinhole,,,MFL/CLP,,
2805,Weld,,51130.02,657+54,40.07,40.04,40.04,14640,Block Valve #13 (625+92),3213.17,Block Valve #17.6 (932+02),27342.61,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.25497362,-119.07447894,104.254,GIRTH WELD,,,,MFL/CLP,,
2806,Repair - Welded Sleeve Begin,,51169.17,657+93,39.16,40.04,40.04,14640,Block Valve #13 (625+92),3252.33,Block Valve #17.6 (932+02),27303.46,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.25486541,-119.07447880,104.304,REPAIR-SHELL START,,,,MFL/CLP,,
2807,Weld,,51170.06,657+94,40.04,39.95,39.95,14650,Block Valve #13 (625+92),3253.21,Block Valve #17.6 (932+02),27302.57,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.25486297,-119.07447880,104.301,GIRTH WELD,,,,MFL/CLP,,
2808,Repair - Welded Sleeve End,,51171.34,657+95,1.28,39.95,39.95,14650,Block Valve #13 (625+92),3254.49,Block Valve #17.6 (932+02),27301.29,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.25485943,-119.07447882,104.293,REPAIR-SHELL END,,,,MFL/CLP,,
2809,Anomaly - Corrosion,EXT,51192.26,658+16,22.20,17.75,39.95,14650,Block Valve #13 (625+92),3275.41,Block Valve #17.6 (932+02),27280.37,10.75,0.203,,52000, 12:08,19,0.04,,,,,0.2,0.2, 06:21,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.25480165,-119.07447922,104.200,EXT ML,Pinhole,,,MFL/CLP,,
2810,Anomaly - Corrosion,EXT,51192.85,658+17,22.79,17.16,39.95,14650,Block Valve #13 (625+92),3276.00,Block Valve #17.6 (932+02),27279.78,10.75,0.203,,52000, 12:08,15,0.03,,,,,0.2,0.2, 05:37,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25480001,-119.07447922,104.197,EXT ML,Pinhole,,,MFL/CLP,,
2811,Anomaly - Corrosion,EXT,51199.39,658+23,29.33,10.62,39.95,14650,Block Valve #13 (625+92),3282.55,Block Valve #17.6 (932+02),27273.24,10.75,0.203,,52000, 12:08,15,0.03,,,,,0.2,0.2, 06:31,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25478192,-119.07447939,104.196,EXT ML,Pinhole,,,MFL/CLP,,
2812,Anomaly - Corrosion,EXT,51199.50,658+23,29.44,10.52,39.95,14650,Block Valve #13 (625+92),3282.65,Block Valve #17.6 (932+02),27273.14,10.75,0.203,,52000, 12:08,16,0.03,,,,,0.2,0.2, 05:47,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25478164,-119.07447939,104.196,EXT ML,Pinhole,,,MFL/CLP,,
2813,Anomaly - Corrosion,EXT,51199.77,658+24,29.72,10.24,39.95,14650,Block Valve #13 (625+92),3282.93,Block Valve #17.6 (932+02),27272.86,10.75,0.203,,52000, 12:08,18,0.04,,,,,0.4,0.2, 04:54,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.25478087,-119.07447940,104.196,EXT ML,Axial Slotting,,,MFL/CLP,,
2814,Anomaly - Corrosion,EXT,51201.04,658+25,30.98,8.97,39.95,14650,Block Valve #13 (625+92),3284.19,Block Valve #17.6 (932+02),27271.59,10.75,0.203,,52000, 12:08,18,0.04,,,,,0.2,0.2, 06:18,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25477739,-119.07447943,104.198,EXT ML,Pinhole,,,MFL/CLP,,
2815,Anomaly - Corrosion,EXT,51201.59,658+25,31.53,8.42,39.95,14650,Block Valve #13 (625+92),3284.75,Block Valve #17.6 (932+02),27271.04,10.75,0.203,,52000, 12:08,15,0.03,,,,,0.2,0.2, 04:54,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25477585,-119.07447943,104.198,EXT ML,Pinhole,,,MFL/CLP,,
2816,Repair - Welded Sleeve Begin,,51208.60,658+32,38.54,39.95,39.95,14650,Block Valve #13 (625+92),3291.75,Block Valve #17.6 (932+02),27264.03,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.25475650,-119.07447959,104.214,REPAIR-SHELL START,,,,MFL/CLP,,
2817,Weld,,51210.01,658+34,39.95,39.99,39.99,14660,Block Valve #13 (625+92),3293.16,Block Valve #17.6 (932+02),27262.62,10.75,0.203,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.25475260,-119.07447962,104.222,GIRTH WELD,,,,MFL/CLP,,
2818,Repair - Welded Sleeve End,,51211.05,658+35,1.04,39.99,39.99,14660,Block Valve #13 (625+92),3294.20,Block Valve #17.6 (932+02),27261.58,10.75,0.203,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.25474972,-119.07447965,104.227,REPAIR-SHELL END,,,,MFL/CLP,,
2819,Anomaly - Corrosion,EXT,51224.82,658+49,14.81,25.17,39.99,14660,Block Valve #13 (625+92),3307.98,Block Valve #17.6 (932+02),27247.81,10.75,0.203,,52000, 02:20,15,0.03,,,,,0.2,0.2, 08:40,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25471168,-119.07447999,104.379,EXT ML,Pinhole,,,MFL/CLP,,
2820,Anomaly - Corrosion,EXT,51225.35,658+49,15.34,24.65,39.99,14660,Block Valve #13 (625+92),3308.50,Block Valve #17.6 (932+02),27247.28,10.75,0.203,,52000, 02:20,15,0.03,,,,,0.2,0.2, 07:48,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25471023,-119.07448001,104.387,EXT ML,Pinhole,,,MFL/CLP,,
2821,Anomaly - Corrosion,EXT,51225.60,658+50,15.59,24.40,39.99,14660,Block Valve #13 (625+92),3308.75,Block Valve #17.6 (932+02),27247.03,10.75,0.203,,52000, 02:20,15,0.03,,,,,0.2,0.2, 07:48,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25470954,-119.07448001,104.390,EXT ML,Pinhole,,,MFL/CLP,,
2822,Anomaly - Corrosion,EXT,51226.18,658+50,16.17,23.82,39.99,14660,Block Valve #13 (625+92),3309.33,Block Valve #17.6 (932+02),27246.46,10.75,0.203,,52000, 02:20,16,0.03,,,,,0.3,0.2, 07:45,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.25470794,-119.07448002,104.401,EXT ML,Pinhole,,,MFL/CLP,,
2823,Anomaly - Corrosion,EXT,51227.58,658+52,17.57,22.41,39.99,14660,Block Valve #13 (625+92),3310.74,Block Valve #17.6 (932+02),27245.05,10.75,0.203,,52000, 02:20,15,0.03,,,,,0.2,0.2, 06:24,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25470405,-119.07448006,104.419,EXT ML,Pinhole,,,MFL/CLP,,
2824,Anomaly - Corrosion,EXT,51234.64,658+59,24.63,15.35,39.99,14660,Block Valve #13 (625+92),3317.79,Block Valve #17.6 (932+02),27237.99,10.75,0.203,,52000, 02:20,16,0.03,,,,,0.5,0.4, 06:29,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.25468455,-119.07448025,104.511,EXT ML,Pitting,,,MFL/CLP,,
2825,Anomaly - Corrosion,EXT,51234.82,658+59,24.81,15.17,39.99,14660,Block Valve #13 (625+92),3317.97,Block Valve #17.6 (932+02),27237.81,10.75,0.203,,52000, 02:20,26,0.05,,,,,0.3,0.3, 06:56,1402,2334,1681,1414,0.834,1.189,2332.8,1679.6,,,35.25468405,-119.07448025,104.514,EXT ML,Pinhole,,,MFL/CLP,,
2826,Anomaly - Corrosion,EXT,51234.88,658+59,24.87,15.12,39.99,14660,Block Valve #13 (625+92),3318.03,Block Valve #17.6 (932+02),27237.76,10.75,0.203,,52000, 02:20,18,0.04,,,,,0.4,0.2, 06:20,1402,2332,1679,1414,0.835,1.188,2330.5,1678.0,,,35.25468390,-119.07448025,104.514,EXT ML,Axial Slotting,,,MFL/CLP,,
2827,Anomaly - Corrosion,EXT,51236.07,658+60,26.06,13.92,39.99,14660,Block Valve #13 (625+92),3319.23,Block Valve #17.6 (932+02),27236.56,10.75,0.203,,52000, 02:20,28,0.06,,,,,0.3,0.5, 06:46,1402,2331,1679,1414,0.835,1.187,2328.9,1676.8,,,35.25468059,-119.07448028,104.529,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2828,Anomaly - Corrosion,EXT,51236.34,658+60,26.33,13.66,39.99,14660,Block Valve #13 (625+92),3319.49,Block Valve #17.6 (932+02),27236.30,10.75,0.203,,52000, 02:20,22,0.04,,,,,0.3,0.2, 07:41,1402,2336,1682,1414,0.834,1.189,2334.5,1680.8,,,35.25467987,-119.07448029,104.529,EXT ML,Pinhole,,,MFL/CLP,,
2829,Anomaly - Corrosion,EXT,51236.59,658+61,26.58,13.41,39.99,14660,Block Valve #13 (625+92),3319.74,Block Valve #17.6 (932+02),27236.05,10.75,0.203,,52000, 02:20,19,0.04,,,,,0.4,0.7, 06:34,1402,2330,1678,1414,0.836,1.186,2327.4,1675.8,,,35.25467917,-119.07448029,104.533,EXT ML,Pitting,,,MFL/CLP,,
2830,Anomaly - Corrosion,EXT,51236.88,658+61,26.87,13.12,39.99,14660,Block Valve #13 (625+92),3320.03,Block Valve #17.6 (932+02),27235.76,10.75,0.203,,52000, 02:20,19,0.04,,,,,0.3,0.3, 07:06,1402,2335,1681,1414,0.834,1.189,2333.9,1680.4,,,35.25467837,-119.07448030,104.536,EXT ML,Pinhole,,,MFL/CLP,,
2831,Anomaly - Corrosion,EXT,51237.28,658+61,27.28,12.71,39.99,14660,Block Valve #13 (625+92),3320.44,Block Valve #17.6 (932+02),27235.35,10.75,0.203,,52000, 02:20,21,0.04,,,,,0.3,0.4, 06:36,1402,2334,1681,1414,0.834,1.189,2332.9,1679.7,,,35.25467725,-119.07448031,104.539,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2832,Anomaly - Corrosion,EXT,51238.66,658+63,28.66,11.33,39.99,14660,Block Valve #13 (625+92),3321.81,Block Valve #17.6 (932+02),27233.97,10.75,0.203,,52000, 02:20,16,0.03,,,,,0.3,0.2, 08:18,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.25467344,-119.07448034,104.549,EXT ML,Pinhole,,,MFL/CLP,,
2833,Anomaly - Corrosion,EXT,51238.88,658+63,28.87,11.11,39.99,14660,Block Valve #13 (625+92),3322.03,Block Valve #17.6 (932+02),27233.75,10.75,0.203,,52000, 02:20,16,0.03,,,,,0.2,0.2, 08:19,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25467283,-119.07448035,104.549,EXT ML,Pinhole,,,MFL/CLP,,
2834,Anomaly - Corrosion,EXT,51239.20,658+63,29.19,10.79,39.99,14660,Block Valve #13 (625+92),3322.35,Block Valve #17.6 (932+02),27233.43,10.75,0.203,,52000, 02:20,17,0.03,,,,,0.2,0.2, 06:41,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25467195,-119.07448036,104.553,EXT ML,Pinhole,,,MFL/CLP,,
2835,Anomaly - Corrosion Cluster,EXT,51239.22,658+63,29.21,10.77,39.99,14660,Block Valve #13 (625+92),3322.37,Block Valve #17.6 (932+02),27233.41,10.75,0.203,,52000, 02:20,19,0.04,,,,,1.2,0.8, 08:31,1402,2270,1635,1414,0.858,1.156,2321.7,1671.6,,,35.25467190,-119.07448036,104.553,EXT ML,Pitting,,,MFL/CLP,,
2836,Anomaly - Corrosion,EXT,51239.44,658+63,29.43,10.55,39.99,14660,Block Valve #13 (625+92),3322.59,Block Valve #17.6 (932+02),27233.19,10.75,0.203,,52000, 02:20,22,0.04,,,,,0.2,0.3, 07:44,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.25467131,-119.07448037,104.553,EXT ML,Pinhole,,,MFL/CLP,,
2837,Anomaly - Corrosion,EXT,51240.93,658+65,30.92,9.07,39.99,14660,Block Valve #13 (625+92),3324.08,Block Valve #17.6 (932+02),27231.71,10.75,0.203,,52000, 02:20,18,0.04,,,,,0.2,0.2, 07:30,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25466719,-119.07448040,104.558,EXT ML,Pinhole,,,MFL/CLP,,
2838,Anomaly - Corrosion,EXT,51241.20,658+65,31.19,8.79,39.99,14660,Block Valve #13 (625+92),3324.35,Block Valve #17.6 (932+02),27231.43,10.75,0.203,,52000, 02:20,16,0.03,,,,,0.2,0.5, 07:54,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.25466644,-119.07448040,104.558,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2839,Anomaly - Corrosion,EXT,51243.46,658+67,33.45,6.53,39.99,14660,Block Valve #13 (625+92),3326.61,Block Valve #17.6 (932+02),27229.17,10.75,0.203,,52000, 02:20,18,0.04,,,,,0.2,0.2, 08:18,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.25466019,-119.07448046,104.558,EXT ML,Pinhole,,,MFL/CLP,,
2840,Anomaly - Corrosion,EXT,51246.28,658+70,36.27,3.71,39.99,14660,Block Valve #13 (625+92),3329.43,Block Valve #17.6 (932+02),27226.35,10.75,0.203,,52000, 02:20,20,0.04,,,,,0.4,0.4, 08:07,1402,2331,1679,1414,0.835,1.187,2329.0,1676.9,,,35.25465242,-119.07448051,104.545,EXT ML,Pitting,,,MFL/CLP,,
2841,Weld,,51249.99,658+74,39.99,40.09,40.09,14670,Block Valve #13 (625+92),3333.15,Block Valve #17.6 (932+02),27222.64,10.75,0.203,,52000, 02:56,,,,,,,,,,1402,,,,,,,,,,35.25464214,-119.07448059,104.526,GIRTH WELD,,,,MFL/CLP,,
2842,Anomaly - Corrosion,EXT,51251.76,658+76,1.76,38.33,40.09,14670,Block Valve #13 (625+92),3334.91,Block Valve #17.6 (932+02),27220.88,10.75,0.203,,52000, 02:56,15,0.03,,,,,0.6,0.3, 04:32,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.25463728,-119.07448061,104.519,EXT ML,Axial Slotting,,,MFL/CLP,,
2843,Anomaly - Corrosion,EXT,51254.19,658+78,4.19,35.90,40.09,14670,Block Valve #13 (625+92),3337.34,Block Valve #17.6 (932+02),27218.45,10.75,0.203,,52000, 02:56,15,0.03,,,,,0.2,0.2, 02:32,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25463056,-119.07448063,104.505,EXT ML,Pinhole,,,MFL/CLP,,
2844,Weld - Bend Begin,,51290.09,659+14,40.09,39.25,39.25,14680,Block Valve #13 (625+92),3373.24,Block Valve #17.6 (932+02),27182.54,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.25453151,-119.07448174,103.039,GIRTH WELD,,,,MFL/CLP,,
2845,Anomaly - Corrosion,EXT,51290.49,659+15,0.40,38.85,39.25,14680,Block Valve #13 (625+92),3373.64,Block Valve #17.6 (932+02),27182.15,10.75,0.203,,52000, 10:32,18,0.04,,,,,0.4,0.6, 04:39,1402,2331,1678,1414,0.836,1.187,2328.3,1676.4,,,35.25453040,-119.07448177,103.006,EXT ML,Pitting,,,MFL/CLP,,
2846,Bend,,51319.68,659+44,29.59,39.25,39.25,14680,Block Valve #13 (625+92),3402.83,Block Valve #17.6 (932+02),27152.95,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.25445012,-119.07448326,100.238,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
2847,Weld - Bend End,,51329.34,659+54,39.25,39.99,39.99,14690,Block Valve #13 (625+92),3412.49,Block Valve #17.6 (932+02),27143.29,10.75,0.203,,52000, 08:04,,,,,,,,,,1402,,,,,,,,,,35.25442345,-119.07448356,100.211,GIRTH WELD,,,,MFL/CLP,,
2848,Repair - Welded Sleeve Begin,,51366.18,659+91,36.84,39.99,39.99,14690,Block Valve #13 (625+92),3449.33,Block Valve #17.6 (932+02),27106.46,10.75,0.203,,52000, 08:04,,,,,,,,,,1402,,,,,,,,,,35.25432184,-119.07448405,102.240,REPAIR-SHELL START,,,,MFL/CLP,,
2849,Weld,,51369.33,659+94,39.99,37.70,37.70,14700,Block Valve #13 (625+92),3452.48,Block Valve #17.6 (932+02),27103.30,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.25431316,-119.07448400,102.446,GIRTH WELD,,,,MFL/CLP,,
2850,Repair - Welded Sleeve End,,51379.47,660+04,10.14,37.70,37.70,14700,Block Valve #13 (625+92),3462.63,Block Valve #17.6 (932+02),27093.16,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.25428518,-119.07448371,103.070,REPAIR-SHELL END,,,,MFL/CLP,,
2851,Weld,,51407.02,660+32,37.70,38.62,38.62,14710,Block Valve #13 (625+92),3490.18,Block Valve #17.6 (932+02),27065.61,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.25420913,-119.07448299,103.944,GIRTH WELD,,,,MFL/CLP,,
2852,Weld,,51445.64,660+70,38.62,38.86,38.86,14720,Block Valve #13 (625+92),3528.80,Block Valve #17.6 (932+02),27026.99,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.25410243,-119.07448199,104.092,GIRTH WELD,,,,MFL/CLP,,
2853,Weld,,51484.51,661+09,38.86,40.10,40.10,14730,Block Valve #13 (625+92),3567.66,Block Valve #17.6 (932+02),26988.13,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.25399506,-119.07448205,104.024,GIRTH WELD,,,,MFL/CLP,,
2854,Weld,,51524.60,661+50,40.10,40.10,40.10,14740,Block Valve #13 (625+92),3607.75,Block Valve #17.6 (932+02),26948.03,10.75,0.203,,52000, 09:00,,,,,,,,,,1402,,,,,,,,,,35.25388429,-119.07448247,103.830,GIRTH WELD,,,,MFL/CLP,,
2855,Anomaly - Corrosion,EXT,51564.44,661+90,39.84,0.27,40.10,14740,Block Valve #13 (625+92),3647.59,Block Valve #17.6 (932+02),26908.20,10.75,0.203,,52000, 09:00,16,0.03,,,,,0.5,0.2, 09:51,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.25377424,-119.07448324,103.572,EXT ML,Axial Slotting,,,MFL/CLP,,
2856,Weld,,51564.71,661+90,40.10,40.06,40.06,14750,Block Valve #13 (625+92),3647.86,Block Valve #17.6 (932+02),26907.93,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.25377350,-119.07448324,103.572,GIRTH WELD,,,,MFL/CLP,,
2857,Anomaly - Corrosion,EXT,51580.67,662+06,15.97,24.09,40.06,14750,Block Valve #13 (625+92),3663.82,Block Valve #17.6 (932+02),26891.96,10.75,0.203,,52000, 12:04,16,0.03,,,,,0.2,0.2, 07:17,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25372939,-119.07448339,103.612,EXT ML,Pinhole,,,MFL/CLP,,
2858,Anomaly - Corrosion Cluster,EXT,51589.09,662+14,24.38,15.68,40.06,14750,Block Valve #13 (625+92),3672.24,Block Valve #17.6 (932+02),26883.55,10.75,0.203,,52000, 12:04,15,0.03,,,,,1.5,0.4, 05:56,1402,2266,1632,1414,0.859,1.154,2313.9,1666.0,,,35.25370615,-119.07448341,103.635,EXT ML,Axial Grooving,,,MFL/CLP,,
2859,Anomaly - Corrosion,EXT,51590.75,662+16,26.05,14.01,40.06,14750,Block Valve #13 (625+92),3673.90,Block Valve #17.6 (932+02),26881.88,10.75,0.203,,52000, 12:04,20,0.04,,,,,0.2,0.2, 06:40,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.25370154,-119.07448343,103.644,EXT ML,Pinhole,,,MFL/CLP,,
2860,Anomaly - Corrosion,EXT,51590.99,662+16,26.28,13.78,40.06,14750,Block Valve #13 (625+92),3674.14,Block Valve #17.6 (932+02),26881.64,10.75,0.203,,52000, 12:04,17,0.03,,,,,0.2,0.2, 06:05,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.25370089,-119.07448342,103.644,EXT ML,Pinhole,,,MFL/CLP,,
2861,Anomaly - Corrosion,EXT,51599.18,662+25,34.47,5.59,40.06,14750,Block Valve #13 (625+92),3682.33,Block Valve #17.6 (932+02),26873.46,10.75,0.203,,52000, 12:04,15,0.03,,,,,0.4,0.2, 05:03,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.25367826,-119.07448350,103.698,EXT ML,Axial Slotting,,,MFL/CLP,,
2862,Repair - Welded Sleeve Begin,,51603.59,662+29,38.88,40.06,40.06,14750,Block Valve #13 (625+92),3686.74,Block Valve #17.6 (932+02),26869.05,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.25366608,-119.07448356,103.730,REPAIR-SHELL START,,,,MFL/CLP,,
2863,Weld,,51604.76,662+30,40.06,40.10,40.10,14760,Block Valve #13 (625+92),3687.92,Block Valve #17.6 (932+02),26867.87,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.25366282,-119.07448358,103.744,GIRTH WELD,,,,MFL/CLP,,
2864,Repair - Welded Sleeve End,,51607.65,662+33,2.89,40.10,40.10,14760,Block Valve #13 (625+92),3690.80,Block Valve #17.6 (932+02),26864.98,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.25365483,-119.07448360,103.771,REPAIR-SHELL END,,,,MFL/CLP,,
2865,Anomaly - Corrosion,EXT,51610.32,662+36,5.55,34.55,40.10,14760,Block Valve #13 (625+92),3693.47,Block Valve #17.6 (932+02),26862.31,10.75,0.203,,52000, 09:36,20,0.04,,,,,0.5,0.6, 06:47,1402,2327,1675,1414,0.837,1.185,2323.8,1673.2,,,35.25364748,-119.07448363,103.797,EXT ML,Pitting,,,MFL/CLP,,
2866,Anomaly - Corrosion,EXT,51610.87,662+36,6.11,34.00,40.10,14760,Block Valve #13 (625+92),3694.02,Block Valve #17.6 (932+02),26861.76,10.75,0.203,,52000, 09:36,15,0.03,,,,,0.3,0.6, 07:25,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.25364596,-119.07448364,103.805,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2867,Anomaly - Corrosion,EXT,51611.87,662+37,7.11,32.99,40.10,14760,Block Valve #13 (625+92),3695.03,Block Valve #17.6 (932+02),26860.76,10.75,0.203,,52000, 09:36,25,0.05,,,,,0.3,0.4, 06:52,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.25364317,-119.07448365,103.813,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2868,Anomaly - Corrosion,EXT,51612.62,662+38,7.85,32.25,40.10,14760,Block Valve #13 (625+92),3695.77,Block Valve #17.6 (932+02),26860.02,10.75,0.203,,52000, 09:36,15,0.03,,,,,0.4,0.3, 06:32,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.25364113,-119.07448366,103.820,EXT ML,Pinhole,,,MFL/CLP,,
2869,Anomaly - Corrosion Cluster,EXT,51612.86,662+38,8.09,32.01,40.10,14760,Block Valve #13 (625+92),3696.01,Block Valve #17.6 (932+02),26859.77,10.75,0.203,,52000, 09:36,16,0.03,,,,,1.0,1.1, 07:45,1402,2300,1656,1414,0.847,1.171,2324.5,1673.6,,,35.25364046,-119.07448365,103.820,EXT ML,Pitting,,,MFL/CLP,,
2870,Anomaly - Corrosion,EXT,51613.25,662+39,8.48,31.62,40.10,14760,Block Valve #13 (625+92),3696.40,Block Valve #17.6 (932+02),26859.39,10.75,0.203,,52000, 09:36,32,0.07,,,,,0.2,0.2, 09:16,1402,2335,1681,1414,0.834,1.189,2332.9,1679.7,,,35.25363939,-119.07448366,103.824,EXT ML,Pinhole,,,MFL/CLP,,
2871,Anomaly - Corrosion,EXT,51613.60,662+39,8.84,31.27,40.10,14760,Block Valve #13 (625+92),3696.75,Block Valve #17.6 (932+02),26859.04,10.75,0.203,,52000, 09:36,15,0.03,,,,,0.3,0.4, 08:28,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.25363842,-119.07448367,103.828,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2872,Anomaly - Corrosion,EXT,51615.83,662+41,11.06,29.04,40.10,14760,Block Valve #13 (625+92),3698.98,Block Valve #17.6 (932+02),26856.80,10.75,0.203,,52000, 09:36,15,0.03,,,,,0.2,0.2, 07:23,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.25363226,-119.07448370,103.844,EXT ML,Pinhole,,,MFL/CLP,,
2873,Weld,,51644.87,662+70,40.10,39.99,39.99,14770,Block Valve #13 (625+92),3728.02,Block Valve #17.6 (932+02),26827.77,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.25355204,-119.07448415,103.801,GIRTH WELD,,,,MFL/CLP,,
2874,Weld,,51684.85,663+11,39.99,39.95,39.95,14780,Block Valve #13 (625+92),3768.00,Block Valve #17.6 (932+02),26787.78,10.75,0.203,,52000, 11:44,,,,,,,,,,1402,,,,,,,,,,35.25344156,-119.07448469,103.702,GIRTH WELD,,,,MFL/CLP,,
2875,Weld,,51724.80,663+51,39.95,37.07,37.07,14790,Block Valve #13 (625+92),3807.96,Block Valve #17.6 (932+02),26747.83,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.25333118,-119.07448533,103.589,GIRTH WELD,,,,MFL/CLP,,
2876,Weld,,51761.87,663+88,37.07,40.12,40.12,14800,Block Valve #13 (625+92),3845.03,Block Valve #17.6 (932+02),26710.76,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.25322878,-119.07448592,103.665,GIRTH WELD,,,,MFL/CLP,,
2877,Weld,,51801.99,664+28,40.12,40.03,40.03,14810,Block Valve #13 (625+92),3885.14,Block Valve #17.6 (932+02),26670.64,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.25311794,-119.07448661,103.953,GIRTH WELD,,,,MFL/CLP,,
2878,Weld,,51842.01,664+68,40.03,40.09,40.09,14820,Block Valve #13 (625+92),3925.17,Block Valve #17.6 (932+02),26630.62,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.25300736,-119.07448689,104.069,GIRTH WELD,,,,MFL/CLP,,
2879,Weld,,51882.11,665+09,40.09,40.03,40.03,14830,Block Valve #13 (625+92),3965.26,Block Valve #17.6 (932+02),26590.52,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.25289660,-119.07448626,104.225,GIRTH WELD,,,,MFL/CLP,,
2880,Weld,,51922.14,665+49,40.03,38.52,38.52,14840,Block Valve #13 (625+92),4005.29,Block Valve #17.6 (932+02),26550.49,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.25278602,-119.07448429,103.994,GIRTH WELD,,,,MFL/CLP,,
2881,Weld,,51960.66,665+87,38.52,39.62,39.62,14850,Block Valve #13 (625+92),4043.82,Block Valve #17.6 (932+02),26511.97,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.25267963,-119.07448214,103.055,GIRTH WELD,,,,MFL/CLP,,
2882,Anomaly - Corrosion,EXT,51972.65,666+00,11.99,27.63,39.62,14850,Block Valve #13 (625+92),4055.80,Block Valve #17.6 (932+02),26499.98,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.4,0.2, 05:02,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.25264655,-119.07448182,102.470,EXT ML,Axial Slotting,,,MFL/CLP,,
2883,Weld,,52000.28,666+27,39.62,40.20,40.20,14860,Block Valve #13 (625+92),4083.43,Block Valve #17.6 (932+02),26472.35,10.75,0.203,,52000, 06:56,,,,,,,,,,1402,,,,,,,,,,35.25257030,-119.07448160,101.329,GIRTH WELD,,,,MFL/CLP,,
2884,Repair - Welded Sleeve Begin,,52039.44,666+67,39.16,40.20,40.20,14860,Block Valve #13 (625+92),4122.59,Block Valve #17.6 (932+02),26433.20,10.75,0.203,,52000, 06:56,,,,,,,,,,1402,,,,,,,,,,35.25246227,-119.07448264,103.055,REPAIR-SHELL START,,,,MFL/CLP,,
2885,Weld,,52040.48,666+68,40.20,40.02,40.02,14870,Block Valve #13 (625+92),4123.63,Block Valve #17.6 (932+02),26432.15,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.25245939,-119.07448268,103.123,GIRTH WELD,,,,MFL/CLP,,
2886,Repair - Welded Sleeve End,,52041.51,666+69,1.03,40.02,40.02,14870,Block Valve #13 (625+92),4124.66,Block Valve #17.6 (932+02),26431.12,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.25245655,-119.07448270,103.191,REPAIR-SHELL END,,,,MFL/CLP,,
2887,Weld,,52080.50,667+08,40.02,40.10,40.10,14880,Block Valve #13 (625+92),4163.66,Block Valve #17.6 (932+02),26392.13,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.25234893,-119.07448374,104.614,GIRTH WELD,,,,MFL/CLP,,
2888,Repair - Welded Sleeve Begin,,52119.68,667+47,39.18,40.10,40.10,14880,Block Valve #13 (625+92),4202.83,Block Valve #17.6 (932+02),26352.95,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.25224070,-119.07448442,104.083,REPAIR-SHELL START,,,,MFL/CLP,,
2889,Weld,,52120.60,667+48,40.10,37.22,37.22,14890,Block Valve #13 (625+92),4203.75,Block Valve #17.6 (932+02),26352.03,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.25223816,-119.07448445,104.072,GIRTH WELD,,,,MFL/CLP,,
2890,Repair - Welded Sleeve End,,52121.75,667+49,1.15,37.22,37.22,14890,Block Valve #13 (625+92),4204.91,Block Valve #17.6 (932+02),26350.88,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.25223497,-119.07448448,104.057,REPAIR-SHELL END,,,,MFL/CLP,,
2891,Repair - Welded Sleeve Begin,,52156.61,667+84,36.01,37.22,37.22,14890,Block Valve #13 (625+92),4239.77,Block Valve #17.6 (932+02),26316.02,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.25213866,-119.07448546,103.877,REPAIR-SHELL START,,,,MFL/CLP,,
2892,Weld,,52157.82,667+85,37.22,39.97,39.97,14900,Block Valve #13 (625+92),4240.97,Block Valve #17.6 (932+02),26314.81,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.25213534,-119.07448549,103.874,GIRTH WELD,,,,MFL/CLP,,
2893,Repair - Welded Sleeve End,,52159.21,667+87,1.39,39.97,39.97,14900,Block Valve #13 (625+92),4242.36,Block Valve #17.6 (932+02),26313.42,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.25213148,-119.07448552,103.872,REPAIR-SHELL END,,,,MFL/CLP,,
2894,Anomaly - Corrosion Cluster,EXT,52197.50,668+25,39.68,0.29,39.97,14900,Block Valve #13 (625+92),4280.65,Block Valve #17.6 (932+02),26275.14,10.75,0.203,,52000, 11:28,15,0.03,,,,,1.4,0.8, 05:25,1402,2274,1637,1414,0.856,1.158,2316.8,1668.1,,,35.25202572,-119.07448626,103.761,EXT ML,Pitting,,,MFL/CLP,,
2895,Weld,,52197.79,668+26,39.97,34.36,34.36,14910,Block Valve #13 (625+92),4280.94,Block Valve #17.6 (932+02),26274.84,10.75,0.203,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.25202491,-119.07448627,103.761,GIRTH WELD,,,,MFL/CLP,,
2896,Weld,,52232.15,668+60,34.36,40.14,40.14,14920,Block Valve #13 (625+92),4315.31,Block Valve #17.6 (932+02),26240.48,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.25192997,-119.07448702,104.016,GIRTH WELD,,,,MFL/CLP,,
2897,Weld,,52272.30,669+00,40.14,36.68,36.68,14930,Block Valve #13 (625+92),4355.45,Block Valve #17.6 (932+02),26200.34,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.25181907,-119.07448787,103.841,GIRTH WELD,,,,MFL/CLP,,
2898,Weld,,52308.98,669+37,36.68,37.87,37.87,14940,Block Valve #13 (625+92),4392.13,Block Valve #17.6 (932+02),26163.66,10.75,0.203,,52000, 01:48,,,,,,,,,,1402,,,,,,,,,,35.25171773,-119.07448841,103.902,GIRTH WELD,,,,MFL/CLP,,
2899,Weld,,52346.85,669+75,37.87,40.06,40.06,14950,Block Valve #13 (625+92),4430.01,Block Valve #17.6 (932+02),26125.78,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.25161308,-119.07448930,103.679,GIRTH WELD,,,,MFL/CLP,,
2900,Weld,,52386.91,670+15,40.06,39.99,39.99,14960,Block Valve #13 (625+92),4470.06,Block Valve #17.6 (932+02),26085.72,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.25150242,-119.07449049,103.584,GIRTH WELD,,,,MFL/CLP,,
2901,Weld,,52426.90,670+55,39.99,40.00,40.00,14970,Block Valve #13 (625+92),4510.05,Block Valve #17.6 (932+02),26045.74,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.25139195,-119.07449190,103.614,GIRTH WELD,,,,MFL/CLP,,
2902,Weld,,52466.89,670+96,40.00,39.99,39.99,14980,Block Valve #13 (625+92),4550.05,Block Valve #17.6 (932+02),26005.74,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.25128145,-119.07449287,103.518,GIRTH WELD,,,,MFL/CLP,,
2903,Repair - Welded Sleeve Begin,,52505.75,671+35,38.85,39.99,39.99,14980,Block Valve #13 (625+92),4588.90,Block Valve #17.6 (932+02),25966.89,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.25117411,-119.07449347,103.269,REPAIR-SHELL START,,,,MFL/CLP,,
2904,Weld,,52506.89,671+36,39.99,40.11,40.11,14990,Block Valve #13 (625+92),4590.04,Block Valve #17.6 (932+02),25965.75,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.25117098,-119.07449350,103.254,GIRTH WELD,,,,MFL/CLP,,
2905,Repair - Welded Sleeve End,,52507.82,671+37,0.93,40.11,40.11,14990,Block Valve #13 (625+92),4590.97,Block Valve #17.6 (932+02),25964.82,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.25116841,-119.07449352,103.245,REPAIR-SHELL END,,,,MFL/CLP,,
2906,Repair - Welded Sleeve Begin,,52545.67,671+75,38.78,40.11,40.11,14990,Block Valve #13 (625+92),4628.82,Block Valve #17.6 (932+02),25926.97,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.25106384,-119.07449451,103.203,REPAIR-SHELL START,,,,MFL/CLP,,
2907,Weld,,52546.99,671+76,40.11,40.03,40.03,15000,Block Valve #13 (625+92),4630.14,Block Valve #17.6 (932+02),25925.64,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.25106016,-119.07449453,103.217,GIRTH WELD,,,,MFL/CLP,,
2908,Repair - Welded Sleeve End,,52548.26,671+77,1.27,40.03,40.03,15000,Block Valve #13 (625+92),4631.41,Block Valve #17.6 (932+02),25924.37,10.75,0.203,,52000, 01:32,,,,,,,,,,1402,,,,,,,,,,35.25105667,-119.07449455,103.232,REPAIR-SHELL END,,,,MFL/CLP,,
2909,Anomaly - Corrosion,EXT,52580.65,672+10,33.66,6.37,40.03,15000,Block Valve #13 (625+92),4663.80,Block Valve #17.6 (932+02),25891.99,10.75,0.203,,52000, 01:32,20,0.04,,,,,0.4,0.4, 05:41,1402,2333,1680,1414,0.835,1.188,2331.4,1678.6,,,35.25096720,-119.07449451,103.428,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2910,Anomaly - Corrosion,EXT,52582.51,672+12,35.52,4.51,40.03,15000,Block Valve #13 (625+92),4665.66,Block Valve #17.6 (932+02),25890.13,10.75,0.203,,52000, 01:32,19,0.04,,,,,0.2,0.2, 03:10,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.25096206,-119.07449447,103.417,EXT ML,Pinhole,,,MFL/CLP,,
2911,Anomaly - Corrosion,EXT,52586.20,672+15,39.21,0.81,40.03,15000,Block Valve #13 (625+92),4669.35,Block Valve #17.6 (932+02),25886.43,10.75,0.203,,52000, 01:32,16,0.03,,,,,0.2,0.4, 03:35,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25095185,-119.07449441,103.382,EXT ML,Pinhole,,,MFL/CLP,,
2912,Weld,,52587.01,672+16,40.03,40.11,40.11,15010,Block Valve #13 (625+92),4670.17,Block Valve #17.6 (932+02),25885.62,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.25094960,-119.07449439,103.373,GIRTH WELD,,,,MFL/CLP,,
2913,Anomaly - Corrosion,EXT,52588.08,672+17,1.07,39.04,40.11,15010,Block Valve #13 (625+92),4671.23,Block Valve #17.6 (932+02),25884.55,10.75,0.203,,52000, 09:52,16,0.03,,,,,0.7,0.7, 04:53,1402,2315,1667,1414,0.841,1.179,2310.0,1663.2,,,35.25094666,-119.07449438,103.368,EXT ML,Pitting,,,MFL/CLP,,
2914,Repair - Welded Sleeve Begin,,52625.69,672+55,38.68,40.11,40.11,15010,Block Valve #13 (625+92),4708.84,Block Valve #17.6 (932+02),25846.94,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.25084276,-119.07449356,103.253,REPAIR-SHELL START,,,,MFL/CLP,,
2915,Weld,,52627.12,672+56,40.11,40.05,40.05,15020,Block Valve #13 (625+92),4710.27,Block Valve #17.6 (932+02),25845.51,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.25083881,-119.07449353,103.254,GIRTH WELD,,,,MFL/CLP,,
2916,Repair - Welded Sleeve End,,52628.82,672+58,1.70,40.05,40.05,15020,Block Valve #13 (625+92),4711.97,Block Valve #17.6 (932+02),25843.81,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.25083411,-119.07449352,103.257,REPAIR-SHELL END,,,,MFL/CLP,,
2917,Repair - Welded Sleeve Begin,,52666.15,672+96,39.03,40.05,40.05,15020,Block Valve #13 (625+92),4749.30,Block Valve #17.6 (932+02),25806.48,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.25073098,-119.07449330,103.134,REPAIR-SHELL START,,,,MFL/CLP,,
2918,Weld,,52667.17,672+97,40.05,36.63,36.63,15030,Block Valve #13 (625+92),4750.33,Block Valve #17.6 (932+02),25805.46,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.25072815,-119.07449330,103.139,GIRTH WELD,,,,MFL/CLP,,
2919,Repair - Welded Sleeve End,,52668.23,672+98,1.06,36.63,36.63,15030,Block Valve #13 (625+92),4751.39,Block Valve #17.6 (932+02),25804.40,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.25072522,-119.07449331,103.144,REPAIR-SHELL END,,,,MFL/CLP,,
2920,Weld,,52703.80,673+33,36.63,36.58,36.58,15040,Block Valve #13 (625+92),4786.96,Block Valve #17.6 (932+02),25768.83,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.25062696,-119.07449405,103.347,GIRTH WELD,,,,MFL/CLP,,
2921,Weld,,52740.38,673+70,36.58,40.13,40.13,15050,Block Valve #13 (625+92),4823.54,Block Valve #17.6 (932+02),25732.25,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.25052589,-119.07449485,103.472,GIRTH WELD,,,,MFL/CLP,,
2922,Anomaly - Corrosion,EXT,52759.93,673+90,19.55,20.57,40.13,15050,Block Valve #13 (625+92),4843.09,Block Valve #17.6 (932+02),25712.70,10.75,0.203,,52000, 09:56,16,0.03,,,,,0.2,0.2, 04:25,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.25047187,-119.07449504,103.459,EXT ML,Pinhole,,,MFL/CLP,,
2923,Weld,,52780.51,674+10,40.13,39.72,39.72,15060,Block Valve #13 (625+92),4863.66,Block Valve #17.6 (932+02),25692.13,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.25041504,-119.07449512,103.383,GIRTH WELD,,,,MFL/CLP,,
2924,Repair - Welded Sleeve Begin,,52819.13,674+49,38.62,39.72,39.72,15060,Block Valve #13 (625+92),4902.28,Block Valve #17.6 (932+02),25653.50,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.25030834,-119.07449551,103.394,REPAIR-SHELL START,,,,MFL/CLP,,
2925,Weld,,52820.23,674+50,39.72,40.07,40.07,15070,Block Valve #13 (625+92),4903.39,Block Valve #17.6 (932+02),25652.40,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.25030529,-119.07449550,103.399,GIRTH WELD,,,,MFL/CLP,,
2926,Repair - Welded Sleeve End,,52821.23,674+51,1.00,40.07,40.07,15070,Block Valve #13 (625+92),4904.39,Block Valve #17.6 (932+02),25651.40,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.25030252,-119.07449552,103.401,REPAIR-SHELL END,,,,MFL/CLP,,
2927,Anomaly - Corrosion,EXT,52859.56,674+90,39.33,0.74,40.07,15070,Block Valve #13 (625+92),4942.71,Block Valve #17.6 (932+02),25613.07,10.75,0.203,,52000, 09:52,17,0.03,,,,,0.4,0.4, 05:25,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.25019667,-119.07449591,103.448,EXT ML,Pinhole,,,MFL/CLP,,
2928,Repair - Welded Sleeve Begin,,52859.67,674+90,39.44,40.07,40.07,15070,Block Valve #13 (625+92),4942.82,Block Valve #17.6 (932+02),25612.97,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.25019637,-119.07449591,103.448,REPAIR-SHELL START,,,,MFL/CLP,,
2929,Weld,,52860.30,674+91,40.07,40.06,40.06,15080,Block Valve #13 (625+92),4943.46,Block Valve #17.6 (932+02),25612.33,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.25019462,-119.07449593,103.450,GIRTH WELD,,,,MFL/CLP,,
2930,Repair - Welded Sleeve End,,52860.99,674+91,0.70,40.06,40.06,15080,Block Valve #13 (625+92),4944.15,Block Valve #17.6 (932+02),25611.64,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.25019270,-119.07449593,103.451,REPAIR-SHELL END,,,,MFL/CLP,,
2931,Weld,,52900.36,675+31,40.06,36.62,36.62,15090,Block Valve #13 (625+92),4983.51,Block Valve #17.6 (932+02),25572.27,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.25008398,-119.07449678,103.526,GIRTH WELD,,,,MFL/CLP,,
2932,Weld,,52936.99,675+68,36.62,39.99,39.99,15100,Block Valve #13 (625+92),5020.14,Block Valve #17.6 (932+02),25535.65,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.24998284,-119.07449744,103.511,GIRTH WELD,,,,MFL/CLP,,
2933,Weld,,52976.98,676+08,39.99,40.09,40.09,15110,Block Valve #13 (625+92),5060.13,Block Valve #17.6 (932+02),25495.65,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.24987239,-119.07449805,103.505,GIRTH WELD,,,,MFL/CLP,,
2934,Weld,,53017.07,676+48,40.09,40.05,40.05,15120,Block Valve #13 (625+92),5100.22,Block Valve #17.6 (932+02),25455.56,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.24976167,-119.07449860,103.486,GIRTH WELD,,,,MFL/CLP,,
2935,Anomaly - Corrosion Cluster,EXT,53017.36,676+48,0.29,39.75,40.05,15120,Block Valve #13 (625+92),5100.52,Block Valve #17.6 (932+02),25455.27,10.75,0.203,,52000, 12:32,15,0.03,,,,,0.9,1.5, 05:21,1402,2308,1662,1414,0.844,1.175,2324.0,1673.3,,,35.24976085,-119.07449861,103.487,EXT ML,Pitting,,,MFL/CLP,,
2936,Weld,,53057.12,676+88,40.05,40.03,40.03,15130,Block Valve #13 (625+92),5140.27,Block Valve #17.6 (932+02),25415.52,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.24965106,-119.07449881,103.536,GIRTH WELD,,,,MFL/CLP,,
2937,Weld,,53097.14,677+28,40.03,30.61,30.61,15140,Block Valve #13 (625+92),5180.30,Block Valve #17.6 (932+02),25375.49,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.24954051,-119.07449899,103.402,GIRTH WELD,,,,MFL/CLP,,
2938,Weld,,53127.76,677+59,30.61,39.99,39.99,15150,Block Valve #13 (625+92),5210.91,Block Valve #17.6 (932+02),25344.88,10.75,0.203,,52000, 11:28,,,,,,,,,,1402,,,,,,,,,,35.24945596,-119.07449952,103.388,GIRTH WELD,,,,MFL/CLP,,
2939,Weld,,53167.75,677+99,39.99,38.45,38.45,15160,Block Valve #13 (625+92),5250.90,Block Valve #17.6 (932+02),25304.88,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.24934552,-119.07450051,103.494,GIRTH WELD,,,,MFL/CLP,,
2940,Anomaly - Corrosion,EXT,53167.75,677+99,0.01,38.45,38.45,15160,Block Valve #13 (625+92),5250.91,Block Valve #17.6 (932+02),25304.88,10.75,0.203,,52000, 12:24,29,0.06,,,,,0.3,0.4, 05:21,1402,2331,1678,1414,0.835,1.187,2328.3,1676.4,,,35.24934550,-119.07450051,103.494,EXT ML,Pinhole,,,MFL/CLP,,
2941,Weld,,53206.20,678+38,38.45,40.03,40.03,15170,Block Valve #13 (625+92),5289.35,Block Valve #17.6 (932+02),25266.43,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.24923931,-119.07450082,103.654,GIRTH WELD,,,,MFL/CLP,,
2942,Weld,,53246.23,678+78,40.03,37.45,37.45,15180,Block Valve #13 (625+92),5329.38,Block Valve #17.6 (932+02),25226.40,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.24912877,-119.07450118,103.860,GIRTH WELD,,,,MFL/CLP,,
2943,Repair - Welded Sleeve Begin,,53282.42,679+14,36.18,37.45,37.45,15180,Block Valve #13 (625+92),5365.57,Block Valve #17.6 (932+02),25190.22,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.24902884,-119.07450143,103.780,REPAIR-SHELL START,,,,MFL/CLP,,
2944,Weld,,53283.68,679+16,37.45,39.97,39.97,15190,Block Valve #13 (625+92),5366.83,Block Valve #17.6 (932+02),25188.96,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.24902535,-119.07450144,103.776,GIRTH WELD,,,,MFL/CLP,,
2945,Repair - Welded Sleeve End,,53284.53,679+16,0.86,39.97,39.97,15190,Block Valve #13 (625+92),5367.69,Block Valve #17.6 (932+02),25188.10,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.24902298,-119.07450145,103.771,REPAIR-SHELL END,,,,MFL/CLP,,
2946,Anomaly - Corrosion Cluster,EXT,53314.34,679+46,30.67,9.30,39.97,15190,Block Valve #13 (625+92),5397.49,Block Valve #17.6 (932+02),25158.29,10.75,0.203,,52000, 12:40,22,0.04,,,,,1.2,1.6, 05:23,1402,2261,1628,1414,0.861,1.151,2284.0,1644.5,,,35.24894066,-119.07450183,103.736,EXT ML,General Metal Loss,,,MFL/CLP,,
2947,Anomaly - Corrosion,EXT,53315.17,679+47,31.50,8.47,39.97,15190,Block Valve #13 (625+92),5398.33,Block Valve #17.6 (932+02),25157.46,10.75,0.203,,52000, 12:40,16,0.03,,,,,0.3,0.3, 05:20,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.24893836,-119.07450184,103.734,EXT ML,Pinhole,,,MFL/CLP,,
2948,Weld,,53323.64,679+56,39.97,34.22,34.22,15200,Block Valve #13 (625+92),5406.80,Block Valve #17.6 (932+02),25148.99,10.75,0.203,,52000, 06:28,,,,,,,,,,1402,,,,,,,,,,35.24891497,-119.07450194,103.701,GIRTH WELD,,,,MFL/CLP,,
2949,Anomaly - Corrosion,EXT,53324.02,679+56,0.37,33.85,34.22,15200,Block Valve #13 (625+92),5407.17,Block Valve #17.6 (932+02),25148.62,10.75,0.203,,52000, 06:28,21,0.04,,,,,0.4,0.4, 09:34,1402,2328,1677,1414,0.836,1.186,2325.6,1674.4,,,35.24891394,-119.07450195,103.698,EXT ML,Pitting,,,MFL/CLP,,
2950,Weld,,53357.86,679+90,34.22,38.98,38.98,15210,Block Valve #13 (625+92),5441.01,Block Valve #17.6 (932+02),25114.77,10.75,0.203,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.24882046,-119.07450201,103.889,GIRTH WELD,,,,MFL/CLP,,
2951,Weld,,53396.84,680+29,38.98,39.96,39.96,15220,Block Valve #13 (625+92),5479.99,Block Valve #17.6 (932+02),25075.79,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.24871281,-119.07450231,104.073,GIRTH WELD,,,,MFL/CLP,,
2952,Weld,,53436.80,680+69,39.96,39.96,39.96,15230,Block Valve #13 (625+92),5519.95,Block Valve #17.6 (932+02),25035.83,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.24860245,-119.07450176,103.726,GIRTH WELD,,,,MFL/CLP,,
2953,Weld,,53476.76,681+09,39.96,40.12,40.12,15240,Block Valve #13 (625+92),5559.92,Block Valve #17.6 (932+02),24995.87,10.75,0.203,,52000, 09:40,,,,,,,,,,1402,,,,,,,,,,35.24849208,-119.07450171,103.658,GIRTH WELD,,,,MFL/CLP,,
2954,Weld,,53516.88,681+50,40.12,40.05,40.05,15250,Block Valve #13 (625+92),5600.04,Block Valve #17.6 (932+02),24955.75,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.24838128,-119.07450219,103.563,GIRTH WELD,,,,MFL/CLP,,
2955,Weld,,53556.93,681+90,40.05,38.63,38.63,15260,Block Valve #13 (625+92),5640.09,Block Valve #17.6 (932+02),24915.70,10.75,0.203,,52000, 10:00,,,,,,,,,,1402,,,,,,,,,,35.24827067,-119.07450261,103.517,GIRTH WELD,,,,MFL/CLP,,
2956,Weld,,53595.56,682+29,38.63,40.04,40.04,15270,Block Valve #13 (625+92),5678.72,Block Valve #17.6 (932+02),24877.07,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.24816397,-119.07450276,103.525,GIRTH WELD,,,,MFL/CLP,,
2957,Repair - Welded Sleeve Begin,,53634.63,682+68,39.07,40.04,40.04,15270,Block Valve #13 (625+92),5717.79,Block Valve #17.6 (932+02),24838.00,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.24805607,-119.07450273,103.465,REPAIR-SHELL START,,,,MFL/CLP,,
2958,Weld,,53635.60,682+69,40.04,39.99,39.99,15280,Block Valve #13 (625+92),5718.76,Block Valve #17.6 (932+02),24837.03,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.24805340,-119.07450274,103.463,GIRTH WELD,,,,MFL/CLP,,
2959,Repair - Welded Sleeve End,,53636.69,682+70,1.08,39.99,39.99,15280,Block Valve #13 (625+92),5719.84,Block Valve #17.6 (932+02),24835.95,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.24805039,-119.07450275,103.462,REPAIR-SHELL END,,,,MFL/CLP,,
2960,Weld,,53675.59,683+09,39.99,39.95,39.95,15290,Block Valve #13 (625+92),5758.75,Block Valve #17.6 (932+02),24797.04,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.24794295,-119.07450333,103.517,GIRTH WELD,,,,MFL/CLP,,
2961,Anomaly - Corrosion,EXT,53676.28,683+10,0.69,39.27,39.95,15290,Block Valve #13 (625+92),5759.44,Block Valve #17.6 (932+02),24796.35,10.75,0.203,,52000, 12:16,15,0.03,,,,,0.8,0.4, 07:35,1402,2313,1665,1414,0.842,1.178,2306.7,1660.8,,,35.24794104,-119.07450335,103.518,EXT ML,Axial Grooving,,,MFL/CLP,,
2962,Weld,,53715.55,683+49,39.95,40.05,40.05,15300,Block Valve #13 (625+92),5798.70,Block Valve #17.6 (932+02),24757.08,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.24783261,-119.07450488,103.547,GIRTH WELD,,,,MFL/CLP,,
2963,Weld,,53755.60,683+89,40.05,40.11,40.11,15310,Block Valve #13 (625+92),5838.75,Block Valve #17.6 (932+02),24717.03,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.24772200,-119.07450664,103.509,GIRTH WELD,,,,MFL/CLP,,
2964,Weld,,53795.71,684+30,40.11,40.05,40.05,15320,Block Valve #13 (625+92),5878.86,Block Valve #17.6 (932+02),24676.92,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.24761123,-119.07450728,103.738,GIRTH WELD,,,,MFL/CLP,,
2965,Weld,,53835.76,684+70,40.05,40.10,40.10,15330,Block Valve #13 (625+92),5918.91,Block Valve #17.6 (932+02),24636.87,10.75,0.203,,52000, 11:52,,,,,,,,,,1402,,,,,,,,,,35.24750066,-119.07450731,104.710,GIRTH WELD,,,,MFL/CLP,,
2966,Weld,,53875.86,685+10,40.10,40.04,40.04,15340,Block Valve #13 (625+92),5959.01,Block Valve #17.6 (932+02),24596.77,10.75,0.203,,52000, 10:36,,,,,,,,,,1402,,,,,,,,,,35.24738991,-119.07450710,105.012,GIRTH WELD,,,,MFL/CLP,,
2967,Weld,,53915.90,685+50,40.04,38.23,38.23,15350,Block Valve #13 (625+92),5999.05,Block Valve #17.6 (932+02),24556.73,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.24727934,-119.07450778,104.626,GIRTH WELD,,,,MFL/CLP,,
2968,Weld,,53954.13,685+89,38.23,40.02,40.02,15360,Block Valve #13 (625+92),6037.28,Block Valve #17.6 (932+02),24518.50,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.24717376,-119.07450830,104.495,GIRTH WELD,,,,MFL/CLP,,
2969,Weld,,53994.15,686+29,40.02,40.14,40.14,15370,Block Valve #13 (625+92),6077.30,Block Valve #17.6 (932+02),24478.48,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.24706323,-119.07450854,104.102,GIRTH WELD,,,,MFL/CLP,,
2970,Weld,,54034.29,686+69,40.14,39.99,39.99,15380,Block Valve #13 (625+92),6117.44,Block Valve #17.6 (932+02),24438.34,10.75,0.203,,52000, 01:08,,,,,,,,,,1402,,,,,,,,,,35.24695238,-119.07450903,103.776,GIRTH WELD,,,,MFL/CLP,,
2971,Weld,,54074.28,687+09,39.99,40.07,40.07,15390,Block Valve #13 (625+92),6157.43,Block Valve #17.6 (932+02),24398.35,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.24684193,-119.07450951,103.598,GIRTH WELD,,,,MFL/CLP,,
2972,Weld,,54114.34,687+49,40.07,40.03,40.03,15400,Block Valve #13 (625+92),6197.50,Block Valve #17.6 (932+02),24358.29,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.24673127,-119.07450964,103.672,GIRTH WELD,,,,MFL/CLP,,
2973,Anomaly - Corrosion,EXT,54150.54,687+86,36.19,3.84,40.03,15400,Block Valve #13 (625+92),6233.69,Block Valve #17.6 (932+02),24322.09,10.75,0.203,,52000, 12:44,18,0.04,,,,,0.4,0.4, 08:10,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.24663132,-119.07450959,103.662,EXT ML,Circumferential Slotting,,,MFL/CLP,,
2974,Weld,,54154.37,687+90,40.03,39.97,39.97,15410,Block Valve #13 (625+92),6237.53,Block Valve #17.6 (932+02),24318.26,10.75,0.203,,52000, 09:44,,,,,,,,,,1402,,,,,,,,,,35.24662073,-119.07450960,103.662,GIRTH WELD,,,,MFL/CLP,,
