Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
3143,Anomaly - Corrosion Cluster,EXT,55380.79,700+21,25.72,14.40,40.13,15730,Block Valve #13 (625+92),7463.94,Block Valve #17.6 (932+02),23091.84,10.75,0.203,,52000, 10:08,16,0.03,,,,,0.7,1.0, 06:05,1402,2315,1667,1414,0.841,1.179,2325.1,1674.1,,,35.24325003,-119.07456461,103.071,EXT ML,Pitting,,,MFL/CLP,,
3144,Anomaly - Corrosion Cluster,EXT,55380.90,700+21,25.84,14.29,40.13,15730,Block Valve #13 (625+92),7464.06,Block Valve #17.6 (932+02),23091.73,10.75,0.203,,52000, 10:08,19,0.04,,,,,1.0,1.5, 05:48,1402,2291,1649,1414,0.850,1.166,2318.3,1669.2,,,35.24324971,-119.07456461,103.071,EXT ML,Pitting,,,MFL/CLP,,
3145,Anomaly - Corrosion,EXT,55381.06,700+21,25.99,14.13,40.13,15730,Block Valve #13 (625+92),7464.21,Block Valve #17.6 (932+02),23091.57,10.75,0.203,,52000, 10:08,15,0.03,,,,,0.2,0.2, 04:14,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24324928,-119.07456461,103.072,EXT ML,Pinhole,,,MFL/CLP,,
3146,Anomaly - Corrosion,EXT,55381.13,700+21,26.06,14.07,40.13,15730,Block Valve #13 (625+92),7464.28,Block Valve #17.6 (932+02),23091.51,10.75,0.203,,52000, 10:08,18,0.04,,,,,0.2,0.2, 03:38,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24324910,-119.07456460,103.072,EXT ML,Pinhole,,,MFL/CLP,,
3147,Anomaly - Corrosion,EXT,55381.21,700+21,26.14,13.98,40.13,15730,Block Valve #13 (625+92),7464.36,Block Valve #17.6 (932+02),23091.42,10.75,0.203,,52000, 10:08,16,0.03,,,,,0.3,0.4, 06:33,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.24324886,-119.07456460,103.068,EXT ML,Pinhole,,,MFL/CLP,,
3148,Anomaly - Corrosion,EXT,55381.85,700+22,26.79,13.34,40.13,15730,Block Valve #13 (625+92),7465.00,Block Valve #17.6 (932+02),23090.78,10.75,0.203,,52000, 10:08,16,0.03,,,,,0.2,0.2, 04:11,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24324710,-119.07456460,103.069,EXT ML,Pinhole,,,MFL/CLP,,
3149,Anomaly - Corrosion,EXT,55382.01,700+22,26.95,13.18,40.13,15730,Block Valve #13 (625+92),7465.17,Block Valve #17.6 (932+02),23090.62,10.75,0.203,,52000, 10:08,24,0.05,,,,,0.2,0.2, 05:24,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.24324665,-119.07456460,103.069,EXT ML,Pinhole,,,MFL/CLP,,
3150,Anomaly - Corrosion,EXT,55382.15,700+22,27.08,13.05,40.13,15730,Block Valve #13 (625+92),7465.30,Block Valve #17.6 (932+02),23090.49,10.75,0.203,,52000, 10:08,15,0.03,,,,,0.3,0.2, 03:54,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.24324629,-119.07456460,103.070,EXT ML,Pinhole,,,MFL/CLP,,
3151,Anomaly - Corrosion Cluster,EXT,55382.59,700+23,27.52,12.61,40.13,15730,Block Valve #13 (625+92),7465.74,Block Valve #17.6 (932+02),23090.05,10.75,0.203,,52000, 10:08,15,0.03,,,,,1.1,1.7, 06:22,1402,2292,1651,1414,0.850,1.167,2323.6,1673.0,,,35.24324508,-119.07456461,103.067,EXT ML,Pitting,,,MFL/CLP,,
3152,Anomaly - Corrosion Cluster,EXT,55383.75,700+24,28.69,11.44,40.13,15730,Block Valve #13 (625+92),7466.91,Block Valve #17.6 (932+02),23088.88,10.75,0.203,,52000, 10:08,15,0.03,,,,,1.3,1.0, 05:02,1402,2279,1641,1414,0.854,1.161,2318.7,1669.5,,,35.24324187,-119.07456460,103.065,EXT ML,Pitting,,,MFL/CLP,,
3153,Anomaly - Corrosion,EXT,55383.90,700+24,28.83,11.29,40.13,15730,Block Valve #13 (625+92),7467.05,Block Valve #17.6 (932+02),23088.73,10.75,0.203,,52000, 10:08,18,0.04,,,,,0.2,0.2, 04:18,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24324147,-119.07456460,103.065,EXT ML,Pinhole,,,MFL/CLP,,
3154,Anomaly - Corrosion,EXT,55383.94,700+24,28.88,11.25,40.13,15730,Block Valve #13 (625+92),7467.10,Block Valve #17.6 (932+02),23088.69,10.75,0.203,,52000, 10:08,16,0.03,,,,,0.2,0.2, 06:11,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24324135,-119.07456460,103.065,EXT ML,Pinhole,,,MFL/CLP,,
3155,Anomaly - Corrosion,EXT,55384.49,700+25,29.43,10.70,40.13,15730,Block Valve #13 (625+92),7467.64,Block Valve #17.6 (932+02),23088.14,10.75,0.203,,52000, 10:08,24,0.05,,,,,0.2,0.2, 06:12,1402,2337,1683,1414,0.833,1.190,2335.7,1681.7,,,35.24323983,-119.07456460,103.066,EXT ML,Pinhole,,,MFL/CLP,,
3156,Anomaly - Corrosion,EXT,55384.51,700+25,29.45,10.68,40.13,15730,Block Valve #13 (625+92),7467.66,Block Valve #17.6 (932+02),23088.12,10.75,0.203,,52000, 10:08,17,0.03,,,,,0.2,0.2, 07:19,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24323978,-119.07456460,103.066,EXT ML,Pinhole,,,MFL/CLP,,
3157,Anomaly - Corrosion,EXT,55385.32,700+25,30.25,9.88,40.13,15730,Block Valve #13 (625+92),7468.47,Block Valve #17.6 (932+02),23087.32,10.75,0.203,,52000, 10:08,17,0.03,,,,,0.4,0.2, 05:47,1402,2333,1680,1414,0.835,1.188,2331.3,1678.5,,,35.24323759,-119.07456460,103.063,EXT ML,Axial Slotting,,,MFL/CLP,,
3158,Anomaly - Corrosion,EXT,55385.45,700+26,30.38,9.74,40.13,15730,Block Valve #13 (625+92),7468.60,Block Valve #17.6 (932+02),23087.19,10.75,0.203,,52000, 10:08,16,0.03,,,,,0.2,0.2, 06:15,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24323721,-119.07456460,103.064,EXT ML,Pinhole,,,MFL/CLP,,
3159,Anomaly - Corrosion Cluster,EXT,55386.12,700+26,31.05,9.07,40.13,15730,Block Valve #13 (625+92),7469.27,Block Valve #17.6 (932+02),23086.51,10.75,0.203,,52000, 10:08,16,0.03,,,,,1.2,1.7, 07:44,1402,2286,1646,1414,0.852,1.164,2314.6,1666.5,,,35.24323536,-119.07456460,103.061,EXT ML,General Metal Loss,,,MFL/CLP,,
3160,Anomaly - Corrosion Cluster,EXT,55386.57,700+27,31.50,8.62,40.13,15730,Block Valve #13 (625+92),7469.72,Block Valve #17.6 (932+02),23086.06,10.75,0.203,,52000, 10:08,16,0.03,,,,,1.2,1.4, 06:50,1402,2286,1646,1414,0.852,1.164,2318.7,1669.4,,,35.24323411,-119.07456460,103.058,EXT ML,General Metal Loss,,,MFL/CLP,,
3161,Anomaly - Corrosion,EXT,55386.78,700+27,31.71,8.42,40.13,15730,Block Valve #13 (625+92),7469.93,Block Valve #17.6 (932+02),23085.86,10.75,0.203,,52000, 10:08,19,0.04,,,,,0.2,0.2, 05:34,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.24323355,-119.07456460,103.059,EXT ML,Pinhole,,,MFL/CLP,,
3162,Anomaly - Corrosion,EXT,55386.94,700+27,31.88,8.25,40.13,15730,Block Valve #13 (625+92),7470.10,Block Valve #17.6 (932+02),23085.69,10.75,0.203,,52000, 10:08,15,0.03,,,,,0.2,0.2, 08:03,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24323309,-119.07456460,103.059,EXT ML,Pinhole,,,MFL/CLP,,
3163,Anomaly - Corrosion,EXT,55387.04,700+27,31.97,8.15,40.13,15730,Block Valve #13 (625+92),7470.19,Block Valve #17.6 (932+02),23085.59,10.75,0.203,,52000, 10:08,17,0.03,,,,,0.2,0.3, 06:33,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24323282,-119.07456460,103.059,EXT ML,Pinhole,,,MFL/CLP,,
3164,Anomaly - Corrosion Cluster,EXT,55387.16,700+27,32.09,8.03,40.13,15730,Block Valve #13 (625+92),7470.31,Block Valve #17.6 (932+02),23085.47,10.75,0.203,,52000, 10:08,17,0.03,,,,,3.3,2.7, 06:29,1402,2157,1553,1414,0.903,1.098,2293.0,1651.0,,,35.24323249,-119.07456460,103.056,EXT ML,General Metal Loss,,,MFL/CLP,,
3165,Anomaly - Corrosion Cluster,EXT,55388.20,700+28,33.13,7.00,40.13,15730,Block Valve #13 (625+92),7471.35,Block Valve #17.6 (932+02),23084.44,10.75,0.203,,52000, 10:08,22,0.04,,,,,1.1,1.0, 06:51,1402,2265,1631,1414,0.860,1.153,2312.1,1664.7,,,35.24322963,-119.07456460,103.054,EXT ML,Pitting,,,MFL/CLP,,
3166,Anomaly - Corrosion,EXT,55388.89,700+29,33.82,6.30,40.13,15730,Block Valve #13 (625+92),7472.04,Block Valve #17.6 (932+02),23083.74,10.75,0.203,,52000, 10:08,15,0.03,,,,,0.2,0.3, 04:56,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24322773,-119.07456461,103.051,EXT ML,Pinhole,,,MFL/CLP,,
3167,Anomaly - Corrosion Cluster,EXT,55388.89,700+29,33.83,6.30,40.13,15730,Block Valve #13 (625+92),7472.05,Block Valve #17.6 (932+02),23083.74,10.75,0.203,,52000, 10:08,17,0.03,,,,,1.3,1.7, 06:18,1402,2273,1636,1414,0.857,1.157,2319.7,1670.2,,,35.24322771,-119.07456461,103.051,EXT ML,General Metal Loss,,,MFL/CLP,,
3168,Anomaly - Corrosion,EXT,55389.06,700+29,33.99,6.14,40.13,15730,Block Valve #13 (625+92),7472.21,Block Valve #17.6 (932+02),23083.58,10.75,0.203,,52000, 10:08,16,0.03,,,,,0.2,0.2, 05:50,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24322727,-119.07456461,103.048,EXT ML,Pinhole,,,MFL/CLP,,
3169,Anomaly - Corrosion,EXT,55389.19,700+29,34.12,6.00,40.13,15730,Block Valve #13 (625+92),7472.34,Block Valve #17.6 (932+02),23083.44,10.75,0.203,,52000, 10:08,15,0.03,,,,,0.2,0.2, 06:45,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24322690,-119.07456461,103.048,EXT ML,Pinhole,,,MFL/CLP,,
3170,Anomaly - Corrosion Cluster,EXT,55389.47,700+30,34.41,5.72,40.13,15730,Block Valve #13 (625+92),7472.63,Block Valve #17.6 (932+02),23083.16,10.75,0.203,,52000, 10:08,22,0.04,,,,,1.2,0.7, 05:23,1402,2257,1625,1414,0.863,1.149,2321.7,1671.6,,,35.24322613,-119.07456461,103.049,EXT ML,Pitting,,,MFL/CLP,,
3171,Anomaly - Corrosion Cluster,EXT,55389.68,700+30,34.61,5.51,40.13,15730,Block Valve #13 (625+92),7472.84,Block Valve #17.6 (932+02),23082.95,10.75,0.203,,52000, 10:08,19,0.04,,,,,1.7,1.0, 06:01,1402,2231,1606,1414,0.873,1.136,2296.9,1653.8,,,35.24322555,-119.07456461,103.046,EXT ML,Pitting,,,MFL/CLP,,
3172,Anomaly - Corrosion,EXT,55389.71,700+30,34.64,5.49,40.13,15730,Block Valve #13 (625+92),7472.86,Block Valve #17.6 (932+02),23082.93,10.75,0.203,,52000, 10:08,22,0.04,,,,,0.2,0.2, 06:46,1402,2339,1684,1414,0.833,1.191,2337.9,1683.3,,,35.24322548,-119.07456461,103.046,EXT ML,Pinhole,,,MFL/CLP,,
3173,Anomaly - Corrosion Cluster,EXT,55390.05,700+30,34.98,5.14,40.13,15730,Block Valve #13 (625+92),7473.20,Block Valve #17.6 (932+02),23082.59,10.75,0.203,,52000, 10:08,17,0.03,,,,,0.8,1.5, 05:58,1402,2311,1664,1414,0.843,1.177,2323.5,1672.9,,,35.24322455,-119.07456460,103.046,EXT ML,Pitting,,,MFL/CLP,,
3174,Anomaly - Corrosion Cluster,EXT,55390.27,700+30,35.21,4.92,40.13,15730,Block Valve #13 (625+92),7473.43,Block Valve #17.6 (932+02),23082.36,10.75,0.203,,52000, 10:08,23,0.05,,,,,0.9,0.6, 05:58,1402,2282,1643,1414,0.853,1.162,2313.9,1666.0,,,35.24322392,-119.07456460,103.043,EXT ML,Pitting,,,MFL/CLP,,
3175,Anomaly - Corrosion Cluster,EXT,55390.47,700+31,35.41,4.72,40.13,15730,Block Valve #13 (625+92),7473.63,Block Valve #17.6 (932+02),23082.16,10.75,0.203,,52000, 10:08,17,0.03,,,,,1.9,3.1, 05:06,1402,2230,1606,1414,0.873,1.136,2290.5,1649.2,,,35.24322337,-119.07456460,103.043,EXT ML,General Metal Loss,,,MFL/CLP,,
3176,Anomaly - Corrosion,EXT,55390.95,700+31,35.89,4.24,40.13,15730,Block Valve #13 (625+92),7474.10,Block Valve #17.6 (932+02),23081.68,10.75,0.203,,52000, 10:08,15,0.03,,,,,0.2,0.2, 05:51,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24322206,-119.07456461,103.041,EXT ML,Pinhole,,,MFL/CLP,,
3177,Anomaly - Corrosion,EXT,55392.38,700+32,37.31,2.81,40.13,15730,Block Valve #13 (625+92),7475.53,Block Valve #17.6 (932+02),23080.25,10.75,0.203,,52000, 10:08,19,0.04,,,,,0.3,0.2, 05:50,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.24321813,-119.07456461,103.032,EXT ML,Pinhole,,,MFL/CLP,,
3178,Anomaly - Corrosion,EXT,55392.61,700+33,37.54,2.59,40.13,15730,Block Valve #13 (625+92),7475.76,Block Valve #17.6 (932+02),23080.03,10.75,0.203,,52000, 10:08,17,0.03,,,,,0.2,0.2, 05:43,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24321751,-119.07456461,103.033,EXT ML,Pinhole,,,MFL/CLP,,
3179,Anomaly - Corrosion,EXT,55392.74,700+33,37.67,2.45,40.13,15730,Block Valve #13 (625+92),7475.89,Block Valve #17.6 (932+02),23079.90,10.75,0.203,,52000, 10:08,16,0.03,,,,,0.2,0.2, 04:08,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24321713,-119.07456461,103.033,EXT ML,Pinhole,,,MFL/CLP,,
3180,Anomaly - Corrosion,EXT,55392.74,700+33,37.68,2.45,40.13,15730,Block Valve #13 (625+92),7475.90,Block Valve #17.6 (932+02),23079.89,10.75,0.203,,52000, 10:08,20,0.04,,,,,0.4,0.3, 06:50,1402,2333,1680,1414,0.835,1.188,2331.4,1678.6,,,35.24321712,-119.07456461,103.033,EXT ML,Pinhole,,,MFL/CLP,,
3181,Repair - Welded Sleeve Begin,,55393.07,700+33,38.01,40.13,40.13,15730,Block Valve #13 (625+92),7476.22,Block Valve #17.6 (932+02),23079.56,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.24321622,-119.07456461,103.030,REPAIR-SHELL START,,,,MFL/CLP,,
3182,Weld,,55395.19,700+35,40.13,37.31,37.31,15740,Block Valve #13 (625+92),7478.34,Block Valve #17.6 (932+02),23077.44,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.24321038,-119.07456461,103.026,GIRTH WELD,,,,MFL/CLP,,
3183,Repair - Welded Sleeve End,,55397.10,700+37,1.91,37.31,37.31,15740,Block Valve #13 (625+92),7480.25,Block Valve #17.6 (932+02),23075.53,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.24320513,-119.07456463,103.022,REPAIR-SHELL END,,,,MFL/CLP,,
3184,Anomaly - Corrosion,EXT,55397.32,700+37,2.13,35.18,37.31,15740,Block Valve #13 (625+92),7480.47,Block Valve #17.6 (932+02),23075.31,10.75,0.203,,52000,,17,0.03,,,,,0.3,0.4, 05:29,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.24320453,-119.07456463,103.022,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3185,Anomaly - Corrosion,EXT,55397.74,700+38,2.55,34.76,37.31,15740,Block Valve #13 (625+92),7480.89,Block Valve #17.6 (932+02),23074.89,10.75,0.203,,52000,,19,0.04,,,,,0.5,0.4, 03:52,1402,2328,1676,1414,0.837,1.185,2324.9,1673.9,,,35.24320337,-119.07456463,103.019,EXT ML,Pitting,,,MFL/CLP,,
3186,Anomaly - Corrosion,EXT,55399.63,700+40,4.44,32.87,37.31,15740,Block Valve #13 (625+92),7482.78,Block Valve #17.6 (932+02),23073.01,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 05:59,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24319818,-119.07456463,103.018,EXT ML,Pinhole,,,MFL/CLP,,
3187,Anomaly - Corrosion,EXT,55401.48,700+42,6.29,31.02,37.31,15740,Block Valve #13 (625+92),7484.63,Block Valve #17.6 (932+02),23071.15,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 06:22,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24319307,-119.07456462,103.017,EXT ML,Pinhole,,,MFL/CLP,,
3188,Anomaly - Corrosion,EXT,55404.57,700+45,9.38,27.93,37.31,15740,Block Valve #13 (625+92),7487.72,Block Valve #17.6 (932+02),23068.06,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 02:41,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24318458,-119.07456461,103.014,EXT ML,Pinhole,,,MFL/CLP,,
3189,Anomaly - Corrosion,EXT,55406.43,700+47,11.24,26.07,37.31,15740,Block Valve #13 (625+92),7489.58,Block Valve #17.6 (932+02),23066.20,10.75,0.203,,52000,,15,0.03,,,,,0.4,0.2, 06:41,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.24317944,-119.07456459,103.013,EXT ML,Axial Slotting,,,MFL/CLP,,
3190,Anomaly - Corrosion,EXT,55406.63,700+47,11.44,25.87,37.31,15740,Block Valve #13 (625+92),7489.78,Block Valve #17.6 (932+02),23066.00,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.2, 06:00,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.24317891,-119.07456458,103.013,EXT ML,Pinhole,,,MFL/CLP,,
3191,Anomaly - Corrosion,EXT,55408.42,700+49,13.23,24.08,37.31,15740,Block Valve #13 (625+92),7491.58,Block Valve #17.6 (932+02),23064.21,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 06:42,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24317396,-119.07456457,103.009,EXT ML,Pinhole,,,MFL/CLP,,
3192,Anomaly - Corrosion,EXT,55408.71,700+49,13.52,23.79,37.31,15740,Block Valve #13 (625+92),7491.87,Block Valve #17.6 (932+02),23063.92,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.5, 04:59,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.24317316,-119.07456456,103.009,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3193,Anomaly - Corrosion Cluster,EXT,55408.87,700+49,13.68,23.64,37.31,15740,Block Valve #13 (625+92),7492.02,Block Valve #17.6 (932+02),23063.77,10.75,0.203,,52000,,16,0.03,,,,,1.2,0.4, 06:40,1402,2283,1644,1414,0.853,1.163,2325.8,1674.6,,,35.24317275,-119.07456456,103.009,EXT ML,Axial Grooving,,,MFL/CLP,,
3194,Anomaly - Corrosion,EXT,55409.02,700+49,13.83,23.48,37.31,15740,Block Valve #13 (625+92),7492.17,Block Valve #17.6 (932+02),23063.61,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 04:15,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24317232,-119.07456457,103.006,EXT ML,Pinhole,,,MFL/CLP,,
3195,Anomaly - Corrosion Cluster,EXT,55409.08,700+49,13.89,23.43,37.31,15740,Block Valve #13 (625+92),7492.23,Block Valve #17.6 (932+02),23063.56,10.75,0.203,,52000,,24,0.05,,,,,2.2,1.6, 06:54,1402,2145,1544,1414,0.908,1.092,2298.2,1654.7,,,35.24317216,-119.07456457,103.006,EXT ML,General Metal Loss,,,MFL/CLP,,
3196,Anomaly - Corrosion,EXT,55409.32,700+49,14.13,23.18,37.31,15740,Block Valve #13 (625+92),7492.47,Block Valve #17.6 (932+02),23063.31,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 06:13,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24317150,-119.07456456,103.006,EXT ML,Pinhole,,,MFL/CLP,,
3197,Anomaly - Corrosion Cluster,EXT,55409.37,700+50,14.18,23.13,37.31,15740,Block Valve #13 (625+92),7492.52,Block Valve #17.6 (932+02),23063.26,10.75,0.203,,52000,,15,0.03,,,,,1.2,1.1, 07:30,1402,2287,1647,1414,0.851,1.165,2321.7,1671.6,,,35.24317136,-119.07456456,103.007,EXT ML,Pitting,,,MFL/CLP,,
3198,Anomaly - Corrosion Cluster,EXT,55409.58,700+50,14.39,22.92,37.31,15740,Block Valve #13 (625+92),7492.73,Block Valve #17.6 (932+02),23063.05,10.75,0.203,,52000,,19,0.04,,,,,0.5,1.8, 07:53,1402,2326,1674,1414,0.837,1.184,2325.8,1674.6,,,35.24317078,-119.07456456,103.007,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3199,Anomaly - Corrosion Cluster,EXT,55409.87,700+50,14.68,22.63,37.31,15740,Block Valve #13 (625+92),7493.02,Block Valve #17.6 (932+02),23062.76,10.75,0.203,,52000,,19,0.04,,,,,1.0,1.3, 06:58,1402,2291,1649,1414,0.850,1.166,2312.0,1664.6,,,35.24316998,-119.07456455,103.004,EXT ML,Pitting,,,MFL/CLP,,
3200,Anomaly - Corrosion,EXT,55410.05,700+50,14.86,22.45,37.31,15740,Block Valve #13 (625+92),7493.21,Block Valve #17.6 (932+02),23062.58,10.75,0.203,,52000,,15,0.03,,,,,0.3,0.2, 06:11,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.24316948,-119.07456455,103.004,EXT ML,Pinhole,,,MFL/CLP,,
3201,Anomaly - Corrosion,EXT,55410.13,700+50,14.94,22.37,37.31,15740,Block Valve #13 (625+92),7493.28,Block Valve #17.6 (932+02),23062.50,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 07:10,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24316926,-119.07456455,103.004,EXT ML,Pinhole,,,MFL/CLP,,
3202,Anomaly - Corrosion Cluster,EXT,55410.22,700+50,15.03,22.28,37.31,15740,Block Valve #13 (625+92),7493.37,Block Valve #17.6 (932+02),23062.42,10.75,0.203,,52000,,19,0.04,,,,,1.1,1.7, 05:01,1402,2277,1640,1414,0.855,1.160,2319.8,1670.3,,,35.24316903,-119.07456455,103.004,EXT ML,Pitting,,,MFL/CLP,,
3203,Anomaly - Corrosion Cluster,EXT,55410.38,700+51,15.19,22.12,37.31,15740,Block Valve #13 (625+92),7493.54,Block Valve #17.6 (932+02),23062.25,10.75,0.203,,52000,,17,0.03,,,,,0.9,1.5, 07:14,1402,2305,1660,1414,0.845,1.174,2320.3,1670.6,,,35.24316858,-119.07456455,103.004,EXT ML,Pitting,,,MFL/CLP,,
3204,Anomaly - Corrosion,EXT,55410.51,700+51,15.32,21.99,37.31,15740,Block Valve #13 (625+92),7493.66,Block Valve #17.6 (932+02),23062.12,10.75,0.203,,52000,,23,0.05,,,,,0.2,0.2, 05:13,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.24316822,-119.07456454,103.005,EXT ML,Pinhole,,,MFL/CLP,,
3205,Anomaly - Corrosion,EXT,55410.65,700+51,15.46,21.85,37.31,15740,Block Valve #13 (625+92),7493.80,Block Valve #17.6 (932+02),23061.98,10.75,0.203,,52000,,25,0.05,,,,,0.2,0.2, 03:17,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.24316784,-119.07456454,103.001,EXT ML,Pinhole,,,MFL/CLP,,
3206,Anomaly - Corrosion,EXT,55410.75,700+51,15.56,21.75,37.31,15740,Block Valve #13 (625+92),7493.90,Block Valve #17.6 (932+02),23061.88,10.75,0.203,,52000,,23,0.05,,,,,0.2,0.2, 07:11,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.24316756,-119.07456454,103.002,EXT ML,Pinhole,,,MFL/CLP,,
3207,Anomaly - Corrosion Cluster,EXT,55410.78,700+51,15.59,21.72,37.31,15740,Block Valve #13 (625+92),7493.93,Block Valve #17.6 (932+02),23061.85,10.75,0.203,,52000,,19,0.04,,,,,1.3,0.7, 04:07,1402,2264,1630,1414,0.860,1.153,2315.1,1666.9,,,35.24316747,-119.07456454,103.002,EXT ML,Pitting,,,MFL/CLP,,
3208,Anomaly - Corrosion Cluster,EXT,55410.90,700+51,15.71,21.60,37.31,15740,Block Valve #13 (625+92),7494.06,Block Valve #17.6 (932+02),23061.73,10.75,0.203,,52000,,16,0.03,,,,,2.1,1.3, 07:00,1402,2223,1601,1414,0.876,1.132,2300.6,1656.4,,,35.24316714,-119.07456454,103.002,EXT ML,General Metal Loss,,,MFL/CLP,,
3209,Anomaly - Corrosion,EXT,55411.71,700+52,16.52,20.79,37.31,15740,Block Valve #13 (625+92),7494.86,Block Valve #17.6 (932+02),23060.93,10.75,0.203,,52000,,19,0.04,,,,,0.2,0.2, 03:02,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.24316493,-119.07456453,102.999,EXT ML,Pinhole,,,MFL/CLP,,
3210,Anomaly - Corrosion,EXT,55412.06,700+52,16.87,20.44,37.31,15740,Block Valve #13 (625+92),7495.21,Block Valve #17.6 (932+02),23060.57,10.75,0.203,,52000,,19,0.04,,,,,0.2,0.2, 04:06,1402,2338,1683,1414,0.833,1.190,2337.2,1682.8,,,35.24316397,-119.07456453,102.997,EXT ML,Pinhole,,,MFL/CLP,,
3211,Anomaly - Corrosion Cluster,EXT,55412.21,700+52,17.02,20.29,37.31,15740,Block Valve #13 (625+92),7495.36,Block Valve #17.6 (932+02),23060.42,10.75,0.203,,52000,,15,0.03,,,,,1.6,1.4, 04:11,1402,2264,1630,1414,0.860,1.153,2307.0,1661.0,,,35.24316354,-119.07456453,102.997,EXT ML,General Metal Loss,,,MFL/CLP,,
3212,Anomaly - Corrosion,EXT,55412.55,700+53,17.36,19.95,37.31,15740,Block Valve #13 (625+92),7495.70,Block Valve #17.6 (932+02),23060.08,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 03:05,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.24316263,-119.07456452,102.997,EXT ML,Pinhole,,,MFL/CLP,,
3213,Anomaly - Corrosion,EXT,55412.89,700+53,17.70,19.61,37.31,15740,Block Valve #13 (625+92),7496.04,Block Valve #17.6 (932+02),23059.74,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.3, 07:13,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24316167,-119.07456451,102.994,EXT ML,Pinhole,,,MFL/CLP,,
3214,Anomaly - Corrosion,EXT,55413.65,700+54,18.46,18.86,37.31,15740,Block Valve #13 (625+92),7496.80,Block Valve #17.6 (932+02),23058.99,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 04:15,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24315959,-119.07456451,102.992,EXT ML,Pinhole,,,MFL/CLP,,
3215,Anomaly - Corrosion,EXT,55413.77,700+54,18.58,18.73,37.31,15740,Block Valve #13 (625+92),7496.92,Block Valve #17.6 (932+02),23058.87,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 03:57,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24315926,-119.07456451,102.989,EXT ML,Pinhole,,,MFL/CLP,,
3216,Anomaly - Corrosion Cluster,EXT,55413.89,700+54,18.70,18.61,37.31,15740,Block Valve #13 (625+92),7497.04,Block Valve #17.6 (932+02),23058.74,10.75,0.203,,52000,,19,0.04,,,,,1.9,2.1, 06:42,1402,2215,1595,1414,0.879,1.128,2298.2,1654.7,,,35.24315893,-119.07456451,102.989,EXT ML,General Metal Loss,,,MFL/CLP,,
3217,Anomaly - Corrosion,EXT,55414.04,700+54,18.85,18.46,37.31,15740,Block Valve #13 (625+92),7497.19,Block Valve #17.6 (932+02),23058.59,10.75,0.203,,52000,,18,0.04,,,,,0.3,0.2, 04:21,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.24315852,-119.07456451,102.989,EXT ML,Pinhole,,,MFL/CLP,,
3218,Anomaly - Corrosion,EXT,55414.10,700+54,18.91,18.40,37.31,15740,Block Valve #13 (625+92),7497.25,Block Valve #17.6 (932+02),23058.53,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 05:46,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24315833,-119.07456451,102.989,EXT ML,Pinhole,,,MFL/CLP,,
3219,Anomaly - Corrosion Cluster,EXT,55414.23,700+54,19.04,18.27,37.31,15740,Block Valve #13 (625+92),7497.39,Block Valve #17.6 (932+02),23058.40,10.75,0.203,,52000,,25,0.05,,,,,0.4,1.7, 04:20,1402,2325,1674,1414,0.837,1.184,2326.5,1675.1,,,35.24315797,-119.07456450,102.986,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3220,Anomaly - Corrosion,EXT,55414.40,700+55,19.21,18.10,37.31,15740,Block Valve #13 (625+92),7497.55,Block Valve #17.6 (932+02),23058.23,10.75,0.203,,52000,,23,0.05,,,,,0.5,0.2, 04:22,1402,2324,1674,1414,0.838,1.184,2320.4,1670.7,,,35.24315751,-119.07456450,102.986,EXT ML,Axial Slotting,,,MFL/CLP,,
3221,Anomaly - Corrosion,EXT,55414.42,700+55,19.23,18.08,37.31,15740,Block Valve #13 (625+92),7497.57,Block Valve #17.6 (932+02),23058.21,10.75,0.203,,52000,,17,0.03,,,,,0.3,0.2, 05:07,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.24315746,-119.07456450,102.986,EXT ML,Pinhole,,,MFL/CLP,,
3222,Anomaly - Corrosion,EXT,55414.52,700+55,19.33,17.98,37.31,15740,Block Valve #13 (625+92),7497.67,Block Valve #17.6 (932+02),23058.11,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 07:04,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24315719,-119.07456450,102.986,EXT ML,Pinhole,,,MFL/CLP,,
3223,Anomaly - Corrosion Cluster,EXT,55414.64,700+55,19.45,17.86,37.31,15740,Block Valve #13 (625+92),7497.80,Block Valve #17.6 (932+02),23057.99,10.75,0.203,,52000,,20,0.04,,,,,0.8,0.8, 04:47,1402,2301,1657,1414,0.846,1.172,2319.5,1670.0,,,35.24315684,-119.07456450,102.986,EXT ML,Pitting,,,MFL/CLP,,
3224,Anomaly - Corrosion,EXT,55414.82,700+55,19.63,17.68,37.31,15740,Block Valve #13 (625+92),7497.97,Block Valve #17.6 (932+02),23057.82,10.75,0.203,,52000,,15,0.03,,,,,0.4,0.2, 04:19,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.24315637,-119.07456449,102.983,EXT ML,Axial Slotting,,,MFL/CLP,,
3225,Anomaly - Corrosion,EXT,55416.73,700+57,21.54,15.77,37.31,15740,Block Valve #13 (625+92),7499.89,Block Valve #17.6 (932+02),23055.90,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.2, 04:06,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24315110,-119.07456447,102.969,EXT ML,Pinhole,,,MFL/CLP,,
3226,Anomaly - Corrosion,EXT,55416.97,700+57,21.78,15.53,37.31,15740,Block Valve #13 (625+92),7500.13,Block Valve #17.6 (932+02),23055.66,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 04:38,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.24315044,-119.07456448,102.966,EXT ML,Pinhole,,,MFL/CLP,,
3227,Anomaly - Corrosion,EXT,55417.02,700+57,21.83,15.48,37.31,15740,Block Valve #13 (625+92),7500.18,Block Valve #17.6 (932+02),23055.61,10.75,0.203,,52000,,24,0.05,,,,,0.2,0.2, 04:07,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.24315029,-119.07456448,102.966,EXT ML,Pinhole,,,MFL/CLP,,
3228,Anomaly - Corrosion,EXT,55417.52,700+58,22.33,14.98,37.31,15740,Block Valve #13 (625+92),7500.67,Block Valve #17.6 (932+02),23055.11,10.75,0.203,,52000,,18,0.04,,,,,0.3,0.2, 07:04,1402,2336,1682,1414,0.834,1.189,2334.4,1680.8,,,35.24314893,-119.07456447,102.962,EXT ML,Pinhole,,,MFL/CLP,,
3229,Anomaly - Corrosion Cluster,EXT,55417.72,700+58,22.53,14.78,37.31,15740,Block Valve #13 (625+92),7500.88,Block Valve #17.6 (932+02),23054.91,10.75,0.203,,52000,,18,0.04,,,,,1.1,0.8, 04:21,1402,2287,1647,1414,0.851,1.165,2322.2,1672.0,,,35.24314837,-119.07456447,102.960,EXT ML,Pitting,,,MFL/CLP,,
3230,Anomaly - Corrosion,EXT,55417.98,700+58,22.79,14.52,37.31,15740,Block Valve #13 (625+92),7501.14,Block Valve #17.6 (932+02),23054.65,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 04:33,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24314765,-119.07456447,102.958,EXT ML,Pinhole,,,MFL/CLP,,
3231,Anomaly - Corrosion,EXT,55418.09,700+58,22.90,14.41,37.31,15740,Block Valve #13 (625+92),7501.24,Block Valve #17.6 (932+02),23054.54,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 04:23,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.24314737,-119.07456446,102.958,EXT ML,Pinhole,,,MFL/CLP,,
3232,Anomaly - Corrosion,EXT,55418.17,700+58,22.98,14.33,37.31,15740,Block Valve #13 (625+92),7501.32,Block Valve #17.6 (932+02),23054.46,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 07:15,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24314714,-119.07456446,102.954,EXT ML,Pinhole,,,MFL/CLP,,
3233,Anomaly - Corrosion,EXT,55418.28,700+58,23.09,14.22,37.31,15740,Block Valve #13 (625+92),7501.43,Block Valve #17.6 (932+02),23054.35,10.75,0.203,,52000,,17,0.03,,,,,0.3,0.3, 04:24,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.24314683,-119.07456446,102.955,EXT ML,Pinhole,,,MFL/CLP,,
3234,Anomaly - Corrosion Cluster,EXT,55419.36,700+60,24.17,13.14,37.31,15740,Block Valve #13 (625+92),7502.51,Block Valve #17.6 (932+02),23053.27,10.75,0.203,,52000,,16,0.03,,,,,1.3,0.2, 04:45,1402,2277,1640,1414,0.855,1.160,2319.7,1670.2,,,35.24314386,-119.07456446,102.943,EXT ML,Axial Slotting,,,MFL/CLP,,
3235,Anomaly - Corrosion Cluster,EXT,55419.61,700+60,24.42,12.89,37.31,15740,Block Valve #13 (625+92),7502.77,Block Valve #17.6 (932+02),23053.02,10.75,0.203,,52000,,21,0.04,,,,,1.0,1.1, 04:23,1402,2284,1645,1414,0.853,1.163,2318.3,1669.2,,,35.24314317,-119.07456445,102.940,EXT ML,Pitting,,,MFL/CLP,,
3236,Anomaly - Corrosion Cluster,EXT,55419.86,700+60,24.67,12.64,37.31,15740,Block Valve #13 (625+92),7503.02,Block Valve #17.6 (932+02),23052.77,10.75,0.203,,52000,,21,0.04,,,,,0.8,1.4, 06:47,1402,2299,1655,1414,0.847,1.171,2324.3,1673.5,,,35.24314249,-119.07456445,102.937,EXT ML,Pitting,,,MFL/CLP,,
3237,Anomaly - Corrosion,EXT,55420.05,700+60,24.86,12.45,37.31,15740,Block Valve #13 (625+92),7503.21,Block Valve #17.6 (932+02),23052.58,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 03:53,1402,2338,1684,1414,0.833,1.191,2337.5,1683.0,,,35.24314195,-119.07456445,102.934,EXT ML,Pinhole,,,MFL/CLP,,
3238,Anomaly - Corrosion,EXT,55420.26,700+60,25.07,12.24,37.31,15740,Block Valve #13 (625+92),7503.41,Block Valve #17.6 (932+02),23052.37,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.4, 04:17,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.24314138,-119.07456444,102.931,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3239,Anomaly - Corrosion Cluster,EXT,55420.53,700+61,25.34,11.98,37.31,15740,Block Valve #13 (625+92),7503.68,Block Valve #17.6 (932+02),23052.11,10.75,0.203,,52000,,15,0.03,,,,,2.0,1.5, 04:09,1402,2238,1611,1414,0.870,1.139,2303.1,1658.2,,,35.24314066,-119.07456444,102.928,EXT ML,General Metal Loss,,,MFL/CLP,,
3240,Anomaly - Corrosion,EXT,55420.89,700+61,25.70,11.61,37.31,15740,Block Valve #13 (625+92),7504.04,Block Valve #17.6 (932+02),23051.75,10.75,0.203,,52000,,17,0.03,,,,,0.2,0.2, 04:42,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24313966,-119.07456445,102.925,EXT ML,Pinhole,,,MFL/CLP,,
3241,Anomaly - Corrosion,EXT,55420.92,700+61,25.73,11.58,37.31,15740,Block Valve #13 (625+92),7504.07,Block Valve #17.6 (932+02),23051.71,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 05:36,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24313957,-119.07456445,102.925,EXT ML,Pinhole,,,MFL/CLP,,
3242,Anomaly - Corrosion Cluster,EXT,55421.09,700+61,25.90,11.41,37.31,15740,Block Valve #13 (625+92),7504.24,Block Valve #17.6 (932+02),23051.54,10.75,0.203,,52000,,23,0.05,,,,,0.7,1.5, 04:38,1402,2305,1660,1414,0.845,1.174,2306.3,1660.5,,,35.24313910,-119.07456444,102.922,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3243,Anomaly - Corrosion Cluster,EXT,55421.19,700+61,26.00,11.31,37.31,15740,Block Valve #13 (625+92),7504.34,Block Valve #17.6 (932+02),23051.44,10.75,0.203,,52000,,18,0.04,,,,,1.3,1.8, 04:01,1402,2268,1633,1414,0.859,1.155,2310.5,1663.5,,,35.24313883,-119.07456444,102.919,EXT ML,General Metal Loss,,,MFL/CLP,,
3244,Anomaly - Corrosion Cluster,EXT,55421.55,700+62,26.36,10.95,37.31,15740,Block Valve #13 (625+92),7504.71,Block Valve #17.6 (932+02),23051.08,10.75,0.203,,52000,,15,0.03,,,,,1.5,0.5, 04:39,1402,2266,1632,1414,0.859,1.154,2313.9,1666.0,,,35.24313782,-119.07456444,102.916,EXT ML,Axial Grooving,,,MFL/CLP,,
3245,Anomaly - Corrosion,EXT,55421.82,700+62,26.63,10.68,37.31,15740,Block Valve #13 (625+92),7504.97,Block Valve #17.6 (932+02),23050.81,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.2, 04:58,1402,2338,1683,1414,0.833,1.190,2337.0,1682.6,,,35.24313710,-119.07456443,102.913,EXT ML,Pinhole,,,MFL/CLP,,
3246,Anomaly - Corrosion,EXT,55421.85,700+62,26.66,10.65,37.31,15740,Block Valve #13 (625+92),7505.01,Block Valve #17.6 (932+02),23050.78,10.75,0.203,,52000,,19,0.04,,,,,0.2,0.2, 04:22,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.24313700,-119.07456443,102.910,EXT ML,Pinhole,,,MFL/CLP,,
3247,Anomaly - Corrosion Cluster,EXT,55422.09,700+62,26.90,10.41,37.31,15740,Block Valve #13 (625+92),7505.25,Block Valve #17.6 (932+02),23050.54,10.75,0.203,,52000,,16,0.03,,,,,1.0,0.4, 04:25,1402,2300,1656,1414,0.847,1.171,2324.5,1673.6,,,35.24313634,-119.07456443,102.906,EXT ML,Axial Grooving,,,MFL/CLP,,
3248,Anomaly - Corrosion Cluster,EXT,55422.59,700+63,27.40,9.91,37.31,15740,Block Valve #13 (625+92),7505.74,Block Valve #17.6 (932+02),23050.04,10.75,0.203,,52000,,20,0.04,,,,,1.1,1.3, 04:54,1402,2277,1639,1414,0.855,1.159,2317.4,1668.5,,,35.24313497,-119.07456443,102.900,EXT ML,Pitting,,,MFL/CLP,,
3249,Anomaly - Corrosion,EXT,55422.77,700+63,27.58,9.73,37.31,15740,Block Valve #13 (625+92),7505.93,Block Valve #17.6 (932+02),23049.86,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.2, 04:43,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.24313447,-119.07456443,102.897,EXT ML,Pinhole,,,MFL/CLP,,
3250,Anomaly - Corrosion,EXT,55423.38,700+64,28.19,9.12,37.31,15740,Block Valve #13 (625+92),7506.53,Block Valve #17.6 (932+02),23049.26,10.75,0.203,,52000,,19,0.04,,,,,0.3,0.4, 04:44,1402,2337,1682,1414,0.833,1.190,2335.7,1681.7,,,35.24313281,-119.07456443,102.888,EXT ML,Pinhole,,,MFL/CLP,,
3251,Anomaly - Corrosion,EXT,55423.63,700+64,28.44,8.88,37.31,15740,Block Valve #13 (625+92),7506.78,Block Valve #17.6 (932+02),23049.01,10.75,0.203,,52000,,17,0.03,,,,,0.3,0.3, 04:14,1402,2337,1683,1414,0.833,1.190,2336.4,1682.2,,,35.24313213,-119.07456442,102.885,EXT ML,Pinhole,,,MFL/CLP,,
3252,Anomaly - Corrosion Cluster,EXT,55423.94,700+64,28.75,8.56,37.31,15740,Block Valve #13 (625+92),7507.09,Block Valve #17.6 (932+02),23048.69,10.75,0.203,,52000,,19,0.04,,,,,1.6,0.5, 04:28,1402,2240,1613,1414,0.869,1.141,2300.9,1656.6,,,35.24313125,-119.07456442,102.879,EXT ML,Axial Grooving,,,MFL/CLP,,
3253,Anomaly - Corrosion,EXT,55425.07,700+65,29.88,7.43,37.31,15740,Block Valve #13 (625+92),7508.22,Block Valve #17.6 (932+02),23047.56,10.75,0.203,,52000,,17,0.03,,,,,0.5,0.2, 04:13,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.24312815,-119.07456442,102.861,EXT ML,Axial Slotting,,,MFL/CLP,,
3254,Anomaly - Corrosion Cluster,EXT,55425.07,700+65,29.88,7.43,37.31,15740,Block Valve #13 (625+92),7508.23,Block Valve #17.6 (932+02),23047.56,10.75,0.203,,52000,,15,0.03,,,,,1.8,2.2, 05:59,1402,2252,1621,1414,0.865,1.146,2301.4,1657.0,,,35.24312813,-119.07456442,102.861,EXT ML,General Metal Loss,,,MFL/CLP,,
3255,Anomaly - Corrosion,EXT,55425.35,700+66,30.16,7.15,37.31,15740,Block Valve #13 (625+92),7508.51,Block Valve #17.6 (932+02),23047.28,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.5, 05:13,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.24312737,-119.07456441,102.858,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3256,Anomaly - Corrosion Cluster,EXT,55425.41,700+66,30.22,7.09,37.31,15740,Block Valve #13 (625+92),7508.57,Block Valve #17.6 (932+02),23047.22,10.75,0.203,,52000,,15,0.03,,,,,1.2,0.7, 05:44,1402,2287,1647,1414,0.851,1.165,2325.8,1674.6,,,35.24312721,-119.07456441,102.856,EXT ML,Pitting,,,MFL/CLP,,
3257,Anomaly - Corrosion,EXT,55425.93,700+66,30.74,6.57,37.31,15740,Block Valve #13 (625+92),7509.09,Block Valve #17.6 (932+02),23046.70,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.2, 04:47,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.24312577,-119.07456442,102.848,EXT ML,Pinhole,,,MFL/CLP,,
3258,Anomaly - Corrosion,EXT,55426.07,700+66,30.88,6.43,37.31,15740,Block Valve #13 (625+92),7509.22,Block Valve #17.6 (932+02),23046.56,10.75,0.203,,52000,,20,0.04,,,,,0.3,0.2, 05:10,1402,2335,1681,1414,0.834,1.189,2333.4,1680.1,,,35.24312539,-119.07456442,102.845,EXT ML,Pinhole,,,MFL/CLP,,
3259,Anomaly - Corrosion,EXT,55426.42,700+67,31.23,6.08,37.31,15740,Block Valve #13 (625+92),7509.58,Block Valve #17.6 (932+02),23046.21,10.75,0.203,,52000,,19,0.04,,,,,0.2,0.2, 06:23,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.24312442,-119.07456441,102.839,EXT ML,Pinhole,,,MFL/CLP,,
3260,Anomaly - Corrosion,EXT,55426.52,700+67,31.33,5.98,37.31,15740,Block Valve #13 (625+92),7509.67,Block Valve #17.6 (932+02),23046.11,10.75,0.203,,52000,,16,0.03,,,,,0.3,0.3, 04:00,1402,2338,1683,1414,0.833,1.190,2336.8,1682.5,,,35.24312416,-119.07456441,102.836,EXT ML,Pinhole,,,MFL/CLP,,
3261,Anomaly - Corrosion,EXT,55426.91,700+67,31.72,5.59,37.31,15740,Block Valve #13 (625+92),7510.06,Block Valve #17.6 (932+02),23045.72,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.3, 04:14,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24312307,-119.07456441,102.830,EXT ML,Pinhole,,,MFL/CLP,,
3262,Anomaly - Corrosion,EXT,55427.09,700+67,31.90,5.41,37.31,15740,Block Valve #13 (625+92),7510.24,Block Valve #17.6 (932+02),23045.55,10.75,0.203,,52000,,20,0.04,,,,,0.2,0.2, 04:01,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.24312259,-119.07456441,102.827,EXT ML,Pinhole,,,MFL/CLP,,
3263,Anomaly - Corrosion Cluster,EXT,55427.24,700+67,32.05,5.26,37.31,15740,Block Valve #13 (625+92),7510.39,Block Valve #17.6 (932+02),23045.39,10.75,0.203,,52000,,16,0.03,,,,,0.7,1.0, 07:06,1402,2315,1667,1414,0.841,1.179,2327.1,1675.5,,,35.24312218,-119.07456441,102.827,EXT ML,Pitting,,,MFL/CLP,,
3264,Anomaly - Corrosion,EXT,55427.50,700+68,32.31,5.00,37.31,15740,Block Valve #13 (625+92),7510.65,Block Valve #17.6 (932+02),23045.13,10.75,0.203,,52000,,15,0.03,,,,,0.4,0.3, 04:07,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.24312146,-119.07456441,102.821,EXT ML,Pinhole,,,MFL/CLP,,
3265,Anomaly - Corrosion,EXT,55427.61,700+68,32.42,4.89,37.31,15740,Block Valve #13 (625+92),7510.76,Block Valve #17.6 (932+02),23045.02,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.3, 07:39,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24312115,-119.07456440,102.819,EXT ML,Pinhole,,,MFL/CLP,,
3266,Anomaly - Corrosion,EXT,55427.91,700+68,32.72,4.59,37.31,15740,Block Valve #13 (625+92),7511.07,Block Valve #17.6 (932+02),23044.72,10.75,0.203,,52000,,29,0.06,,,,,0.2,0.2, 04:26,1402,2337,1683,1414,0.833,1.190,2336.3,1682.1,,,35.24312032,-119.07456441,102.815,EXT ML,Pinhole,,,MFL/CLP,,
3267,Anomaly - Corrosion,EXT,55428.38,700+69,33.19,4.12,37.31,15740,Block Valve #13 (625+92),7511.53,Block Valve #17.6 (932+02),23044.26,10.75,0.203,,52000,,15,0.03,,,,,0.2,0.2, 04:00,1402,2339,1684,1414,0.833,1.191,2338.3,1683.6,,,35.24311905,-119.07456441,102.805,EXT ML,Pinhole,,,MFL/CLP,,
3268,Anomaly - Corrosion Cluster,EXT,55428.75,700+69,33.56,3.75,37.31,15740,Block Valve #13 (625+92),7511.90,Block Valve #17.6 (932+02),23043.88,10.75,0.203,,52000,,23,0.05,,,,,1.1,1.2, 04:35,1402,2269,1634,1414,0.858,1.156,2304.3,1659.1,,,35.24311802,-119.07456440,102.799,EXT ML,Pitting,,,MFL/CLP,,
3269,Anomaly - Corrosion,EXT,55428.94,700+69,33.75,3.56,37.31,15740,Block Valve #13 (625+92),7512.09,Block Valve #17.6 (932+02),23043.69,10.75,0.203,,52000,,18,0.04,,,,,0.2,0.2, 04:43,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24311750,-119.07456440,102.796,EXT ML,Pinhole,,,MFL/CLP,,
3270,Anomaly - Corrosion,EXT,55429.07,700+69,33.88,3.44,37.31,15740,Block Valve #13 (625+92),7512.22,Block Valve #17.6 (932+02),23043.57,10.75,0.203,,52000,,16,0.03,,,,,0.5,0.2, 06:54,1402,2330,1678,1414,0.836,1.187,2328.0,1676.2,,,35.24311715,-119.07456440,102.795,EXT ML,Axial Slotting,,,MFL/CLP,,
3271,Anomaly - Corrosion,EXT,55429.15,700+69,33.96,3.35,37.31,15740,Block Valve #13 (625+92),7512.30,Block Valve #17.6 (932+02),23043.48,10.75,0.203,,52000,,23,0.05,,,,,0.5,0.6, 04:12,1402,2324,1674,1414,0.838,1.184,2320.4,1670.7,,,35.24311692,-119.07456440,102.793,EXT ML,Pitting,,,MFL/CLP,,
3272,Anomaly - Corrosion,EXT,55429.18,700+69,33.99,3.32,37.31,15740,Block Valve #13 (625+92),7512.33,Block Valve #17.6 (932+02),23043.45,10.75,0.203,,52000,,16,0.03,,,,,0.4,0.4, 04:56,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.24311684,-119.07456440,102.793,EXT ML,Pitting,,,MFL/CLP,,
3273,Anomaly - Corrosion,EXT,55429.75,700+70,34.56,2.75,37.31,15740,Block Valve #13 (625+92),7512.90,Block Valve #17.6 (932+02),23042.88,10.75,0.203,,52000,,18,0.04,,,,,0.3,0.3, 03:56,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.24311527,-119.07456441,102.784,EXT ML,Pinhole,,,MFL/CLP,,
3274,Anomaly - Corrosion,EXT,55430.66,700+71,35.47,1.84,37.31,15740,Block Valve #13 (625+92),7513.81,Block Valve #17.6 (932+02),23041.97,10.75,0.203,,52000,,19,0.04,,,,,0.5,0.3, 03:58,1402,2328,1676,1414,0.837,1.185,2324.9,1673.9,,,35.24311277,-119.07456440,102.768,EXT ML,Axial Slotting,,,MFL/CLP,,
3275,Anomaly - Corrosion,EXT,55430.78,700+71,35.59,1.72,37.31,15740,Block Valve #13 (625+92),7513.93,Block Valve #17.6 (932+02),23041.85,10.75,0.203,,52000,,21,0.04,,,,,0.9,1.0, 04:43,1402,2295,1653,1414,0.848,1.169,2285.2,1645.3,,,35.24311243,-119.07456440,102.769,EXT ML,Pitting,,,MFL/CLP,,
3276,Repair - Welded Sleeve Begin,,55431.56,700+72,36.37,37.31,37.31,15740,Block Valve #13 (625+92),7514.71,Block Valve #17.6 (932+02),23041.07,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.24311029,-119.07456440,102.756,REPAIR-SHELL START,,,,MFL/CLP,,
3277,Weld,,55432.50,700+73,37.31,38.89,38.89,15750,Block Valve #13 (625+92),7515.65,Block Valve #17.6 (932+02),23040.13,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.24310770,-119.07456439,102.744,GIRTH WELD,,,,MFL/CLP,,
3278,Repair - Welded Sleeve End,,55433.51,700+74,1.00,38.89,38.89,15750,Block Valve #13 (625+92),7516.66,Block Valve #17.6 (932+02),23039.12,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.24310494,-119.07456439,102.732,REPAIR-SHELL END,,,,MFL/CLP,,
3279,Anomaly - Corrosion,EXT,55433.74,700+74,1.24,37.64,38.89,15750,Block Valve #13 (625+92),7516.90,Block Valve #17.6 (932+02),23038.89,10.75,0.203,,52000,,16,0.03,,,,,0.2,0.4, 06:31,1402,2339,1684,1414,0.833,1.191,2338.1,1683.4,,,35.24310428,-119.07456439,102.729,EXT ML,Pinhole,,,MFL/CLP,,
3280,Weld,,55471.39,701+12,38.89,39.98,39.98,15760,Block Valve #13 (625+92),7554.54,Block Valve #17.6 (932+02),23001.24,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.24300067,-119.07456427,102.665,GIRTH WELD,,,,MFL/CLP,,
3281,Anomaly - Corrosion,EXT,55485.00,701+25,13.61,26.38,39.98,15760,Block Valve #13 (625+92),7568.15,Block Valve #17.6 (932+02),22987.64,10.75,0.203,,52000, 12:36,17,0.03,,,,,0.5,0.2, 04:22,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.24296321,-119.07456434,102.774,EXT ML,Axial Slotting,,,MFL/CLP,,
3282,Anomaly - Corrosion,EXT,55486.68,701+27,15.29,24.69,39.98,15760,Block Valve #13 (625+92),7569.83,Block Valve #17.6 (932+02),22985.95,10.75,0.203,,52000, 12:36,16,0.03,,,,,0.2,0.2, 03:28,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24295857,-119.07456434,102.786,EXT ML,Pinhole,,,MFL/CLP,,
3283,Anomaly - Corrosion,EXT,55489.72,701+30,18.34,21.65,39.98,15760,Block Valve #13 (625+92),7572.88,Block Valve #17.6 (932+02),22982.91,10.75,0.203,,52000, 12:36,15,0.03,,,,,0.4,0.2, 05:47,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.24295019,-119.07456435,102.806,EXT ML,Axial Slotting,,,MFL/CLP,,
3284,Weld,,55511.37,701+52,39.98,39.72,39.72,15770,Block Valve #13 (625+92),7594.52,Block Valve #17.6 (932+02),22961.26,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.24289060,-119.07456452,102.931,GIRTH WELD,,,,MFL/CLP,,
3285,Weld,,55551.09,701+92,39.72,36.00,36.00,15780,Block Valve #13 (625+92),7634.24,Block Valve #17.6 (932+02),22921.54,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.24278128,-119.07456453,103.288,GIRTH WELD,,,,MFL/CLP,,
3286,Repair - Welded Sleeve Begin,,55586.05,702+27,34.96,36.00,36.00,15780,Block Valve #13 (625+92),7669.21,Block Valve #17.6 (932+02),22886.58,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.24268507,-119.07456414,103.023,REPAIR-SHELL START,,,,MFL/CLP,,
3287,Weld,,55587.09,702+28,36.00,39.73,39.73,15790,Block Valve #13 (625+92),7670.25,Block Valve #17.6 (932+02),22885.54,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.24268219,-119.07456414,103.021,GIRTH WELD,,,,MFL/CLP,,
3288,Repair - Welded Sleeve End,,55588.17,702+29,1.07,39.73,39.73,15790,Block Valve #13 (625+92),7671.32,Block Valve #17.6 (932+02),22884.47,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.24267925,-119.07456415,103.022,REPAIR-SHELL END,,,,MFL/CLP,,
3289,Repair - Welded Sleeve Begin,,55625.29,702+66,38.20,39.73,39.73,15790,Block Valve #13 (625+92),7708.44,Block Valve #17.6 (932+02),22847.34,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.24257708,-119.07456443,102.684,REPAIR-SHELL START,,,,MFL/CLP,,
3290,Weld,,55626.83,702+68,39.73,38.93,38.93,15800,Block Valve #13 (625+92),7709.98,Block Valve #17.6 (932+02),22845.80,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.24257284,-119.07456447,102.670,GIRTH WELD,,,,MFL/CLP,,
3291,Repair - Welded Sleeve End,,55627.40,702+68,0.57,38.93,38.93,15800,Block Valve #13 (625+92),7710.55,Block Valve #17.6 (932+02),22845.24,10.75,0.203,,52000, 01:36,,,,,,,,,,1402,,,,,,,,,,35.24257128,-119.07456447,102.664,REPAIR-SHELL END,,,,MFL/CLP,,
3292,Anomaly - Corrosion,EXT,55646.05,702+87,19.22,19.71,38.93,15800,Block Valve #13 (625+92),7729.20,Block Valve #17.6 (932+02),22826.58,10.75,0.203,,52000, 01:36,15,0.03,,,,,0.2,0.2, 05:31,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24251993,-119.07456439,102.646,EXT ML,Pinhole,,,MFL/CLP,,
3293,Weld,,55665.76,703+07,38.93,39.96,39.96,15810,Block Valve #13 (625+92),7748.91,Block Valve #17.6 (932+02),22806.88,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.24246569,-119.07456441,102.683,GIRTH WELD,,,,MFL/CLP,,
3294,Weld,,55705.72,703+47,39.96,39.93,39.93,15820,Block Valve #13 (625+92),7788.87,Block Valve #17.6 (932+02),22766.91,10.75,0.203,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.24235568,-119.07456472,102.648,GIRTH WELD,,,,MFL/CLP,,
3295,Repair - Welded Sleeve Begin,,55744.66,703+86,38.94,39.93,39.93,15820,Block Valve #13 (625+92),7827.82,Block Valve #17.6 (932+02),22727.97,10.75,0.203,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.24224850,-119.07456480,102.616,REPAIR-SHELL START,,,,MFL/CLP,,
3296,Weld,,55745.65,703+87,39.93,40.10,40.10,15830,Block Valve #13 (625+92),7828.80,Block Valve #17.6 (932+02),22726.98,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.24224578,-119.07456480,102.620,GIRTH WELD,,,,MFL/CLP,,
3297,Repair - Welded Sleeve End,,55746.74,703+88,1.09,40.10,40.10,15830,Block Valve #13 (625+92),7829.89,Block Valve #17.6 (932+02),22725.89,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.24224279,-119.07456479,102.628,REPAIR-SHELL END,,,,MFL/CLP,,
3298,Weld,,55785.75,704+27,40.10,37.35,37.35,15840,Block Valve #13 (625+92),7868.90,Block Valve #17.6 (932+02),22686.88,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.24213541,-119.07456463,102.461,GIRTH WELD,,,,MFL/CLP,,
3299,Anomaly - Corrosion,EXT,55786.01,704+28,0.26,37.09,37.35,15840,Block Valve #13 (625+92),7869.16,Block Valve #17.6 (932+02),22686.62,10.75,0.203,,52000, 01:12,15,0.03,,,,,0.9,0.2, 06:01,1402,2310,1663,1414,0.843,1.176,2303.8,1658.8,,,35.24213470,-119.07456463,102.458,EXT ML,Axial Slotting,,,MFL/CLP,,
3300,Weld,,55823.10,704+65,37.35,39.89,39.89,15850,Block Valve #13 (625+92),7906.25,Block Valve #17.6 (932+02),22649.53,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.24203262,-119.07456421,102.228,GIRTH WELD,,,,MFL/CLP,,
3301,Weld,,55862.98,705+05,39.89,40.04,40.04,15860,Block Valve #13 (625+92),7946.14,Block Valve #17.6 (932+02),22609.65,10.75,0.203,,52000, 02:44,,,,,,,,,,1402,,,,,,,,,,35.24192283,-119.07456397,102.174,GIRTH WELD,,,,MFL/CLP,,
3302,Weld,,55903.02,705+45,40.04,39.97,39.97,15870,Block Valve #13 (625+92),7986.17,Block Valve #17.6 (932+02),22569.61,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.24181263,-119.07456347,102.136,GIRTH WELD,,,,MFL/CLP,,
3303,Weld,,55943.00,705+85,39.97,39.98,39.98,15880,Block Valve #13 (625+92),8026.15,Block Valve #17.6 (932+02),22529.64,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.24170261,-119.07456276,102.177,GIRTH WELD,,,,MFL/CLP,,
3304,Weld,,55982.97,706+25,39.98,40.07,40.07,15890,Block Valve #13 (625+92),8066.13,Block Valve #17.6 (932+02),22489.66,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.24159257,-119.07456312,102.225,GIRTH WELD,,,,MFL/CLP,,
3305,Anomaly - Corrosion,EXT,56022.99,706+66,40.02,0.05,40.07,15890,Block Valve #13 (625+92),8106.15,Block Valve #17.6 (932+02),22449.64,10.75,0.203,,52000, 09:52,16,0.03,,,,,0.8,1.3, 05:26,1402,2313,1665,1414,0.842,1.178,2307.1,1661.1,,,35.24148241,-119.07456374,102.048,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
3306,Weld,,56023.05,706+66,40.07,40.11,40.11,15900,Block Valve #13 (625+92),8106.20,Block Valve #17.6 (932+02),22449.59,10.75,0.203,,52000, 11:56,,,,,,,,,,1402,,,,,,,,,,35.24148227,-119.07456374,102.048,GIRTH WELD,,,,MFL/CLP,,
3307,Anomaly - Corrosion Cluster,EXT,56023.16,706+66,0.12,39.99,40.11,15900,Block Valve #13 (625+92),8106.31,Block Valve #17.6 (932+02),22449.47,10.75,0.203,,52000, 11:56,17,0.03,,,,,2.4,3.2, 05:31,1402,2199,1583,1414,0.886,1.120,2255.9,1624.3,,,35.24148197,-119.07456376,102.045,EXT ML,General Metal Loss,,,MFL/CLP,,
