Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
3308,Anomaly - Corrosion,EXT,56023.41,706+66,0.36,39.74,40.11,15900,Block Valve #13 (625+92),8106.56,Block Valve #17.6 (932+02),22449.22,10.75,0.203,,52000, 11:56,29,0.06,,,,,0.2,0.2, 04:28,1402,2337,1683,1414,0.833,1.190,2336.3,1682.1,,,35.24148126,-119.07456376,102.042,EXT ML,Pinhole,,,MFL/CLP,,
3309,Anomaly - Corrosion,EXT,56023.65,706+66,0.60,39.51,40.11,15900,Block Valve #13 (625+92),8106.80,Block Valve #17.6 (932+02),22448.99,10.75,0.203,,52000, 11:56,15,0.03,,,,,0.2,0.2, 03:40,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24148061,-119.07456376,102.043,EXT ML,Pinhole,,,MFL/CLP,,
3310,Weld,,56063.15,707+06,40.11,40.03,40.03,15910,Block Valve #13 (625+92),8146.31,Block Valve #17.6 (932+02),22409.48,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.24137186,-119.07456435,102.027,GIRTH WELD,,,,MFL/CLP,,
3311,Weld,,56103.18,707+46,40.03,40.09,40.09,15920,Block Valve #13 (625+92),8186.33,Block Valve #17.6 (932+02),22369.45,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.24126171,-119.07456337,102.025,GIRTH WELD,,,,MFL/CLP,,
3312,Anomaly - Corrosion,EXT,56142.95,707+86,39.77,0.32,40.09,15920,Block Valve #13 (625+92),8226.10,Block Valve #17.6 (932+02),22329.68,10.75,0.203,,52000, 01:28,16,0.03,,,,,2.3,0.6, 09:19,1402,2212,1593,1414,0.880,1.126,2186.9,1574.5,,,35.24115225,-119.07456173,101.981,EXT ML,Axial Grooving,,,MFL/CLP,,
3313,Weld,,56143.27,707+86,40.09,40.04,40.04,15930,Block Valve #13 (625+92),8226.42,Block Valve #17.6 (932+02),22329.36,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.24115136,-119.07456172,101.978,GIRTH WELD,,,,MFL/CLP,,
3314,Weld,,56183.31,708+26,40.04,38.47,38.47,15940,Block Valve #13 (625+92),8266.46,Block Valve #17.6 (932+02),22289.32,10.75,0.203,,52000, 02:04,,,,,,,,,,1402,,,,,,,,,,35.24104117,-119.07456104,101.703,GIRTH WELD,,,,MFL/CLP,,
3315,Weld,,56221.78,708+65,38.47,39.99,39.99,15950,Block Valve #13 (625+92),8304.93,Block Valve #17.6 (932+02),22250.85,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.24093527,-119.07456100,101.801,GIRTH WELD,,,,MFL/CLP,,
3316,Weld,,56261.78,709+05,39.99,40.15,40.15,15960,Block Valve #13 (625+92),8344.93,Block Valve #17.6 (932+02),22210.86,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.24082518,-119.07456123,101.582,GIRTH WELD,,,,MFL/CLP,,
3317,Weld,,56301.93,709+46,40.15,22.76,22.76,15970,Block Valve #13 (625+92),8385.08,Block Valve #17.6 (932+02),22170.71,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.24071464,-119.07456125,101.556,GIRTH WELD,,,,MFL/CLP,,
3318,Weld,,56324.68,709+68,22.76,36.00,36.00,15980,Block Valve #13 (625+92),8407.84,Block Valve #17.6 (932+02),22147.95,10.75,0.203,,52000, 02:12,,,,,,,,,,1402,,,,,,,,,,35.24065201,-119.07456032,101.543,GIRTH WELD,,,,MFL/CLP,,
3319,Anomaly - Corrosion,EXT,56338.84,709+83,14.16,21.84,36.00,15980,Block Valve #13 (625+92),8422.00,Block Valve #17.6 (932+02),22133.79,10.75,0.203,,52000, 02:12,15,0.03,,,,,0.2,0.2, 05:22,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24061302,-119.07455953,101.529,EXT ML,Pinhole,,,MFL/CLP,,
3320,Anomaly - Corrosion,EXT,56342.21,709+86,17.53,18.48,36.00,15980,Block Valve #13 (625+92),8425.36,Block Valve #17.6 (932+02),22130.43,10.75,0.203,,52000, 02:12,25,0.05,,,,,0.2,0.2, 05:33,1402,2338,1683,1414,0.833,1.191,2337.3,1682.8,,,35.24060377,-119.07455929,101.535,EXT ML,Pinhole,,,MFL/CLP,,
3321,Anomaly - Corrosion,EXT,56345.22,709+89,20.54,15.47,36.00,15980,Block Valve #13 (625+92),8428.37,Block Valve #17.6 (932+02),22127.42,10.75,0.203,,52000, 02:12,15,0.03,,,,,0.2,0.2, 05:43,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24059548,-119.07455907,101.546,EXT ML,Pinhole,,,MFL/CLP,,
3322,Anomaly - Corrosion,EXT,56345.68,709+89,21.00,15.00,36.00,15980,Block Valve #13 (625+92),8428.84,Block Valve #17.6 (932+02),22126.95,10.75,0.203,,52000, 02:12,15,0.03,,,,,0.2,0.2, 05:39,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24059419,-119.07455903,101.547,EXT ML,Pinhole,,,MFL/CLP,,
3323,Anomaly - Corrosion,EXT,56345.82,709+90,21.14,14.86,36.00,15980,Block Valve #13 (625+92),8428.97,Block Valve #17.6 (932+02),22126.81,10.75,0.203,,52000, 02:12,15,0.03,,,,,0.2,0.2, 06:21,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24059382,-119.07455902,101.547,EXT ML,Pinhole,,,MFL/CLP,,
3324,Anomaly - Corrosion,EXT,56346.60,709+90,21.93,14.08,36.00,15980,Block Valve #13 (625+92),8429.76,Block Valve #17.6 (932+02),22126.03,10.75,0.203,,52000, 02:12,18,0.04,,,,,0.2,0.2, 04:17,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.24059165,-119.07455896,101.552,EXT ML,Pinhole,,,MFL/CLP,,
3325,Anomaly - Corrosion Cluster,EXT,56347.06,709+91,22.38,13.62,36.00,15980,Block Valve #13 (625+92),8430.21,Block Valve #17.6 (932+02),22125.57,10.75,0.203,,52000, 02:12,17,0.03,,,,,1.4,0.8, 05:38,1402,2267,1632,1414,0.859,1.154,2317.8,1668.8,,,35.24059040,-119.07455892,101.552,EXT ML,Pitting,,,MFL/CLP,,
3326,Anomaly - Corrosion,EXT,56350.70,709+94,26.01,9.99,36.00,15980,Block Valve #13 (625+92),8433.85,Block Valve #17.6 (932+02),22121.94,10.75,0.203,,52000, 02:12,16,0.03,,,,,0.2,0.2, 04:30,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24058041,-119.07455863,101.568,EXT ML,Pinhole,,,MFL/CLP,,
3327,Anomaly - Corrosion,EXT,56350.70,709+94,26.01,9.99,36.00,15980,Block Valve #13 (625+92),8433.85,Block Valve #17.6 (932+02),22121.94,10.75,0.203,,52000, 02:12,15,0.03,,,,,0.2,0.2, 05:15,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24058041,-119.07455863,101.568,EXT ML,Pinhole,,,MFL/CLP,,
3328,Anomaly - Corrosion,EXT,56353.20,709+97,28.52,7.48,36.00,15980,Block Valve #13 (625+92),8436.36,Block Valve #17.6 (932+02),22119.43,10.75,0.203,,52000, 02:12,16,0.03,,,,,0.2,0.2, 04:38,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24057350,-119.07455840,101.579,EXT ML,Pinhole,,,MFL/CLP,,
3329,Anomaly - Corrosion,EXT,56354.53,709+98,29.85,6.15,36.00,15980,Block Valve #13 (625+92),8437.69,Block Valve #17.6 (932+02),22118.10,10.75,0.203,,52000, 02:12,16,0.03,,,,,0.2,0.2, 06:39,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.24056984,-119.07455828,101.584,EXT ML,Pinhole,,,MFL/CLP,,
3330,Anomaly - Corrosion,EXT,56355.63,709+99,30.95,5.05,36.00,15980,Block Valve #13 (625+92),8438.78,Block Valve #17.6 (932+02),22117.00,10.75,0.203,,52000, 02:12,15,0.03,,,,,0.2,0.2, 05:13,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24056682,-119.07455819,101.589,EXT ML,Pinhole,,,MFL/CLP,,
3331,Anomaly - Corrosion,EXT,56356.28,710+00,31.60,4.40,36.00,15980,Block Valve #13 (625+92),8439.43,Block Valve #17.6 (932+02),22116.35,10.75,0.203,,52000, 02:12,17,0.03,,,,,0.2,0.2, 04:43,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24056504,-119.07455812,101.593,EXT ML,Pinhole,,,MFL/CLP,,
3332,Anomaly - Corrosion Cluster,EXT,56356.29,710+00,31.61,4.39,36.00,15980,Block Valve #13 (625+92),8439.45,Block Valve #17.6 (932+02),22116.34,10.75,0.203,,52000, 02:12,27,0.06,,,,,1.1,1.0, 05:46,1402,2243,1615,1414,0.868,1.142,2316.0,1667.5,,,35.24056499,-119.07455812,101.593,EXT ML,Pitting,,,MFL/CLP,,
3333,Anomaly - Corrosion,EXT,56356.67,710+00,31.99,4.02,36.00,15980,Block Valve #13 (625+92),8439.82,Block Valve #17.6 (932+02),22115.97,10.75,0.203,,52000, 02:12,17,0.03,,,,,0.2,0.2, 04:49,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.24056397,-119.07455809,101.594,EXT ML,Pinhole,,,MFL/CLP,,
3334,Anomaly - Corrosion,EXT,56360.40,710+04,35.72,0.28,36.00,15980,Block Valve #13 (625+92),8443.55,Block Valve #17.6 (932+02),22112.23,10.75,0.203,,52000, 02:12,15,0.03,,,,,0.2,0.2, 06:45,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.24055369,-119.07455773,101.610,EXT ML,Pinhole,,,MFL/CLP,,
3335,Anomaly - Corrosion,EXT,56360.46,710+04,35.78,0.22,36.00,15980,Block Valve #13 (625+92),8443.61,Block Valve #17.6 (932+02),22112.17,10.75,0.203,,52000, 02:12,20,0.04,,,,,0.6,1.8, 05:56,1402,2322,1672,1414,0.839,1.182,2317.8,1668.9,,,35.24055354,-119.07455772,101.610,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3336,Weld,,56360.68,710+05,36.00,38.68,38.68,15990,Block Valve #13 (625+92),8443.84,Block Valve #17.6 (932+02),22111.95,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.24055291,-119.07455770,101.610,GIRTH WELD,,,,MFL/CLP,,
3337,Anomaly - Corrosion,EXT,56361.00,710+05,0.32,38.36,38.68,15990,Block Valve #13 (625+92),8444.15,Block Valve #17.6 (932+02),22111.63,10.75,0.203,,52000, 12:52,15,0.03,,,,,1.1,0.7, 07:36,1402,2298,1654,1414,0.848,1.170,2288.7,1647.9,,,35.24055204,-119.07455767,101.611,EXT ML,Pitting,,,MFL/CLP,,
3338,Anomaly - Corrosion,EXT,56361.08,710+05,0.39,38.29,38.68,15990,Block Valve #13 (625+92),8444.23,Block Valve #17.6 (932+02),22111.56,10.75,0.203,,52000, 12:52,18,0.04,,,,,0.3,0.7, 06:16,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.24055184,-119.07455766,101.611,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3339,Repair - Welded Sleeve Begin,,56398.32,710+42,37.64,38.68,38.68,15990,Block Valve #13 (625+92),8481.47,Block Valve #17.6 (932+02),22074.31,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.24044939,-119.07455290,101.495,REPAIR-SHELL START,,,,MFL/CLP,,
3340,Weld,,56399.36,710+43,38.68,40.04,40.04,16000,Block Valve #13 (625+92),8482.52,Block Valve #17.6 (932+02),22073.27,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.24044651,-119.07455276,101.490,GIRTH WELD,,,,MFL/CLP,,
3341,Repair - Welded Sleeve End,,56400.43,710+44,1.06,40.04,40.04,16000,Block Valve #13 (625+92),8483.58,Block Valve #17.6 (932+02),22072.20,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.24044358,-119.07455260,101.489,REPAIR-SHELL END,,,,MFL/CLP,,
3342,Weld,,56439.41,710+84,40.04,39.16,39.16,16010,Block Valve #13 (625+92),8522.56,Block Valve #17.6 (932+02),22033.23,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.24033642,-119.07454610,101.657,GIRTH WELD,,,,MFL/CLP,,
3343,Anomaly - Corrosion Cluster,EXT,56439.66,710+84,0.25,38.90,39.16,16010,Block Valve #13 (625+92),8522.81,Block Valve #17.6 (932+02),22032.97,10.75,0.203,,52000, 01:12,16,0.03,,,,,1.3,2.4, 06:17,1402,2275,1638,1414,0.856,1.158,2272.4,1636.1,,,35.24033572,-119.07454606,101.660,EXT ML,General Metal Loss,,,MFL/CLP,,
3344,Weld,,56478.56,711+23,39.16,18.79,18.79,16020,Block Valve #13 (625+92),8561.72,Block Valve #17.6 (932+02),21994.07,10.75,0.203,,52000, 10:12,,,,,,,,,,1402,,,,,,,,,,35.24022878,-119.07453912,101.942,GIRTH WELD,,,,MFL/CLP,,
3345,Weld,,56497.36,711+42,18.79,40.08,40.08,16030,Block Valve #13 (625+92),8580.51,Block Valve #17.6 (932+02),21975.28,10.75,0.203,,52000, 04:32,,,,,,,,,,1402,,,,,,,,,,35.24017712,-119.07453566,101.623,GIRTH WELD,,,,MFL/CLP,,
3346,Weld,,56537.43,711+82,40.08,40.11,40.11,16040,Block Valve #13 (625+92),8620.59,Block Valve #17.6 (932+02),21935.20,10.75,0.203,,52000, 04:32,,,,,,,,,,1402,,,,,,,,,,35.24006690,-119.07453019,101.018,GIRTH WELD,,,,MFL/CLP,,
3347,Weld,,56577.54,712+22,40.11,40.09,40.09,16050,Block Valve #13 (625+92),8660.69,Block Valve #17.6 (932+02),21895.09,10.75,0.203,,52000, 05:48,,,,,,,,,,1402,,,,,,,,,,35.23995650,-119.07452918,101.094,GIRTH WELD,,,,MFL/CLP,,
3348,Weld,,56617.63,712+62,40.09,40.07,40.07,16060,Block Valve #13 (625+92),8700.78,Block Valve #17.6 (932+02),21855.00,10.75,0.203,,52000, 02:48,,,,,,,,,,1402,,,,,,,,,,35.23984615,-119.07452947,100.865,GIRTH WELD,,,,MFL/CLP,,
3349,Weld,,56657.70,713+03,40.07,39.21,39.21,16070,Block Valve #13 (625+92),8740.85,Block Valve #17.6 (932+02),21814.93,10.75,0.203,,52000, 06:00,,,,,,,,,,1402,,,,,,,,,,35.23973584,-119.07452977,100.915,GIRTH WELD,,,,MFL/CLP,,
3350,Anomaly - Corrosion,EXT,56696.77,713+42,39.07,0.14,39.21,16070,Block Valve #13 (625+92),8779.92,Block Valve #17.6 (932+02),21775.87,10.75,0.203,,52000, 06:00,17,0.03,,,,,0.6,0.9, 09:18,1402,2325,1674,1414,0.837,1.184,2322.1,1671.9,,,35.23962830,-119.07453014,100.856,EXT ML,Pitting,,,MFL/CLP,,
3351,Weld,,56696.91,713+42,39.21,39.95,39.95,16080,Block Valve #13 (625+92),8780.06,Block Valve #17.6 (932+02),21775.72,10.75,0.203,,52000, 03:36,,,,,,,,,,1402,,,,,,,,,,35.23962789,-119.07453014,100.853,GIRTH WELD,,,,MFL/CLP,,
3352,Weld,,56736.86,713+82,39.95,17.78,17.78,16090,Block Valve #13 (625+92),8820.01,Block Valve #17.6 (932+02),21735.77,10.75,0.203,,52000, 05:00,,,,,,,,,,1402,,,,,,,,,,35.23951792,-119.07453102,100.567,GIRTH WELD,,,,MFL/CLP,,
3353,Weld,,56754.63,714+00,17.78,40.09,40.09,16100,Block Valve #13 (625+92),8837.79,Block Valve #17.6 (932+02),21718.00,10.75,0.203,,52000, 03:12,,,,,,,,,,1402,,,,,,,,,,35.23946899,-119.07453128,100.529,GIRTH WELD,,,,MFL/CLP,,
3354,Weld,,56794.72,714+40,40.09,7.77,7.77,16110,Block Valve #13 (625+92),8877.87,Block Valve #17.6 (932+02),21677.91,10.75,0.203,,52000, 04:56,,,,,,,,,,1402,,,,,,,,,,35.23935864,-119.07453231,100.326,GIRTH WELD,,,,MFL/CLP,,
3355,Weld,,56802.49,714+48,7.77,40.00,40.00,16120,Block Valve #13 (625+92),8885.64,Block Valve #17.6 (932+02),21670.14,10.75,0.203,,52000, 03:28,,,,,,,,,,1402,,,,,,,,,,35.23933725,-119.07453235,100.289,GIRTH WELD,,,,MFL/CLP,,
3356,Weld,,56842.49,714+88,40.00,13.62,13.62,16130,Block Valve #13 (625+92),8925.64,Block Valve #17.6 (932+02),21630.14,10.75,0.203,,52000, 05:56,,,,,,,,,,1402,,,,,,,,,,35.23922714,-119.07453113,100.247,GIRTH WELD,,,,MFL/CLP,,
3357,Weld,,56856.11,715+02,13.62,40.08,40.08,16140,Block Valve #13 (625+92),8939.26,Block Valve #17.6 (932+02),21616.52,10.75,0.203,,52000, 03:36,,,,,,,,,,1402,,,,,,,,,,35.23918964,-119.07453067,100.305,GIRTH WELD,,,,MFL/CLP,,
3358,Weld,,56896.19,715+42,40.08,7.09,7.09,16150,Block Valve #13 (625+92),8979.34,Block Valve #17.6 (932+02),21576.44,10.75,0.203,,52000, 04:52,,,,,,,,,,1402,,,,,,,,,,35.23907931,-119.07452955,100.438,GIRTH WELD,,,,MFL/CLP,,
3359,Weld,,56903.28,715+49,7.09,40.02,40.02,16160,Block Valve #13 (625+92),8986.44,Block Valve #17.6 (932+02),21569.35,10.75,0.203,,52000, 03:40,,,,,,,,,,1402,,,,,,,,,,35.23905979,-119.07452952,100.426,GIRTH WELD,,,,MFL/CLP,,
3360,Weld,,56943.30,715+89,40.02,4.87,4.87,16170,Block Valve #13 (625+92),9026.46,Block Valve #17.6 (932+02),21529.33,10.75,0.203,,52000, 06:12,,,,,,,,,,1402,,,,,,,,,,35.23894962,-119.07453007,100.691,GIRTH WELD,,,,MFL/CLP,,
3361,Weld,,56948.17,715+94,4.87,40.00,40.00,16180,Block Valve #13 (625+92),9031.32,Block Valve #17.6 (932+02),21524.46,10.75,0.203,,52000, 03:24,,,,,,,,,,1402,,,,,,,,,,35.23893623,-119.07453022,100.738,GIRTH WELD,,,,MFL/CLP,,
3362,Weld,,56988.17,716+34,40.00,6.90,6.90,16190,Block Valve #13 (625+92),9071.33,Block Valve #17.6 (932+02),21484.46,10.75,0.203,,52000, 06:56,,,,,,,,,,1402,,,,,,,,,,35.23882609,-119.07453102,100.390,GIRTH WELD,,,,MFL/CLP,,
3363,Weld,,56995.07,716+41,6.90,40.13,40.13,16200,Block Valve #13 (625+92),9078.23,Block Valve #17.6 (932+02),21477.56,10.75,0.203,,52000, 03:28,,,,,,,,,,1402,,,,,,,,,,35.23880711,-119.07453118,100.289,GIRTH WELD,,,,MFL/CLP,,
3364,Weld,,57035.20,716+82,40.13,39.89,39.89,16210,Block Valve #13 (625+92),9118.36,Block Valve #17.6 (932+02),21437.43,10.75,0.203,,52000, 04:56,,,,,,,,,,1402,,,,,,,,,,35.23869664,-119.07453231,100.023,GIRTH WELD,,,,MFL/CLP,,
3365,Weld,,57075.10,717+22,39.89,39.99,39.99,16220,Block Valve #13 (625+92),9158.25,Block Valve #17.6 (932+02),21397.54,10.75,0.203,,52000, 03:48,,,,,,,,,,1402,,,,,,,,,,35.23858683,-119.07453329,100.073,GIRTH WELD,,,,MFL/CLP,,
3366,Weld,,57115.08,717+62,39.99,40.11,40.11,16230,Block Valve #13 (625+92),9198.24,Block Valve #17.6 (932+02),21357.55,10.75,0.203,,52000, 05:52,,,,,,,,,,1402,,,,,,,,,,35.23847675,-119.07453363,100.071,GIRTH WELD,,,,MFL/CLP,,
3367,Weld,,57155.19,718+02,40.11,37.99,37.99,16240,Block Valve #13 (625+92),9238.34,Block Valve #17.6 (932+02),21317.44,10.75,0.203,,52000, 02:32,,,,,,,,,,1402,,,,,,,,,,35.23836633,-119.07453363,99.690,GIRTH WELD,,,,MFL/CLP,,
3368,Weld,,57193.18,718+40,37.99,16.39,16.39,16250,Block Valve #13 (625+92),9276.33,Block Valve #17.6 (932+02),21279.45,10.75,0.203,,52000, 04:52,,,,,,,,,,1402,,,,,,,,,,35.23826176,-119.07453346,99.852,GIRTH WELD,,,,MFL/CLP,,
3369,Anomaly - Corrosion,EXT,57208.42,718+56,15.25,1.15,16.39,16250,Block Valve #13 (625+92),9291.58,Block Valve #17.6 (932+02),21264.21,10.75,0.203,,52000, 04:52,16,0.03,,,,,0.2,0.2, 03:43,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.23821979,-119.07453325,100.094,EXT ML,Pinhole,,,MFL/CLP,,
3370,Weld,,57209.57,718+57,16.39,23.43,23.43,16260,Block Valve #13 (625+92),9292.72,Block Valve #17.6 (932+02),21263.06,10.75,0.203,,52000, 04:12,,,,,,,,,,1402,,,,,,,,,,35.23821666,-119.07453324,100.109,GIRTH WELD,,,,MFL/CLP,,
3371,Weld,,57233.00,718+80,23.43,39.97,39.97,16270,Block Valve #13 (625+92),9316.15,Block Valve #17.6 (932+02),21239.64,10.75,0.203,,52000, 02:20,,,,,,,,,,1402,,,,,,,,,,35.23815217,-119.07453217,100.136,GIRTH WELD,,,,MFL/CLP,,
3372,Weld,,57272.96,719+20,39.97,39.43,39.43,16280,Block Valve #13 (625+92),9356.12,Block Valve #17.6 (932+02),21199.67,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.23804232,-119.07452972,98.117,GIRTH WELD,,,,MFL/CLP,,
3373,Anomaly - Corrosion Cluster,EXT,57280.65,719+28,7.69,31.74,39.43,16280,Block Valve #13 (625+92),9363.80,Block Valve #17.6 (932+02),21191.98,10.75,0.203,,52000, 10:20,20,0.04,,,,,1.9,2.1, 04:00,1402,2205,1587,1414,0.883,1.123,2248.6,1619.0,,,35.23802116,-119.07452928,98.139,EXT ML,General Metal Loss,,,MFL/CLP,,
3374,Casing Begin,,57280.75,719+28,7.79,39.43,39.43,16280,Block Valve #13 (625+92),9363.90,Block Valve #17.6 (932+02),21191.88,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.23802089,-119.07452927,98.140,CASING START,,,,MFL/CLP,,
3375,Anomaly - Corrosion Cluster,EXT,57291.86,719+39,18.89,20.53,39.43,16280,Block Valve #13 (625+92),9375.01,Block Valve #17.6 (932+02),21180.77,10.75,0.203,,52000, 10:20,17,0.03,,,,,1.7,1.5, 04:31,1402,2246,1617,1414,0.867,1.144,2291.6,1650.0,,,35.23799031,-119.07452857,98.203,EXT ML,General Metal Loss,,,MFL/CLP,,
3376,Weld,,57312.39,719+60,39.43,40.06,40.06,16290,Block Valve #13 (625+92),9395.54,Block Valve #17.6 (932+02),21160.24,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.23793380,-119.07452754,98.210,GIRTH WELD,,,,MFL/CLP,,
3377,Anomaly - Corrosion,EXT,57340.13,719+88,27.74,12.32,40.06,16290,Block Valve #13 (625+92),9423.28,Block Valve #17.6 (932+02),21132.50,10.75,0.203,,52000, 12:00,17,0.03,,,,,0.4,0.4, 04:44,1402,2335,1681,1414,0.834,1.189,2333.2,1679.9,,,35.23785744,-119.07452659,98.105,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3378,Anomaly - Corrosion,EXT,57340.34,719+88,27.95,12.11,40.06,16290,Block Valve #13 (625+92),9423.49,Block Valve #17.6 (932+02),21132.29,10.75,0.203,,52000, 12:00,17,0.03,,,,,0.4,0.2, 04:45,1402,2331,1679,1414,0.835,1.187,2329.2,1677.0,,,35.23785688,-119.07452658,98.106,EXT ML,Axial Slotting,,,MFL/CLP,,
3379,Casing End,,57340.39,719+88,28.00,40.06,40.06,16290,Block Valve #13 (625+92),9423.54,Block Valve #17.6 (932+02),21132.24,10.75,0.203,,52000, 12:00,,,,,,,,, 05:15,1402,,,,,,,,,,35.23785673,-119.07452658,98.106,CLOSE CASING-ECCENTRIC END,,,,MFL/CLP,,
3380,Anomaly - Corrosion,EXT,57340.63,719+88,28.24,11.82,40.06,16290,Block Valve #13 (625+92),9423.78,Block Valve #17.6 (932+02),21132.00,10.75,0.203,,52000, 12:00,18,0.04,,,,,0.2,0.2, 04:32,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.23785607,-119.07452658,98.103,EXT ML,Pinhole,,,MFL/CLP,,
3381,Anomaly - Corrosion Cluster,EXT,57341.14,719+89,28.75,11.31,40.06,16290,Block Valve #13 (625+92),9424.29,Block Valve #17.6 (932+02),21131.50,10.75,0.203,,52000, 12:00,28,0.06,,,,,1.9,1.3, 05:39,1402,2139,1540,1414,0.910,1.089,2248.6,1619.0,,,35.23785468,-119.07452657,98.104,*EXT ML,General Metal Loss,,,MFL/CLP,,
3382,Weld,,57352.45,720+00,40.06,36.36,36.36,16300,Block Valve #13 (625+92),9435.60,Block Valve #17.6 (932+02),21120.18,10.75,0.203,,52000, 09:36,,,,,,,,,,1402,,,,,,,,,,35.23782353,-119.07452644,98.181,GIRTH WELD,,,,MFL/CLP,,
3383,Weld,,57388.81,720+37,36.36,23.41,23.41,16310,Block Valve #13 (625+92),9471.96,Block Valve #17.6 (932+02),21083.82,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.23772345,-119.07452646,98.725,GIRTH WELD,,,,MFL/CLP,,
3384,Repair - Welded Sleeve Begin,,57411.33,720+59,22.52,23.41,23.41,16310,Block Valve #13 (625+92),9494.48,Block Valve #17.6 (932+02),21061.30,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.23766149,-119.07452660,99.533,REPAIR-SHELL START,,,,MFL/CLP,,
3385,Weld,,57412.22,720+60,23.41,40.05,40.05,16320,Block Valve #13 (625+92),9495.37,Block Valve #17.6 (932+02),21060.41,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.23765903,-119.07452661,99.558,GIRTH WELD,,,,MFL/CLP,,
3386,Repair - Welded Sleeve End,,57412.92,720+61,0.70,40.05,40.05,16320,Block Valve #13 (625+92),9496.08,Block Valve #17.6 (932+02),21059.71,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.23765711,-119.07452662,99.575,REPAIR-SHELL END,,,,MFL/CLP,,
3387,Weld,,57452.27,721+00,40.05,38.57,38.57,16330,Block Valve #13 (625+92),9535.42,Block Valve #17.6 (932+02),21020.36,10.75,0.203,,52000, 12:28,,,,,,,,,,1402,,,,,,,,,,35.23754879,-119.07452773,99.618,GIRTH WELD,,,,MFL/CLP,,
3388,Anomaly - Corrosion,EXT,57488.91,721+37,36.64,1.93,38.57,16330,Block Valve #13 (625+92),9572.06,Block Valve #17.6 (932+02),20983.72,10.75,0.203,,52000, 12:28,16,0.03,,,,,0.2,0.2, 07:11,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.23744792,-119.07452794,99.287,EXT ML,Pinhole,,,MFL/CLP,,
3389,Anomaly - Corrosion Cluster,EXT,57489.51,721+38,37.25,1.32,38.57,16330,Block Valve #13 (625+92),9572.67,Block Valve #17.6 (932+02),20983.12,10.75,0.203,,52000, 12:28,16,0.03,,,,,1.5,1.0, 07:31,1402,2264,1630,1414,0.860,1.153,2297.8,1654.4,,,35.23744626,-119.07452794,99.292,EXT ML,Pitting,,,MFL/CLP,,
3390,Weld,,57490.84,721+39,38.57,39.98,39.98,16340,Block Valve #13 (625+92),9573.99,Block Valve #17.6 (932+02),20981.80,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.23744263,-119.07452793,99.294,GIRTH WELD,,,,MFL/CLP,,
3391,Weld,,57530.82,721+79,39.98,37.76,37.76,16350,Block Valve #13 (625+92),9613.97,Block Valve #17.6 (932+02),20941.81,10.75,0.203,,52000, 12:08,,,,,,,,,,1402,,,,,,,,,,35.23733257,-119.07452755,99.038,GIRTH WELD,,,,MFL/CLP,,
3392,Weld,,57568.57,722+17,37.76,18.67,18.67,16360,Block Valve #13 (625+92),9651.73,Block Valve #17.6 (932+02),20904.06,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.23722864,-119.07452630,98.683,GIRTH WELD,,,,MFL/CLP,,
3393,Weld,,57587.24,722+36,18.67,32.35,32.35,16370,Block Valve #13 (625+92),9670.40,Block Valve #17.6 (932+02),20885.39,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.23717725,-119.07452577,98.795,GIRTH WELD,,,,MFL/CLP,,
3394,Weld,,57619.59,722+68,32.35,12.69,12.69,16380,Block Valve #13 (625+92),9702.75,Block Valve #17.6 (932+02),20853.04,10.75,0.203,,52000, 10:44,,,,,,,,,,1402,,,,,,,,,,35.23708820,-119.07452576,99.380,GIRTH WELD,,,,MFL/CLP,,
3395,Anomaly - Corrosion,EXT,57619.93,722+69,0.33,12.36,12.69,16380,Block Valve #13 (625+92),9703.08,Block Valve #17.6 (932+02),20852.70,10.75,0.203,,52000, 10:44,15,0.03,,,,,0.2,0.2, 05:35,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.23708729,-119.07452576,99.384,EXT ML,Pinhole,,,MFL/CLP,,
3396,Anomaly - Corrosion,EXT,57620.58,722+69,0.99,11.70,12.69,16380,Block Valve #13 (625+92),9703.74,Block Valve #17.6 (932+02),20852.05,10.75,0.203,,52000, 10:44,24,0.05,,,,,1.2,0.7, 05:01,1402,2252,1622,1414,0.865,1.147,2232.5,1607.4,,,35.23708547,-119.07452577,99.388,EXT ML,Pitting,,,MFL/CLP,,
3397,Weld,,57632.28,722+81,12.69,40.08,40.08,16390,Block Valve #13 (625+92),9715.44,Block Valve #17.6 (932+02),20840.35,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.23705327,-119.07452595,99.449,GIRTH WELD,,,,MFL/CLP,,
3398,Anomaly - Corrosion,EXT,57642.13,722+91,9.85,30.23,40.08,16390,Block Valve #13 (625+92),9725.28,Block Valve #17.6 (932+02),20830.50,10.75,0.203,,52000, 12:48,17,0.03,,,,,1.1,1.1, 08:13,1402,2291,1649,1414,0.850,1.167,2280.4,1641.9,,,35.23702617,-119.07452605,99.505,EXT ML,Pitting,,,MFL/CLP,,
3399,Weld,,57672.36,723+21,40.08,15.31,15.31,16400,Block Valve #13 (625+92),9755.51,Block Valve #17.6 (932+02),20800.27,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.23694296,-119.07452671,99.595,GIRTH WELD,,,,MFL/CLP,,
3400,Anomaly - Corrosion,EXT,57676.38,723+25,4.02,11.29,15.31,16400,Block Valve #13 (625+92),9759.53,Block Valve #17.6 (932+02),20796.25,10.75,0.203,,52000, 11:20,17,0.03,,,,,0.7,0.5, 05:45,1402,2319,1669,1414,0.840,1.181,2313.8,1665.9,,,35.23693188,-119.07452677,99.592,EXT ML,Pitting,,,MFL/CLP,,
3401,Weld,,57687.67,723+37,15.31,39.39,39.39,16410,Block Valve #13 (625+92),9770.82,Block Valve #17.6 (932+02),20784.96,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.23690080,-119.07452688,99.593,GIRTH WELD,,,,MFL/CLP,,
3402,Weld,,57727.06,723+76,39.39,8.49,8.49,16420,Block Valve #13 (625+92),9810.21,Block Valve #17.6 (932+02),20745.57,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.23679238,-119.07452608,99.320,GIRTH WELD,,,,MFL/CLP,,
3403,Weld,,57735.55,723+85,8.49,39.92,39.92,16430,Block Valve #13 (625+92),9818.70,Block Valve #17.6 (932+02),20737.08,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.23676899,-119.07452605,99.353,GIRTH WELD,,,,MFL/CLP,,
3404,Weld,,57775.47,724+25,39.92,40.14,40.14,16440,Block Valve #13 (625+92),9858.62,Block Valve #17.6 (932+02),20697.16,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.23665909,-119.07452629,99.272,GIRTH WELD,,,,MFL/CLP,,
3405,Weld,,57815.61,724+65,40.14,40.01,40.01,16450,Block Valve #13 (625+92),9898.76,Block Valve #17.6 (932+02),20657.02,10.75,0.203,,52000, 11:32,,,,,,,,,,1402,,,,,,,,,,35.23654863,-119.07452706,98.861,GIRTH WELD,,,,MFL/CLP,,
3406,Weld,,57855.61,725+05,40.01,36.71,36.71,16460,Block Valve #13 (625+92),9938.76,Block Valve #17.6 (932+02),20617.02,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.23643850,-119.07452895,98.737,GIRTH WELD,,,,MFL/CLP,,
3407,Weld,,57892.33,725+42,36.71,40.05,40.05,16470,Block Valve #13 (625+92),9975.48,Block Valve #17.6 (932+02),20580.31,10.75,0.203,,52000, 12:56,,,,,,,,,,1402,,,,,,,,,,35.23633744,-119.07453032,98.874,GIRTH WELD,,,,MFL/CLP,,
3408,Weld,,57932.37,725+82,40.05,39.97,39.97,16480,Block Valve #13 (625+92),10015.53,Block Valve #17.6 (932+02),20540.26,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.23622721,-119.07453087,99.287,GIRTH WELD,,,,MFL/CLP,,
3409,Weld,,57972.35,726+22,39.97,39.98,39.98,16490,Block Valve #13 (625+92),10055.50,Block Valve #17.6 (932+02),20500.29,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.23611716,-119.07453042,99.459,GIRTH WELD,,,,MFL/CLP,,
3410,Weld,,58012.32,726+63,39.98,38.07,38.07,16500,Block Valve #13 (625+92),10095.48,Block Valve #17.6 (932+02),20460.31,10.75,0.203,,52000, 09:52,,,,,,,,,,1402,,,,,,,,,,35.23600711,-119.07453057,99.137,GIRTH WELD,,,,MFL/CLP,,
3411,Weld,,58050.39,727+01,38.07,40.11,40.11,16510,Block Valve #13 (625+92),10133.55,Block Valve #17.6 (932+02),20422.24,10.75,0.203,,52000, 11:36,,,,,,,,,,1402,,,,,,,,,,35.23590230,-119.07453143,98.911,GIRTH WELD,,,,MFL/CLP,,
3412,Weld,,58090.50,727+41,40.11,40.01,40.01,16520,Block Valve #13 (625+92),10173.65,Block Valve #17.6 (932+02),20382.13,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.23579191,-119.07453320,98.665,GIRTH WELD,,,,MFL/CLP,,
3413,Weld,,58130.51,727+81,40.01,40.10,40.10,16530,Block Valve #13 (625+92),10213.66,Block Valve #17.6 (932+02),20342.12,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.23568177,-119.07453436,98.544,GIRTH WELD,,,,MFL/CLP,,
3414,Weld,,58170.61,728+21,40.10,37.96,37.96,16540,Block Valve #13 (625+92),10253.76,Block Valve #17.6 (932+02),20302.02,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.23557140,-119.07453560,98.433,GIRTH WELD,,,,MFL/CLP,,
3415,Weld,,58208.57,728+60,37.96,39.78,39.78,16550,Block Valve #13 (625+92),10291.72,Block Valve #17.6 (932+02),20264.06,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.23546688,-119.07453594,98.698,GIRTH WELD,,,,MFL/CLP,,
3416,Weld,,58248.35,728+99,39.78,40.06,40.06,16560,Block Valve #13 (625+92),10331.50,Block Valve #17.6 (932+02),20224.28,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.23535738,-119.07453587,98.379,GIRTH WELD,,,,MFL/CLP,,
3417,Weld,,58288.41,729+40,40.06,40.16,40.16,16570,Block Valve #13 (625+92),10371.56,Block Valve #17.6 (932+02),20184.22,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.23524710,-119.07453612,98.565,GIRTH WELD,,,,MFL/CLP,,
3418,Weld,,58328.56,729+80,40.16,40.00,40.00,16580,Block Valve #13 (625+92),10411.72,Block Valve #17.6 (932+02),20144.07,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.23513656,-119.07453685,98.355,GIRTH WELD,,,,MFL/CLP,,
3419,Weld,,58368.57,730+20,40.00,40.06,40.06,16590,Block Valve #13 (625+92),10451.72,Block Valve #17.6 (932+02),20104.07,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.23502645,-119.07453780,98.185,GIRTH WELD,,,,MFL/CLP,,
3420,Weld,,58408.63,730+60,40.06,40.04,40.04,16600,Block Valve #13 (625+92),10491.78,Block Valve #17.6 (932+02),20064.00,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.23491616,-119.07453834,98.070,GIRTH WELD,,,,MFL/CLP,,
3421,Weld,,58448.67,731+01,40.04,39.93,39.93,16610,Block Valve #13 (625+92),10531.82,Block Valve #17.6 (932+02),20023.96,10.75,0.203,,52000, 11:40,,,,,,,,,,1402,,,,,,,,,,35.23480594,-119.07453827,98.246,GIRTH WELD,,,,MFL/CLP,,
3422,Weld,,58488.60,731+41,39.93,40.01,40.01,16620,Block Valve #13 (625+92),10571.76,Block Valve #17.6 (932+02),19984.03,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.23469599,-119.07453836,98.115,GIRTH WELD,,,,MFL/CLP,,
3423,Anomaly - Corrosion,EXT,58525.59,731+78,36.99,3.02,40.01,16620,Block Valve #13 (625+92),10608.75,Block Valve #17.6 (932+02),19947.04,10.75,0.203,,52000, 01:16,21,0.04,,,,,0.6,0.6, 08:36,1402,2318,1669,1414,0.840,1.180,2312.9,1665.3,,,35.23459416,-119.07453863,98.279,EXT ML,Pitting,,,MFL/CLP,,
3424,Anomaly - Corrosion,EXT,58525.87,731+78,37.27,2.74,40.01,16620,Block Valve #13 (625+92),10609.03,Block Valve #17.6 (932+02),19946.76,10.75,0.203,,52000, 01:16,15,0.03,,,,,0.2,0.4, 05:18,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.23459340,-119.07453863,98.276,EXT ML,Pinhole,,,MFL/CLP,,
3425,Anomaly - Corrosion Cluster,EXT,58526.81,731+79,38.21,1.80,40.01,16620,Block Valve #13 (625+92),10609.96,Block Valve #17.6 (932+02),19945.82,10.75,0.203,,52000, 01:16,20,0.04,,,,,0.7,0.7, 08:21,1402,2308,1662,1414,0.844,1.175,2323.1,1672.6,,,35.23459082,-119.07453865,98.273,EXT ML,Pitting,,,MFL/CLP,,
3426,Weld,,58528.62,731+81,40.01,40.14,40.14,16630,Block Valve #13 (625+92),10611.77,Block Valve #17.6 (932+02),19944.02,10.75,0.203,,52000, 10:24,,,,,,,,,,1402,,,,,,,,,,35.23458585,-119.07453867,98.261,GIRTH WELD,,,,MFL/CLP,,
3427,Anomaly - Corrosion,EXT,58537.59,731+90,8.97,31.17,40.14,16630,Block Valve #13 (625+92),10620.74,Block Valve #17.6 (932+02),19935.05,10.75,0.203,,52000, 10:24,18,0.04,,,,,0.6,0.9, 06:59,1402,2324,1674,1414,0.838,1.184,2320.7,1670.9,,,35.23456117,-119.07453872,98.176,EXT ML,Pitting,,,MFL/CLP,,
3428,Weld,,58568.75,732+21,40.14,36.68,36.68,16640,Block Valve #13 (625+92),10651.90,Block Valve #17.6 (932+02),19903.88,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.23447537,-119.07453891,97.929,GIRTH WELD,,,,MFL/CLP,,
3429,Weld,,58605.43,732+58,36.68,40.08,40.08,16650,Block Valve #13 (625+92),10688.58,Block Valve #17.6 (932+02),19867.21,10.75,0.203,,52000, 12:40,,,,,,,,,,1402,,,,,,,,,,35.23437440,-119.07453881,98.169,GIRTH WELD,,,,MFL/CLP,,
3430,Weld,,58645.50,732+98,40.08,40.11,40.11,16660,Block Valve #13 (625+92),10728.66,Block Valve #17.6 (932+02),19827.13,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.23426408,-119.07453877,98.394,GIRTH WELD,,,,MFL/CLP,,
3431,Weld,,58685.61,733+38,40.11,39.99,39.99,16670,Block Valve #13 (625+92),10768.76,Block Valve #17.6 (932+02),19787.02,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.23415368,-119.07453834,98.151,GIRTH WELD,,,,MFL/CLP,,
3432,Anomaly - Corrosion,EXT,58722.08,733+75,36.48,3.52,39.99,16670,Block Valve #13 (625+92),10805.23,Block Valve #17.6 (932+02),19750.55,10.75,0.203,,52000, 11:08,20,0.04,,,,,0.3,0.4, 05:29,1402,2336,1682,1414,0.834,1.190,2335.3,1681.4,,,35.23405335,-119.07453444,97.847,EXT ML,Pinhole,,,MFL/CLP,,
3433,Weld,,58725.60,733+79,39.99,38.16,38.16,16680,Block Valve #13 (625+92),10808.75,Block Valve #17.6 (932+02),19747.03,10.75,0.203,,52000, 08:52,,,,,,,,,,1402,,,,,,,,,,35.23404367,-119.07453440,97.810,GIRTH WELD,,,,MFL/CLP,,
3434,Weld,,58763.75,734+17,38.16,40.08,40.08,16690,Block Valve #13 (625+92),10846.91,Block Valve #17.6 (932+02),19708.88,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.23393864,-119.07453547,97.656,GIRTH WELD,,,,MFL/CLP,,
3435,Anomaly - Corrosion,EXT,58770.26,734+23,6.51,33.57,40.08,16690,Block Valve #13 (625+92),10853.42,Block Valve #17.6 (932+02),19702.37,10.75,0.203,,52000, 01:00,15,0.03,,,,,0.6,0.5, 06:55,1402,2326,1675,1414,0.837,1.184,2322.4,1672.2,,,35.23392073,-119.07453577,97.528,EXT ML,Pitting,,,MFL/CLP,,
3436,Weld,,58803.83,734+57,40.08,40.13,40.13,16700,Block Valve #13 (625+92),10886.98,Block Valve #17.6 (932+02),19668.80,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.23382833,-119.07453695,97.380,GIRTH WELD,,,,MFL/CLP,,
3437,Weld,,58843.96,734+97,40.13,40.00,40.00,16710,Block Valve #13 (625+92),10927.11,Block Valve #17.6 (932+02),19628.67,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.23371787,-119.07453851,97.774,GIRTH WELD,,,,MFL/CLP,,
3438,Weld,,58883.96,735+38,40.00,40.13,40.13,16720,Block Valve #13 (625+92),10967.12,Block Valve #17.6 (932+02),19588.67,10.75,0.203,,52000, 09:04,,,,,,,,,,1402,,,,,,,,,,35.23360776,-119.07454016,97.962,GIRTH WELD,,,,MFL/CLP,,
3439,Weld,,58924.09,735+78,40.13,36.73,36.73,16730,Block Valve #13 (625+92),11007.24,Block Valve #17.6 (932+02),19548.55,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.23349731,-119.07454227,98.059,GIRTH WELD,,,,MFL/CLP,,
3440,Weld,,58960.81,736+15,36.73,19.45,19.45,16740,Block Valve #13 (625+92),11043.97,Block Valve #17.6 (932+02),19511.82,10.75,0.203,,52000, 04:28,,,,,,,,,,1402,,,,,,,,,,35.23339621,-119.07454268,97.551,GIRTH WELD,,,,MFL/CLP,,
3441,Weld,,58980.26,736+34,19.45,39.22,39.22,16750,Block Valve #13 (625+92),11063.41,Block Valve #17.6 (932+02),19492.37,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.23334269,-119.07454265,97.598,GIRTH WELD,,,,MFL/CLP,,
3442,Weld,,59019.48,736+74,39.22,40.01,40.01,16760,Block Valve #13 (625+92),11102.63,Block Valve #17.6 (932+02),19453.16,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.23323473,-119.07454231,97.710,GIRTH WELD,,,,MFL/CLP,,
3443,Weld,,59059.49,737+14,40.01,40.12,40.12,16770,Block Valve #13 (625+92),11142.64,Block Valve #17.6 (932+02),19413.15,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.23312460,-119.07454252,97.724,GIRTH WELD,,,,MFL/CLP,,
3444,Weld,,59099.60,737+54,40.12,40.03,40.03,16780,Block Valve #13 (625+92),11182.76,Block Valve #17.6 (932+02),19373.03,10.75,0.203,,52000, 08:20,,,,,,,,,,1402,,,,,,,,,,35.23301416,-119.07454285,97.916,GIRTH WELD,,,,MFL/CLP,,
3445,Anomaly - Corrosion,EXT,59115.44,737+70,15.84,24.19,40.03,16780,Block Valve #13 (625+92),11198.59,Block Valve #17.6 (932+02),19357.19,10.75,0.203,,52000, 08:20,16,0.03,,,,,0.3,0.6, 04:50,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.23297055,-119.07454316,97.945,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3446,Weld,,59139.63,737+94,40.03,40.14,40.14,16790,Block Valve #13 (625+92),11222.78,Block Valve #17.6 (932+02),19333.00,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.23290397,-119.07454376,97.848,GIRTH WELD,,,,MFL/CLP,,
3447,Weld,,59179.77,738+34,40.14,40.02,40.02,16800,Block Valve #13 (625+92),11262.92,Block Valve #17.6 (932+02),19292.86,10.75,0.203,,52000, 08:20,,,,,,,,,,1402,,,,,,,,,,35.23279347,-119.07454482,97.849,GIRTH WELD,,,,MFL/CLP,,
3448,Weld,,59219.79,738+75,40.02,39.92,39.92,16810,Block Valve #13 (625+92),11302.94,Block Valve #17.6 (932+02),19252.84,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.23268330,-119.07454617,97.712,GIRTH WELD,,,,MFL/CLP,,
3449,Anomaly - Corrosion,EXT,59259.49,739+15,39.70,0.22,39.92,16810,Block Valve #13 (625+92),11342.64,Block Valve #17.6 (932+02),19213.14,10.75,0.203,,52000, 12:44,16,0.03,,,,,0.8,0.7, 05:14,1402,2313,1665,1414,0.842,1.178,2307.1,1661.1,,,35.23257401,-119.07454727,98.184,EXT ML,Pitting,,,MFL/CLP,,
3450,Weld,,59259.71,739+15,39.92,39.99,39.99,16820,Block Valve #13 (625+92),11342.86,Block Valve #17.6 (932+02),19212.92,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.23257341,-119.07454728,98.187,GIRTH WELD,,,,MFL/CLP,,
3451,Weld,,59299.70,739+55,39.99,38.45,38.45,16830,Block Valve #13 (625+92),11382.85,Block Valve #17.6 (932+02),19172.93,10.75,0.203,,52000, 02:00,,,,,,,,,,1402,,,,,,,,,,35.23246334,-119.07454732,98.702,GIRTH WELD,,,,MFL/CLP,,
3452,Weld,,59338.15,739+93,38.45,36.55,36.55,16840,Block Valve #13 (625+92),11421.30,Block Valve #17.6 (932+02),19134.48,10.75,0.203,,52000, 12:12,,,,,,,,,,1402,,,,,,,,,,35.23235749,-119.07454700,99.060,GIRTH WELD,,,,MFL/CLP,,
3453,Anomaly - Corrosion,EXT,59338.27,739+94,0.12,36.43,36.55,16840,Block Valve #13 (625+92),11421.42,Block Valve #17.6 (932+02),19134.36,10.75,0.203,,52000, 12:12,21,0.04,,,,,1.3,1.1, 06:13,1402,2258,1626,1414,0.863,1.150,2239.8,1612.7,,,35.23235716,-119.07454700,99.060,EXT ML,Pitting,,,MFL/CLP,,
3454,Weld,,59374.70,740+30,36.55,39.80,39.80,16850,Block Valve #13 (625+92),11457.85,Block Valve #17.6 (932+02),19097.93,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.23225689,-119.07454652,98.466,GIRTH WELD,,,,MFL/CLP,,
3455,Anomaly - Corrosion Cluster,EXT,59413.78,740+70,39.08,0.72,39.80,16850,Block Valve #13 (625+92),11496.93,Block Valve #17.6 (932+02),19058.85,10.75,0.203,,52000, 11:16,16,0.03,,,,,1.7,3.7, 05:45,1402,2247,1618,1414,0.867,1.144,2288.6,1647.8,,,35.23214930,-119.07454665,98.066,EXT ML,General Metal Loss,,,MFL/CLP,,
3456,Anomaly - Corrosion Cluster,EXT,59413.97,740+70,39.27,0.53,39.80,16850,Block Valve #13 (625+92),11497.12,Block Valve #17.6 (932+02),19058.67,10.75,0.203,,52000, 11:16,36,0.07,,,,,3.6,5.0, 05:40,1402,1896,1365,1414,1.027,0.966,2210.8,1591.8,3,d,35.23214879,-119.07454665,98.067,*EXT ML,General Metal Loss,,,MFL/CLP,,
3457,Anomaly - Corrosion,EXT,59414.27,740+70,39.57,0.22,39.80,16850,Block Valve #13 (625+92),11497.43,Block Valve #17.6 (932+02),19058.36,10.75,0.203,,52000, 11:16,25,0.05,,,,,0.4,0.9, 05:27,1402,2328,1676,1414,0.837,1.185,2324.9,1673.9,,,35.23214794,-119.07454666,98.064,EXT ML,Circumferential Grooving,,,MFL/CLP,,
3458,Anomaly - Corrosion,EXT,59414.37,740+70,39.67,0.13,39.80,16850,Block Valve #13 (625+92),11497.52,Block Valve #17.6 (932+02),19058.26,10.75,0.203,,52000, 11:16,18,0.04,,,,,0.3,0.4, 06:27,1402,2337,1683,1414,0.833,1.190,2336.1,1682.0,,,35.23214769,-119.07454666,98.062,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3459,Anomaly - Corrosion Cluster,EXT,59414.46,740+70,39.76,0.04,39.80,16850,Block Valve #13 (625+92),11497.61,Block Valve #17.6 (932+02),19058.17,10.75,0.203,,52000, 11:16,18,0.04,,,,,2.6,2.7, 05:25,1402,2179,1569,1414,0.894,1.109,2270.9,1635.0,,,35.23214744,-119.07454666,98.061,EXT ML ( GW ) ,General Metal Loss,,,MFL/CLP,,
3460,Weld,,59414.50,740+70,39.80,36.53,36.53,16860,Block Valve #13 (625+92),11497.65,Block Valve #17.6 (932+02),19058.14,10.75,0.203,,52000, 12:44,,,,,,,,,,1402,,,,,,,,,,35.23214734,-119.07454666,98.061,GIRTH WELD,,,,MFL/CLP,,
3461,Anomaly - Corrosion,EXT,59414.87,740+71,0.37,36.16,36.53,16860,Block Valve #13 (625+92),11498.02,Block Valve #17.6 (932+02),19057.77,10.75,0.203,,52000, 12:44,16,0.03,,,,,0.2,0.2, 06:41,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.23214632,-119.07454667,98.062,EXT ML,Pinhole,,,MFL/CLP,,
3462,Anomaly - Corrosion Cluster,EXT,59414.87,740+71,0.37,36.16,36.53,16860,Block Valve #13 (625+92),11498.02,Block Valve #17.6 (932+02),19057.76,10.75,0.203,,52000, 12:44,34,0.07,,,,,1.0,0.5, 06:01,1402,2237,1610,1414,0.871,1.139,2315.2,1666.9,,,35.23214629,-119.07454667,98.062,*EXT ML,Axial Grooving,,,MFL/CLP,,
3463,Anomaly - Corrosion,EXT,59414.89,740+71,0.39,36.14,36.53,16860,Block Valve #13 (625+92),11498.04,Block Valve #17.6 (932+02),19057.74,10.75,0.203,,52000, 12:44,23,0.05,,,,,0.2,0.2, 04:53,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.23214625,-119.07454667,98.062,EXT ML,Pinhole,,,MFL/CLP,,
3464,Anomaly - Corrosion,EXT,59415.05,740+71,0.55,35.98,36.53,16860,Block Valve #13 (625+92),11498.20,Block Valve #17.6 (932+02),19057.59,10.75,0.203,,52000, 12:44,23,0.05,,,,,0.2,0.2, 05:35,1402,2338,1684,1414,0.833,1.191,2337.7,1683.2,,,35.23214582,-119.07454667,98.062,EXT ML,Pinhole,,,MFL/CLP,,
3465,Anomaly - Dent Plain,,59433.77,740+89,19.27,36.53,36.53,16860,Block Valve #13 (625+92),11516.92,Block Valve #17.6 (932+02),19038.87,10.75,0.203,,52000, 12:44,,,1.1,0.12,,,2.5,2.4, 09:45,1402,,,,,,,,4,a,35.23209429,-119.07454689,98.095,DENT - 1.08%OD (0.117IN),,,,MFL/CLP,,
3466,Weld,,59451.02,741+07,36.53,39.59,39.59,16870,Block Valve #13 (625+92),11534.18,Block Valve #17.6 (932+02),19021.61,10.75,0.203,,52000, 10:08,,,,,,,,,,1402,,,,,,,,,,35.23204677,-119.07454702,98.112,GIRTH WELD,,,,MFL/CLP,,
3467,Weld,,59490.61,741+47,39.59,39.91,39.91,16880,Block Valve #13 (625+92),11573.77,Block Valve #17.6 (932+02),18982.02,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.23193780,-119.07454787,98.179,GIRTH WELD,,,,MFL/CLP,,
3468,Weld,,59530.53,741+87,39.91,39.99,39.99,16890,Block Valve #13 (625+92),11613.68,Block Valve #17.6 (932+02),18942.11,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.23182793,-119.07454859,98.094,GIRTH WELD,,,,MFL/CLP,,
3469,Weld,,59570.52,742+27,39.99,40.13,40.13,16900,Block Valve #13 (625+92),11653.67,Block Valve #17.6 (932+02),18902.11,10.75,0.203,,52000, 01:04,,,,,,,,,,1402,,,,,,,,,,35.23171782,-119.07454932,98.134,GIRTH WELD,,,,MFL/CLP,,
3470,Anomaly - Corrosion,EXT,59610.26,742+67,39.74,0.39,40.13,16900,Block Valve #13 (625+92),11693.41,Block Valve #17.6 (932+02),18862.38,10.75,0.203,,52000, 01:04,15,0.03,,,,,0.6,0.2, 05:29,1402,2328,1676,1414,0.837,1.185,2324.8,1673.8,,,35.23160844,-119.07454959,98.105,EXT ML,Axial Slotting,,,MFL/CLP,,
3471,Weld,,59610.65,742+67,40.13,36.00,36.00,16910,Block Valve #13 (625+92),11693.80,Block Valve #17.6 (932+02),18861.99,10.75,0.203,,52000, 09:16,,,,,,,,,,1402,,,,,,,,,,35.23160735,-119.07454959,98.103,GIRTH WELD,,,,MFL/CLP,,
3472,Anomaly - Corrosion,EXT,59632.08,742+89,21.43,14.57,36.00,16910,Block Valve #13 (625+92),11715.23,Block Valve #17.6 (932+02),18840.55,10.75,0.203,,52000, 09:16,18,0.04,,,,,0.4,0.7, 06:50,1402,2334,1681,1414,0.834,1.189,2332.6,1679.5,,,35.23154837,-119.07454965,98.058,EXT ML,Circumferential Slotting,,,MFL/CLP,,
3473,Weld,,59646.64,743+03,36.00,38.59,38.59,16920,Block Valve #13 (625+92),11729.80,Block Valve #17.6 (932+02),18825.99,10.75,0.203,,52000, 01:52,,,,,,,,,,1402,,,,,,,,,,35.23150826,-119.07454953,98.081,GIRTH WELD,,,,MFL/CLP,,
3474,Weld,,59685.24,743+42,38.59,38.97,38.97,16930,Block Valve #13 (625+92),11768.39,Block Valve #17.6 (932+02),18787.40,10.75,0.203,,52000, 12:00,,,,,,,,,,1402,,,,,,,,,,35.23140201,-119.07454939,98.149,GIRTH WELD,,,,MFL/CLP,,
3475,Weld,,59724.21,743+81,38.97,39.98,39.98,16940,Block Valve #13 (625+92),11807.36,Block Valve #17.6 (932+02),18748.43,10.75,0.203,,52000, 01:16,,,,,,,,,,1402,,,,,,,,,,35.23129473,-119.07454921,98.214,GIRTH WELD,,,,MFL/CLP,,
3476,Weld,,59764.19,744+21,39.98,39.97,39.97,16950,Block Valve #13 (625+92),11847.34,Block Valve #17.6 (932+02),18708.44,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.23118466,-119.07454928,98.215,GIRTH WELD,,,,MFL/CLP,,
3477,Weld,,59804.16,744+61,39.97,40.07,40.07,16960,Block Valve #13 (625+92),11887.31,Block Valve #17.6 (932+02),18668.47,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.23107463,-119.07454897,98.305,GIRTH WELD,,,,MFL/CLP,,
3478,Weld,,59844.23,745+02,40.07,40.08,40.08,16970,Block Valve #13 (625+92),11927.38,Block Valve #17.6 (932+02),18628.41,10.75,0.203,,52000, 07:24,,,,,,,,,,1402,,,,,,,,,,35.23096433,-119.07454875,98.391,GIRTH WELD,,,,MFL/CLP,,
3479,Weld,,59884.30,745+42,40.08,3.94,3.94,16980,Block Valve #13 (625+92),11967.46,Block Valve #17.6 (932+02),18588.33,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.23085406,-119.07454911,97.220,GIRTH WELD,,,,MFL/CLP,,
3480,Weld - Bend Begin,,59888.25,745+46,3.94,35.64,35.64,16990,Block Valve #13 (625+92),11971.40,Block Valve #17.6 (932+02),18584.38,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.23084321,-119.07454916,97.064,GIRTH WELD,,,,MFL/CLP,,
3481,Bend,,59893.91,745+51,5.66,35.64,35.64,16990,Block Valve #13 (625+92),11977.06,Block Valve #17.6 (932+02),18578.72,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.23082765,-119.07454934,96.860,5 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
3482,Anomaly - Corrosion Cluster,EXT,59902.47,745+60,14.22,21.42,35.64,16990,Block Valve #13 (625+92),11985.62,Block Valve #17.6 (932+02),18570.16,10.75,0.203,,52000,,22,0.04,,,,,1.9,1.3, 03:32,1402,2196,1581,1414,0.887,1.118,2210.9,1591.8,,,35.23080418,-119.07455162,96.359,EXT ML,General Metal Loss,,,MFL/CLP,,
3483,Bend,,59914.87,745+72,26.62,35.64,35.64,16990,Block Valve #13 (625+92),11998.03,Block Valve #17.6 (932+02),18557.76,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.23077021,-119.07455476,95.681,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
3484,Weld - Bend End,,59923.89,745+82,35.64,37.99,37.99,17000,Block Valve #13 (625+92),12007.05,Block Valve #17.6 (932+02),18548.74,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.23074536,-119.07455489,95.661,GIRTH WELD,,,,MFL/CLP,,
3485,Casing Begin,,59927.31,745+85,3.41,37.99,37.99,17000,Block Valve #13 (625+92),12010.46,Block Valve #17.6 (932+02),18545.33,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.23073597,-119.07455487,95.719,CASING START,,,,MFL/CLP,,
3486,Weld,,59961.89,746+20,37.99,39.99,39.99,17010,Block Valve #13 (625+92),12045.04,Block Valve #17.6 (932+02),18510.75,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.23064078,-119.07455446,95.722,GIRTH WELD,,,,MFL/CLP,,
3487,Casing End,,59996.89,746+55,35.00,39.99,39.99,17010,Block Valve #13 (625+92),12080.04,Block Valve #17.6 (932+02),18475.74,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.23054444,-119.07455263,95.336,CASING END,,,,MFL/CLP,,
3488,Weld,,60001.88,746+60,39.99,29.25,29.25,17020,Block Valve #13 (625+92),12085.03,Block Valve #17.6 (932+02),18470.75,10.75,0.203,,52000, 08:08,,,,,,,,,,1402,,,,,,,,,,35.23053071,-119.07455248,95.386,GIRTH WELD,,,,MFL/CLP,,
3489,Weld,,60031.13,746+89,29.25,8.33,8.33,17030,Block Valve #13 (625+92),12114.28,Block Valve #17.6 (932+02),18441.51,10.75,0.203,,52000, 08:36,,,,,,,,,,1402,,,,,,,,,,35.23045033,-119.07455301,96.909,GIRTH WELD,,,,MFL/CLP,,
3490,Weld,,60039.46,746+98,8.33,40.07,40.07,17040,Block Valve #13 (625+92),12122.61,Block Valve #17.6 (932+02),18433.17,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.23042739,-119.07455325,97.223,GIRTH WELD,,,,MFL/CLP,,
3491,Weld,,60079.53,747+38,40.07,40.15,40.15,17050,Block Valve #13 (625+92),12162.68,Block Valve #17.6 (932+02),18393.10,10.75,0.203,,52000, 10:16,,,,,,,,,,1402,,,,,,,,,,35.23031717,-119.07455521,98.465,GIRTH WELD,,,,MFL/CLP,,
3492,Weld,,60119.68,747+78,40.15,39.97,39.97,17060,Block Valve #13 (625+92),12202.84,Block Valve #17.6 (932+02),18352.95,10.75,0.203,,52000, 12:52,,,,,,,,,,1402,,,,,,,,,,35.23020664,-119.07455610,98.858,GIRTH WELD,,,,MFL/CLP,,
3493,Weld,,60159.66,748+18,39.97,40.11,40.11,17070,Block Valve #13 (625+92),12242.81,Block Valve #17.6 (932+02),18312.98,10.75,0.203,,52000, 10:32,,,,,,,,,,1402,,,,,,,,,,35.23009659,-119.07455646,99.258,GIRTH WELD,,,,MFL/CLP,,
3494,Weld,,60199.76,748+58,40.11,40.04,40.04,17080,Block Valve #13 (625+92),12282.91,Block Valve #17.6 (932+02),18272.87,10.75,0.203,,52000, 01:12,,,,,,,,,,1402,,,,,,,,,,35.22998620,-119.07455715,99.437,GIRTH WELD,,,,MFL/CLP,,
3495,Weld,,60239.80,748+99,40.04,38.59,38.59,17090,Block Valve #13 (625+92),12322.95,Block Valve #17.6 (932+02),18232.84,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.22987598,-119.07455843,99.273,GIRTH WELD,,,,MFL/CLP,,
3496,Weld,,60278.38,749+37,38.59,38.24,38.24,17100,Block Valve #13 (625+92),12361.54,Block Valve #17.6 (932+02),18194.25,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.22976978,-119.07456043,99.443,GIRTH WELD,,,,MFL/CLP,,
3497,Weld,,60316.62,749+76,38.24,38.74,38.74,17110,Block Valve #13 (625+92),12399.77,Block Valve #17.6 (932+02),18156.01,10.75,0.203,,52000, 10:20,,,,,,,,,,1402,,,,,,,,,,35.22966453,-119.07456249,99.346,GIRTH WELD,,,,MFL/CLP,,
