Feature Number (sequential order),Pipeline Feature,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,UpStreamDistanceFrom,DownstreamName,DownstreamDistanceTo,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G PBURST,Modified B31.G PSAFE,Design Pressure (72% SMYS),ERF_MOP_SAFE,RPR_PBURST_100_SMYS,Effective Area P Burst,Effective Area P Safe,Group Number,Group Category,NAD 83 Latitude,NAD 83 Longitude,NAVD 88,Comments,POF Classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
4260,Anomaly - Corrosion,EXT,78054.33,927+82,11.58,27.78,39.35,21630,Block Valve #13 (625+92),30137.48,Block Valve #17.6 (932+02),418.30,10.75,0.203,,52000, 01:28,15,0.03,,,,,0.3,0.5, 07:34,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.18091397,-119.07462655,90.549,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4261,Anomaly - Corrosion,EXT,78054.84,927+83,12.08,27.27,39.35,21630,Block Valve #13 (625+92),30137.99,Block Valve #17.6 (932+02),417.80,10.75,0.203,,52000, 01:28,19,0.04,,,,,0.7,0.7, 07:35,1402,2315,1667,1414,0.841,1.179,2309.8,1663.0,,,35.18091258,-119.07462655,90.553,EXT ML,Pitting,,,MFL/CLP,,
4262,Anomaly - Corrosion,EXT,78054.91,927+83,12.16,27.19,39.35,21630,Block Valve #13 (625+92),30138.06,Block Valve #17.6 (932+02),417.72,10.75,0.203,,52000, 01:28,18,0.04,,,,,0.5,0.6, 04:04,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.18091236,-119.07462655,90.553,EXT ML,Pitting,,,MFL/CLP,,
4263,Anomaly - Corrosion,EXT,78054.99,927+83,12.24,27.12,39.35,21630,Block Valve #13 (625+92),30138.14,Block Valve #17.6 (932+02),417.64,10.75,0.203,,52000, 01:28,19,0.04,,,,,0.4,0.4, 07:18,1402,2334,1680,1414,0.834,1.188,2332.0,1679.0,,,35.18091215,-119.07462655,90.553,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4264,Anomaly - Corrosion Cluster,EXT,78055.27,927+83,12.52,26.83,39.35,21630,Block Valve #13 (625+92),30138.42,Block Valve #17.6 (932+02),417.36,10.75,0.203,,52000, 01:28,22,0.04,,,,,2.2,1.3, 07:14,1402,2169,1562,1414,0.898,1.105,2245.8,1617.0,,,35.18091138,-119.07462655,90.557,EXT ML,General Metal Loss,,,MFL/CLP,,
4265,Anomaly - Corrosion,EXT,78062.01,927+90,19.27,20.09,39.35,21630,Block Valve #13 (625+92),30145.17,Block Valve #17.6 (932+02),410.62,10.75,0.203,,52000, 01:28,16,0.03,,,,,0.2,0.2, 04:57,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.18089279,-119.07462663,90.591,EXT ML,Pinhole,,,MFL/CLP,,
4266,Anomaly - Corrosion,EXT,78081.81,928+10,39.06,0.30,39.35,21630,Block Valve #13 (625+92),30164.96,Block Valve #17.6 (932+02),390.82,10.75,0.203,,52000, 01:28,15,0.03,,,,,0.5,0.5, 06:26,1402,2331,1678,1414,0.835,1.187,2329.0,1676.9,,,35.18083823,-119.07462705,90.647,EXT ML,Pitting,,,MFL/CLP,,
4267,Weld,,78082.10,928+10,39.35,58.07,58.07,21640,Block Valve #13 (625+92),30165.26,Block Valve #17.6 (932+02),390.53,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.18083744,-119.07462706,90.647,GIRTH WELD,,,,MFL/CLP,,
4268,Anomaly - Corrosion,EXT,78082.23,928+10,0.13,57.95,58.07,21640,Block Valve #13 (625+92),30165.38,Block Valve #17.6 (932+02),390.40,10.75,0.203,,52000, 09:56,19,0.04,,,,,0.6,0.9, 06:14,1402,2323,1673,1414,0.838,1.183,2319.3,1669.9,,,35.18083709,-119.07462706,90.647,EXT ML,Pitting,,,MFL/CLP,,
4269,Anomaly - Corrosion Cluster,EXT,78084.22,928+12,2.11,55.96,58.07,21640,Block Valve #13 (625+92),30167.37,Block Valve #17.6 (932+02),388.42,10.75,0.203,,52000, 09:56,17,0.03,,,,,1.5,1.9, 03:24,1402,2258,1626,1414,0.862,1.150,2291.9,1650.2,,,35.18083161,-119.07462709,90.650,EXT ML,General Metal Loss,,,MFL/CLP,,
4270,Repair - Welded Sleeve Begin,,78139.44,928+68,57.33,58.07,58.07,21640,Block Valve #13 (625+92),30222.59,Block Valve #17.6 (932+02),333.20,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.18067942,-119.07462815,90.701,REPAIR-SHELL START,,,,MFL/CLP,,
4271,Weld,,78140.17,928+68,58.07,58.38,58.38,21650,Block Valve #13 (625+92),30223.33,Block Valve #17.6 (932+02),332.46,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.18067739,-119.07462818,90.699,GIRTH WELD,,,,MFL/CLP,,
4272,Repair - Welded Sleeve End,,78141.36,928+69,1.19,58.38,58.38,21650,Block Valve #13 (625+92),30224.51,Block Valve #17.6 (932+02),331.27,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.18067412,-119.07462821,90.688,REPAIR-SHELL END,,,,MFL/CLP,,
4273,Anomaly - Corrosion,EXT,78144.27,928+72,4.10,54.29,58.38,21650,Block Valve #13 (625+92),30227.42,Block Valve #17.6 (932+02),328.36,10.75,0.203,,52000, 12:32,18,0.04,,,,,0.2,0.2, 05:18,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.18066610,-119.07462830,90.663,EXT ML,Pinhole,,,MFL/CLP,,
4274,Weld,,78198.55,929+27,58.38,57.38,57.38,21660,Block Valve #13 (625+92),30281.71,Block Valve #17.6 (932+02),274.08,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.18051651,-119.07462943,90.508,GIRTH WELD,,,,MFL/CLP,,
4275,Weld,,78255.93,929+84,57.38,58.37,58.37,21670,Block Valve #13 (625+92),30339.08,Block Valve #17.6 (932+02),216.70,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.18035836,-119.07462931,90.411,GIRTH WELD,,,,MFL/CLP,,
4276,Anomaly - Corrosion,EXT,78313.30,930+42,57.37,1.00,58.37,21670,Block Valve #13 (625+92),30396.45,Block Valve #17.6 (932+02),159.33,10.75,0.203,,52000, 01:24,15,0.03,,,,,0.4,0.7, 03:42,1402,2334,1681,1414,0.834,1.189,2332.7,1679.5,,,35.18020024,-119.07462964,90.337,EXT ML,Pitting,,,MFL/CLP,,
4277,Weld,,78314.30,930+43,58.37,57.62,57.62,21680,Block Valve #13 (625+92),30397.45,Block Valve #17.6 (932+02),158.33,10.75,0.203,,52000, 01:20,,,,,,,,,,1402,,,,,,,,,,35.18019750,-119.07462965,90.339,GIRTH WELD,,,,MFL/CLP,,
4278,Anomaly - Corrosion,EXT,78314.74,930+44,0.44,57.18,57.62,21680,Block Valve #13 (625+92),30397.89,Block Valve #17.6 (932+02),157.89,10.75,0.203,,52000, 01:20,27,0.06,,,,,0.2,0.4, 06:10,1402,2336,1682,1414,0.834,1.190,2334.7,1681.0,,,35.18019629,-119.07462965,90.339,EXT ML,Circumferential Slotting,,,MFL/CLP,,
4279,Weld,,78371.92,931+01,57.62,57.64,57.64,21690,Block Valve #13 (625+92),30455.07,Block Valve #17.6 (932+02),100.71,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.18003870,-119.07462993,90.133,GIRTH WELD,,,,MFL/CLP,,
4280,Anomaly - Corrosion,EXT,78373.44,931+02,1.52,56.13,57.64,21690,Block Valve #13 (625+92),30456.59,Block Valve #17.6 (932+02),99.19,10.75,0.203,,52000, 10:56,19,0.04,,,,,0.2,0.2, 04:57,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.18003451,-119.07462995,90.132,EXT ML,Pinhole,,,MFL/CLP,,
4281,Anomaly - Corrosion,EXT,78373.51,931+03,1.59,56.06,57.64,21690,Block Valve #13 (625+92),30456.66,Block Valve #17.6 (932+02),99.12,10.75,0.203,,52000, 10:56,19,0.04,,,,,1.0,0.7, 07:52,1402,2287,1647,1414,0.851,1.165,2275.8,1638.6,,,35.18003432,-119.07462995,90.132,EXT ML,Pitting,,,MFL/CLP,,
4282,Anomaly - Corrosion,EXT,78383.69,931+13,11.78,45.87,57.64,21690,Block Valve #13 (625+92),30466.85,Block Valve #17.6 (932+02),88.94,10.75,0.203,,52000, 10:56,18,0.04,,,,,0.5,0.4, 09:24,1402,2327,1675,1414,0.837,1.185,2323.4,1672.8,,,35.18000624,-119.07463015,90.159,EXT ML,Pitting,,,MFL/CLP,,
4283,Anomaly - Corrosion,EXT,78384.14,931+13,12.22,45.42,57.64,21690,Block Valve #13 (625+92),30467.30,Block Valve #17.6 (932+02),88.49,10.75,0.203,,52000, 10:56,17,0.03,,,,,0.5,0.4, 09:30,1402,2330,1677,1414,0.836,1.186,2327.0,1675.5,,,35.18000500,-119.07463017,90.163,EXT ML,Axial Slotting,,,MFL/CLP,,
4284,Anomaly - Corrosion,EXT,78384.30,931+13,12.38,45.27,57.64,21690,Block Valve #13 (625+92),30467.45,Block Valve #17.6 (932+02),88.33,10.75,0.203,,52000, 10:56,19,0.04,,,,,0.7,0.2, 09:53,1402,2315,1667,1414,0.841,1.179,2309.8,1663.0,,,35.18000458,-119.07463017,90.163,EXT ML,Axial Slotting,,,MFL/CLP,,
4285,Anomaly - Corrosion,EXT,78418.34,931+48,46.42,11.22,57.64,21690,Block Valve #13 (625+92),30501.50,Block Valve #17.6 (932+02),54.29,10.75,0.203,,52000, 10:56,16,0.03,,,,,0.3,0.2, 03:06,1402,2336,1682,1414,0.834,1.190,2335.4,1681.5,,,35.17991075,-119.07463110,90.466,EXT ML,Pinhole,,,MFL/CLP,,
4286,Anomaly - Corrosion,EXT,78426.98,931+56,55.06,2.59,57.64,21690,Block Valve #13 (625+92),30510.13,Block Valve #17.6 (932+02),45.66,10.75,0.203,,52000, 10:56,18,0.04,,,,,0.9,1.4, 04:57,1402,2303,1658,1414,0.846,1.173,2294.8,1652.3,,,35.17988696,-119.07463133,90.520,EXT ML,Pitting,,,MFL/CLP,,
4287,Weld,,78429.56,931+59,57.64,40.93,40.93,21700,Block Valve #13 (625+92),30512.72,Block Valve #17.6 (932+02),43.07,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.17987982,-119.07463141,90.534,GIRTH WELD,,,,MFL/CLP,,
4288,Ground Anchor,,78469.78,931+99,40.22,40.93,40.93,21700,Block Valve #13 (625+92),30552.93,Block Valve #17.6 (932+02),2.85,10.75,0.203,,52000, 04:40,,,,,,,,,,1402,,,,,,,,,,35.17976900,-119.07463229,90.950,GROUND ANCHOR,,,,MFL/CLP,,
4289,Weld,,78470.49,932+00,40.93,0.79,0.79,21710,Block Valve #13 (625+92),30553.65,Block Valve #17.6 (932+02),2.14,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17976703,-119.07463229,90.958,GIRTH WELD,,,,MFL/CLP,,
4290,Offtake,,78470.87,932+00,0.38,0.79,0.79,21710,Block Valve #13 (625+92),30554.03,Block Valve #17.6 (932+02),1.76,10.75,0.203,,52000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.17976599,-119.07463230,90.963,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
4291,Weld,,78471.28,932+01,0.79,2.64,2.64,21720,Block Valve #13 (625+92),30554.44,Block Valve #17.6 (932+02),1.35,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17976486,-119.07463229,90.972,GIRTH WELD,,,,MFL/CLP,,
4292,Valve,,78472.63,932+02,1.35,2.64,2.64,21720,Block Valve #13 (625+92),30555.78,Block Valve #26.5 (2088+82),46556.15,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17976114,-119.07463230,91.001,Block Valve #17.6 (932+02),,,,MFL/CLP,,
4293,Weld,,78473.93,932+03,2.64,0.81,0.81,21730,Block Valve #17.6 (932+02),1.30,Block Valve #26.5 (2088+82),46554.85,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17975756,-119.07463229,91.020,GIRTH WELD,,,,MFL/CLP,,
4294,Offtake,,78474.22,932+04,0.29,0.81,0.81,21730,Block Valve #17.6 (932+02),1.59,Block Valve #26.5 (2088+82),46554.56,10.75,0.203,,52000,,,,,,,,,, 12:00,1402,,,,,,,,,,35.17975677,-119.07463229,91.023,1.5 IN OFFTAKE-WELDOLET,,,,MFL/CLP,,
4295,Weld,,78474.74,932+04,0.81,16.61,16.61,21740,Block Valve #17.6 (932+02),2.11,Block Valve #26.5 (2088+82),46554.04,10.75,0.203,,52000, 04:12,,,,,,,,,,1402,,,,,,,,,,35.17975533,-119.07463230,91.031,GIRTH WELD,,,,MFL/CLP,,
4296,Weld,,78491.35,932+21,16.61,60.04,60.04,21750,Block Valve #17.6 (932+02),18.72,Block Valve #26.5 (2088+82),46537.43,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.17970957,-119.07463209,91.237,GIRTH WELD,,,,MFL/CLP,,
4297,Anomaly - Corrosion Cluster,EXT,78551.08,932+81,59.73,0.31,60.04,21750,Block Valve #17.6 (932+02),78.45,Block Valve #26.5 (2088+82),46477.70,10.75,0.203,,52000, 09:08,20,0.04,,,,,1.1,2.4, 04:32,1402,2273,1637,1414,0.857,1.157,2273.2,1636.7,,,35.17954569,-119.07461766,88.934,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4298,Weld - Bend Begin,,78551.39,932+81,60.04,57.89,57.89,21760,Block Valve #17.6 (932+02),78.76,Block Valve #26.5 (2088+82),46477.39,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.17954486,-119.07461755,88.921,GIRTH WELD,,,,MFL/CLP,,
4299,Anomaly - Corrosion,EXT,78557.66,932+87,6.28,51.61,57.89,21760,Block Valve #17.6 (932+02),85.03,Block Valve #26.5 (2088+82),46471.12,10.75,0.203,,52000, 11:20,16,0.03,,,,,0.2,0.2, 06:16,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.17952766,-119.07461537,88.712,EXT ML,Pinhole,,,MFL/CLP,,
4300,Anomaly - Corrosion,EXT,78592.43,933+22,41.04,16.85,57.89,21760,Block Valve #17.6 (932+02),119.79,Block Valve #26.5 (2088+82),46436.36,10.75,0.203,,52000, 11:20,23,0.05,,,,,0.3,0.2, 04:45,1402,2334,1680,1414,0.835,1.188,2331.9,1678.9,,,35.17943236,-119.07460383,88.245,EXT ML,Pinhole,,,MFL/CLP,,
4301,Bend,,78600.43,933+30,49.04,57.89,57.89,21760,Block Valve #17.6 (932+02),127.80,Block Valve #26.5 (2088+82),46428.35,10.75,0.203,,52000, 11:20,,,,,,,,,,1402,,,,,,,,,,35.17941039,-119.07460160,88.145,5 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
4302,Anomaly - Corrosion,EXT,78600.89,933+31,49.51,8.39,57.89,21760,Block Valve #17.6 (932+02),128.26,Block Valve #26.5 (2088+82),46427.89,10.75,0.203,,52000, 11:20,15,0.03,,,,,0.9,0.8, 03:14,1402,2305,1660,1414,0.845,1.174,2297.9,1654.5,,,35.17940913,-119.07460154,88.145,EXT ML,Pitting,,,MFL/CLP,,
4303,Anomaly - Corrosion,EXT,78605.56,933+35,54.17,3.72,57.89,21760,Block Valve #17.6 (932+02),132.93,Block Valve #26.5 (2088+82),46423.22,10.75,0.203,,52000, 11:20,16,0.03,,,,,0.2,0.2, 07:39,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.17939626,-119.07460167,88.167,EXT ML,Pinhole,,,MFL/CLP,,
4304,Anomaly - Corrosion,EXT,78608.26,933+38,56.87,1.02,57.89,21760,Block Valve #17.6 (932+02),135.63,Block Valve #26.5 (2088+82),46420.52,10.75,0.203,,52000, 11:20,15,0.03,,,,,0.3,0.3, 07:59,1402,2338,1683,1414,0.833,1.190,2337.1,1682.7,,,35.17938882,-119.07460185,88.189,EXT ML,Pinhole,,,MFL/CLP,,
4305,Weld - Bend End,,78609.28,933+39,57.89,59.66,59.66,21770,Block Valve #17.6 (932+02),136.65,Block Valve #26.5 (2088+82),46419.50,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.17938601,-119.07460191,88.194,GIRTH WELD,,,,MFL/CLP,,
4306,Anomaly - Corrosion,EXT,78614.31,933+44,5.03,54.63,59.66,21770,Block Valve #17.6 (932+02),141.68,Block Valve #26.5 (2088+82),46414.47,10.75,0.203,,52000, 12:04,19,0.04,,,,,0.2,0.2, 07:13,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.17937215,-119.07460217,88.217,EXT ML,Pinhole,,,MFL/CLP,,
4307,Anomaly - Corrosion,EXT,78663.94,933+94,54.66,5.00,59.66,21770,Block Valve #17.6 (932+02),191.31,Block Valve #26.5 (2088+82),46364.84,10.75,0.203,,52000, 12:04,20,0.04,,,,,0.6,0.2, 05:21,1402,2322,1672,1414,0.839,1.182,2317.8,1668.9,,,35.17923542,-119.07460337,88.174,EXT ML,Axial Slotting,,,MFL/CLP,,
4308,Anomaly - Corrosion,EXT,78664.96,933+95,55.68,3.98,59.66,21770,Block Valve #17.6 (932+02),192.33,Block Valve #26.5 (2088+82),46363.82,10.75,0.203,,52000, 12:04,21,0.04,,,,,0.3,0.3, 08:54,1402,2336,1682,1414,0.834,1.190,2334.9,1681.1,,,35.17923260,-119.07460339,88.169,EXT ML,Pinhole,,,MFL/CLP,,
4309,Repair - Welded Sleeve Begin,,78667.87,933+98,58.59,59.66,59.66,21770,Block Valve #17.6 (932+02),195.24,Block Valve #26.5 (2088+82),46360.91,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.17922457,-119.07460343,88.171,REPAIR-SHELL START,,,,MFL/CLP,,
4310,Weld,,78668.94,933+99,59.66,58.86,58.86,21780,Block Valve #17.6 (932+02),196.31,Block Valve #26.5 (2088+82),46359.84,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.17922163,-119.07460344,88.173,GIRTH WELD,,,,MFL/CLP,,
4311,Repair - Welded Sleeve End,,78669.97,934+00,1.03,58.86,58.86,21780,Block Valve #17.6 (932+02),197.34,Block Valve #26.5 (2088+82),46358.81,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.17921880,-119.07460345,88.175,REPAIR-SHELL END,,,,MFL/CLP,,
4312,Anomaly - Corrosion,EXT,78672.24,934+02,3.30,55.56,58.86,21780,Block Valve #17.6 (932+02),199.61,Block Valve #26.5 (2088+82),46356.54,10.75,0.203,,52000, 10:28,18,0.04,,,,,0.2,0.2, 09:30,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.17921254,-119.07460347,88.179,EXT ML,Pinhole,,,MFL/CLP,,
4313,Anomaly - Corrosion,EXT,78672.44,934+02,3.50,55.36,58.86,21780,Block Valve #17.6 (932+02),199.81,Block Valve #26.5 (2088+82),46356.34,10.75,0.203,,52000, 10:28,17,0.03,,,,,0.2,0.2, 08:50,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.17921199,-119.07460348,88.180,EXT ML,Pinhole,,,MFL/CLP,,
4314,Anomaly - Corrosion,EXT,78724.08,934+54,55.14,3.72,58.86,21780,Block Valve #17.6 (932+02),251.45,Block Valve #26.5 (2088+82),46304.70,10.75,0.203,,52000, 10:28,15,0.03,,,,,0.4,0.2, 08:33,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.17906970,-119.07460272,88.395,EXT ML,Pinhole,,,MFL/CLP,,
4315,Repair - Welded Sleeve Begin,,78726.51,934+56,57.57,58.86,58.86,21780,Block Valve #17.6 (932+02),253.88,Block Valve #26.5 (2088+82),46302.27,10.75,0.203,,52000, 10:28,,,,,,,,,,1402,,,,,,,,,,35.17906301,-119.07460263,88.389,REPAIR-SHELL START,,,,MFL/CLP,,
4316,Weld,,78727.80,934+58,58.86,57.50,57.50,21790,Block Valve #17.6 (932+02),255.17,Block Valve #26.5 (2088+82),46300.98,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.17905947,-119.07460258,88.388,GIRTH WELD,,,,MFL/CLP,,
4317,Repair - Welded Sleeve End,,78729.08,934+59,1.28,57.50,57.50,21790,Block Valve #17.6 (932+02),256.45,Block Valve #26.5 (2088+82),46299.70,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.17905594,-119.07460255,88.394,REPAIR-SHELL END,,,,MFL/CLP,,
4318,Anomaly - Corrosion,EXT,78774.19,935+04,46.39,11.11,57.50,21790,Block Valve #17.6 (932+02),301.56,Block Valve #26.5 (2088+82),46254.59,10.75,0.203,,52000, 12:24,15,0.03,,,,,0.2,0.2, 03:53,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.17893170,-119.07460053,87.664,EXT ML,Pinhole,,,MFL/CLP,,
4319,Repair - Welded Sleeve Begin,,78781.21,935+11,53.41,57.50,57.50,21790,Block Valve #17.6 (932+02),308.58,Block Valve #26.5 (2088+82),46247.57,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.17891239,-119.07459997,87.202,REPAIR-SHELL START,,,,MFL/CLP,,
4320,Repair - Welded Sleeve End,,78782.53,935+13,54.73,57.50,57.50,21790,Block Valve #17.6 (932+02),309.90,Block Valve #26.5 (2088+82),46246.25,10.75,0.203,,52000, 12:24,,,,,,,,,,1402,,,,,,,,,,35.17890876,-119.07459986,87.118,REPAIR-SHELL END,,,,MFL/CLP,,
4321,Weld,,78785.30,935+15,57.50,4.51,4.51,21800,Block Valve #17.6 (932+02),312.67,Block Valve #26.5 (2088+82),46243.48,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17890114,-119.07459963,86.951,GIRTH WELD,,,,MFL/CLP,,
4322,Repair - Welded Sleeve Begin,,78789.02,935+19,3.72,4.51,4.51,21800,Block Valve #17.6 (932+02),316.39,Block Valve #26.5 (2088+82),46239.76,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17889091,-119.07459931,86.761,REPAIR-SHELL START,,,,MFL/CLP,,
4323,Weld,,78789.81,935+20,4.51,59.21,59.21,21810,Block Valve #17.6 (932+02),317.18,Block Valve #26.5 (2088+82),46238.97,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.17888874,-119.07459925,86.726,GIRTH WELD,,,,MFL/CLP,,
4324,Repair - Welded Sleeve End,,78790.77,935+21,0.96,59.21,59.21,21810,Block Valve #17.6 (932+02),318.14,Block Valve #26.5 (2088+82),46238.01,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.17888609,-119.07459916,86.684,REPAIR-SHELL END,,,,MFL/CLP,,
4325,Weld,,78849.02,935+79,59.21,58.10,58.10,21820,Block Valve #17.6 (932+02),376.39,Block Valve #26.5 (2088+82),46179.76,10.75,0.203,,52000, 01:28,,,,,,,,,,1402,,,,,,,,,,35.17872565,-119.07459666,85.795,GIRTH WELD,,,,MFL/CLP,,
4326,Anomaly - Corrosion,EXT,78907.08,936+37,58.06,0.04,58.10,21820,Block Valve #17.6 (932+02),434.45,Block Valve #26.5 (2088+82),46121.70,10.75,0.203,,52000, 01:28,20,0.04,,,,,0.7,0.4, 08:16,1402,2308,1662,1414,0.844,1.175,2300.3,1656.2,,,35.17856567,-119.07459634,85.032,EXT ML ( GW ) ,Pitting,,,MFL/CLP,,
4327,Weld,,78907.12,936+37,58.10,60.27,60.27,21830,Block Valve #17.6 (932+02),434.49,Block Valve #26.5 (2088+82),46121.66,10.75,0.203,,52000, 09:24,,,,,,,,,,1402,,,,,,,,,,35.17856557,-119.07459633,85.032,GIRTH WELD,,,,MFL/CLP,,
4328,Weld,,78967.39,936+98,60.27,57.99,57.99,21840,Block Valve #17.6 (932+02),494.76,Block Valve #26.5 (2088+82),46061.39,10.75,0.203,,52000, 11:08,,,,,,,,,,1402,,,,,,,,,,35.17839951,-119.07459396,84.940,GIRTH WELD,,,,MFL/CLP,,
4329,Weld,,79025.38,937+56,57.99,58.13,58.13,21850,Block Valve #17.6 (932+02),552.75,Block Valve #26.5 (2088+82),46003.40,10.75,0.203,,52000, 08:40,,,,,,,,,,1402,,,,,,,,,,35.17823974,-119.07459210,84.669,GIRTH WELD,,,,MFL/CLP,,
4330,Anomaly - Corrosion,EXT,79039.31,937+70,13.93,44.20,58.13,21850,Block Valve #17.6 (932+02),566.68,Block Valve #26.5 (2088+82),45989.47,10.75,0.203,,52000, 08:40,16,0.03,,,,,0.2,0.2, 09:16,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.17820137,-119.07459165,84.589,EXT ML,Pinhole,,,MFL/CLP,,
4331,Anomaly - Corrosion,EXT,79040.03,937+71,14.65,43.48,58.13,21850,Block Valve #17.6 (932+02),567.40,Block Valve #26.5 (2088+82),45988.75,10.75,0.203,,52000, 08:40,15,0.03,,,,,0.4,0.7, 07:43,1402,2333,1680,1414,0.835,1.188,2330.9,1678.3,,,35.17819939,-119.07459163,84.594,EXT ML,Pitting,,,MFL/CLP,,
4332,Anomaly - Corrosion Cluster,EXT,79078.41,938+09,53.03,5.11,58.13,21850,Block Valve #17.6 (932+02),605.77,Block Valve #26.5 (2088+82),45950.37,10.75,0.203,,52000, 08:40,15,0.03,,,,,0.9,0.5, 06:10,1402,2308,1662,1414,0.844,1.175,2326.7,1675.2,,,35.17809369,-119.07459121,85.579,EXT ML,Pitting,,,MFL/CLP,,
4333,Anomaly - Corrosion,EXT,79078.60,938+09,53.22,4.92,58.13,21850,Block Valve #17.6 (932+02),605.97,Block Valve #26.5 (2088+82),45950.18,10.75,0.203,,52000, 08:40,18,0.04,,,,,0.2,0.2, 06:14,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.17809317,-119.07459122,85.586,EXT ML,Pinhole,,,MFL/CLP,,
4334,Weld,,79083.51,938+14,58.13,59.61,59.61,21860,Block Valve #17.6 (932+02),610.88,Block Valve #26.5 (2088+82),45945.27,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17807963,-119.07459139,85.773,GIRTH WELD,,,,MFL/CLP,,
4335,Anomaly - Corrosion,EXT,79083.90,938+15,0.39,59.22,59.61,21860,Block Valve #17.6 (932+02),611.27,Block Valve #26.5 (2088+82),45944.88,10.75,0.203,,52000,,19,0.04,,,,,0.2,0.3, 04:32,1402,2339,1684,1414,0.833,1.191,2338.5,1683.8,,,35.17807856,-119.07459140,85.787,EXT ML,Pinhole,,,MFL/CLP,,
4336,Anomaly - Corrosion,EXT,79089.52,938+20,6.01,53.60,59.61,21860,Block Valve #17.6 (932+02),616.89,Block Valve #26.5 (2088+82),45939.26,10.75,0.203,,52000,,20,0.04,,,,,0.3,0.3, 02:29,1402,2335,1681,1414,0.834,1.189,2333.4,1680.1,,,35.17806309,-119.07459166,85.962,EXT ML,Pinhole,,,MFL/CLP,,
4337,Anomaly - Corrosion Cluster,EXT,79142.75,938+74,59.25,0.37,59.61,21860,Block Valve #17.6 (932+02),670.12,Block Valve #26.5 (2088+82),45886.03,10.75,0.203,,52000,,20,0.04,,,,,1.7,2.0, 07:25,1402,2224,1601,1414,0.876,1.132,2254.5,1623.3,,,35.17791647,-119.07459509,86.480,EXT ML,General Metal Loss,,,MFL/CLP,,
4338,Weld,,79143.12,938+74,59.61,58.18,58.18,21870,Block Valve #17.6 (932+02),670.49,Block Valve #26.5 (2088+82),45885.66,10.75,0.203,,52000, 08:48,,,,,,,,,,1402,,,,,,,,,,35.17791545,-119.07459512,86.474,GIRTH WELD,,,,MFL/CLP,,
4339,Anomaly - Corrosion,EXT,79143.42,938+74,0.30,57.88,58.18,21870,Block Valve #17.6 (932+02),670.79,Block Valve #26.5 (2088+82),45885.36,10.75,0.203,,52000, 08:48,17,0.03,,,,,0.2,0.3, 05:26,1402,2338,1684,1414,0.833,1.191,2337.8,1683.2,,,35.17791463,-119.07459513,86.471,EXT ML,Pinhole,,,MFL/CLP,,
4340,Weld,,79201.30,939+32,58.18,57.51,57.51,21880,Block Valve #17.6 (932+02),728.67,Block Valve #26.5 (2088+82),45827.48,10.75,0.203,,52000, 10:48,,,,,,,,,,1402,,,,,,,,,,35.17775516,-119.07459707,85.824,GIRTH WELD,,,,MFL/CLP,,
4341,Anomaly - Corrosion,EXT,79205.95,939+37,4.65,52.86,57.51,21880,Block Valve #17.6 (932+02),733.32,Block Valve #26.5 (2088+82),45822.83,10.75,0.203,,52000, 10:48,15,0.03,,,,,0.2,0.2, 09:49,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.17774236,-119.07459703,85.905,EXT ML,Pinhole,,,MFL/CLP,,
4342,Weld,,79258.81,939+90,57.51,57.94,57.94,21890,Block Valve #17.6 (932+02),786.18,Block Valve #26.5 (2088+82),45769.97,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.17759677,-119.07459516,87.191,GIRTH WELD,,,,MFL/CLP,,
4343,Anomaly - Corrosion,EXT,79259.03,939+90,0.22,57.72,57.94,21890,Block Valve #17.6 (932+02),786.40,Block Valve #26.5 (2088+82),45769.75,10.75,0.203,,52000, 09:28,15,0.03,,,,,0.3,0.2, 05:50,1402,2337,1683,1414,0.833,1.190,2335.8,1681.8,,,35.17759616,-119.07459514,87.194,EXT ML,Pinhole,,,MFL/CLP,,
4344,Weld,,79316.75,940+48,57.94,58.10,58.10,21900,Block Valve #17.6 (932+02),844.12,Block Valve #26.5 (2088+82),45712.03,10.75,0.203,,52000, 12:16,,,,,,,,,,1402,,,,,,,,,,35.17743715,-119.07459354,86.906,GIRTH WELD,,,,MFL/CLP,,
4345,Anomaly - Corrosion,EXT,79374.52,941+06,57.77,0.33,58.10,21900,Block Valve #17.6 (932+02),901.89,Block Valve #26.5 (2088+82),45654.26,10.75,0.203,,52000, 12:16,18,0.04,,,,,0.2,0.2, 09:26,1402,2339,1684,1414,0.833,1.191,2338.7,1683.9,,,35.17727798,-119.07459359,87.452,EXT ML,Pinhole,,,MFL/CLP,,
4346,Weld,,79374.85,941+06,58.10,58.34,58.34,21910,Block Valve #17.6 (932+02),902.22,Block Valve #26.5 (2088+82),45653.93,10.75,0.203,,52000, 07:40,,,,,,,,,,1402,,,,,,,,,,35.17727707,-119.07459358,87.456,GIRTH WELD,,,,MFL/CLP,,
4347,Anomaly - Corrosion,EXT,79430.84,941+62,55.99,2.35,58.34,21910,Block Valve #17.6 (932+02),958.21,Block Valve #26.5 (2088+82),45597.94,10.75,0.203,,52000, 07:40,15,0.03,,,,,0.2,0.2, 04:36,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.17712278,-119.07459370,87.633,EXT ML,Pinhole,,,MFL/CLP,,
4348,Anomaly - Corrosion,EXT,79432.53,941+64,57.68,0.67,58.34,21910,Block Valve #17.6 (932+02),959.90,Block Valve #26.5 (2088+82),45596.25,10.75,0.203,,52000, 07:40,16,0.03,,,,,0.6,1.0, 01:53,1402,2327,1675,1414,0.837,1.185,2323.5,1672.9,,,35.17711813,-119.07459369,87.636,EXT ML,Pitting,,,MFL/CLP,,
4349,Weld,,79433.20,941+65,58.34,58.17,58.17,21920,Block Valve #17.6 (932+02),960.56,Block Valve #26.5 (2088+82),45595.58,10.75,0.203,,52000, 11:16,,,,,,,,,,1402,,,,,,,,,,35.17711630,-119.07459370,87.641,GIRTH WELD,,,,MFL/CLP,,
4350,Anomaly - Corrosion,EXT,79491.09,942+23,57.89,0.28,58.17,21920,Block Valve #17.6 (932+02),1018.46,Block Valve #26.5 (2088+82),45537.69,10.75,0.203,,52000, 11:16,18,0.04,,,,,0.4,0.6, 05:58,1402,2331,1678,1414,0.836,1.187,2328.3,1676.4,,,35.17695679,-119.07459273,87.478,EXT ML,Pitting,,,MFL/CLP,,
4351,Weld,,79491.37,942+23,58.17,58.48,58.48,21930,Block Valve #17.6 (932+02),1018.74,Block Valve #26.5 (2088+82),45537.41,10.75,0.203,,52000, 09:48,,,,,,,,,,1402,,,,,,,,,,35.17695603,-119.07459272,87.479,GIRTH WELD,,,,MFL/CLP,,
4352,Anomaly - Corrosion,EXT,79547.67,942+79,56.30,2.18,58.48,21930,Block Valve #17.6 (932+02),1075.04,Block Valve #26.5 (2088+82),45481.11,10.75,0.203,,52000, 09:48,16,0.03,,,,,0.4,0.2, 04:40,1402,2335,1681,1414,0.834,1.189,2333.8,1680.3,,,35.17680091,-119.07459104,87.514,EXT ML,Pinhole,,,MFL/CLP,,
4353,Weld,,79549.85,942+81,58.48,57.57,57.57,21940,Block Valve #17.6 (932+02),1077.22,Block Valve #26.5 (2088+82),45478.93,10.75,0.203,,52000, 02:52,,,,,,,,,,1402,,,,,,,,,,35.17679489,-119.07459100,87.532,GIRTH WELD,,,,MFL/CLP,,
4354,Anomaly - Corrosion Cluster,EXT,79600.43,943+32,50.58,6.99,57.57,21940,Block Valve #17.6 (932+02),1127.80,Block Valve #26.5 (2088+82),45428.35,10.75,0.203,,52000, 02:52,21,0.04,,,,,2.3,1.1, 03:43,1402,2170,1562,1414,0.898,1.105,2220.5,1598.8,,,35.17665555,-119.07458961,88.084,EXT ML,Axial Grooving,,,MFL/CLP,,
4355,Weld,,79607.41,943+39,57.57,58.44,58.44,21950,Block Valve #17.6 (932+02),1134.78,Block Valve #26.5 (2088+82),45421.37,10.75,0.203,,52000, 02:16,,,,,,,,,,1402,,,,,,,,,,35.17663631,-119.07458948,88.058,GIRTH WELD,,,,MFL/CLP,,
4356,Weld - Bend Begin,,79665.85,943+98,58.44,60.09,60.09,21960,Block Valve #17.6 (932+02),1193.22,Block Valve #26.5 (2088+82),45362.93,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.17647535,-119.07459178,86.936,GIRTH WELD,,,,MFL/CLP,,
4357,Bend,,79682.02,944+14,16.18,60.09,60.09,21960,Block Valve #17.6 (932+02),1209.39,Block Valve #26.5 (2088+82),45346.76,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.17643081,-119.07459362,86.686,5 DEG BEND-COLD UNDER,,,,MFL/CLP,,
4358,Weld - Bend Begin/End,,79725.94,944+58,60.09,60.03,60.03,21970,Block Valve #17.6 (932+02),1253.31,Block Valve #26.5 (2088+82),45302.84,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.17631051,-119.07460896,87.892,GIRTH WELD,,,,MFL/CLP,,
4359,Repair - Welded Sleeve Begin,,79730.98,944+63,5.04,60.03,60.03,21970,Block Valve #17.6 (932+02),1258.35,Block Valve #26.5 (2088+82),45297.80,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.17629669,-119.07461072,87.931,REPAIR-SHELL START,,,,MFL/CLP,,
4360,Repair - Welded Sleeve End,,79733.59,944+66,7.65,60.03,60.03,21970,Block Valve #17.6 (932+02),1260.96,Block Valve #26.5 (2088+82),45295.19,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.17628953,-119.07461147,87.942,REPAIR-SHELL END,,,,MFL/CLP,,
4361,Bend,,79734.29,944+66,8.35,60.03,60.03,21970,Block Valve #17.6 (932+02),1261.66,Block Valve #26.5 (2088+82),45294.49,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.17628763,-119.07461159,87.947,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
4362,Anomaly - Corrosion,EXT,79785.73,945+18,59.78,0.25,60.03,21970,Block Valve #17.6 (932+02),1313.09,Block Valve #26.5 (2088+82),45243.05,10.75,0.203,,52000, 11:24,18,0.04,,,,,0.5,0.5, 05:59,1402,2329,1677,1414,0.836,1.186,2326.0,1674.7,,,35.17614590,-119.07460999,88.086,EXT ML,Pitting,,,MFL/CLP,,
4363,Weld - Bend End,,79785.97,945+18,60.03,58.38,58.38,21980,Block Valve #17.6 (932+02),1313.34,Block Valve #26.5 (2088+82),45242.81,10.75,0.203,,52000, 11:48,,,,,,,,,,1402,,,,,,,,,,35.17614523,-119.07460997,88.093,GIRTH WELD,,,,MFL/CLP,,
4364,Anomaly - Corrosion,EXT,79786.32,945+18,0.34,58.04,58.38,21980,Block Valve #17.6 (932+02),1313.68,Block Valve #26.5 (2088+82),45242.46,10.75,0.203,,52000, 11:48,18,0.04,,,,,1.2,0.7, 07:44,1402,2275,1638,1414,0.856,1.158,2260.8,1627.8,,,35.17614428,-119.07460994,88.100,EXT ML,Pitting,,,MFL/CLP,,
4365,Weld - Bend Begin,,79844.36,945+77,58.38,57.84,57.84,21990,Block Valve #17.6 (932+02),1371.73,Block Valve #26.5 (2088+82),45184.42,10.75,0.203,,52000, 07:04,,,,,,,,,,1402,,,,,,,,,,35.17598459,-119.07460115,88.425,GIRTH WELD,,,,MFL/CLP,,
4366,Anomaly - Corrosion,EXT,79845.56,945+78,1.21,56.63,57.84,21990,Block Valve #17.6 (932+02),1372.93,Block Valve #26.5 (2088+82),45183.22,10.75,0.203,,52000, 07:04,15,0.03,,,,,0.4,0.2, 03:49,1402,2336,1682,1414,0.834,1.189,2334.4,1680.7,,,35.17598127,-119.07460093,88.362,EXT ML,Pinhole,,,MFL/CLP,,
4367,Anomaly - Corrosion Cluster,EXT,79845.56,945+78,1.21,56.63,57.84,21990,Block Valve #17.6 (932+02),1372.93,Block Valve #26.5 (2088+82),45183.22,10.75,0.203,,52000, 07:04,23,0.05,,,,,0.6,0.5, 05:40,1402,2315,1667,1414,0.841,1.179,2328.1,1676.3,,,35.17598127,-119.07460093,88.362,EXT ML,Pitting,,,MFL/CLP,,
4368,Bend,,79853.28,945+86,8.93,57.84,57.84,21990,Block Valve #17.6 (932+02),1380.65,Block Valve #26.5 (2088+82),45175.50,10.75,0.203,,52000, 07:04,,,,,,,,,,1402,,,,,,,,,,35.17596007,-119.07459925,87.974,5 DEG BEND-COLD LEFT,,,,MFL/CLP,,
4369,Anomaly - Corrosion,EXT,79868.60,946+01,24.24,33.60,57.84,21990,Block Valve #17.6 (932+02),1395.97,Block Valve #26.5 (2088+82),45160.18,10.75,0.203,,52000, 07:04,24,0.05,,,,,1.5,0.8, 02:31,1402,2221,1599,1414,0.877,1.131,2195.2,1580.5,,,35.17591833,-119.07459174,87.972,EXT ML,Pitting,,,MFL/CLP,,
4370,Repair - Welded Sleeve Begin,,79901.08,946+33,56.72,57.84,57.84,21990,Block Valve #17.6 (932+02),1428.45,Block Valve #26.5 (2088+82),45127.70,10.75,0.203,,52000, 07:04,,,,,,,,,,1402,,,,,,,,,,35.17582982,-119.07457562,88.316,REPAIR-SHELL START,,,,MFL/CLP,,
4371,Weld - Bend Begin/End,,79902.20,946+35,57.84,57.78,57.78,22000,Block Valve #17.6 (932+02),1429.57,Block Valve #26.5 (2088+82),45126.58,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.17582677,-119.07457509,88.351,GIRTH WELD,,,,MFL/CLP,,
4372,Repair - Welded Sleeve End,,79903.17,946+36,0.97,57.78,57.78,22000,Block Valve #17.6 (932+02),1430.54,Block Valve #26.5 (2088+82),45125.61,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.17582412,-119.07457465,88.381,REPAIR-SHELL END,,,,MFL/CLP,,
4373,Bend,,79909.09,946+41,6.89,57.78,57.78,22000,Block Valve #17.6 (932+02),1436.46,Block Valve #26.5 (2088+82),45119.69,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.17580793,-119.07457230,88.601,5 DEG BEND-COLD RIGHT,,,,MFL/CLP,,
4374,Repair - Welded Sleeve Begin,,79958.71,946+91,56.51,57.78,57.78,22000,Block Valve #17.6 (932+02),1486.08,Block Valve #26.5 (2088+82),45070.07,10.75,0.203,,52000, 11:24,,,,,,,,,,1402,,,,,,,,,,35.17567130,-119.07456851,89.294,REPAIR-SHELL START,,,,MFL/CLP,,
4375,Weld - Bend End,,79959.98,946+92,57.78,4.13,4.13,22010,Block Valve #17.6 (932+02),1487.35,Block Valve #26.5 (2088+82),45068.80,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17566781,-119.07456849,89.293,GIRTH WELD,,,,MFL/CLP,,
4376,Repair - Welded Sleeve End,,79961.32,946+94,1.34,4.13,4.13,22010,Block Valve #17.6 (932+02),1488.68,Block Valve #26.5 (2088+82),45067.46,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17566411,-119.07456848,89.295,REPAIR-SHELL END,,,,MFL/CLP,,
4377,Repair - Welded Sleeve Begin,,79962.93,946+95,2.95,4.13,4.13,22010,Block Valve #17.6 (932+02),1490.30,Block Valve #26.5 (2088+82),45065.85,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17565967,-119.07456848,89.301,REPAIR-SHELL START,,,,MFL/CLP,,
4378,Weld,,79964.11,946+97,4.13,54.05,54.05,22020,Block Valve #17.6 (932+02),1491.48,Block Valve #26.5 (2088+82),45064.67,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.17565641,-119.07456848,89.307,GIRTH WELD,,,,MFL/CLP,,
4379,Repair - Welded Sleeve End,,79965.55,946+98,1.44,54.05,54.05,22020,Block Valve #17.6 (932+02),1492.92,Block Valve #26.5 (2088+82),45063.23,10.75,0.203,,52000, 12:04,,,,,,,,,,1402,,,,,,,,,,35.17565243,-119.07456849,89.316,REPAIR-SHELL END,,,,MFL/CLP,,
4380,Weld,,80018.17,947+51,54.05,58.42,58.42,22030,Block Valve #17.6 (932+02),1545.54,Block Valve #26.5 (2088+82),45010.61,10.75,0.203,,52000, 09:28,,,,,,,,,,1402,,,,,,,,,,35.17550748,-119.07456798,89.051,GIRTH WELD,,,,MFL/CLP,,
4381,Weld,,80076.59,948+09,58.42,39.93,39.93,22040,Block Valve #17.6 (932+02),1603.95,Block Valve #26.5 (2088+82),44952.20,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.17534650,-119.07456733,88.985,GIRTH WELD,,,,MFL/CLP,,
4382,Anomaly - Corrosion,EXT,80077.52,948+10,0.94,38.99,39.93,22040,Block Valve #17.6 (932+02),1604.89,Block Valve #26.5 (2088+82),44951.26,10.75,0.203,,52000, 01:24,16,0.03,,,,,0.2,0.2, 04:16,1402,2340,1684,1414,0.832,1.191,2339.1,1684.2,,,35.17534392,-119.07456735,88.987,EXT ML,Pinhole,,,MFL/CLP,,
4383,Weld,,80116.51,948+49,39.93,39.93,39.93,22050,Block Valve #17.6 (932+02),1643.88,Block Valve #26.5 (2088+82),44912.27,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.17523650,-119.07456815,88.720,GIRTH WELD,,,,MFL/CLP,,
4384,Anomaly - Corrosion,EXT,80117.17,948+50,0.66,39.27,39.93,22050,Block Valve #17.6 (932+02),1644.54,Block Valve #26.5 (2088+82),44911.61,10.75,0.203,,52000, 10:04,17,0.03,,,,,0.2,0.2, 08:42,1402,2339,1684,1414,0.832,1.191,2338.9,1684.0,,,35.17523469,-119.07456815,88.711,EXT ML,Pinhole,,,MFL/CLP,,
4385,Repair - Welded Sleeve Begin,,80155.33,948+88,38.82,39.93,39.93,22050,Block Valve #17.6 (932+02),1682.70,Block Valve #26.5 (2088+82),44873.45,10.75,0.203,,52000, 10:04,,,,,,,,,,1402,,,,,,,,,,35.17512955,-119.07456835,88.740,REPAIR-SHELL START,,,,MFL/CLP,,
4386,Weld,,80156.44,948+89,39.93,40.05,40.05,22060,Block Valve #17.6 (932+02),1683.81,Block Valve #26.5 (2088+82),44872.34,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.17512649,-119.07456835,88.752,GIRTH WELD,,,,MFL/CLP,,
4387,Repair - Welded Sleeve End,,80157.40,948+90,0.96,40.05,40.05,22060,Block Valve #17.6 (932+02),1684.77,Block Valve #26.5 (2088+82),44871.38,10.75,0.203,,52000, 01:00,,,,,,,,,,1402,,,,,,,,,,35.17512385,-119.07456836,88.760,REPAIR-SHELL END,,,,MFL/CLP,,
4388,Weld,,80196.49,949+29,40.05,37.75,37.75,22070,Block Valve #17.6 (932+02),1723.86,Block Valve #26.5 (2088+82),44832.29,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.17501615,-119.07456841,88.902,GIRTH WELD,,,,MFL/CLP,,
4389,Repair - Welded Sleeve Begin,,80233.20,949+66,36.71,37.75,37.75,22070,Block Valve #17.6 (932+02),1760.57,Block Valve #26.5 (2088+82),44795.58,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.17491501,-119.07456812,88.585,REPAIR-SHELL START,,,,MFL/CLP,,
4390,Weld,,80234.24,949+67,37.75,40.02,40.02,22080,Block Valve #17.6 (932+02),1761.61,Block Valve #26.5 (2088+82),44794.54,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.17491212,-119.07456810,88.583,GIRTH WELD,,,,MFL/CLP,,
4391,Repair - Welded Sleeve End,,80235.27,949+68,1.02,40.02,40.02,22080,Block Valve #17.6 (932+02),1762.64,Block Valve #26.5 (2088+82),44793.51,10.75,0.203,,52000, 12:32,,,,,,,,,,1402,,,,,,,,,,35.17490930,-119.07456807,88.579,REPAIR-SHELL END,,,,MFL/CLP,,
4392,Anomaly - Corrosion Cluster,EXT,80273.81,950+07,39.56,0.46,40.02,22080,Block Valve #17.6 (932+02),1801.18,Block Valve #26.5 (2088+82),44754.97,10.75,0.203,,52000, 12:32,18,0.04,,,,,3.3,4.7, 05:44,1402,2148,1546,1414,0.907,1.094,2151.9,1549.4,,,35.17480312,-119.07456721,88.438,*EXT ML,General Metal Loss,,,MFL/CLP,,
4393,Anomaly - Corrosion Cluster,EXT,80274.13,950+07,39.89,0.13,40.02,22080,Block Valve #17.6 (932+02),1801.50,Block Valve #26.5 (2088+82),44754.65,10.75,0.203,,52000, 12:32,19,0.04,,,,,0.7,2.2, 04:27,1402,2310,1663,1414,0.843,1.176,2318.9,1669.6,,,35.17480220,-119.07456720,88.437,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4394,Anomaly - Corrosion Cluster,EXT,80274.21,950+07,39.97,0.05,40.02,22080,Block Valve #17.6 (932+02),1801.58,Block Valve #26.5 (2088+82),44754.57,10.75,0.203,,52000, 12:32,18,0.04,,,,,0.7,1.9, 05:17,1402,2312,1664,1414,0.842,1.177,2305.3,1659.8,,,35.17480200,-119.07456720,88.435,EXT ML ( GW ) ,Circumferential Grooving,,,MFL/CLP,,
4395,Weld,,80274.26,950+07,40.02,40.10,40.10,22090,Block Valve #17.6 (932+02),1801.63,Block Valve #26.5 (2088+82),44754.52,10.75,0.203,,52000, 10:52,,,,,,,,,,1402,,,,,,,,,,35.17480186,-119.07456720,88.433,GIRTH WELD,,,,MFL/CLP,,
4396,Weld,,80314.36,950+48,40.10,40.03,40.03,22100,Block Valve #17.6 (932+02),1841.73,Block Valve #26.5 (2088+82),44714.42,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17469137,-119.07456664,88.432,GIRTH WELD,,,,MFL/CLP,,
4397,Repair - Welded Sleeve Begin,,80353.70,950+87,39.33,40.03,40.03,22100,Block Valve #17.6 (932+02),1881.07,Block Valve #26.5 (2088+82),44675.08,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17458299,-119.07456692,88.370,REPAIR-SHELL START,,,,MFL/CLP,,
4398,Weld,,80354.40,950+88,40.03,22.63,22.63,22110,Block Valve #17.6 (932+02),1881.77,Block Valve #26.5 (2088+82),44674.38,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.17458107,-119.07456692,88.368,GIRTH WELD,,,,MFL/CLP,,
4399,Repair - Welded Sleeve End,,80356.23,950+90,1.84,22.63,22.63,22110,Block Valve #17.6 (932+02),1883.60,Block Valve #26.5 (2088+82),44672.55,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.17457600,-119.07456693,88.365,REPAIR-SHELL END,,,,MFL/CLP,,
4400,Weld,,80377.02,951+10,22.63,39.23,39.23,22120,Block Valve #17.6 (932+02),1904.39,Block Valve #26.5 (2088+82),44651.76,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.17451872,-119.07456717,88.490,GIRTH WELD,,,,MFL/CLP,,
4401,Repair - Welded Sleeve Begin,,80415.27,951+49,38.24,39.23,39.23,22120,Block Valve #17.6 (932+02),1942.64,Block Valve #26.5 (2088+82),44613.51,10.75,0.203,,52000, 12:48,,,,,,,,,,1402,,,,,,,,,,35.17441336,-119.07456727,88.386,REPAIR-SHELL START,,,,MFL/CLP,,
4402,Weld,,80416.26,951+50,39.23,40.11,40.11,22130,Block Valve #17.6 (932+02),1943.63,Block Valve #26.5 (2088+82),44612.52,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.17441064,-119.07456727,88.385,GIRTH WELD,,,,MFL/CLP,,
4403,Repair - Welded Sleeve End,,80417.35,951+51,1.10,40.11,40.11,22130,Block Valve #17.6 (932+02),1944.72,Block Valve #26.5 (2088+82),44611.43,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.17440762,-119.07456726,88.383,REPAIR-SHELL END,,,,MFL/CLP,,
4404,Repair - Welded Sleeve Begin,,80455.28,951+89,39.02,40.11,40.11,22130,Block Valve #17.6 (932+02),1982.65,Block Valve #26.5 (2088+82),44573.50,10.75,0.203,,52000, 11:04,,,,,,,,,,1402,,,,,,,,,,35.17430310,-119.07456688,88.424,REPAIR-SHELL START,,,,MFL/CLP,,
4405,Weld,,80456.36,951+90,40.11,40.12,40.12,22140,Block Valve #17.6 (932+02),1983.73,Block Valve #26.5 (2088+82),44572.42,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.17430012,-119.07456687,88.426,GIRTH WELD,,,,MFL/CLP,,
4406,Repair - Welded Sleeve End,,80457.38,951+91,1.01,40.12,40.12,22140,Block Valve #17.6 (932+02),1984.74,Block Valve #26.5 (2088+82),44571.40,10.75,0.203,,52000, 09:12,,,,,,,,,,1402,,,,,,,,,,35.17429733,-119.07456687,88.428,REPAIR-SHELL END,,,,MFL/CLP,,
4407,Weld,,80496.48,952+30,40.12,40.05,40.05,22150,Block Valve #17.6 (932+02),2023.85,Block Valve #26.5 (2088+82),44532.30,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.17418959,-119.07456673,88.435,GIRTH WELD,,,,MFL/CLP,,
4408,Repair - Welded Sleeve Begin,,80535.43,952+69,38.95,40.05,40.05,22150,Block Valve #17.6 (932+02),2062.80,Block Valve #26.5 (2088+82),44493.35,10.75,0.203,,52000, 12:36,,,,,,,,,,1402,,,,,,,,,,35.17408225,-119.07456704,88.356,REPAIR-SHELL START,,,,MFL/CLP,,
4409,Weld,,80536.53,952+70,40.05,24.74,24.74,22160,Block Valve #17.6 (932+02),2063.89,Block Valve #26.5 (2088+82),44492.25,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.17407925,-119.07456705,88.351,GIRTH WELD,,,,MFL/CLP,,
4410,Repair - Welded Sleeve End,,80537.53,952+71,1.00,24.74,24.74,22160,Block Valve #17.6 (932+02),2064.90,Block Valve #26.5 (2088+82),44491.25,10.75,0.203,,52000, 10:40,,,,,,,,,,1402,,,,,,,,,,35.17407648,-119.07456706,88.350,REPAIR-SHELL END,,,,MFL/CLP,,
4411,Anomaly - Corrosion,EXT,80560.69,952+94,24.16,0.58,24.74,22160,Block Valve #17.6 (932+02),2088.06,Block Valve #26.5 (2088+82),44468.09,10.75,0.203,,52000, 10:40,16,0.03,,,,,0.5,1.3, 05:47,1402,2329,1677,1414,0.836,1.186,2325.8,1674.6,,,35.17401266,-119.07456693,88.383,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4412,Anomaly - Corrosion,EXT,80560.87,952+95,24.34,0.40,24.74,22160,Block Valve #17.6 (932+02),2088.24,Block Valve #26.5 (2088+82),44467.91,10.75,0.203,,52000, 10:40,15,0.03,,,,,0.2,0.2, 05:57,1402,2340,1685,1414,0.832,1.191,2339.3,1684.3,,,35.17401217,-119.07456692,88.384,EXT ML,Pinhole,,,MFL/CLP,,
4413,Anomaly - Corrosion,EXT,80560.94,952+95,24.41,0.34,24.74,22160,Block Valve #17.6 (932+02),2088.30,Block Valve #26.5 (2088+82),44467.84,10.75,0.203,,52000, 10:40,24,0.05,,,,,0.5,0.7, 04:27,1402,2323,1673,1414,0.838,1.183,2319.2,1669.8,,,35.17401200,-119.07456692,88.384,EXT ML,Pitting,,,MFL/CLP,,
4414,Anomaly - Corrosion,EXT,80561.17,952+95,24.64,0.10,24.74,22160,Block Valve #17.6 (932+02),2088.54,Block Valve #26.5 (2088+82),44467.61,10.75,0.203,,52000, 10:40,26,0.05,,,,,0.6,1.1, 04:10,1402,2307,1661,1414,0.844,1.175,2299.1,1655.4,,,35.17401135,-119.07456693,88.384,EXT ML,Pitting,,,MFL/CLP,,
4415,Weld,,80561.27,952+95,24.74,25.09,25.09,22170,Block Valve #17.6 (932+02),2088.64,Block Valve #26.5 (2088+82),44467.51,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17401108,-119.07456692,88.384,GIRTH WELD,,,,MFL/CLP,,
4416,Weld,,80586.36,953+20,25.09,39.97,39.97,22180,Block Valve #17.6 (932+02),2113.72,Block Valve #26.5 (2088+82),44442.43,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.17394196,-119.07456641,88.507,GIRTH WELD,,,,MFL/CLP,,
4417,Anomaly - Corrosion,EXT,80586.55,953+20,0.20,39.78,39.97,22180,Block Valve #17.6 (932+02),2113.92,Block Valve #26.5 (2088+82),44442.23,10.75,0.203,,52000, 10:56,20,0.04,,,,,0.4,0.3, 03:53,1402,2329,1677,1414,0.836,1.186,2326.5,1675.1,,,35.17394141,-119.07456642,88.507,EXT ML,Axial Slotting,,,MFL/CLP,,
4418,Repair - Welded Sleeve Begin,,80625.26,953+59,38.90,39.97,39.97,22180,Block Valve #17.6 (932+02),2152.63,Block Valve #26.5 (2088+82),44403.52,10.75,0.203,,52000, 10:56,,,,,,,,,,1402,,,,,,,,,,35.17383477,-119.07456597,88.817,REPAIR-SHELL START,,,,MFL/CLP,,
4419,Weld,,80626.33,953+60,39.97,39.99,39.99,22190,Block Valve #17.6 (932+02),2153.70,Block Valve #26.5 (2088+82),44402.45,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17383181,-119.07456597,88.829,GIRTH WELD,,,,MFL/CLP,,
4420,Repair - Welded Sleeve End,,80627.35,953+61,1.02,39.99,39.99,22190,Block Valve #17.6 (932+02),2154.72,Block Valve #26.5 (2088+82),44401.43,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17382901,-119.07456598,88.840,REPAIR-SHELL END,,,,MFL/CLP,,
4421,Weld,,80666.32,954+00,39.99,37.02,37.02,22200,Block Valve #17.6 (932+02),2193.68,Block Valve #26.5 (2088+82),44362.46,10.75,0.203,,52000, 11:12,,,,,,,,,,1402,,,,,,,,,,35.17372163,-119.07456634,88.953,GIRTH WELD,,,,MFL/CLP,,
4422,Weld,,80703.34,954+37,37.02,40.11,40.11,22210,Block Valve #17.6 (932+02),2230.71,Block Valve #26.5 (2088+82),44325.44,10.75,0.203,,52000,,,,,,,,,,,1402,,,,,,,,,,35.17361963,-119.07456679,89.249,GIRTH WELD,,,,MFL/CLP,,
4423,Anomaly - Corrosion,EXT,80703.61,954+38,0.28,39.84,40.11,22210,Block Valve #17.6 (932+02),2230.98,Block Valve #26.5 (2088+82),44325.17,10.75,0.203,,52000,,17,0.03,,,,,0.8,2.5, 05:02,1402,2308,1662,1414,0.844,1.175,2301.2,1656.8,,,35.17361887,-119.07456679,89.246,EXT ML,Circumferential Grooving,,,MFL/CLP,,
4424,Weld,,80743.45,954+78,40.11,35.94,35.94,22220,Block Valve #17.6 (932+02),2270.82,Block Valve #26.5 (2088+82),44285.33,10.75,0.203,,52000, 09:56,,,,,,,,,,1402,,,,,,,,,,35.17350914,-119.07456572,88.674,GIRTH WELD,,,,MFL/CLP,,
4425,Weld,,80779.39,955+14,35.94,35.78,35.78,22230,Block Valve #17.6 (932+02),2306.76,Block Valve #26.5 (2088+82),44249.39,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.17341011,-119.07456431,88.596,GIRTH WELD,,,,MFL/CLP,,
4426,Repair - Welded Sleeve Begin,,80814.22,955+49,34.83,35.78,35.78,22230,Block Valve #17.6 (932+02),2341.59,Block Valve #26.5 (2088+82),44214.56,10.75,0.203,,52000, 01:24,,,,,,,,,,1402,,,,,,,,,,35.17331415,-119.07456280,88.265,REPAIR-SHELL START,,,,MFL/CLP,,
4427,Weld,,80815.17,955+49,35.78,40.04,40.04,22240,Block Valve #17.6 (932+02),2342.54,Block Valve #26.5 (2088+82),44213.61,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.17331153,-119.07456275,88.250,GIRTH WELD,,,,MFL/CLP,,
4428,Repair - Welded Sleeve End,,80815.98,955+50,0.81,40.04,40.04,22240,Block Valve #17.6 (932+02),2343.35,Block Valve #26.5 (2088+82),44212.80,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.17330930,-119.07456273,88.239,REPAIR-SHELL END,,,,MFL/CLP,,
4429,Anomaly - Corrosion,EXT,80831.05,955+65,15.88,24.16,40.04,22240,Block Valve #17.6 (932+02),2358.42,Block Valve #26.5 (2088+82),44197.73,10.75,0.203,,52000, 11:00,16,0.03,,,,,1.0,1.0, 05:37,1402,2300,1656,1414,0.847,1.171,2291.2,1649.7,,,35.17326779,-119.07456214,88.072,EXT ML,Pitting,,,MFL/CLP,,
4430,Anomaly - Corrosion,EXT,80832.46,955+67,17.28,22.75,40.04,22240,Block Valve #17.6 (932+02),2359.83,Block Valve #26.5 (2088+82),44196.32,10.75,0.203,,52000, 11:00,15,0.03,,,,,1.1,1.3, 05:55,1402,2295,1652,1414,0.849,1.169,2285.6,1645.6,,,35.17326391,-119.07456210,88.052,EXT ML,Pitting,,,MFL/CLP,,
4431,Anomaly - Corrosion,EXT,80832.58,955+67,17.41,22.63,40.04,22240,Block Valve #17.6 (932+02),2359.95,Block Valve #26.5 (2088+82),44196.20,10.75,0.203,,52000, 11:00,16,0.03,,,,,0.4,0.4, 04:25,1402,2334,1680,1414,0.835,1.188,2332.0,1679.0,,,35.17326360,-119.07456208,88.052,EXT ML,Pitting,,,MFL/CLP,,
4432,Anomaly - Corrosion Cluster,EXT,80832.82,955+67,17.65,22.39,40.04,22240,Block Valve #17.6 (932+02),2360.19,Block Valve #26.5 (2088+82),44195.96,10.75,0.203,,52000, 11:00,15,0.03,,,,,2.0,2.1, 04:39,1402,2236,1610,1414,0.871,1.138,2233.2,1607.9,,,35.17326290,-119.07456208,88.049,EXT ML,General Metal Loss,,,MFL/CLP,,
4433,Anomaly - Corrosion,EXT,80834.03,955+68,18.86,21.18,40.04,22240,Block Valve #17.6 (932+02),2361.40,Block Valve #26.5 (2088+82),44194.75,10.75,0.203,,52000, 11:00,18,0.04,,,,,0.5,0.4, 04:34,1402,2327,1675,1414,0.837,1.185,2323.4,1672.8,,,35.17325958,-119.07456204,88.032,EXT ML,Axial Slotting,,,MFL/CLP,,
4434,Repair - Welded Sleeve Begin,,80854.50,955+89,39.32,40.04,40.04,22240,Block Valve #17.6 (932+02),2381.87,Block Valve #26.5 (2088+82),44174.28,10.75,0.203,,52000, 11:00,,,,,,,,,,1402,,,,,,,,,,35.17320319,-119.07456151,87.690,REPAIR-SHELL START,,,,MFL/CLP,,
4435,Weld,,80855.21,955+90,40.04,39.91,39.91,22250,Block Valve #17.6 (932+02),2382.58,Block Valve #26.5 (2088+82),44173.57,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.17320123,-119.07456149,87.682,GIRTH WELD,,,,MFL/CLP,,
4436,Repair - Welded Sleeve End,,80855.86,955+90,0.64,39.91,39.91,22250,Block Valve #17.6 (932+02),2383.23,Block Valve #26.5 (2088+82),44172.92,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.17319946,-119.07456148,87.672,REPAIR-SHELL END,,,,MFL/CLP,,
4437,Anomaly - Corrosion,EXT,80882.92,956+17,27.71,12.20,39.91,22250,Block Valve #17.6 (932+02),2410.29,Block Valve #26.5 (2088+82),44145.86,10.75,0.203,,52000, 01:40,21,0.04,,,,,0.2,0.2, 08:12,1402,2339,1684,1414,0.833,1.191,2338.1,1683.5,,,35.17312488,-119.07456071,87.513,EXT ML,Pinhole,,,MFL/CLP,,
4438,Repair - Welded Sleeve Begin,,80894.09,956+29,38.88,39.91,39.91,22250,Block Valve #17.6 (932+02),2421.46,Block Valve #26.5 (2088+82),44134.69,10.75,0.203,,52000, 01:40,,,,,,,,,,1402,,,,,,,,,,35.17309412,-119.07456029,87.596,REPAIR-SHELL START,,,,MFL/CLP,,
4439,Weld,,80895.12,956+30,39.91,40.08,40.08,22260,Block Valve #17.6 (932+02),2422.49,Block Valve #26.5 (2088+82),44133.66,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.17309128,-119.07456025,87.608,GIRTH WELD,,,,MFL/CLP,,
4440,Repair - Welded Sleeve End,,80897.46,956+32,2.34,40.08,40.08,22260,Block Valve #17.6 (932+02),2424.83,Block Valve #26.5 (2088+82),44131.32,10.75,0.203,,52000, 09:08,,,,,,,,,,1402,,,,,,,,,,35.17308482,-119.07456017,87.639,REPAIR-SHELL END,,,,MFL/CLP,,
